          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17081344900853,
              50.67269844779396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170807993151726,
              50.67303558888264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171237038471522,
              50.67249052139258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17231064942247,
              50.67240566699948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172375479053458,
              50.672472137571226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171785069685423,
              50.67187450394457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171308066119912,
              50.67137086322224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171227332700466,
              50.671283338673405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169397337044311,
              50.67195959071737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171390725533975,
              50.6710808324219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171576973973631,
              50.67194698536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170814837349147,
              50.671884017846196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17098168977551,
              50.67163653990877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170126593349209,
              50.67281654149255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169704100432102,
              50.672924673513975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170990811631542,
              50.673460391414956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169806377287862,
              50.674088964113714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16957644115823,
              50.67380022093558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169581117046303,
              50.67406986538622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169614512346649,
              50.67468898726778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169473343314772,
              50.673647229861544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171977008513718,
              50.67298602031529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17132190806237,
              50.673302548717984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171080469004016,
              50.67349121876817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171147423192791,
              50.673843129920165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170193546500751,
              50.674063773537505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170501886669156,
              50.67414161312986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170225759276683,
              50.67453278045273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171557324807142,
              50.67341775292118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172092273846878,
              50.67351197466935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV66271_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17723128924521,
              50.67067197475524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176632628194584,
              50.67105735396169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175972513761057,
              50.671489010436176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176151629651769,
              50.67218531119897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176948339121887,
              50.67228304853105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176468747638094,
              50.67252196223061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177023077085224,
              50.67234994285694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177237243677784,
              50.67246258953928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177248880534225,
              50.67248138364635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17730667013901,
              50.672550195755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177434681312396,
              50.67306189543018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1773335028421963,
              50.67307182563469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1166129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177214938814369,
              50.67313244698931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1166130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177317520899448,
              50.673410388416535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1166132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178340913191309,
              50.6730435701519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1166133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178375530239899,
              50.673073196373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1166131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175904135167296,
              50.673930743582126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176542034495559,
              50.67089259531646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175934976697995,
              50.67136432922004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175563700419534,
              50.67140739744747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175172811619332,
              50.671218693388035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1747391231315034,
              50.6708625501374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1159484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174635967828237,
              50.670899993884554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1159485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174310564798284,
              50.67103212619617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175512226530525,
              50.67105269154575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175210016997238,
              50.67075817674934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175138196216226,
              50.67069576444778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175494427081552,
              50.67173330146507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177830076599756,
              50.6706965075789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178273875911332,
              50.67123990754163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178169169626373,
              50.671318855950524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178348740525935,
              50.67129586575383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178648472835444,
              50.671526639105636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178823736164172,
              50.671536158220846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177300740895526,
              50.67164771952776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177290957390968,
              50.67149316838289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177781322128365,
              50.670578190972776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177506917907639,
              50.670256519658636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177436519981027,
              50.66995317967028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177086631544392,
              50.66954735940243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176669942675058,
              50.66938261442005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176401738253697,
              50.66927209971167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17576010184346,
              50.669004499695895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17723660951234,
              50.669362212279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177536827352691,
              50.669462560036564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177963963283381,
              50.669621337784974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17780607684833,
              50.6695712173276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178500222648994,
              50.66899281840775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17755970124438,
              50.67004040329963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178215913607478,
              50.66946943994269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178250482551046,
              50.66942424687696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178296461034039,
              50.66938436733612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178573975675308,
              50.669077668009535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178049638205334,
              50.66870023273361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177887446201617,
              50.66864655351374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177144641265736,
              50.67049011060243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177956615316051,
              50.67049155155335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177676481325024,
              50.67024633586641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178297969989416,
              50.67035608983988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178365274784633,
              50.67040325493168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17809680869431,
              50.67058135010463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178530791444962,
              50.67096750722453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.178822865383675,
              50.67132860505109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17904264348649,
              50.67007034516821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.179524702572939,
              50.67021435592762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17841792654728,
              50.67009905261663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV23977_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173953129913307,
              50.67006588745128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173347555802132,
              50.670429760506785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172814476718656,
              50.67063626303063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172379091444669,
              50.67065228793354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171944862173867,
              50.670167224438295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172047308014362,
              50.67012066059675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172271538719479,
              50.67032493176116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171273408240696,
              50.66962450079496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171449845894238,
              50.67106423410907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170479347759007,
              50.67081395525957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171244312352035,
              50.67047149309512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170041977794235,
              50.67039094363992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169774673372111,
              50.67014920294611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17075070193017,
              50.67006864168406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172834990883324,
              50.67047618762152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173818920663638,
              50.67007582726193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174003886820147,
              50.66973292364805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174045680187578,
              50.66969577400836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17487450448993,
              50.669044500125175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174900115382834,
              50.66905331491698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174947118119901,
              50.66907186107333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175383265350816,
              50.66926114801352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175795051171036,
              50.66943263122708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173644717932043,
              50.67014446840817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173480538222198,
              50.669981298794724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173706849424668,
              50.66957518198771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174192654969199,
              50.66912589556015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174627286823524,
              50.66898152473897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174830500595478,
              50.6687931140207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173540892359039,
              50.6701928458884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173431075902406,
              50.670303283068186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174037784061672,
              50.6700536003668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173925342169109,
              50.670175752780175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174122078340305,
              50.67034426317894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174374872571892,
              50.67056025869993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17449112939295,
              50.67065987497886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174524052022586,
              50.67068212245398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174620328368754,
              50.67076863384145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174909073218401,
              50.67053557485812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175404160906373,
              50.67029386159349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176069900268712,
              50.669909522519234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176211760167165,
              50.66977188366962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175909936153072,
              50.67017702751424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175971662282312,
              50.670224994158794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1125442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176012801863707,
              50.6702179071471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174154771414772,
              50.67072275108382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17406985182352,
              50.67079257426579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173922708617117,
              50.670440774487716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174403601470739,
              50.66994136012582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174949605101935,
              50.66961838475449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174489637247723,
              50.67000817081313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175217821900246,
              50.670072242565766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175588168886653,
              50.6698961368244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV75023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175812006673413,
              50.66878528601419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175850605380961,
              50.668484767393466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175402906449127,
              50.668362979647064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175306064364272,
              50.668325009817565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175193550354186,
              50.6682808579173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174962736389136,
              50.668589924996695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175268441873121,
              50.66819583440415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175473734714259,
              50.66796426196243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174912958102606,
              50.668654999228366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174359188968418,
              50.668348754910795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174325212911828,
              50.668325034375755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174241039016336,
              50.66839361500525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174002047866655,
              50.6686623250696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174256289452364,
              50.66796936803236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175105995925167,
              50.66869318849395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174893704479107,
              50.66901021198997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175247643965939,
              50.66854296685317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175331696109378,
              50.66857742627459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175395842395129,
              50.66860574130568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17574269265757,
              50.66899491192491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175395883407455,
              50.668446637802965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175726191027043,
              50.66856924755402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175796035490742,
              50.668842031577896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175998055206922,
              50.668585310456145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176031335003436,
              50.6685473207395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17613671932059,
              50.66858792315269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176052116558513,
              50.668683804009774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176617895137849,
              50.66892521286122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176702406187914,
              50.66877098830494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1180552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176888782577097,
              50.66888554005345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1180553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177203694996133,
              50.66853363167536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1176223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177224926857696,
              50.6683734783815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1176224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177696935751803,
              50.668510361692206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1176221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176665182468833,
              50.668637220214926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1176222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.177045673559076,
              50.66815360746416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.176323372216239,
              50.66850389986052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175608232086672,
              50.668214111470164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175837208642393,
              50.6678816882334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175517080415023,
              50.667693375228026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.175974474708007,
              50.667885216560585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV62915_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171597073743229,
              50.666442730030695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17137102588931,
              50.66661961074861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170578600676441,
              50.667249933188465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17006328294707,
              50.66810490005607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170079695153989,
              50.668235125680724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170310215584337,
              50.668233512010204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170612046068668,
              50.66900979175516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171223448636722,
              50.66959788213321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169132101605567,
              50.66820896165602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168454161211241,
              50.6685565775465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17149211685157,
              50.666426385048894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17093585993688,
              50.665706886054686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170619742966429,
              50.665613257858865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170264661978174,
              50.66542668202488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16953814714301,
              50.66612480481908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1691352682341165,
              50.66599662748166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169355039822647,
              50.66571631012029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1683442671748168,
              50.66579212493851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168484294231223,
              50.665424959997125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167764117589305,
              50.66597645585429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167461384527201,
              50.66577321914861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1142555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167677328063924,
              50.6659924098923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170159045436631,
              50.665328272273335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171531296934974,
              50.666401838821805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170979212541158,
              50.66567781782692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170238942221601,
              50.66561267206236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170690162636852,
              50.665044981123195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171284263304575,
              50.66439897570618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171304051680709,
              50.66431703434203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171531743829457,
              50.66407272215428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171590023806074,
              50.66389810147785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.170064713896551,
              50.66576042564435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1695777026318,
              50.66638499186552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169097898533975,
              50.667017607196875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168629401391932,
              50.667651032179634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168135432775972,
              50.668284643667356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168400806764685,
              50.6685794238438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171625927585351,
              50.66639398909346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172621591253917,
              50.66622696916509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172855960143328,
              50.666202845523856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173055859428458,
              50.66639201334249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173571509206965,
              50.66619511654933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173470462319743,
              50.66680709726991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174059715630357,
              50.66734229356062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.174223303873724,
              50.66795925743126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173889213320589,
              50.66810758524962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173387758047756,
              50.668551585794255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172801328576658,
              50.66890899479498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172512662625239,
              50.668983842793686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172295460498847,
              50.66903428481172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171955033210238,
              50.66961431888033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171190443925718,
              50.66949024777082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171278169149715,
              50.669572325442694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172899970208201,
              50.6689685275554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.173278378951631,
              50.668768100882005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171474303475863,
              50.66662157902077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172002625270592,
              50.66731363505181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172211381104294,
              50.667523411439696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172166034202327,
              50.66784284792634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.17196091948497,
              50.66776069209036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172618125988185,
              50.66620795787039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172733413262236,
              50.666069775009326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172208887417405,
              50.665514328909865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171736595610578,
              50.6649522310662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171352638898659,
              50.664345456430205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171378849358991,
              50.66430751537257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1716087223987923,
              50.663901810214284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171749496483636,
              50.66382578539869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.171663044612162,
              50.663652902597796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172282211961768,
              50.663473252975976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172443053144923,
              50.66328874546829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172266658149805,
              50.66355426901948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.172884872764495,
              50.666157700908755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV36953_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16569504690793,
              50.66940468088569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165338696175327,
              50.67006518381306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165027626228021,
              50.670317251776815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165298659730688,
              50.67143092460304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166241252505619,
              50.671377595862836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166525923501424,
              50.67107087682851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165852194142805,
              50.6703114939614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165567486875096,
              50.669062185218856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167826440778144,
              50.66832905595943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168107468684063,
              50.668384615049625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16825988771565,
              50.668610078837624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.169738691931996,
              50.6701135016646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16833543519737,
              50.66774658232027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.168364382650179,
              50.6677032326716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167000787207511,
              50.6703115608762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.167184011029623,
              50.67043702655865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165585418221398,
              50.66919959509351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16474335406226,
              50.669829321500025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.164017213719649,
              50.66930850609801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV12446_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163755160099038,
              50.66764732921832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16341099981312,
              50.66703641862143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163880953335986,
              50.66762635144253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16259916524083,
              50.66670578481287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160654767335587,
              50.66549584884459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160111775085449,
              50.66510801010489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162561039405917,
              50.66669787613777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160803995469779,
              50.66758384197528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160009114006749,
              50.66789654221448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.159804288729233,
              50.667999651356176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.159803407014977,
              50.66863715494265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.159714185383254,
              50.669086307337174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160486353715063,
              50.66873363727326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.159692687578838,
              50.66805551418619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162703521991428,
              50.66656377338873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162653063072401,
              50.66659019499153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.161776685278488,
              50.66569086549289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.161791530825082,
              50.665566709326896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16190768768922,
              50.66549489199982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.161769970908274,
              50.66546528379053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162192513476966,
              50.665772477706184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.164346482280592,
              50.66579274931777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.164498674599543,
              50.66572043765821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.164603029713582,
              50.66566060903206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165452691494152,
              50.6652285941214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165815046690544,
              50.665081337243805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166660068993366,
              50.6646286684114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16577132158918,
              50.66351079919604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163569699849385,
              50.664904409335605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163531129769374,
              50.66487297515548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163078369970773,
              50.66465633456946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163960574638052,
              50.66766657113054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165530990293286,
              50.669078620447785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165587824392911,
              50.66917530585936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.161892447163793,
              50.667031015244795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.160944849874952,
              50.66755602146174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.16199675642116,
              50.668425167084656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162834144305403,
              50.668016630007166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.162325448814178,
              50.668702450222945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165400904299523,
              50.66703627425991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.165953831482573,
              50.666293497004396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166454771469172,
              50.66667655907074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166579870135169,
              50.66671344061939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.166617713428479,
              50.66661160017758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.163695016397646,
              50.6676872979688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV27112_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.14714371127477,
              50.67319959121313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.146860301159087,
              50.67353470003265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147299886223945,
              50.673194138377966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.146986706500596,
              50.67373132216961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147012384468034,
              50.67408934609859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147380666340637,
              50.67430641605179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147791559942682,
              50.674537746354325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148086105863463,
              50.674722708611874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.146759182162937,
              50.67427054609026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.146759411489877,
              50.67429079894289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147020383472586,
              50.67366836541391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147339388791006,
              50.67318842614498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147842826219994,
              50.67332719909211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148901452990067,
              50.67412139720455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148314752954785,
              50.674476885235265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147320123111724,
              50.673194678736806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147017962054492,
              50.67374628611673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147176423776048,
              50.674086434347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147328299920393,
              50.673190552836076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147584010298575,
              50.673340276176106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147410775338951,
              50.6733269859423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147174703707457,
              50.673524893752955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147448779687221,
              50.673376861925725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.147985682755067,
              50.67359009992121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148394414606539,
              50.67383540895971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148618810268593,
              50.67397050770141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.149008938005252,
              50.67420246350362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.149433163648716,
              50.67445981279305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.149171124250183,
              50.67416976277228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.149533503692466,
              50.67452068009102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148361896806463,
              50.674504428391394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.148847499978024,
              50.67410917485666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV38953_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144777909853992,
              50.673791754498204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.142632802765235,
              50.6738032948757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145324203599183,
              50.67365215973827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145500238562812,
              50.673108125340576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145341511457583,
              50.67290427631097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145202407880481,
              50.672708363060224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145132029808134,
              50.67272951620298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145142137882193,
              50.6726693508521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144878378572915,
              50.67238079138628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144899430308419,
              50.67220733448691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144708923831532,
              50.67195566595176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.142118066061857,
              50.67158229183289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144334540100662,
              50.6725440135466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144944256503843,
              50.67337626225531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144806371924397,
              50.67341296108961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144821384089654,
              50.67327801640018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144837606169465,
              50.67322142617656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.14545810723145,
              50.6731075392268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144681661048314,
              50.67320181207523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.145376009619647,
              50.67294698184953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144789219458783,
              50.67370807093987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.14413652034936,
              50.67410227176387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.143832526868774,
              50.67343848665367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1427597982176,
              50.67390792958087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.144074025515544,
              50.67407064698061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.143533909613418,
              50.67425678626441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.142792383412068,
              50.6745010049519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.143144029850818,
              50.67378570621777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.143089094475655,
              50.67371596285352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus373679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.143351768510277,
              50.67368722631606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "32_247078": {
          "bus1": "32_HANNA",
          "bus2": "32_MVLV38953",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1350095272238163,
                50.673318633117404
              ],
              [
                3.135076326187666,
                50.67323325968738
              ],
              [
                3.135076326187666,
                50.67323325968738
              ],
              [
                3.1348745890732705,
                50.67261881149176
              ],
              [
                3.1348744004337403,
                50.672618751260046
              ],
              [
                3.13487421179421,
                50.67261869102834
              ],
              [
                3.134861695865214,
                50.67262340917036
              ],
              [
                3.134874564560886,
                50.672636368732064
              ],
              [
                3.134894061166767,
                50.67265599519599
              ],
              [
                3.134934623118025,
                50.672695363587586
              ],
              [
                3.13496872357344,
                50.67272787562206
              ],
              [
                3.135001187197186,
                50.67275776996628
              ],
              [
                3.135033322936433,
                50.6727874601022
              ],
              [
                3.135049631815383,
                50.6728010433215
              ],
              [
                3.135078841579757,
                50.672837551595485
              ],
              [
                3.135111726831053,
                50.67286820564424
              ],
              [
                3.135160631893045,
                50.67291378128603
              ],
              [
                3.135209453504109,
                50.67295942920409
              ],
              [
                3.13523669275949,
                50.67298479139065
              ],
              [
                3.135264634821418,
                50.67301084870478
              ],
              [
                3.135276375447303,
                50.673020335109555
              ],
              [
                3.135310608272425,
                50.67304784986621
              ],
              [
                3.135333988040798,
                50.673066652888295
              ],
              [
                3.135373698243912,
                50.67309860837565
              ],
              [
                3.136124943506064,
                50.67313027183541
              ],
              [
                3.13713056216342,
                50.67409068749798
              ],
              [
                3.137522235174579,
                50.67446474568339
              ],
              [
                3.137977357512467,
                50.674525499573676
              ],
              [
                3.137964178233179,
                50.67482268116872
              ],
              [
                3.137964003104798,
                50.674826727783945
              ],
              [
                3.138861279896027,
                50.67570468479713
              ],
              [
                3.138944849355084,
                50.67578644366904
              ],
              [
                3.139199675012581,
                50.67588180428184
              ],
              [
                3.139201424276961,
                50.67588348828571
              ],
              [
                3.139325743191847,
                50.676003545055266
              ],
              [
                3.139418975641774,
                50.676093583097234
              ],
              [
                3.139419678234109,
                50.67609426026661
              ],
              [
                3.1394902720632,
                50.67606587927004
              ],
              [
                3.14067285037293,
                50.675590425491364
              ],
              [
                3.141082041074845,
                50.675425905771334
              ],
              [
                3.14149455805643,
                50.67497094945669
              ],
              [
                3.14290824838911,
                50.67449303024266
              ],
              [
                3.143122296062081,
                50.67442141092562
              ],
              [
                3.143124893554694,
                50.67442054186686
              ],
              [
                3.143264205897557,
                50.674423097530415
              ],
              [
                3.143267806615436,
                50.674423163792014
              ],
              [
                3.144852984519187,
                50.673882032742306
              ],
              [
                3.144851041060684,
                50.673879695266606
              ],
              [
                3.144797689797705,
                50.67381553963763
              ],
              [
                3.144787799823491,
                50.67380364706842
              ],
              [
                3.144777909853992,
                50.673791754498204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0845403464251673,
          "ground": "gnd"
        },
        "32_162700": {
          "bus1": "32_MVLV38953",
          "bus2": "32_MVLV27112",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.144777909853992,
                50.673791754498204
              ],
              [
                3.144799026227952,
                50.6737908005064
              ],
              [
                3.144820142746059,
                50.6737898554802
              ],
              [
                3.144848580104459,
                50.67378857566006
              ],
              [
                3.144909424018084,
                50.67386127569963
              ],
              [
                3.144910661943382,
                50.67386275665221
              ],
              [
                3.145491960444148,
                50.673669713541614
              ],
              [
                3.145974100219539,
                50.673509598531226
              ],
              [
                3.145999471454092,
                50.673501171401696
              ],
              [
                3.14647723084646,
                50.6738970376452
              ],
              [
                3.146705523077717,
                50.673845142746465
              ],
              [
                3.146713337191562,
                50.673838660139715
              ],
              [
                3.146756684240936,
                50.67380272082051
              ],
              [
                3.146958026768598,
                50.673635763425494
              ],
              [
                3.146949387718954,
                50.673631406655296
              ],
              [
                3.147001298792772,
                50.67360131352796
              ],
              [
                3.147040786870064,
                50.673568556790045
              ],
              [
                3.147083812738971,
                50.673532861632864
              ],
              [
                3.147126852806108,
                50.67349717533601
              ],
              [
                3.147421553474847,
                50.673249109175366
              ],
              [
                3.147422014306821,
                50.67324880117818
              ],
              [
                3.147422503513118,
                50.67324850196542
              ],
              [
                3.147422992573984,
                50.67324819378362
              ],
              [
                3.147427062355642,
                50.6732458528803
              ],
              [
                3.147427537447443,
                50.67324555375979
              ],
              [
                3.147427984310338,
                50.67324525482408
              ],
              [
                3.147428431027787,
                50.67324494691927
              ],
              [
                3.147428835111026,
                50.67324462135337
              ],
              [
                3.147429225225251,
                50.67324430484886
              ],
              [
                3.147429586965126,
                50.673243979559935
              ],
              [
                3.147429906216236,
                50.673243645579035
              ],
              [
                3.147430197093014,
                50.673243302813646
              ],
              [
                3.147430445481009,
                50.67324295135634
              ],
              [
                3.147430665494674,
                50.67324259111452
              ],
              [
                3.14743082875967,
                50.67324221330403
              ],
              [
                3.147430949535899,
                50.67324182680141
              ],
              [
                3.147431013708901,
                50.67324143169912
              ],
              [
                3.147431037720122,
                50.67324117141038
              ],
              [
                3.147431047326024,
                50.67324089327585
              ],
              [
                3.147431042962919,
                50.67324062420283
              ],
              [
                3.147431010225487,
                50.67324034634538
              ],
              [
                3.147430963373606,
                50.67324006858024
              ],
              [
                3.147430888438283,
                50.67323979996891
              ],
              [
                3.147430813357506,
                50.67323952238856
              ],
              [
                3.147430724016867,
                50.673239235931355
              ],
              [
                3.14743060659276,
                50.673238958628026
              ],
              [
                3.147430489168667,
                50.67323868132469
              ],
              [
                3.147430343515679,
                50.67323840420604
              ],
              [
                3.147430197717251,
                50.673238118118306
              ],
              [
                3.147430037949833,
                50.67323784109205
              ],
              [
                3.147429878182399,
                50.67323756406574
              ],
              [
                3.147429690186086,
                50.67323728722418
              ],
              [
                3.147429314338908,
                50.673236742510106
              ],
              [
                3.147428910262843,
                50.67323619798081
              ],
              [
                3.147428464134325,
                50.67323567166673
              ],
              [
                3.147427788538824,
                50.673234922602695
              ],
              [
                3.14742755878094,
                50.67323468191463
              ],
              [
                3.147427329023072,
                50.67323444122649
              ],
              [
                3.147427085296184,
                50.67323420959982
              ],
              [
                3.147426827454868,
                50.67323397806556
              ],
              [
                3.147426569758979,
                50.67323375550041
              ],
              [
                3.147426297948658,
                50.673233533027535
              ],
              [
                3.147426012023895,
                50.673233310647085
              ],
              [
                3.147425726244572,
                50.67323309723562
              ],
              [
                3.147425426350807,
                50.67323288391665
              ],
              [
                3.14742512660247,
                50.673232679566674
              ],
              [
                3.147424812739702,
                50.673232475309106
              ],
              [
                3.147424484907932,
                50.67323228011301
              ],
              [
                3.147424157076161,
                50.673232084916854
              ],
              [
                3.147423829389836,
                50.673231898689856
              ],
              [
                3.147423487589051,
                50.673231712555165
              ],
              [
                3.147423117704829,
                50.673231535574274
              ],
              [
                3.147422761935058,
                50.6732313585011
              ],
              [
                3.147422406310728,
                50.67323119039702
              ],
              [
                3.14742203671738,
                50.67323103135432
              ],
              [
                3.147421667124049,
                50.67323087231163
              ],
              [
                3.147421297676131,
                50.673230722238095
              ],
              [
                3.147420914259224,
                50.67323058122602
              ],
              [
                3.147420530987757,
                50.673230449183
              ],
              [
                3.147420147716292,
                50.67323031714
              ],
              [
                3.147419920721732,
                50.6732302468648
              ],
              [
                3.147419452618182,
                50.67323010640677
              ],
              [
                3.147418970545614,
                50.67322997501027
              ],
              [
                3.14741824765494,
                50.673229791369124
              ],
              [
                3.147415031314663,
                50.673229049959446
              ],
              [
                3.147414308424002,
                50.673228866318276
              ],
              [
                3.14740903414603,
                50.673227438709496
              ],
              [
                3.147402537882235,
                50.67322551677301
              ],
              [
                3.147394888896287,
                50.67322301932484
              ],
              [
                3.147383602182595,
                50.673219038708226
              ],
              [
                3.147377368132693,
                50.67321674728255
              ],
              [
                3.147344707741079,
                50.67320392748011
              ],
              [
                3.14733429962069,
                50.67320015639208
              ],
              [
                3.147332298142823,
                50.6731994698224
              ],
              [
                3.147297214379267,
                50.67319389572611
              ],
              [
                3.14728155537629,
                50.67319275133142
              ],
              [
                3.147264308006522,
                50.67319028078754
              ],
              [
                3.147263289295559,
                50.67319013496097
              ],
              [
                3.147262242646537,
                50.673190007257176
              ],
              [
                3.147259513326701,
                50.673189702190136
              ],
              [
                3.147255564204209,
                50.673189037330474
              ],
              [
                3.147196906361803,
                50.673179078573526
              ],
              [
                3.14719093362108,
                50.673179844217714
              ],
              [
                3.147184439809451,
                50.67318068503046
              ],
              [
                3.147184270872477,
                50.67318071304571
              ],
              [
                3.147184101790118,
                50.67318073209177
              ],
              [
                3.14718393299854,
                50.67318076907612
              ],
              [
                3.147183764061567,
                50.673180797091284
              ],
              [
                3.147183609384421,
                50.67318083398335
              ],
              [
                3.147183454707276,
                50.67318087087535
              ],
              [
                3.147183285915697,
                50.6731809078597
              ],
              [
                3.147183131383949,
                50.673180953720795
              ],
              [
                3.147182990966618,
                50.67318099948951
              ],
              [
                3.147182836434854,
                50.673181045350695
              ],
              [
                3.147182696162921,
                50.67318110008849
              ],
              [
                3.147182541776555,
                50.67318115491876
              ],
              [
                3.14718240150462,
                50.67318120965659
              ],
              [
                3.147182261232672,
                50.67318126439449
              ],
              [
                3.147182121106133,
                50.6731813281015
              ],
              [
                3.147181980979582,
                50.67318139180849
              ],
              [
                3.147181854967462,
                50.67318145542313
              ],
              [
                3.147181714840922,
                50.67318151913015
              ],
              [
                3.147181588974199,
                50.67318159171388
              ],
              [
                3.147181463107461,
                50.673181664297616
              ],
              [
                3.147181337240736,
                50.67318173688145
              ],
              [
                3.147181085652669,
                50.67318189101804
              ],
              [
                3.147180834064616,
                50.673182045154675
              ],
              [
                3.147180610996176,
                50.67318221704481
              ],
              [
                3.147180373813332,
                50.67318238902738
              ],
              [
                3.147180150890286,
                50.67318256988661
              ],
              [
                3.147179913998218,
                50.67318275980729
              ],
              [
                3.147179705334986,
                50.67318294954344
              ],
              [
                3.147179496817161,
                50.67318314824859
              ],
              [
                3.147179079926892,
                50.67318355462797
              ],
              [
                3.147178691556246,
                50.67318397876099
              ],
              [
                3.147178317590809,
                50.67318442073986
              ],
              [
                3.147177943625378,
                50.673184862718735
              ],
              [
                3.147177569805322,
                50.6731853136667
              ],
              [
                3.147177389952509,
                50.67318553909449
              ],
              [
                3.147177210099695,
                50.67318576452236
              ],
              [
                3.147173377895559,
                50.673190570628634
              ],
              [
                3.14714371127477,
                50.67319959121313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2784745823400425,
          "ground": "gnd"
        },
        "32_72481": {
          "bus1": "32_MVLV27112",
          "bus2": "32_MVLV59272",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.14714371127477,
                50.67319959121313
              ],
              [
                3.147161316378909,
                50.67318581466506
              ],
              [
                3.147165854753152,
                50.67318016075479
              ],
              [
                3.14716768630826,
                50.67317820227252
              ],
              [
                3.147168910931189,
                50.67317711785561
              ],
              [
                3.147170430357758,
                50.67317593283958
              ],
              [
                3.147171954145967,
                50.673175016896714
              ],
              [
                3.14717345144993,
                50.67317420876768
              ],
              [
                3.147175372186659,
                50.673173397868986
              ],
              [
                3.147176902371879,
                50.67317287656655
              ],
              [
                3.147178842166237,
                50.67317237052499
              ],
              [
                3.14718002428866,
                50.673172147511146
              ],
              [
                3.14718124875435,
                50.67317192422025
              ],
              [
                3.147197363816554,
                50.673169854364836
              ],
              [
                3.147260423740329,
                50.67318055574858
              ],
              [
                3.147262764990598,
                50.673180432791725
              ],
              [
                3.147263538521435,
                50.673180257300224
              ],
              [
                3.147265938275041,
                50.673179389446105
              ],
              [
                3.147268952956284,
                50.6731781408268
              ],
              [
                3.147270854633309,
                50.673177025069364
              ],
              [
                3.147272082899016,
                50.673175294783526
              ],
              [
                3.147272456291756,
                50.673173946832605
              ],
              [
                3.147272059071789,
                50.67317208365975
              ],
              [
                3.147270268158902,
                50.67317045385576
              ],
              [
                3.147268348180607,
                50.67316869931536
              ],
              [
                3.147265305030075,
                50.673165579704225
              ],
              [
                3.147256561593705,
                50.67315826351756
              ],
              [
                3.147250944561358,
                50.67315223650597
              ],
              [
                3.1472411281636,
                50.673143169206355
              ],
              [
                3.147237988406876,
                50.67313931468186
              ],
              [
                3.147236007486762,
                50.67313554227708
              ],
              [
                3.147235960085887,
                50.673132618349065
              ],
              [
                3.147239134406519,
                50.67312989759698
              ],
              [
                3.147244505320142,
                50.67312857974403
              ],
              [
                3.147256591093297,
                50.673136573731114
              ],
              [
                3.147257107064154,
                50.67313705473869
              ],
              [
                3.147269203426438,
                50.67314831375531
              ],
              [
                3.147276924934117,
                50.67315702698524
              ],
              [
                3.147284589724855,
                50.67316311235949
              ],
              [
                3.147288575780069,
                50.67316605537057
              ],
              [
                3.14729133083662,
                50.67316794796838
              ],
              [
                3.147292743287514,
                50.673168871613655
              ],
              [
                3.147294526348827,
                50.6731700170857
              ],
              [
                3.147296351026437,
                50.673171117435196
              ],
              [
                3.147298203642154,
                50.67317219966176
              ],
              [
                3.147300112134002,
                50.67317324564256
              ],
              [
                3.147302048418535,
                50.67317426453117
              ],
              [
                3.147306004656523,
                50.67317623897087
              ],
              [
                3.147310100584942,
                50.6731781227959
              ],
              [
                3.147316397628347,
                50.67318081746545
              ],
              [
                3.147342687470157,
                50.67319076368762
              ],
              [
                3.147392687297346,
                50.67321086136597
              ],
              [
                3.147408437640316,
                50.67321763834312
              ],
              [
                3.147410895726747,
                50.673218626905765
              ],
              [
                3.147413409253007,
                50.6732195523152
              ],
              [
                3.147414672564365,
                50.673219983581916
              ],
              [
                3.147415935730307,
                50.67322040587947
              ],
              [
                3.147417226834293,
                50.673220810054076
              ],
              [
                3.147418531616426,
                50.67322118722905
              ],
              [
                3.147419864191162,
                50.67322153731193
              ],
              [
                3.147421196475051,
                50.6732218694567
              ],
              [
                3.147422542291642,
                50.673222165632566
              ],
              [
                3.147425616178264,
                50.67322282724373
              ],
              [
                3.147427697545608,
                50.67322321727725
              ],
              [
                3.147429268611579,
                50.67322347609906
              ],
              [
                3.147430329667036,
                50.67322362164725
              ],
              [
                3.147431376171758,
                50.67322374038044
              ],
              [
                3.147431927507561,
                50.673223790593234
              ],
              [
                3.147432450614475,
                50.67322384099073
              ],
              [
                3.147432973430521,
                50.67322387345001
              ],
              [
                3.147433510361014,
                50.67322390581702
              ],
              [
                3.147434033031619,
                50.67322392930721
              ],
              [
                3.147434569671242,
                50.673223943735906
              ],
              [
                3.147435092050979,
                50.67322394928787
              ],
              [
                3.147436066092815,
                50.67322395188446
              ],
              [
                3.147437039552895,
                50.673223918604734
              ],
              [
                3.147438012867545,
                50.67322387635582
              ],
              [
                3.147438999860308,
                50.673223807107206
              ],
              [
                3.147439958333323,
                50.67322372010515
              ],
              [
                3.147440930484448,
                50.67322360610341
              ],
              [
                3.147441888230251,
                50.67322347425579
              ],
              [
                3.147442831570748,
                50.67322332456225
              ],
              [
                3.147443774620335,
                50.67322315693061
              ],
              [
                3.147444703119182,
                50.67322296248397
              ],
              [
                3.147445645587009,
                50.67322275897582
              ],
              [
                3.147446545275191,
                50.67322252883749
              ],
              [
                3.147462385271924,
                50.6732087189462
              ],
              [
                3.148010038805027,
                50.67276578970282
              ],
              [
                3.148087494175392,
                50.67270154125028
              ],
              [
                3.149219349127365,
                50.671761353545094
              ],
              [
                3.149261206411547,
                50.671726903062925
              ],
              [
                3.149441601118031,
                50.67157744452681
              ],
              [
                3.149527508272076,
                50.6715062685325
              ],
              [
                3.149561868358806,
                50.671477805310104
              ],
              [
                3.14984535448871,
                50.671242938361225
              ],
              [
                3.14990549441838,
                50.6711931185056
              ],
              [
                3.149974213396616,
                50.671136173879724
              ],
              [
                3.150369464705408,
                50.67078967475259
              ],
              [
                3.150582791734714,
                50.67064245585849
              ],
              [
                3.150949936128428,
                50.670297960167524
              ],
              [
                3.151105646406177,
                50.67016576706335
              ],
              [
                3.151117336979513,
                50.670157303179295
              ],
              [
                3.15112208560165,
                50.67015160286484
              ],
              [
                3.151274808002146,
                50.670030139453466
              ],
              [
                3.151322481099865,
                50.66998722702192
              ],
              [
                3.151319912306069,
                50.66998117115577
              ],
              [
                3.151139664893878,
                50.66988247410317
              ],
              [
                3.151112164671075,
                50.66989781433944
              ],
              [
                3.151089169980436,
                50.66992199638107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5063067012102345,
          "ground": "gnd"
        },
        "32_91583": {
          "bus1": "32_MVLV59272",
          "bus2": "32_MVLV12446",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.151089169980436,
                50.66992199638107
              ],
              [
                3.151107909237534,
                50.66989566257769
              ],
              [
                3.15112721893248,
                50.66988182036804
              ],
              [
                3.151138754621816,
                50.669877716964386
              ],
              [
                3.151311614438284,
                50.669970883191176
              ],
              [
                3.151348165548002,
                50.6699730647925
              ],
              [
                3.151359330220236,
                50.66996698141675
              ],
              [
                3.1514884089465,
                50.66984985323417
              ],
              [
                3.151657799851365,
                50.66971716571819
              ],
              [
                3.151727616044448,
                50.6696654333683
              ],
              [
                3.151792349151533,
                50.66959628756614
              ],
              [
                3.151833809099147,
                50.669548939701976
              ],
              [
                3.151889812180703,
                50.66950189081785
              ],
              [
                3.151934145066428,
                50.669466274847125
              ],
              [
                3.152023899131162,
                50.66940899317384
              ],
              [
                3.15213457291642,
                50.66932671758292
              ],
              [
                3.152203616954713,
                50.66927530396823
              ],
              [
                3.152257114628508,
                50.669234783686406
              ],
              [
                3.152312262153394,
                50.66919417178686
              ],
              [
                3.152362585694475,
                50.66915290092036
              ],
              [
                3.152412263560801,
                50.669116182127006
              ],
              [
                3.152478478954074,
                50.669072241126045
              ],
              [
                3.152559960923457,
                50.66901844904624
              ],
              [
                3.152605743738747,
                50.66898524518947
              ],
              [
                3.152656517486088,
                50.66894304730337
              ],
              [
                3.152684967175623,
                50.668921080504084
              ],
              [
                3.152714473390512,
                50.66890158248962
              ],
              [
                3.152846211396918,
                50.66885261700835
              ],
              [
                3.15294246225117,
                50.66881560015088
              ],
              [
                3.152999163717114,
                50.6688062564655
              ],
              [
                3.15305682229139,
                50.66880712340662
              ],
              [
                3.15311442389963,
                50.668804501322136
              ],
              [
                3.153352849245029,
                50.668757828240565
              ],
              [
                3.153483673086994,
                50.66874973593426
              ],
              [
                3.153540606470437,
                50.66875459913134
              ],
              [
                3.153606802559763,
                50.6687501709809
              ],
              [
                3.153731633183194,
                50.66873464582301
              ],
              [
                3.153793129694894,
                50.668730257534186
              ],
              [
                3.153976382678099,
                50.668690665711594
              ],
              [
                3.154094319530517,
                50.668660985967115
              ],
              [
                3.154150645818708,
                50.66865289107173
              ],
              [
                3.154209100803111,
                50.66863082460384
              ],
              [
                3.154360727896934,
                50.6685967601602
              ],
              [
                3.154452891954405,
                50.6685766328999
              ],
              [
                3.154505678067828,
                50.668576472851264
              ],
              [
                3.154873366628727,
                50.668488631790545
              ],
              [
                3.15525874087181,
                50.66839656445937
              ],
              [
                3.155799797080076,
                50.66826571150301
              ],
              [
                3.155807560894107,
                50.66824508271392
              ],
              [
                3.15585840367439,
                50.66827450942671
              ],
              [
                3.155912213982658,
                50.66827399216987
              ],
              [
                3.155962434787444,
                50.66826373016314
              ],
              [
                3.156112038030709,
                50.66822688722134
              ],
              [
                3.156141478101276,
                50.668207765546796
              ],
              [
                3.156262474005651,
                50.668157333517954
              ],
              [
                3.156412227294037,
                50.668090071521725
              ],
              [
                3.156510787902636,
                50.66804180595432
              ],
              [
                3.15658463592293,
                50.66800829824165
              ],
              [
                3.156684350747931,
                50.66795211323954
              ],
              [
                3.156705276480512,
                50.6678803123977
              ],
              [
                3.156800518284565,
                50.66784918355255
              ],
              [
                3.156916775666788,
                50.66775089967203
              ],
              [
                3.157041177196671,
                50.66764491022037
              ],
              [
                3.15715750461708,
                50.667545791396066
              ],
              [
                3.157305994487223,
                50.667419791214776
              ],
              [
                3.157415856051997,
                50.66732752327165
              ],
              [
                3.157513269306805,
                50.66723960747624
              ],
              [
                3.157700172660454,
                50.6670970535153
              ],
              [
                3.157727043778349,
                50.66707628000674
              ],
              [
                3.15776525394508,
                50.66702574915643
              ],
              [
                3.157894724894154,
                50.66691926765188
              ],
              [
                3.158040655417986,
                50.66679578609857
              ],
              [
                3.158175147187249,
                50.66668141313052
              ],
              [
                3.158289034167616,
                50.66657749230637
              ],
              [
                3.158364634422826,
                50.66651081817303
              ],
              [
                3.158407748711292,
                50.66649940027196
              ],
              [
                3.158483066572566,
                50.66642586576879
              ],
              [
                3.158773062927558,
                50.66619293360389
              ],
              [
                3.158928343078731,
                50.66606236519353
              ],
              [
                3.159115569036293,
                50.665912478072165
              ],
              [
                3.15930823004409,
                50.66576015951234
              ],
              [
                3.159454144481181,
                50.66564469549361
              ],
              [
                3.159659360290005,
                50.66547838919722
              ],
              [
                3.159748798590448,
                50.665402894213116
              ],
              [
                3.159803619427799,
                50.66535420774397
              ],
              [
                3.159894392603039,
                50.66528609518441
              ],
              [
                3.159984431080166,
                50.66521366381483
              ],
              [
                3.160083026458806,
                50.6651363495526
              ],
              [
                3.160094526799536,
                50.66512849598616
              ],
              [
                3.160138019139705,
                50.665123847415174
              ],
              [
                3.16020998484832,
                50.6651667039235
              ],
              [
                3.160238850936936,
                50.6651832055143
              ],
              [
                3.160261394650917,
                50.66518688591314
              ],
              [
                3.160315658364102,
                50.665197818610196
              ],
              [
                3.160354651873647,
                50.66520879898592
              ],
              [
                3.160378204274978,
                50.66521887735365
              ],
              [
                3.160388502457172,
                50.66526999263277
              ],
              [
                3.161620459757548,
                50.66604421766956
              ],
              [
                3.161791806340944,
                50.666147067609366
              ],
              [
                3.161958629954412,
                50.66624948098068
              ],
              [
                3.16210622816685,
                50.66634402980156
              ],
              [
                3.162133474066495,
                50.66636148358807
              ],
              [
                3.162300651381836,
                50.6664655715338
              ],
              [
                3.162512259834873,
                50.66659696422569
              ],
              [
                3.162636836300432,
                50.66666821786772
              ],
              [
                3.162729635996196,
                50.66672371639464
              ],
              [
                3.162939076828164,
                50.66685704238046
              ],
              [
                3.16307923787185,
                50.666957407374944
              ],
              [
                3.163243099124843,
                50.6670706925488
              ],
              [
                3.163369841107492,
                50.66715583468437
              ],
              [
                3.163508559570983,
                50.66725762606448
              ],
              [
                3.163679651641271,
                50.66737702484803
              ],
              [
                3.163761380192463,
                50.66743971874488
              ],
              [
                3.163835798542219,
                50.66750160922585
              ],
              [
                3.163876985938042,
                50.66753754667765
              ],
              [
                3.163882155163311,
                50.667548841446255
              ],
              [
                3.163867992155815,
                50.66756381746382
              ],
              [
                3.163851019537515,
                50.667577036151
              ],
              [
                3.163847995784176,
                50.6675793975444
              ],
              [
                3.163815966684207,
                50.66760136396009
              ],
              [
                3.163805676221837,
                50.66760812438184
              ],
              [
                3.163755160099038,
                50.66764732921832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2742341033914382,
          "ground": "gnd"
        },
        "32_166547": {
          "bus1": "32_MVLV12446",
          "bus2": "32_MVLV36953",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.163755160099038,
                50.66764732921832
              ],
              [
                3.163771432819971,
                50.66763872586765
              ],
              [
                3.16378770553528,
                50.66763012251467
              ],
              [
                3.163910260718943,
                50.66756528442178
              ],
              [
                3.163952393213691,
                50.66754146546011
              ],
              [
                3.1654358542181,
                50.66880768649208
              ],
              [
                3.16546904189538,
                50.668836877516185
              ],
              [
                3.165615559721099,
                50.66897096040534
              ],
              [
                3.165698618741629,
                50.66905740584376
              ],
              [
                3.165596364094472,
                50.66909614125951
              ],
              [
                3.165570268052627,
                50.66930487106233
              ],
              [
                3.1656686980196,
                50.669383615959255
              ],
              [
                3.165681872460971,
                50.66939414842321
              ],
              [
                3.16569504690793,
                50.66940468088569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27019484651194486,
          "ground": "gnd"
        },
        "32_76278": {
          "bus1": "32_MVLV36953",
          "bus2": "32_MVLV49496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.16569504690793,
                50.66940468088569
              ],
              [
                3.165700363990454,
                50.669391656582306
              ],
              [
                3.165705666956888,
                50.66937863237289
              ],
              [
                3.16571269286003,
                50.669361407590664
              ],
              [
                3.165633725864389,
                50.6692936464788
              ],
              [
                3.16565466796507,
                50.66911460635301
              ],
              [
                3.16572098337464,
                50.669078246270104
              ],
              [
                3.165882902831296,
                50.6691051494515
              ],
              [
                3.166019790196867,
                50.66905165935326
              ],
              [
                3.166915236597657,
                50.668729743375856
              ],
              [
                3.167734245649984,
                50.6683962238061
              ],
              [
                3.167957477371464,
                50.66828895941621
              ],
              [
                3.168047981499656,
                50.66838242187712
              ],
              [
                3.168071837944266,
                50.6683834368763
              ],
              [
                3.168063669239659,
                50.668345458346764
              ],
              [
                3.16806541327478,
                50.66831962164167
              ],
              [
                3.168036597249838,
                50.66827923414248
              ],
              [
                3.168018421681769,
                50.66825910155097
              ],
              [
                3.168011507860054,
                50.668232076090526
              ],
              [
                3.168070310867738,
                50.66815578522669
              ],
              [
                3.168140868185237,
                50.66806658815265
              ],
              [
                3.168231686167106,
                50.66795063168347
              ],
              [
                3.168309536911989,
                50.66785106090689
              ],
              [
                3.168397198594239,
                50.66773886601218
              ],
              [
                3.168464898287306,
                50.66765358989086
              ],
              [
                3.16854756990998,
                50.667541823044346
              ],
              [
                3.168619019696626,
                50.66744529101732
              ],
              [
                3.168680893762927,
                50.667361973469546
              ],
              [
                3.168736995374863,
                50.66728631926965
              ],
              [
                3.16880726685949,
                50.66719196578511
              ],
              [
                3.168873072470673,
                50.667102369511554
              ],
              [
                3.168916438798322,
                50.66704260614205
              ],
              [
                3.168934950183225,
                50.667015930158286
              ],
              [
                3.168932131364093,
                50.66700684439561
              ],
              [
                3.168897081754143,
                50.66699727547082
              ],
              [
                3.168873452229367,
                50.66699289530209
              ],
              [
                3.168848304003686,
                50.666976980751194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.41079145519262467,
          "ground": "gnd"
        },
        "32_146289": {
          "bus1": "32_MVLV49496",
          "bus2": "32_MVLV62915",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.168848304003686,
                50.666976980751194
              ],
              [
                3.168881351832736,
                50.6669756733785
              ],
              [
                3.168906637752855,
                50.66698035637425
              ],
              [
                3.168956957723458,
                50.666994092503664
              ],
              [
                3.168964356360887,
                50.66701800206148
              ],
              [
                3.168942164846968,
                50.66704998618752
              ],
              [
                3.168898674366172,
                50.66710992083235
              ],
              [
                3.168832813683747,
                50.667199598219895
              ],
              [
                3.168762514459095,
                50.667293978814804
              ],
              [
                3.168706426840783,
                50.667369623961434
              ],
              [
                3.168644552807695,
                50.66745294152104
              ],
              [
                3.168573116873886,
                50.66754945552863
              ],
              [
                3.168490279672309,
                50.66766144775633
              ],
              [
                3.168422441718351,
                50.6677468952516
              ],
              [
                3.168334821671533,
                50.66785904503282
              ],
              [
                3.168256956851818,
                50.66795861591893
              ],
              [
                3.168166111434121,
                50.66807461744021
              ],
              [
                3.168095595594498,
                50.66816376042872
              ],
              [
                3.168040813296738,
                50.668234839588365
              ],
              [
                3.168045462542043,
                50.66825299981446
              ],
              [
                3.168061754417764,
                50.66827104603239
              ],
              [
                3.168093908714817,
                50.668316111471796
              ],
              [
                3.168091983331012,
                50.668344622492874
              ],
              [
                3.168104099414704,
                50.66840099020422
              ],
              [
                3.168093283005837,
                50.66842108411671
              ],
              [
                3.168223549052296,
                50.66856040398773
              ],
              [
                3.168247890499842,
                50.66858123967689
              ],
              [
                3.169151554053666,
                50.668222680833516
              ],
              [
                3.170106930108141,
                50.66824491726007
              ],
              [
                3.170068939932222,
                50.668118272352444
              ],
              [
                3.170066458804561,
                50.66795756217854
              ],
              [
                3.170201398853274,
                50.667705589241805
              ],
              [
                3.170821128778934,
                50.666963265144474
              ],
              [
                3.170824297078528,
                50.66696028366369
              ],
              [
                3.170986799546467,
                50.66682866480008
              ],
              [
                3.171124181448941,
                50.66673869287456
              ],
              [
                3.171612905982728,
                50.66653970731534
              ],
              [
                3.171609356725957,
                50.66653508469518
              ],
              [
                3.171572378558799,
                50.666486948884994
              ],
              [
                3.171582903187457,
                50.666468085484745
              ],
              [
                3.171589988467155,
                50.666455407758036
              ],
              [
                3.171597073743229,
                50.666442730030695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5838513718006758,
          "ground": "gnd"
        },
        "32_149744": {
          "bus1": "32_MVLV62915",
          "bus2": "32_MVLV75023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171597073743229,
                50.666442730030695
              ],
              [
                3.171607558085755,
                50.66645441924722
              ],
              [
                3.171618042433205,
                50.66646610846267
              ],
              [
                3.171667242533225,
                50.66652095229493
              ],
              [
                3.171669198379427,
                50.66652312783056
              ],
              [
                3.172699666337243,
                50.66616260170536
              ],
              [
                3.173689678731968,
                50.667092625339976
              ],
              [
                3.174134802779419,
                50.66751076560247
              ],
              [
                3.17422798025998,
                50.667743825862225
              ],
              [
                3.174112015834209,
                50.667987350704685
              ],
              [
                3.174106632440017,
                50.66799543330659
              ],
              [
                3.173998993466396,
                50.668157147869486
              ],
              [
                3.174305908541574,
                50.66839859440195
              ],
              [
                3.174965132774008,
                50.66875137111406
              ],
              [
                3.175143443999178,
                50.66854600432745
              ],
              [
                3.175184415972735,
                50.66850122621123
              ],
              [
                3.175423514710602,
                50.66860198385578
              ],
              [
                3.17577944037796,
                50.66875899985416
              ],
              [
                3.175799044018315,
                50.668774035568184
              ],
              [
                3.175812006673413,
                50.66878528601419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5289895090427321,
          "ground": "gnd"
        },
        "32_63636": {
          "bus1": "32_MVLV75023",
          "bus2": "32_MVLV23977",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.175812006673413,
                50.66878528601419
              ],
              [
                3.175779827001524,
                50.66879044650727
              ],
              [
                3.175763869166761,
                50.66878154857696
              ],
              [
                3.175250835507746,
                50.668562419405866
              ],
              [
                3.175257642676575,
                50.6685491872379
              ],
              [
                3.175056122039142,
                50.66878790969516
              ],
              [
                3.174934368649556,
                50.668828336653974
              ],
              [
                3.174412268463346,
                50.669318856122466
              ],
              [
                3.173776526655944,
                50.66991611381552
              ],
              [
                3.173761784021929,
                50.6700438670927
              ],
              [
                3.173839547604084,
                50.670123319175396
              ],
              [
                3.17391998582032,
                50.67008263437844
              ],
              [
                3.173936557869608,
                50.670074260916024
              ],
              [
                3.173953129913307,
                50.67006588745128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2661112372084215,
          "ground": "gnd"
        },
        "32_106333": {
          "bus1": "32_MVLV23977",
          "bus2": "32_MVLV66271",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173953129913307,
                50.67006588745128
              ],
              [
                3.173953778624377,
                50.67007933823431
              ],
              [
                3.17395442733578,
                50.67009278901707
              ],
              [
                3.17395529288568,
                50.67011075927004
              ],
              [
                3.173955337184579,
                50.67011171877249
              ],
              [
                3.173869706959975,
                50.67014917355451
              ],
              [
                3.173828087903172,
                50.670199292710194
              ],
              [
                3.173973991416429,
                50.67033218563794
              ],
              [
                3.174391614628823,
                50.6706942844453
              ],
              [
                3.174622821469557,
                50.67091401336554
              ],
              [
                3.174682674347971,
                50.670926875327226
              ],
              [
                3.17474719958902,
                50.67095658738451
              ],
              [
                3.174802051341305,
                50.67095740039137
              ],
              [
                3.174822073709348,
                50.670966226074036
              ],
              [
                3.175043800491313,
                50.67115663222502
              ],
              [
                3.175085558365075,
                50.67117457689522
              ],
              [
                3.175199709501989,
                50.67123095287308
              ],
              [
                3.175373744339751,
                50.67131459613193
              ],
              [
                3.175564273924119,
                50.671402038417206
              ],
              [
                3.175591201099791,
                50.671405937487144
              ],
              [
                3.175610949803897,
                50.67141189446018
              ],
              [
                3.175647270803924,
                50.67142630565229
              ],
              [
                3.175676246444646,
                50.67142610046888
              ],
              [
                3.175742372311318,
                50.671417382232974
              ],
              [
                3.17580019012565,
                50.67141070262174
              ],
              [
                3.175842637692941,
                50.671405795526745
              ],
              [
                3.175870804084735,
                50.671400267541756
              ],
              [
                3.175886908414351,
                50.67138925082358
              ],
              [
                3.17589198846112,
                50.67138495561807
              ],
              [
                3.175931849870719,
                50.67135128097003
              ],
              [
                3.175960059069474,
                50.67132139886124
              ],
              [
                3.176015000289358,
                50.67125689047541
              ],
              [
                3.176080511899944,
                50.67119310878289
              ],
              [
                3.176126510528004,
                50.67116431706624
              ],
              [
                3.176135992443215,
                50.671164100329946
              ],
              [
                3.176200329767457,
                50.671120347784026
              ],
              [
                3.176257078536527,
                50.67108449546335
              ],
              [
                3.176353446800284,
                50.67103421978889
              ],
              [
                3.176426371928624,
                50.671000069712896
              ],
              [
                3.17652009952086,
                50.67095983140355
              ],
              [
                3.176616969403767,
                50.670922639492524
              ],
              [
                3.176696671302135,
                50.67089531440653
              ],
              [
                3.17678844285001,
                50.67086721672821
              ],
              [
                3.1769151180105,
                50.67083303376658
              ],
              [
                3.17706075812971,
                50.670797663562034
              ],
              [
                3.177092404634967,
                50.67077583094688
              ],
              [
                3.177188678668515,
                50.670752779503005
              ],
              [
                3.177220320334945,
                50.67074409706051
              ],
              [
                3.177242924075243,
                50.67073265034477
              ],
              [
                3.177268958557805,
                50.670712012900296
              ],
              [
                3.177274407208373,
                50.67070614536401
              ],
              [
                3.177285262767903,
                50.6706944464541
              ],
              [
                3.177280750041732,
                50.67067874350647
              ],
              [
                3.177245231381224,
                50.67065663995472
              ],
              [
                3.177235999480484,
                50.67065576969748
              ],
              [
                3.17723128924521,
                50.67067197475524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3619434672578216,
          "ground": "gnd"
        },
        "32_176606": {
          "bus1": "32_MVLV66271",
          "bus2": "32_MVLV35466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17723128924521,
                50.67067197475524
              ],
              [
                3.177238306162264,
                50.6706846646998
              ],
              [
                3.177245323082894,
                50.67069735464365
              ],
              [
                3.177291195344173,
                50.67078032187051
              ],
              [
                3.17665761895539,
                50.67095020710267
              ],
              [
                3.176176672713638,
                50.67119182037213
              ],
              [
                3.175957424074082,
                50.671435184442586
              ],
              [
                3.17585827058338,
                50.67158869751572
              ],
              [
                3.175007883068344,
                50.671171317120276
              ],
              [
                3.174704215483272,
                50.670966520993105
              ],
              [
                3.174669633283749,
                50.67094970273958
              ],
              [
                3.174614381462451,
                50.67094438938916
              ],
              [
                3.174486150467891,
                50.670981020370135
              ],
              [
                3.173310307309545,
                50.67142771143149
              ],
              [
                3.173297657223535,
                50.671426711471064
              ],
              [
                3.173260476057215,
                50.67144014857105
              ],
              [
                3.173261074951609,
                50.67144641462268
              ],
              [
                3.172683622752226,
                50.671665773983605
              ],
              [
                3.171873085525124,
                50.67197366699621
              ],
              [
                3.172299993090157,
                50.672416709279425
              ],
              [
                3.172302392131565,
                50.67241920472195
              ],
              [
                3.172025653545987,
                50.67252992277276
              ],
              [
                3.172022624283259,
                50.67254293187115
              ],
              [
                3.172019529393395,
                50.67255623742431
              ],
              [
                3.172016434501876,
                50.672569542977115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5770881690852019,
          "ground": "gnd"
        },
        "32_189584": {
          "bus1": "32_MVLV35466",
          "bus2": "32_MVLV29403",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172034742643513,
                50.67256278168223
              ],
              [
                3.172053050780175,
                50.67255602038466
              ],
              [
                3.172332596625226,
                50.672452791300216
              ],
              [
                3.172334083732617,
                50.672452243065344
              ],
              [
                3.173000561681397,
                50.67318226079432
              ],
              [
                3.173036071989173,
                50.67321821533333
              ],
              [
                3.173080771605371,
                50.673265123074025
              ],
              [
                3.173132918355499,
                50.67324585315963
              ],
              [
                3.173154088522988,
                50.67323803185579
              ],
              [
                3.173168881633488,
                50.673235474183706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1351773101910749,
          "ground": "gnd"
        },
        "32_132537": {
          "bus1": "32_MVLV29403",
          "bus2": "32_MVLV22035",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173162975397752,
                50.6732477851159
              ],
              [
                3.173140556699253,
                50.67325607232369
              ],
              [
                3.173089953072451,
                50.67327476670937
              ],
              [
                3.173213549317927,
                50.67340447371209
              ],
              [
                3.173251445455429,
                50.673437048295085
              ],
              [
                3.173259835023724,
                50.67343310760862
              ],
              [
                3.173294925582528,
                50.67342033948339
              ],
              [
                3.173310922261923,
                50.673411252428025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03094125976522759,
          "ground": "gnd"
        },
        "32_62107": {
          "bus1": "32_MVLV22035",
          "bus2": "32_MVLV53066",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.17329919849155,
                50.67342261593885
              ],
              [
                3.173277021443411,
                50.67343691148352
              ],
              [
                3.173259719183702,
                50.67344305619695
              ],
              [
                3.173274120572721,
                50.673466012032925
              ],
              [
                3.174052431622918,
                50.6742848071323
              ],
              [
                3.175086626613154,
                50.67391657994154
              ],
              [
                3.17519783389322,
                50.67387702287578
              ],
              [
                3.176761424766282,
                50.67332083558508
              ],
              [
                3.176800759063683,
                50.67335317508983
              ],
              [
                3.176799837534824,
                50.67334789796589
              ],
              [
                3.176763233174432,
                50.673308328012205
              ],
              [
                3.176644154766274,
                50.67321869010753
              ],
              [
                3.17635071568883,
                50.67299958471031
              ],
              [
                3.176311222757151,
                50.6729636491229
              ],
              [
                3.176298091894755,
                50.672951700264164
              ],
              [
                3.176296435217603,
                50.672948033759454
              ],
              [
                3.176288339840696,
                50.67293837402556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39449009623990655,
          "ground": "gnd"
        },
        "32_204099": {
          "bus1": "32_MVLV53066",
          "bus2": "32_MVLV36149",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.176303481750296,
                50.672943151135804
              ],
              [
                3.176309816905543,
                50.67294466002731
              ],
              [
                3.176322845307567,
                50.67295555111025
              ],
              [
                3.176372768598373,
                50.67299729140528
              ],
              [
                3.176781030801609,
                50.67329808909356
              ],
              [
                3.176813518539552,
                50.67333965140261
              ],
              [
                3.17682158525798,
                50.67334003623693
              ],
              [
                3.176832466050679,
                50.67333651794737
              ],
              [
                3.17684929417728,
                50.67333158690633
              ],
              [
                3.176919308654387,
                50.67330045240244
              ],
              [
                3.180581051233506,
                50.6720012843278
              ],
              [
                3.180795258907533,
                50.67192118429004
              ],
              [
                3.180856734760958,
                50.67189624119729
              ],
              [
                3.180943642023257,
                50.671833396562775
              ],
              [
                3.180856846360508,
                50.67172814087059
              ],
              [
                3.180824175700522,
                50.67172102593463
              ],
              [
                3.180774016562906,
                50.67165376006609
              ],
              [
                3.180606611731381,
                50.67148853208824
              ],
              [
                3.180715625731786,
                50.671450904430785
              ],
              [
                3.180734234426712,
                50.67144448064784
              ],
              [
                3.180752843116831,
                50.6714380568621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.45053176035454884,
          "ground": "gnd"
        },
        "32_209798": {
          "bus1": "32_MVLV36149",
          "bus2": "32_MVBus23159",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180752843116831,
                50.6714380568621
              ],
              [
                3.180741914611795,
                50.67144957716171
              ],
              [
                3.180730971987829,
                50.67146109755634
              ],
              [
                3.180687562648511,
                50.67150683579917
              ],
              [
                3.180959095618883,
                50.67182402514858
              ],
              [
                3.181141267350186,
                50.671759427832626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06235399089663089,
          "ground": "gnd"
        },
        "32_LVBranch909931": {
          "bus1": "32_MVLV36149_LV",
          "bus2": "32_LVBus373653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180752843116831,
                50.6714380568621
              ],
              [
                3.18073221148636,
                50.67143502200514
              ],
              [
                3.18073221148636,
                50.67143502200514
              ],
              [
                3.180647887834646,
                50.67142261671192
              ],
              [
                3.180537393055578,
                50.67145028861741
              ],
              [
                3.180484769731412,
                50.6714318457015
              ],
              [
                3.180476340188232,
                50.67143001939126
              ],
              [
                3.180407487180488,
                50.67141510458257
              ],
              [
                3.180392810879404,
                50.67141533010926
              ],
              [
                3.180384458800968,
                50.671415584328145
              ],
              [
                3.180360161235155,
                50.671419481349695
              ],
              [
                3.180317094566416,
                50.671428663979334
              ],
              [
                3.180272897219889,
                50.67143859881069
              ],
              [
                3.180262258763236,
                50.67144054599748
              ],
              [
                3.180255250939787,
                50.671441831586115
              ],
              [
                3.180211909146995,
                50.67144976920833
              ],
              [
                3.180198822286409,
                50.67145217259427
              ],
              [
                3.180175983865448,
                50.671456382568536
              ],
              [
                3.180168483565086,
                50.67145776120612
              ],
              [
                3.180153046794802,
                50.671460602180275
              ],
              [
                3.180104079390576,
                50.671469762116075
              ],
              [
                3.180019616005162,
                50.67148504803908
              ],
              [
                3.179941793616631,
                50.671501571427626
              ],
              [
                3.179864508457635,
                50.671517310712076
              ],
              [
                3.179846836466938,
                50.671520696095364
              ],
              [
                3.179839520082245,
                50.67152210037146
              ],
              [
                3.179809818521138,
                50.671527810139686
              ],
              [
                3.179757939241618,
                50.67153757280926
              ],
              [
                3.17974211912659,
                50.67153944756977
              ],
              [
                3.179728905887282,
                50.671537707580725
              ],
              [
                3.179717195974917,
                50.67153387629846
              ],
              [
                3.179715450134148,
                50.671533305121635
              ],
              [
                3.179707051696643,
                50.67152913735233
              ],
              [
                3.179707051696643,
                50.67152913735233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07641220763951143,
          "ground": "gnd"
        },
        "32_LVBranch564752": {
          "bus1": "32_LVBus373653",
          "bus2": "32_LVBus373654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179707051696643,
                50.67152913735233
              ],
              [
                3.179707051696643,
                50.67152913735233
              ],
              [
                3.179702467848916,
                50.67152684528725
              ],
              [
                3.179699660132389,
                50.67152357236622
              ],
              [
                3.179688199666604,
                50.671510257991244
              ],
              [
                3.179687181397337,
                50.671509305119315
              ],
              [
                3.179686176437312,
                50.671509141525405
              ],
              [
                3.179684847311459,
                50.67150900704748
              ],
              [
                3.179683653577424,
                50.6715085307846
              ],
              [
                3.179663200987367,
                50.671483463972265
              ],
              [
                3.179657896977604,
                50.671476969829776
              ],
              [
                3.179652587729113,
                50.67147183917734
              ],
              [
                3.179645512182131,
                50.67146827236937
              ],
              [
                3.179636237037275,
                50.67146401188879
              ],
              [
                3.179629868951908,
                50.67146138212667
              ],
              [
                3.179617533820037,
                50.67145730392571
              ],
              [
                3.179595480984538,
                50.67145704133903
              ],
              [
                3.179567496136217,
                50.671458245351005
              ],
              [
                3.179566805009777,
                50.67145827696315
              ],
              [
                3.179536097995816,
                50.6714596071287
              ],
              [
                3.179365122742922,
                50.67146329972096
              ],
              [
                3.179231512344344,
                50.67145365957955
              ],
              [
                3.179222651000915,
                50.671453011203276
              ],
              [
                3.179049412001153,
                50.67144047390689
              ],
              [
                3.179045148250655,
                50.67144042216553
              ],
              [
                3.179040904810138,
                50.67144073805978
              ],
              [
                3.179036766060528,
                50.67144140307593
              ],
              [
                3.179032802419984,
                50.67144240776516
              ],
              [
                3.179030991401842,
                50.67144299416427
              ],
              [
                3.17903076693992,
                50.67144307642127
              ],
              [
                3.179027257512253,
                50.67144423051377
              ],
              [
                3.178996085947463,
                50.67145401353552
              ],
              [
                3.178982911049866,
                50.67145789745729
              ],
              [
                3.178949869967014,
                50.6714689848711
              ],
              [
                3.178948564629014,
                50.67146942430973
              ],
              [
                3.178942388821387,
                50.6714715025063
              ],
              [
                3.178910849444802,
                50.671482077375
              ],
              [
                3.178835172309314,
                50.67150865890129
              ],
              [
                3.178816150139207,
                50.67151652939292
              ],
              [
                3.178812593195913,
                50.67152575688899
              ],
              [
                3.178819433917035,
                50.67153130773168
              ],
              [
                3.178819433917035,
                50.67153130773168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0712913506877048,
          "ground": "gnd"
        },
        "32_LVBranch897034": {
          "bus1": "32_MVLV36149_LV",
          "bus2": "32_LVBus373643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180752843116831,
                50.6714380568621
              ],
              [
                3.180746837913659,
                50.67142515392154
              ],
              [
                3.180746837913659,
                50.67142515392154
              ],
              [
                3.180721968243198,
                50.67137175391749
              ],
              [
                3.180624567664148,
                50.67138323536903
              ],
              [
                3.180614345680637,
                50.67130031363364
              ],
              [
                3.180601114969369,
                50.671193013705754
              ],
              [
                3.180591564538737,
                50.671115586045495
              ],
              [
                3.180572789207166,
                50.671117149149715
              ],
              [
                3.180390858008527,
                50.671132336731844
              ],
              [
                3.180238442837872,
                50.67114506261771
              ],
              [
                3.180039323692206,
                50.67108355572132
              ],
              [
                3.180039323692206,
                50.67108355572132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0838917483898741,
          "ground": "gnd"
        },
        "32_LVBranch688637": {
          "bus1": "32_LVBus373643",
          "bus2": "32_LVBus373644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180039323692206,
                50.67108355572132
              ],
              [
                3.180039323692206,
                50.67108355572132
              ],
              [
                3.180036158157995,
                50.67110341913655
              ],
              [
                3.180018937140786,
                50.671211348014396
              ],
              [
                3.179953806532017,
                50.67128821659351
              ],
              [
                3.179847829492935,
                50.67133184185591
              ],
              [
                3.179804933975564,
                50.67134949988733
              ],
              [
                3.179702592576148,
                50.67136180360428
              ],
              [
                3.179590376216327,
                50.67137529568246
              ],
              [
                3.179393936861042,
                50.671385682818574
              ],
              [
                3.179342606273733,
                50.67136267381369
              ],
              [
                3.179330749261863,
                50.67125129200108
              ],
              [
                3.179330749261863,
                50.67125129200108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08277044889956789,
          "ground": "gnd"
        },
        "32_LVBranch933543": {
          "bus1": "32_LVBus373644",
          "bus2": "32_LVBus373645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179330749261863,
                50.67125129200108
              ],
              [
                3.179330749261863,
                50.67125129200108
              ],
              [
                3.17933024467954,
                50.671202094431436
              ],
              [
                3.179316969286164,
                50.6710735534638
              ],
              [
                3.17939857785281,
                50.67100868275865
              ],
              [
                3.179389444401866,
                50.67096425316947
              ],
              [
                3.179305867856942,
                50.670911521257274
              ],
              [
                3.179281227850401,
                50.670870803098644
              ],
              [
                3.179136496515531,
                50.67077825603949
              ],
              [
                3.179104653121703,
                50.67075065626537
              ],
              [
                3.179094737150625,
                50.670735160554564
              ],
              [
                3.179094737150625,
                50.670735160554564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06738749821469371,
          "ground": "gnd"
        },
        "32_LVBranch681590": {
          "bus1": "32_LVBus373643",
          "bus2": "32_LVBus373646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180039323692206,
                50.67108355572132
              ],
              [
                3.180039323692206,
                50.67108355572132
              ],
              [
                3.180038611786734,
                50.671065620361546
              ],
              [
                3.180034233828827,
                50.67095503981351
              ],
              [
                3.179874950023899,
                50.670623261257845
              ],
              [
                3.179858492361547,
                50.67058899083775
              ],
              [
                3.179846276972782,
                50.670563545040835
              ],
              [
                3.179846276972782,
                50.670563545040835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0598334177187403,
          "ground": "gnd"
        },
        "32_LVBranch909928": {
          "bus1": "32_LVBus373646",
          "bus2": "32_LVBus373647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179846276972782,
                50.670563545040835
              ],
              [
                3.179846276972782,
                50.670563545040835
              ],
              [
                3.179618775530776,
                50.67042924079574
              ],
              [
                3.179560406880996,
                50.6703947800566
              ],
              [
                3.179615236281262,
                50.670295511542434
              ],
              [
                3.179572176798051,
                50.67025986125895
              ],
              [
                3.179572176798051,
                50.67025986125895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04428653065405408,
          "ground": "gnd"
        },
        "32_LVBranch897037": {
          "bus1": "32_LVBus373647",
          "bus2": "32_LVBus373648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179572176798051,
                50.67025986125895
              ],
              [
                3.179572176798051,
                50.67025986125895
              ],
              [
                3.179652173645265,
                50.67022423487138
              ],
              [
                3.179652173645265,
                50.67022423487138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006905723348396977,
          "ground": "gnd"
        },
        "32_LVBranch753538": {
          "bus1": "32_LVBus373648",
          "bus2": "32_LVBus373651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179652173645265,
                50.67022423487138
              ],
              [
                3.179652173645265,
                50.67022423487138
              ],
              [
                3.179669855858862,
                50.67023822454785
              ],
              [
                3.179741114425009,
                50.670294619157055
              ],
              [
                3.179751591338042,
                50.670300683420756
              ],
              [
                3.179944907756973,
                50.67041252574494
              ],
              [
                3.179956011920046,
                50.6704189534958
              ],
              [
                3.180092155003689,
                50.67049771722978
              ],
              [
                3.180104613313072,
                50.670504925117854
              ],
              [
                3.180155544079051,
                50.670534386063
              ],
              [
                3.180146397221375,
                50.67054106827618
              ],
              [
                3.180119961011858,
                50.670560408405116
              ],
              [
                3.180110856031555,
                50.670567063419966
              ],
              [
                3.180110856031555,
                50.670567063419966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054477948598021055,
          "ground": "gnd"
        },
        "32_LVBranch688645": {
          "bus1": "32_LVBus373648",
          "bus2": "32_LVBus373649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179652173645265,
                50.67022423487138
              ],
              [
                3.179652173645265,
                50.67022423487138
              ],
              [
                3.17954566463792,
                50.67011981184159
              ],
              [
                3.179487250419263,
                50.670092670978285
              ],
              [
                3.179330317759792,
                50.67001976190653
              ],
              [
                3.179330317759792,
                50.67001976190653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03270138927501827,
          "ground": "gnd"
        },
        "32_LVBranch391401": {
          "bus1": "32_LVBus373649",
          "bus2": "32_LVBus373650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179330317759792,
                50.67001976190653
              ],
              [
                3.179330317759792,
                50.67001976190653
              ],
              [
                3.179332839620558,
                50.67000189422391
              ],
              [
                3.179340252157346,
                50.66994926098627
              ],
              [
                3.179340781278129,
                50.6699454809684
              ],
              [
                3.179341637892096,
                50.66993935752253
              ],
              [
                3.179347928406852,
                50.6698946884053
              ],
              [
                3.179349150619029,
                50.66988597010837
              ],
              [
                3.179357142948605,
                50.66982921563343
              ],
              [
                3.179357823588988,
                50.669824376110334
              ],
              [
                3.179358465970762,
                50.669819779040544
              ],
              [
                3.179365524852041,
                50.669769614976
              ],
              [
                3.179356596317036,
                50.669768312247335
              ],
              [
                3.179342687015731,
                50.66976628093506
              ],
              [
                3.179282975035259,
                50.66975758238531
              ],
              [
                3.179170781369147,
                50.669741221416565
              ],
              [
                3.179153844108755,
                50.66973875319763
              ],
              [
                3.179124440910944,
                50.66973446807778
              ],
              [
                3.179107948666701,
                50.669765948726486
              ],
              [
                3.179103175882853,
                50.66977504996964
              ],
              [
                3.179062833447347,
                50.66985201878614
              ],
              [
                3.179057499980062,
                50.66986219128269
              ],
              [
                3.179018826051469,
                50.66993599124936
              ],
              [
                3.179014777976244,
                50.6699437061617
              ],
              [
                3.179008104136074,
                50.66995642631061
              ],
              [
                3.179008104136074,
                50.66995642631061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07144880431543826,
          "ground": "gnd"
        },
        "32_LVBranch650977": {
          "bus1": "32_MVLV36149_LV",
          "bus2": "32_LVBus373635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180752843116831,
                50.6714380568621
              ],
              [
                3.180763218354624,
                50.67144978185684
              ],
              [
                3.180763218354624,
                50.67144978185684
              ],
              [
                3.180819224812249,
                50.671513087975484
              ],
              [
                3.180718059264505,
                50.67155156823282
              ],
              [
                3.18096615142437,
                50.67182307108728
              ],
              [
                3.180994299207812,
                50.671814788245456
              ],
              [
                3.180994299207812,
                50.671814788245456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05353187139358927,
          "ground": "gnd"
        },
        "32_LVBranch610588": {
          "bus1": "32_LVBus373635",
          "bus2": "32_LVBus373636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180994299207812,
                50.671814788245456
              ],
              [
                3.180994299207812,
                50.671814788245456
              ],
              [
                3.18100050229148,
                50.67181265594081
              ],
              [
                3.18120462962755,
                50.67174256272824
              ],
              [
                3.181205401501233,
                50.671742297334035
              ],
              [
                3.181210832693199,
                50.671740430412854
              ],
              [
                3.181210832693199,
                50.671740430412854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017399129484355562,
          "ground": "gnd"
        },
        "32_LVBranch493806": {
          "bus1": "32_LVBus373636",
          "bus2": "32_LVBus373637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181210832693199,
                50.671740430412854
              ],
              [
                3.181210832693199,
                50.671740430412854
              ],
              [
                3.181297789225911,
                50.67171062204098
              ],
              [
                3.181471716244529,
                50.67165101398373
              ],
              [
                3.181546252127101,
                50.671625461218504
              ],
              [
                3.181773255927781,
                50.671547658218486
              ],
              [
                3.181773255927781,
                50.671547658218486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04517326485658925,
          "ground": "gnd"
        },
        "32_LVBranch769801": {
          "bus1": "32_LVBus373637",
          "bus2": "32_LVBus373639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181773255927781,
                50.671547658218486
              ],
              [
                3.181773255927781,
                50.671547658218486
              ],
              [
                3.181964371449439,
                50.67147618137534
              ],
              [
                3.181988878491094,
                50.671422067991706
              ],
              [
                3.181784504892164,
                50.671165993408536
              ],
              [
                3.181780582248055,
                50.671161068668674
              ],
              [
                3.181780582248055,
                50.671161068668674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0544951210456468,
          "ground": "gnd"
        },
        "32_LVBranch610595": {
          "bus1": "32_LVBus373639",
          "bus2": "32_LVBus373640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181780582248055,
                50.671161068668674
              ],
              [
                3.181780582248055,
                50.671161068668674
              ],
              [
                3.181718511932903,
                50.67109063719786
              ],
              [
                3.181608144702405,
                50.67096542274818
              ],
              [
                3.181520760643445,
                50.670866271079994
              ],
              [
                3.181520760643445,
                50.670866271079994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0375872911184983,
          "ground": "gnd"
        },
        "32_LVBranch458928": {
          "bus1": "32_LVBus373639",
          "bus2": "32_LVBus373641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181780582248055,
                50.671161068668674
              ],
              [
                3.181780582248055,
                50.671161068668674
              ],
              [
                3.181887546711549,
                50.671117524696754
              ],
              [
                3.181892943971677,
                50.67111532608139
              ],
              [
                3.182030882491401,
                50.67127743453557
              ],
              [
                3.182037392066954,
                50.67128508646669
              ],
              [
                3.182037392066954,
                50.67128508646669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030901772376062075,
          "ground": "gnd"
        },
        "32_LVBranch373755": {
          "bus1": "32_LVBus373637",
          "bus2": "32_LVBus373638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181773255927781,
                50.671547658218486
              ],
              [
                3.181773255927781,
                50.671547658218486
              ],
              [
                3.181928382088056,
                50.6717102504496
              ],
              [
                3.181947609425952,
                50.67173040066061
              ],
              [
                3.181939352643842,
                50.67174547741713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023773275684754094,
          "ground": "gnd"
        },
        "32_LVBranch681337": {
          "bus1": "32_LVBus373638",
          "bus2": "32_LVBus1184320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.181939352643842,
                50.67174547741713
              ],
              [
                3.181931095861732,
                50.67176055417366
              ],
              [
                3.181888931338698,
                50.67177550793293
              ],
              [
                3.181792380662509,
                50.67180974162877
              ],
              [
                3.181618572265036,
                50.67187136758532
              ],
              [
                3.181471900488282,
                50.67192337172174
              ],
              [
                3.18143301896904,
                50.67193715476356
              ],
              [
                3.181250033049537,
                50.67200203611526
              ],
              [
                3.18121652556687,
                50.67201391667411
              ],
              [
                3.181200725892126,
                50.67201951406827
              ],
              [
                3.181180394197423,
                50.672026730058064
              ],
              [
                3.181169182988135,
                50.67203070846571
              ],
              [
                3.181153663916984,
                50.67203620527011
              ],
              [
                3.181139099143087,
                50.67204137264477
              ],
              [
                3.181126737241774,
                50.67204575357552
              ],
              [
                3.18110525483986,
                50.67205337207965
              ],
              [
                3.181085456269926,
                50.672060396047854
              ],
              [
                3.181059565424305,
                50.67206775754637
              ],
              [
                3.181039869782337,
                50.67207335456115
              ],
              [
                3.181013622357581,
                50.672083005853175
              ],
              [
                3.180793976300266,
                50.672163735328006
              ],
              [
                3.180670707768596,
                50.67220744316486
              ],
              [
                3.180601610066412,
                50.67224165035037
              ],
              [
                3.180595450162981,
                50.67224383615987
              ],
              [
                3.180595450162981,
                50.67224383615987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10873589236342307,
          "ground": "gnd"
        },
        "32_LVBranch968896": {
          "bus1": "32_MVLV36149_LV",
          "bus2": "32_LVBus373624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180752843116831,
                50.6714380568621
              ],
              [
                3.180735098855853,
                50.671444681071115
              ],
              [
                3.180735098855853,
                50.671444681071115
              ],
              [
                3.180667585330907,
                50.67151329580791
              ],
              [
                3.180955874123758,
                50.67183386935431
              ],
              [
                3.180873649298185,
                50.67189480734302
              ],
              [
                3.180861617729584,
                50.67190119529829
              ],
              [
                3.180861617729584,
                50.67190119529829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0601139445462826,
          "ground": "gnd"
        },
        "32_LVBranch458878": {
          "bus1": "32_LVBus373624",
          "bus2": "32_LVBus373625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.180861617729584,
                50.67190119529829
              ],
              [
                3.180861617729584,
                50.67190119529829
              ],
              [
                3.18077097645233,
                50.67193351317297
              ],
              [
                3.180724968119931,
                50.671949909992094
              ],
              [
                3.180611579285283,
                50.671989334535354
              ],
              [
                3.180598638405684,
                50.67199286719848
              ],
              [
                3.180473147792232,
                50.672037881678754
              ],
              [
                3.180425968023069,
                50.672052626894704
              ],
              [
                3.180245110072514,
                50.67212074839336
              ],
              [
                3.180180951860108,
                50.672141520402114
              ],
              [
                3.180056145015432,
                50.672185273979416
              ],
              [
                3.180010005405771,
                50.67220144716637
              ],
              [
                3.179763258245742,
                50.67229324894296
              ],
              [
                3.179755091929694,
                50.67229615700024
              ],
              [
                3.179755091929694,
                50.67229615700024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08974005358037761,
          "ground": "gnd"
        },
        "32_LVBranch458940": {
          "bus1": "32_LVBus373625",
          "bus2": "32_LVBus373626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179755091929694,
                50.67229615700024
              ],
              [
                3.179755091929694,
                50.67229615700024
              ],
              [
                3.179737398090392,
                50.6723024488202
              ],
              [
                3.179724467216554,
                50.67231160556644
              ],
              [
                3.179728961334011,
                50.67232112812927
              ],
              [
                3.179728961334011,
                50.67232112812927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003907859396968973,
          "ground": "gnd"
        },
        "32_LVBranch802233": {
          "bus1": "32_LVBus373626",
          "bus2": "32_LVBus373630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179728961334011,
                50.67232112812927
              ],
              [
                3.179728961334011,
                50.67232112812927
              ],
              [
                3.179718902726218,
                50.672312271335706
              ],
              [
                3.179720953685401,
                50.67230414842125
              ],
              [
                3.179720953685401,
                50.67230414842125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002130201020807706,
          "ground": "gnd"
        },
        "32_LVBranch873464": {
          "bus1": "32_LVBus373630",
          "bus2": "32_LVBus373631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179720953685401,
                50.67230414842125
              ],
              [
                3.179720953685401,
                50.67230414842125
              ],
              [
                3.179729559500732,
                50.672298842362366
              ],
              [
                3.179720881778936,
                50.672295699088146
              ],
              [
                3.179711561189503,
                50.67230298342925
              ],
              [
                3.1797099059672,
                50.67230695050048
              ],
              [
                3.179349240019413,
                50.67243706632857
              ],
              [
                3.178506349848819,
                50.672730762857356
              ],
              [
                3.178466646370994,
                50.67274527710701
              ],
              [
                3.178466646370994,
                50.67274527710701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10356436504654536,
          "ground": "gnd"
        },
        "32_LVBranch391289": {
          "bus1": "32_LVBus373631",
          "bus2": "32_LVBus373632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178466646370994,
                50.67274527710701
              ],
              [
                3.178466646370994,
                50.67274527710701
              ],
              [
                3.178380693815248,
                50.6727762337519
              ],
              [
                3.178208774419879,
                50.672838155924374
              ],
              [
                3.178049131541676,
                50.67289565296538
              ],
              [
                3.177980691237973,
                50.67291540338283
              ],
              [
                3.177813666631958,
                50.67297969573395
              ],
              [
                3.177641759943509,
                50.673041617008955
              ],
              [
                3.177413013167864,
                50.673123998779054
              ],
              [
                3.177413013167864,
                50.673123998779054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08559794886750166,
          "ground": "gnd"
        },
        "32_LVBranch861661": {
          "bus1": "32_LVBus373632",
          "bus2": "32_LVBus373633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.177413013167864,
                50.673123998779054
              ],
              [
                3.177413013167864,
                50.673123998779054
              ],
              [
                3.177382531157481,
                50.673085051236136
              ],
              [
                3.177363768527663,
                50.673063076279966
              ],
              [
                3.177363768527663,
                50.673063076279966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007620020783308246,
          "ground": "gnd"
        },
        "32_LVBranch717827": {
          "bus1": "32_LVBus373626",
          "bus2": "32_LVBus373627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179728961334011,
                50.67232112812927
              ],
              [
                3.179728961334011,
                50.67232112812927
              ],
              [
                3.179721827071789,
                50.67231241289883
              ],
              [
                3.179732875474727,
                50.672302955009016
              ],
              [
                3.179733172818314,
                50.67229966096373
              ],
              [
                3.179728294762892,
                50.67229499383057
              ],
              [
                3.179723080850997,
                50.672293011038754
              ],
              [
                3.179713008322614,
                50.67229672143166
              ],
              [
                3.179713008322614,
                50.67229672143166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004646008219946758,
          "ground": "gnd"
        },
        "32_LVBranch861644": {
          "bus1": "32_LVBus373627",
          "bus2": "32_LVBus373628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179713008322614,
                50.67229672143166
              ],
              [
                3.179713008322614,
                50.67229672143166
              ],
              [
                3.179671105354542,
                50.67231218393456
              ],
              [
                3.179659168998071,
                50.672315862154036
              ],
              [
                3.179646067213305,
                50.67231739548073
              ],
              [
                3.179633027930509,
                50.67231677555988
              ],
              [
                3.179618257648886,
                50.67231311758511
              ],
              [
                3.179561514549519,
                50.67228980465782
              ],
              [
                3.179545975417176,
                50.67228156819021
              ],
              [
                3.179425008237653,
                50.67214786665759
              ],
              [
                3.179302205619952,
                50.672042576773556
              ],
              [
                3.179292158592367,
                50.672032724183495
              ],
              [
                3.179227687702487,
                50.6719687932598
              ],
              [
                3.179220165282812,
                50.67196132747898
              ],
              [
                3.179220165282812,
                50.67196132747898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056031128870208016,
          "ground": "gnd"
        },
        "32_LVBranch968887": {
          "bus1": "32_LVBus373628",
          "bus2": "32_LVBus373629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.179220165282812,
                50.67196132747898
              ],
              [
                3.179220165282812,
                50.67196132747898
              ],
              [
                3.179189015318631,
                50.67193052970101
              ],
              [
                3.179101278996147,
                50.671843793472696
              ],
              [
                3.179060804456222,
                50.67180998231749
              ],
              [
                3.179020833449056,
                50.67177505543278
              ],
              [
                3.178970415568732,
                50.67172580255514
              ],
              [
                3.17893050073444,
                50.67167995865068
              ],
              [
                3.178925915944669,
                50.67167425792788
              ],
              [
                3.178921750735253,
                50.67166916431896
              ],
              [
                3.17889747247371,
                50.67164070578754
              ],
              [
                3.178884629305365,
                50.67162574127273
              ],
              [
                3.1788583097409,
                50.671595089964626
              ],
              [
                3.178833637168726,
                50.67157003376479
              ],
              [
                3.17882107023466,
                50.67155722018729
              ],
              [
                3.178821183435738,
                50.67155137091525
              ],
              [
                3.178827865948512,
                50.671545853734024
              ],
              [
                3.178832681723792,
                50.67154515721275
              ],
              [
                3.1788312383028536,
                50.67154326536372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05491167173735497,
          "ground": "gnd"
        },
        "32_LVBranch689453": {
          "bus1": "32_LVBus373629",
          "bus2": "32_LVBus1110903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1788312383028536,
                50.67154326536372
              ],
              [
                3.178829794881915,
                50.671541373514685
              ],
              [
                3.178803341068106,
                50.67154297060081
              ],
              [
                3.178781339422091,
                50.67155161482628
              ],
              [
                3.178714744524081,
                50.67157772192005
              ],
              [
                3.178703736229417,
                50.67158621068544
              ],
              [
                3.178710901199264,
                50.67159844205109
              ],
              [
                3.178713272143587,
                50.671600928593975
              ],
              [
                3.178741622732479,
                50.67163065117868
              ],
              [
                3.178761086746265,
                50.671652361070166
              ],
              [
                3.17879383756554,
                50.671688557052235
              ],
              [
                3.178829760195171,
                50.67172785305713
              ],
              [
                3.178863413064401,
                50.671784073104305
              ],
              [
                3.178863413064401,
                50.671784073104305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035274747464734524,
          "ground": "gnd"
        },
        "32_LVBranch738465": {
          "bus1": "32_LVBus1110903",
          "bus2": "32_LVBus1110904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178863413064401,
                50.671784073104305
              ],
              [
                3.178863413064401,
                50.671784073104305
              ],
              [
                3.178869692627924,
                50.671801557980665
              ],
              [
                3.178882740194405,
                50.67183786992479
              ],
              [
                3.178631224608964,
                50.671934034456655
              ],
              [
                3.178631224608964,
                50.671934034456655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026888558317785204,
          "ground": "gnd"
        },
        "32_LVBranch806885": {
          "bus1": "32_LVBus1110904",
          "bus2": "32_LVBus1110908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178631224608964,
                50.671934034456655
              ],
              [
                3.178631224608964,
                50.671934034456655
              ],
              [
                3.178645277593068,
                50.671949591765866
              ],
              [
                3.178876470515559,
                50.67220556963365
              ],
              [
                3.178876470515559,
                50.67220556963365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03482775656331235,
          "ground": "gnd"
        },
        "32_LVBranch692323": {
          "bus1": "32_LVBus1110908",
          "bus2": "32_LVBus1110909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178876470515559,
                50.67220556963365
              ],
              [
                3.178876470515559,
                50.67220556963365
              ],
              [
                3.178879825884326,
                50.67220951160405
              ],
              [
                3.178961693347603,
                50.672305643645
              ],
              [
                3.178990710544768,
                50.67243270498482
              ],
              [
                3.178996943998287,
                50.67246001239576
              ],
              [
                3.178996943998287,
                50.67246001239576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030010171727376436,
          "ground": "gnd"
        },
        "32_LVBranch391400": {
          "bus1": "32_LVBus1110904",
          "bus2": "32_LVBus1110905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178631224608964,
                50.671934034456655
              ],
              [
                3.178631224608964,
                50.671934034456655
              ],
              [
                3.178605025743356,
                50.67194072477789
              ],
              [
                3.178591940421914,
                50.67194406984047
              ],
              [
                3.178428436136259,
                50.6719858153061
              ],
              [
                3.178131709394883,
                50.67200499966047
              ],
              [
                3.178131709394883,
                50.67200499966047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03653373887451825,
          "ground": "gnd"
        },
        "32_LVBranch753537": {
          "bus1": "32_LVBus1110905",
          "bus2": "32_LVBus1110907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178131709394883,
                50.67200499966047
              ],
              [
                3.178131709394883,
                50.67200499966047
              ],
              [
                3.178161425922641,
                50.67208569010144
              ],
              [
                3.178034283064451,
                50.67209557747695
              ],
              [
                3.178050476440168,
                50.672212320847066
              ],
              [
                3.177959938425382,
                50.67221820109089
              ],
              [
                3.177428765383997,
                50.67225268174872
              ],
              [
                3.177428765383997,
                50.67225268174872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07548894730882477,
          "ground": "gnd"
        },
        "32_LVBranch636810": {
          "bus1": "32_LVBus1110905",
          "bus2": "32_LVBus1110906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.178131709394883,
                50.67200499966047
              ],
              [
                3.178131709394883,
                50.67200499966047
              ],
              [
                3.177771430821642,
                50.67202317056618
              ],
              [
                3.177509849689652,
                50.67203636500175
              ],
              [
                3.177510950249471,
                50.672099282705396
              ],
              [
                3.177510950249471,
                50.672099282705396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051097916724578675,
          "ground": "gnd"
        },
        "32_LVBranch494314": {
          "bus1": "32_MVLV53066_LV",
          "bus2": "32_LVBus373724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.176292399399788,
                50.67295315611245
              ],
              [
                3.176292399399788,
                50.67295315611245
              ],
              [
                3.176315513545057,
                50.672975388785694
              ],
              [
                3.176370879130232,
                50.67298732948576
              ],
              [
                3.176429648450434,
                50.67300021585966
              ],
              [
                3.17649385097174,
                50.6730634323542
              ],
              [
                3.176559075762635,
                50.67313455348673
              ],
              [
                3.176610064241745,
                50.67318505918889
              ],
              [
                3.176717262469448,
                50.673280913208714
              ],
              [
                3.176725616460643,
                50.67328915388552
              ],
              [
                3.176728713354868,
                50.67329368071518
              ],
              [
                3.176732749788319,
                50.67329867658837
              ],
              [
                3.176729483602657,
                50.673305076455286
              ],
              [
                3.176723686783515,
                50.673317126685646
              ],
              [
                3.17671299265269,
                50.67332587325248
              ],
              [
                3.176701838573758,
                50.67333665017307
              ],
              [
                3.176695486390162,
                50.673340012166896
              ],
              [
                3.176617371439944,
                50.673367084193714
              ],
              [
                3.176601154923272,
                50.67338069408621
              ],
              [
                3.176570988967182,
                50.673394138405946
              ],
              [
                3.176395941817505,
                50.67345835758899
              ],
              [
                3.176385275841251,
                50.67345113720894
              ],
              [
                3.176378312269192,
                50.67344499505455
              ],
              [
                3.176378312269192,
                50.67344499505455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08346641262545687,
          "ground": "gnd"
        },
        "32_LVBranch625574": {
          "bus1": "32_MVLV53066_LV",
          "bus2": "32_LVBus373721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.176274210861519,
                50.67294768204022
              ],
              [
                3.176274210861519,
                50.67294768204022
              ],
              [
                3.175900244339044,
                50.673065786111806
              ],
              [
                3.175887618137458,
                50.6730653962202
              ],
              [
                3.175874417304003,
                50.67305179729865
              ],
              [
                3.175701289927306,
                50.672877129406444
              ],
              [
                3.175664403296108,
                50.67283748925698
              ],
              [
                3.175624953287312,
                50.672785568474374
              ],
              [
                3.175493209362212,
                50.67282928362839
              ],
              [
                3.175483249474948,
                50.67283300187987
              ],
              [
                3.175473990935986,
                50.67283645525016
              ],
              [
                3.175473990935986,
                50.67283645525016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07877324722197088,
          "ground": "gnd"
        },
        "32_LVBranch645944": {
          "bus1": "32_LVBus373721",
          "bus2": "32_LVBus373722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.175473990935986,
                50.67283645525016
              ],
              [
                3.175473990935986,
                50.67283645525016
              ],
              [
                3.175483239763861,
                50.67283831223171
              ],
              [
                3.175480619156096,
                50.67284617879139
              ],
              [
                3.175473070919791,
                50.67285565744483
              ],
              [
                3.175463549477257,
                50.6728636335131
              ],
              [
                3.175457282770839,
                50.67286872609174
              ],
              [
                3.175410473007236,
                50.672914072766325
              ],
              [
                3.175403651167329,
                50.67292309799329
              ],
              [
                3.175403295180049,
                50.67292375521869
              ],
              [
                3.17539941985658,
                50.672930876783084
              ],
              [
                3.175398483076351,
                50.6729356193248
              ],
              [
                3.175394258324354,
                50.6729421063789
              ],
              [
                3.175394120792607,
                50.67294232259174
              ],
              [
                3.175383432167825,
                50.6729455165331
              ],
              [
                3.175383432167825,
                50.6729455165331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01483057296729788,
          "ground": "gnd"
        },
        "32_LVBranch476734": {
          "bus1": "32_MVLV53066_LV",
          "bus2": "32_LVBus373719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.17627281904422,
                50.672943816398615
              ],
              [
                3.17627281904422,
                50.672943816398615
              ],
              [
                3.176245489415577,
                50.67295298961121
              ],
              [
                3.176196987108218,
                50.67296811889216
              ],
              [
                3.175896696288517,
                50.67306044603939
              ],
              [
                3.175766553151055,
                50.672931279324914
              ],
              [
                3.175688328842508,
                50.672849212594365
              ],
              [
                3.175674290526871,
                50.67283448908906
              ],
              [
                3.175631963807571,
                50.672780219687745
              ],
              [
                3.175594853866587,
                50.672736517579
              ],
              [
                3.175527530313303,
                50.67261339262005
              ],
              [
                3.175454482709027,
                50.67247720106585
              ],
              [
                3.175351361645054,
                50.672481092491346
              ],
              [
                3.175298150500466,
                50.67248309419464
              ],
              [
                3.175286258416831,
                50.67248354246063
              ],
              [
                3.175271516773441,
                50.67248409971332
              ],
              [
                3.175257563239249,
                50.67248367389115
              ],
              [
                3.175257563239249,
                50.67248367389115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11594819815393669,
          "ground": "gnd"
        },
        "32_LVBranch850238": {
          "bus1": "32_MVLV53066_LV",
          "bus2": "32_LVBus373717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.176271035747385,
                50.67293933447451
              ],
              [
                3.176271035747385,
                50.67293933447451
              ],
              [
                3.176259221153423,
                50.67294188130631
              ],
              [
                3.17613329970306,
                50.67298010387131
              ],
              [
                3.175899489147881,
                50.67305107133365
              ],
              [
                3.175868998434777,
                50.673021622787566
              ],
              [
                3.175798403207399,
                50.67295341705096
              ],
              [
                3.175784083333112,
                50.67293958350456
              ],
              [
                3.175783247504853,
                50.6729377233893
              ],
              [
                3.175783890818413,
                50.672935682825056
              ],
              [
                3.175784964335493,
                50.6729340430006
              ],
              [
                3.175800767732443,
                50.672927773527796
              ],
              [
                3.175779935431849,
                50.672930462118025
              ],
              [
                3.175777125179952,
                50.67293039144961
              ],
              [
                3.175775252156147,
                50.67292981210953
              ],
              [
                3.17574143665178,
                50.672894017289764
              ],
              [
                3.175741284032267,
                50.67289249341021
              ],
              [
                3.175741782175572,
                50.672891054824326
              ],
              [
                3.175744157068133,
                50.67288957661855
              ],
              [
                3.175762253330113,
                50.672884511552965
              ],
              [
                3.175739308682948,
                50.672886658297266
              ],
              [
                3.175736244526865,
                50.67288659831753
              ],
              [
                3.175733890264461,
                50.67288594150512
              ],
              [
                3.175718108119508,
                50.6728690859664
              ],
              [
                3.175683381973106,
                50.67283201457369
              ],
              [
                3.175645022010832,
                50.672782804349424
              ],
              [
                3.175611390885703,
                50.67274200293491
              ],
              [
                3.175606852032071,
                50.67273649912928
              ],
              [
                3.175603380477551,
                50.672731508361245
              ],
              [
                3.17560285134301,
                50.67272773554072
              ],
              [
                3.175611813619625,
                50.67272092935656
              ],
              [
                3.175599005627355,
                50.672715589182694
              ],
              [
                3.175587912502317,
                50.67270224505557
              ],
              [
                3.175585738493425,
                50.67268793455856
              ],
              [
                3.175591871948428,
                50.67267826813357
              ],
              [
                3.175600697574379,
                50.672675095757285
              ],
              [
                3.175600697574379,
                50.672675095757285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08352485248915242,
          "ground": "gnd"
        },
        "32_LVBranch383361": {
          "bus1": "32_MVLV53066_LV",
          "bus2": "32_LVBus373714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176288339840696,
                50.67293837402556
              ],
              [
                3.176284054152644,
                50.672948790416974
              ],
              [
                3.176284054152644,
                50.672948790416974
              ],
              [
                3.176277835887606,
                50.67295424151166
              ],
              [
                3.176032860004909,
                50.67303109750037
              ],
              [
                3.175905892265681,
                50.67307092358912
              ],
              [
                3.175809294396101,
                50.67309768974482
              ],
              [
                3.175787243292543,
                50.67310514072945
              ],
              [
                3.175788015212666,
                50.67310823914744
              ],
              [
                3.175797853096415,
                50.673119116010405
              ],
              [
                3.175802901477872,
                50.673124697086074
              ],
              [
                3.175802901477872,
                50.673124697086074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04174654773434014,
          "ground": "gnd"
        },
        "32_LVBranch706309": {
          "bus1": "32_LVBus373714",
          "bus2": "32_LVBus373715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.175802901477872,
                50.673124697086074
              ],
              [
                3.175802901477872,
                50.673124697086074
              ],
              [
                3.175779438726327,
                50.67311027961819
              ],
              [
                3.175772176119777,
                50.67310986235989
              ],
              [
                3.175652188407568,
                50.6731602076575
              ],
              [
                3.175252004327159,
                50.67330180943695
              ],
              [
                3.175141296182958,
                50.673333173535354
              ],
              [
                3.175033546531984,
                50.67337008792834
              ],
              [
                3.174974838505277,
                50.673388640580356
              ],
              [
                3.174891520307064,
                50.673409368996566
              ],
              [
                3.174860050323777,
                50.673408209474694
              ],
              [
                3.174796500273654,
                50.67339896963967
              ],
              [
                3.174781597354154,
                50.67339160735121
              ],
              [
                3.174764603921465,
                50.67338079675438
              ],
              [
                3.174747282255695,
                50.673369773093555
              ],
              [
                3.174731002659545,
                50.673358598860524
              ],
              [
                3.174721769363157,
                50.673349251709816
              ],
              [
                3.174721769363157,
                50.673349251709816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08807252960305909,
          "ground": "gnd"
        },
        "32_LVBranch895505": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173329617253072,
                50.67341832018422
              ],
              [
                3.173329617253072,
                50.67341832018422
              ],
              [
                3.173363577173038,
                50.673484756410275
              ],
              [
                3.173361168098292,
                50.673485884966986
              ],
              [
                3.173337608591179,
                50.673496861961524
              ],
              [
                3.173337608591179,
                50.673496861961524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010047284372705688,
          "ground": "gnd"
        },
        "32_LVBranch692090": {
          "bus1": "32_LVBus373465",
          "bus2": "32_LVBus373466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173337608591179,
                50.673496861961524
              ],
              [
                3.173337608591179,
                50.673496861961524
              ],
              [
                3.173379732227732,
                50.67348513169932
              ],
              [
                3.17347269595389,
                50.67358774038492
              ],
              [
                3.173765379797933,
                50.6734807238215
              ],
              [
                3.173765379797933,
                50.6734807238215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04029207674893733,
          "ground": "gnd"
        },
        "32_LVBranch835272": {
          "bus1": "32_LVBus373466",
          "bus2": "32_LVBus373467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173765379797933,
                50.6734807238215
              ],
              [
                3.173765379797933,
                50.6734807238215
              ],
              [
                3.173789577663732,
                50.67347162614618
              ],
              [
                3.174011552056665,
                50.67370082737192
              ],
              [
                3.174254512940871,
                50.67360948450577
              ],
              [
                3.174265294017264,
                50.673621063741415
              ],
              [
                3.174273654567067,
                50.673617921519195
              ],
              [
                3.174295664069711,
                50.67360964584647
              ],
              [
                3.174295664069711,
                50.67360964584647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0558722483535094,
          "ground": "gnd"
        },
        "32_LVBranch749166": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173332486272139,
                50.673412622757105
              ],
              [
                3.173332486272139,
                50.673412622757105
              ],
              [
                3.173379272974531,
                50.6735023932117
              ],
              [
                3.17337350194909,
                50.67350422619709
              ],
              [
                3.173350923262191,
                50.673511393261634
              ],
              [
                3.173350923262191,
                50.673511393261634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012759861743533616,
          "ground": "gnd"
        },
        "32_LVBranch594760": {
          "bus1": "32_LVBus373462",
          "bus2": "32_LVBus373463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173350923262191,
                50.673511393261634
              ],
              [
                3.173350923262191,
                50.673511393261634
              ],
              [
                3.173383800547468,
                50.67350639019722
              ],
              [
                3.173468322076548,
                50.67359967320379
              ],
              [
                3.173744914471389,
                50.67349860488198
              ],
              [
                3.173750414304046,
                50.673496594310016
              ],
              [
                3.173772806582604,
                50.67348841481379
              ],
              [
                3.173772806582604,
                50.67348841481379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03919235163546392,
          "ground": "gnd"
        },
        "32_LVBranch662434": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173302452914531,
                50.67342392153385
              ],
              [
                3.173302452914531,
                50.67342392153385
              ],
              [
                3.173313546933648,
                50.673438189761946
              ],
              [
                3.173293044566368,
                50.67344964842927
              ],
              [
                3.173293044566368,
                50.67344964842927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037004960043923465,
          "ground": "gnd"
        },
        "32_LVBranch398014": {
          "bus1": "32_LVBus373459",
          "bus2": "32_LVBus373460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173293044566368,
                50.67344964842927
              ],
              [
                3.173293044566368,
                50.67344964842927
              ],
              [
                3.17337109238202,
                50.67342266866631
              ],
              [
                3.173487728135353,
                50.67355139081838
              ],
              [
                3.173743415982796,
                50.67345800750552
              ],
              [
                3.173743415982796,
                50.67345800750552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04365097021666576,
          "ground": "gnd"
        },
        "32_LVBranch625583": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173325979463477,
                50.673421098560084
              ],
              [
                3.173325979463477,
                50.673421098560084
              ],
              [
                3.173352582221674,
                50.673472191831564
              ],
              [
                3.173354128340097,
                50.673475168423636
              ],
              [
                3.173329717450836,
                50.67348841162322
              ],
              [
                3.173329717450836,
                50.67348841162322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008604346231572059,
          "ground": "gnd"
        },
        "32_LVBranch719727": {
          "bus1": "32_LVBus373454",
          "bus2": "32_LVBus373455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173329717450836,
                50.67348841162322
              ],
              [
                3.173329717450836,
                50.67348841162322
              ],
              [
                3.173375950658963,
                50.67347341541697
              ],
              [
                3.173474551875546,
                50.673582238169416
              ],
              [
                3.173761860631098,
                50.67347709677954
              ],
              [
                3.173761860631098,
                50.67347709677954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041074893367710336,
          "ground": "gnd"
        },
        "32_LVBranch557527": {
          "bus1": "32_LVBus373455",
          "bus2": "32_LVBus373456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173761860631098,
                50.67347709677954
              ],
              [
                3.173761860631098,
                50.67347709677954
              ],
              [
                3.173793773689835,
                50.67346509449649
              ],
              [
                3.174014642326156,
                50.67369317296127
              ],
              [
                3.17422742951184,
                50.6736131748858
              ],
              [
                3.174232661913508,
                50.67361121095086
              ],
              [
                3.174257603167349,
                50.67360183008823
              ],
              [
                3.174285667562422,
                50.67359939784939
              ],
              [
                3.174285667562422,
                50.67359939784939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05436994837008308,
          "ground": "gnd"
        },
        "32_LVBranch489155": {
          "bus1": "32_LVBus373456",
          "bus2": "32_LVBus373457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.174285667562422,
                50.67359939784939
              ],
              [
                3.174285667562422,
                50.67359939784939
              ],
              [
                3.174245605659781,
                50.6736229639401
              ],
              [
                3.174243992409544,
                50.67362356687005
              ],
              [
                3.174221786491192,
                50.67363191562162
              ],
              [
                3.174018762687465,
                50.6737082507062
              ],
              [
                3.174126683812059,
                50.673819683003344
              ],
              [
                3.174100955464538,
                50.67382927546744
              ],
              [
                3.174100955464538,
                50.67382927546744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039154822077761955,
          "ground": "gnd"
        },
        "32_LVBranch458053": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173331378871636,
                50.67341561726795
              ],
              [
                3.173331378871636,
                50.67341561726795
              ],
              [
                3.173368936733463,
                50.67349123248704
              ],
              [
                3.173367215965061,
                50.673492159054234
              ],
              [
                3.173344510825178,
                50.67350442197034
              ],
              [
                3.173344510825178,
                50.67350442197034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011086477880691146,
          "ground": "gnd"
        },
        "32_LVBranch782266": {
          "bus1": "32_LVBus373450",
          "bus2": "32_LVBus373451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173344510825178,
                50.67350442197034
              ],
              [
                3.173344510825178,
                50.67350442197034
              ],
              [
                3.173378957396849,
                50.673492815310134
              ],
              [
                3.173470511642724,
                50.67359386375286
              ],
              [
                3.173769100322307,
                50.67348457375458
              ],
              [
                3.173769100322307,
                50.67348457375458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040084947800478936,
          "ground": "gnd"
        },
        "32_LVBranch532802": {
          "bus1": "32_LVBus373451",
          "bus2": "32_LVBus373452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173769100322307,
                50.67348457375458
              ],
              [
                3.173769100322307,
                50.67348457375458
              ],
              [
                3.173783745262729,
                50.673479065858416
              ],
              [
                3.174008778034257,
                50.67371135006622
              ],
              [
                3.174069324376612,
                50.673773847941725
              ],
              [
                3.17406686935459,
                50.67377476154061
              ],
              [
                3.174054187174698,
                50.673779466836876
              ],
              [
                3.174054187174698,
                50.673779466836876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04095001224887741,
          "ground": "gnd"
        },
        "32_LVBranch420574": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173321862087441,
                50.67342305492786
              ],
              [
                3.173321862087441,
                50.67342305492786
              ],
              [
                3.173345226672424,
                50.67346537939967
              ],
              [
                3.173346318580244,
                50.67346736338149
              ],
              [
                3.173321997337852,
                50.6734800588002
              ],
              [
                3.173321997337852,
                50.6734800588002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007448285933784758,
          "ground": "gnd"
        },
        "32_LVBranch616079": {
          "bus1": "32_LVBus373445",
          "bus2": "32_LVBus373446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173321997337852,
                50.6734800588002
              ],
              [
                3.173321997337852,
                50.6734800588002
              ],
              [
                3.173374611485615,
                50.6734634048941
              ],
              [
                3.173476736185715,
                50.67357611480131
              ],
              [
                3.173724143650865,
                50.673485595087485
              ],
              [
                3.173737818140411,
                50.67347524094593
              ],
              [
                3.173754177236479,
                50.673469255028934
              ],
              [
                3.173754177236479,
                50.673469255028934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04164184119325464,
          "ground": "gnd"
        },
        "32_LVBranch900543": {
          "bus1": "32_LVBus373446",
          "bus2": "32_LVBus373447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173754177236479,
                50.673469255028934
              ],
              [
                3.173754177236479,
                50.673469255028934
              ],
              [
                3.17378609029205,
                50.673457252747816
              ],
              [
                3.173740528102922,
                50.673408619875495
              ],
              [
                3.173813358523963,
                50.67338114584516
              ],
              [
                3.173829219126443,
                50.67338838516823
              ],
              [
                3.173829219126443,
                50.67338838516823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01628515150985139,
          "ground": "gnd"
        },
        "32_LVBranch917390": {
          "bus1": "32_LVBus373447",
          "bus2": "32_LVBus373448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173829219126443,
                50.67338838516823
              ],
              [
                3.173829219126443,
                50.67338838516823
              ],
              [
                3.17382450570738,
                50.67336486161185
              ],
              [
                3.173845490677135,
                50.67335694277128
              ],
              [
                3.173813063691426,
                50.673322232416396
              ],
              [
                3.173922294928912,
                50.67328102138153
              ],
              [
                3.173921375083999,
                50.67328004088946
              ],
              [
                3.173902201746181,
                50.67325958413718
              ],
              [
                3.173902201746181,
                50.67325958413718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020609144902485013,
          "ground": "gnd"
        },
        "32_LVBranch601090": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173317590658018,
                50.67342424090975
              ],
              [
                3.173317590658018,
                50.67342424090975
              ],
              [
                3.173337843051114,
                50.67345773294059
              ],
              [
                3.173338539908467,
                50.67345888537379
              ],
              [
                3.173314172722463,
                50.67347136581971
              ],
              [
                3.173314172722463,
                50.67347136581971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006341002283251273,
          "ground": "gnd"
        },
        "32_LVBranch847995": {
          "bus1": "32_LVBus373441",
          "bus2": "32_LVBus373442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173314172722463,
                50.67347136581971
              ],
              [
                3.173314172722463,
                50.67347136581971
              ],
              [
                3.173374071582987,
                50.6734530750211
              ],
              [
                3.173479719766723,
                50.673569672082614
              ],
              [
                3.173717263894361,
                50.67348275320369
              ],
              [
                3.173730560147403,
                50.6734725720495
              ],
              [
                3.17375037067606,
                50.67346532494605
              ],
              [
                3.17375037067606,
                50.67346532494605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042128887555773716,
          "ground": "gnd"
        },
        "32_LVBranch885711": {
          "bus1": "32_LVBus373442",
          "bus2": "32_LVBus373443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17375037067606,
                50.67346532494605
              ],
              [
                3.17375037067606,
                50.67346532494605
              ],
              [
                3.173775690785281,
                50.67345580706818
              ],
              [
                3.173729350509296,
                50.67340622862135
              ],
              [
                3.173856803698051,
                50.67335814905079
              ],
              [
                3.174057072818982,
                50.673282604234004
              ],
              [
                3.174017444476381,
                50.67324018348728
              ],
              [
                3.174065993028313,
                50.67322186141206
              ],
              [
                3.174073194441241,
                50.67322958082257
              ],
              [
                3.174073194441241,
                50.67322958082257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04591269412117405,
          "ground": "gnd"
        },
        "32_LVBranch662436": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173312406447444,
                50.673424867940795
              ],
              [
                3.173312406447444,
                50.673424867940795
              ],
              [
                3.173332347602527,
                50.6734524149187
              ],
              [
                3.173307263587885,
                50.67346423641883
              ],
              [
                3.173307263587885,
                50.67346423641883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005580648533303626,
          "ground": "gnd"
        },
        "32_LVBranch717289": {
          "bus1": "32_LVBus373437",
          "bus2": "32_LVBus373438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173307263587885,
                50.67346423641883
              ],
              [
                3.173307263587885,
                50.67346423641883
              ],
              [
                3.173374846414003,
                50.673445391409885
              ],
              [
                3.173481904075701,
                50.67356354871438
              ],
              [
                3.173712447251458,
                50.67347919771632
              ],
              [
                3.173724192867941,
                50.673469986835855
              ],
              [
                3.173747136353585,
                50.673461848470325
              ],
              [
                3.173747136353585,
                50.673461848470325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04236557444728132,
          "ground": "gnd"
        },
        "32_LVBranch536940": {
          "bus1": "32_LVBus373438",
          "bus2": "32_LVBus373439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173747136353585,
                50.673461848470325
              ],
              [
                3.173747136353585,
                50.673461848470325
              ],
              [
                3.173764895476114,
                50.67345517136804
              ],
              [
                3.173718037480536,
                50.67340502233026
              ],
              [
                3.173806746925426,
                50.673371556661515
              ],
              [
                3.173843398856331,
                50.67338291628778
              ],
              [
                3.173843398856331,
                50.67338291628778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018121862696805203,
          "ground": "gnd"
        },
        "32_LVBranch420573": {
          "bus1": "32_MVLV22035_LV",
          "bus2": "32_LVBus373434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173310922261923,
                50.673411252428025
              ],
              [
                3.173306854816035,
                50.67342462735595
              ],
              [
                3.173306854816035,
                50.67342462735595
              ],
              [
                3.173320461909356,
                50.67344735532888
              ],
              [
                3.173301685561794,
                50.67345820134777
              ],
              [
                3.173301685561794,
                50.67345820134777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004498808269843321,
          "ground": "gnd"
        },
        "32_LVBranch809272": {
          "bus1": "32_LVBus373434",
          "bus2": "32_LVBus373435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173301685561794,
                50.67345820134777
              ],
              [
                3.173301685561794,
                50.67345820134777
              ],
              [
                3.173372862792793,
                50.673433142721315
              ],
              [
                3.173485543827631,
                50.67355751418683
              ],
              [
                3.173712243483952,
                50.67347461538798
              ],
              [
                3.173740979790392,
                50.67347943551821
              ],
              [
                3.173758082448575,
                50.67347317547522
              ],
              [
                3.173758082448575,
                50.67347317547522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043701779950437114,
          "ground": "gnd"
        },
        "32_LVBranch791113": {
          "bus1": "32_MVLV29403_LV",
          "bus2": "32_LVBus373571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173138504051611,
                50.67323041383794
              ],
              [
                3.173138504051611,
                50.67323041383794
              ],
              [
                3.173079792905331,
                50.67325134268205
              ],
              [
                3.172947145795967,
                50.67310540695877
              ],
              [
                3.17296020675707,
                50.67309972147681
              ],
              [
                3.172963934469874,
                50.67309809964294
              ],
              [
                3.172967213823831,
                50.67309667817688
              ],
              [
                3.172967213823831,
                50.67309667817688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02522538763481068,
          "ground": "gnd"
        },
        "32_LVBranch661004": {
          "bus1": "32_MVLV29403_LV",
          "bus2": "32_LVBus373569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173147461953295,
                50.67322332082601
              ],
              [
                3.173147461953295,
                50.67322332082601
              ],
              [
                3.173129019886615,
                50.673219552319466
              ],
              [
                3.173087817407821,
                50.67323570749796
              ],
              [
                3.172973619873179,
                50.67311340000338
              ],
              [
                3.17297777206766,
                50.673111838094435
              ],
              [
                3.172981264937989,
                50.67311052282769
              ],
              [
                3.172990032098809,
                50.67310721648403
              ],
              [
                3.172990032098809,
                50.67310721648403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021960902087937738,
          "ground": "gnd"
        },
        "32_LVBranch951075": {
          "bus1": "32_MVLV29403_LV",
          "bus2": "32_LVBus373567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173170064382271,
                50.67325301165752
              ],
              [
                3.173170064382271,
                50.67325301165752
              ],
              [
                3.173168200724682,
                50.67326480194275
              ],
              [
                3.173206919617126,
                50.67330943573517
              ],
              [
                3.173220864306488,
                50.67331606913723
              ],
              [
                3.173237428141073,
                50.673320630707565
              ],
              [
                3.1732636229965,
                50.67332120732566
              ],
              [
                3.17328471642138,
                50.67331723467869
              ],
              [
                3.173310073602888,
                50.67331246181106
              ],
              [
                3.173581042092973,
                50.67321028361646
              ],
              [
                3.173595691329356,
                50.673201663096414
              ],
              [
                3.173602890117385,
                50.673197425446126
              ],
              [
                3.173614960919358,
                50.673182345948405
              ],
              [
                3.173618251221229,
                50.673164715470676
              ],
              [
                3.173614885094015,
                50.67314746184925
              ],
              [
                3.173594967327583,
                50.67312215726532
              ],
              [
                3.173510782114914,
                50.673027849425274
              ],
              [
                3.173509076098399,
                50.67302037990612
              ],
              [
                3.173511806179106,
                50.67301650433496
              ],
              [
                3.173517829853095,
                50.6730129025306
              ],
              [
                3.173584586751903,
                50.67299029553973
              ],
              [
                3.173598384557508,
                50.672985627600355
              ],
              [
                3.173602735823767,
                50.67298415402618
              ],
              [
                3.173602791980757,
                50.67298413570667
              ],
              [
                3.173602791980757,
                50.67298413570667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0688527348248728,
          "ground": "gnd"
        },
        "32_LVBranch381510": {
          "bus1": "32_MVLV29403_LV",
          "bus2": "32_LVBus373565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173179145216555,
                50.67325073474165
              ],
              [
                3.173179145216555,
                50.67325073474165
              ],
              [
                3.173190270041304,
                50.67327106654384
              ],
              [
                3.173216813597418,
                50.67330007594111
              ],
              [
                3.173233361948129,
                50.673306243259184
              ],
              [
                3.173248053372219,
                50.673310261326
              ],
              [
                3.173267959207978,
                50.673309552835924
              ],
              [
                3.173281289988098,
                50.673307336917155
              ],
              [
                3.173560309568848,
                50.67320208148973
              ],
              [
                3.173575787499644,
                50.67319489955604
              ],
              [
                3.173585630937306,
                50.67318421250139
              ],
              [
                3.173594290417063,
                50.67316857299325
              ],
              [
                3.17359398231197,
                50.673150168485826
              ],
              [
                3.173283935758428,
                50.67280411586903
              ],
              [
                3.173211919359203,
                50.672727513283576
              ],
              [
                3.173187473551473,
                50.672701530556495
              ],
              [
                3.173186110362565,
                50.67267995775244
              ],
              [
                3.17319645697767,
                50.67266475537441
              ],
              [
                3.173305556658294,
                50.672622487261755
              ],
              [
                3.173863421820311,
                50.6724063344117
              ],
              [
                3.173925426982357,
                50.67238325699705
              ],
              [
                3.173950973119281,
                50.672378841516306
              ],
              [
                3.173970153523409,
                50.67238203979902
              ],
              [
                3.17397755564809,
                50.6723823665194
              ],
              [
                3.17402573849334,
                50.67243496437636
              ],
              [
                3.174085984835746,
                50.672500711546164
              ],
              [
                3.17411822184081,
                50.672535898566316
              ],
              [
                3.17412099711292,
                50.67253893860546
              ],
              [
                3.17412099711292,
                50.67253893860546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18664723785259466,
          "ground": "gnd"
        },
        "32_LVBranch768522": {
          "bus1": "32_MVLV29403_LV",
          "bus2": "32_LVBus373563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173168881633488,
                50.673235474183706
              ],
              [
                3.173188899060674,
                50.673245654619066
              ],
              [
                3.173188899060674,
                50.673245654619066
              ],
              [
                3.173228558252249,
                50.673285743201774
              ],
              [
                3.173247085625233,
                50.67329123337082
              ],
              [
                3.173269857585227,
                50.67328971616214
              ],
              [
                3.173549992127455,
                50.673184453226746
              ],
              [
                3.173563121369424,
                50.673170200801394
              ],
              [
                3.173566253122381,
                50.673157433175
              ],
              [
                3.173545781912412,
                50.67313279610727
              ],
              [
                3.173149878070309,
                50.67271135545157
              ],
              [
                3.173138431736496,
                50.672693734764486
              ],
              [
                3.173135858188096,
                50.67267321963024
              ],
              [
                3.17315112276994,
                50.672653292702925
              ],
              [
                3.173180989199973,
                50.67263963594544
              ],
              [
                3.173764518845107,
                50.67242187505932
              ],
              [
                3.174230061129659,
                50.67224688898384
              ],
              [
                3.174251738539847,
                50.67224157567365
              ],
              [
                3.174270736790434,
                50.6722456990603
              ],
              [
                3.174287447364036,
                50.67226156180992
              ],
              [
                3.174406044530589,
                50.67237425844573
              ],
              [
                3.174423243187621,
                50.672390602258716
              ],
              [
                3.174424978804958,
                50.672392249988505
              ],
              [
                3.174426800460008,
                50.67239397786715
              ],
              [
                3.174426800460008,
                50.67239397786715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21076545006987765,
          "ground": "gnd"
        },
        "32_LVBranch905249": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172035030322829,
                50.672563102665535
              ],
              [
                3.172035030322829,
                50.672563102665535
              ],
              [
                3.172097596397644,
                50.67254143069678
              ],
              [
                3.172268130240773,
                50.67248236987774
              ],
              [
                3.172208981379411,
                50.67241626459575
              ],
              [
                3.172251153998232,
                50.672401592180805
              ],
              [
                3.171780278973877,
                50.67192487636331
              ],
              [
                3.171896660451034,
                50.671865624841864
              ],
              [
                3.171896660451034,
                50.671865624841864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10377851795049461,
          "ground": "gnd"
        },
        "32_LVBranch390151": {
          "bus1": "32_LVBus373618",
          "bus2": "32_LVBus373619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171896660451034,
                50.671865624841864
              ],
              [
                3.171896660451034,
                50.671865624841864
              ],
              [
                3.171902705679593,
                50.67186331465763
              ],
              [
                3.172247666706265,
                50.67173180149807
              ],
              [
                3.172256699589961,
                50.671728358855994
              ],
              [
                3.172601658896993,
                50.67159685365907
              ],
              [
                3.172607704060222,
                50.6715945434396
              ],
              [
                3.172607704060222,
                50.6715945434396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058616819387598995,
          "ground": "gnd"
        },
        "32_LVBranch909151": {
          "bus1": "32_LVBus373619",
          "bus2": "32_LVBus373620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172607704060222,
                50.6715945434396
              ],
              [
                3.172607704060222,
                50.6715945434396
              ],
              [
                3.17273212914904,
                50.671755569168056
              ],
              [
                3.172738347564307,
                50.671763618227004
              ],
              [
                3.172775585728199,
                50.67181180541907
              ],
              [
                3.172779979522764,
                50.671928512493785
              ],
              [
                3.172786117906945,
                50.67209129607565
              ],
              [
                3.172929931876524,
                50.672145518417025
              ],
              [
                3.173160611543796,
                50.67223248698769
              ],
              [
                3.173254975917132,
                50.672213981455435
              ],
              [
                3.173403099820774,
                50.67218493176016
              ],
              [
                3.173403099820774,
                50.67218493176016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10674677740944899,
          "ground": "gnd"
        },
        "32_LVBranch810629": {
          "bus1": "32_LVBus373620",
          "bus2": "32_LVBus373621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.173403099820774,
                50.67218493176016
              ],
              [
                3.173403099820774,
                50.67218493176016
              ],
              [
                3.173463832895098,
                50.67214742132367
              ],
              [
                3.173473962172346,
                50.67214117252318
              ],
              [
                3.173484077332955,
                50.67213492381715
              ],
              [
                3.173706764577855,
                50.67199739720075
              ],
              [
                3.173716893794102,
                50.671991148379234
              ],
              [
                3.173827140090482,
                50.671923056100134
              ],
              [
                3.173936767334268,
                50.6718803891302
              ],
              [
                3.174249716343263,
                50.67175857704904
              ],
              [
                3.174261749047786,
                50.671753894048315
              ],
              [
                3.174273781750065,
                50.67174921104643
              ],
              [
                3.17434698765953,
                50.67172072046912
              ],
              [
                3.174321809579383,
                50.671574373215684
              ],
              [
                3.174202249493501,
                50.67161387846064
              ],
              [
                3.174147232482081,
                50.67158638924833
              ],
              [
                3.174005327203021,
                50.67151547997849
              ],
              [
                3.173914167708391,
                50.671486727939076
              ],
              [
                3.173656838685002,
                50.671405573942074
              ],
              [
                3.173656838685002,
                50.671405573942074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1560082493760632,
          "ground": "gnd"
        },
        "32_LVBranch872916": {
          "bus1": "32_LVBus373619",
          "bus2": "32_LVBus373622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172607704060222,
                50.6715945434396
              ],
              [
                3.172607704060222,
                50.6715945434396
              ],
              [
                3.172657414583802,
                50.67157571170618
              ],
              [
                3.172789559583482,
                50.67152564596131
              ],
              [
                3.172838049710078,
                50.67150727986338
              ],
              [
                3.173484323210704,
                50.671262437321
              ],
              [
                3.173504857957867,
                50.67125465610416
              ],
              [
                3.173507074131842,
                50.67125381588676
              ],
              [
                3.17385232338215,
                50.67112062772295
              ],
              [
                3.173854763712918,
                50.67111968731335
              ],
              [
                3.173858354015402,
                50.6711182995984
              ],
              [
                3.173858354015402,
                50.6711182995984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1030700025718432,
          "ground": "gnd"
        },
        "32_LVBranch853056": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172011909520978,
                50.67255639643917
              ],
              [
                3.172011909520978,
                50.67255639643917
              ],
              [
                3.171998555896542,
                50.672517529415664
              ],
              [
                3.172146045995389,
                50.67245805900593
              ],
              [
                3.171768248265643,
                50.67204631374439
              ],
              [
                3.171656043290392,
                50.672020132803794
              ],
              [
                3.171045698769978,
                50.67198217484758
              ],
              [
                3.170884086634045,
                50.671961734880576
              ],
              [
                3.170884086634045,
                50.671961734880576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13324490733401495,
          "ground": "gnd"
        },
        "32_LVBranch420758": {
          "bus1": "32_LVBus373609",
          "bus2": "32_LVBus373610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170884086634045,
                50.671961734880576
              ],
              [
                3.170884086634045,
                50.671961734880576
              ],
              [
                3.170877454774822,
                50.67196019182749
              ],
              [
                3.170618484073393,
                50.67189978146486
              ],
              [
                3.170476929085447,
                50.67189448201875
              ],
              [
                3.170451137960927,
                50.671899445608666
              ],
              [
                3.170321844720894,
                50.671924337508784
              ],
              [
                3.170214032656954,
                50.67198801492735
              ],
              [
                3.170142023693696,
                50.67207661248864
              ],
              [
                3.170142023693696,
                50.67207661248864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06297770828512239,
          "ground": "gnd"
        },
        "32_LVBranch872910": {
          "bus1": "32_LVBus373610",
          "bus2": "32_LVBus373611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170142023693696,
                50.67207661248864
              ],
              [
                3.170142023693696,
                50.67207661248864
              ],
              [
                3.170137754151328,
                50.67215665435124
              ],
              [
                3.170143880153087,
                50.67223792693639
              ],
              [
                3.170172684031806,
                50.67262025322926
              ],
              [
                3.170216195338647,
                50.67276287176386
              ],
              [
                3.170216195338647,
                50.67276287176386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07670045536239829,
          "ground": "gnd"
        },
        "32_LVBranch660726": {
          "bus1": "32_LVBus373611",
          "bus2": "32_LVBus373612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170216195338647,
                50.67276287176386
              ],
              [
                3.170216195338647,
                50.67276287176386
              ],
              [
                3.170218538467843,
                50.672767098845874
              ],
              [
                3.170277545134679,
                50.672873912191484
              ],
              [
                3.17029450422263,
                50.672954690210055
              ],
              [
                3.170287203958323,
                50.67306037089586
              ],
              [
                3.170282074731216,
                50.67313456098199
              ],
              [
                3.170184318281828,
                50.67320716758198
              ],
              [
                3.170105990678828,
                50.67323861431338
              ],
              [
                3.170100031381585,
                50.67324101352712
              ],
              [
                3.170100031381585,
                50.67324101352712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0598633429493586,
          "ground": "gnd"
        },
        "32_LVBranch795519": {
          "bus1": "32_LVBus373612",
          "bus2": "32_LVBus373613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170100031381585,
                50.67324101352712
              ],
              [
                3.170100031381585,
                50.67324101352712
              ],
              [
                3.170142867843749,
                50.673264388420236
              ],
              [
                3.170270337546945,
                50.67333394591752
              ],
              [
                3.170271377471508,
                50.6733345130054
              ],
              [
                3.170275693924201,
                50.673336870002665
              ],
              [
                3.170275693924201,
                50.673336870002665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016367637664967315,
          "ground": "gnd"
        },
        "32_LVBranch618266": {
          "bus1": "32_LVBus373612",
          "bus2": "32_LVBus373614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170100031381585,
                50.67324101352712
              ],
              [
                3.170100031381585,
                50.67324101352712
              ],
              [
                3.169926955200997,
                50.673294365468955
              ],
              [
                3.16980947024545,
                50.67337159843229
              ],
              [
                3.16980947024545,
                50.67337159843229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025547554099950204,
          "ground": "gnd"
        },
        "32_LVBranch558257": {
          "bus1": "32_LVBus373614",
          "bus2": "32_LVBus373615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.16980947024545,
                50.67337159843229
              ],
              [
                3.16980947024545,
                50.67337159843229
              ],
              [
                3.169768692020411,
                50.67340820139679
              ],
              [
                3.169739833023034,
                50.673434112617606
              ],
              [
                3.169700008562208,
                50.67341613526035
              ],
              [
                3.169550424978195,
                50.67334859161287
              ],
              [
                3.169520258013463,
                50.67333497152034
              ],
              [
                3.169298578818876,
                50.67327810215479
              ],
              [
                3.169264985907954,
                50.673273205987705
              ],
              [
                3.169063159810142,
                50.673243794717685
              ],
              [
                3.169058500114971,
                50.6732437094113
              ],
              [
                3.168846862776899,
                50.673239686203715
              ],
              [
                3.168821177627018,
                50.673239194927966
              ],
              [
                3.168821177627018,
                50.673239194927966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07864708052813675,
          "ground": "gnd"
        },
        "32_LVBranch475646": {
          "bus1": "32_LVBus373611",
          "bus2": "32_LVBus373616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170216195338647,
                50.67276287176386
              ],
              [
                3.170216195338647,
                50.67276287176386
              ],
              [
                3.170268411793753,
                50.67275621450273
              ],
              [
                3.170243791201802,
                50.67268409927662
              ],
              [
                3.170234129527714,
                50.67265577398617
              ],
              [
                3.170315184577503,
                50.672650815369984
              ],
              [
                3.170366965084856,
                50.67264765035864
              ],
              [
                3.170366965084856,
                50.67264765035864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02463134644972217,
          "ground": "gnd"
        },
        "32_LVBranch725017": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172001551832846,
                50.67255997357161
              ],
              [
                3.172001551832846,
                50.67255997357161
              ],
              [
                3.171974954181358,
                50.67254286754737
              ],
              [
                3.17180143293266,
                50.67257015813353
              ],
              [
                3.171871528078912,
                50.672940015248
              ],
              [
                3.171813762912592,
                50.67295927765849
              ],
              [
                3.171609935180927,
                50.67302725416833
              ],
              [
                3.171543835037534,
                50.673056278235144
              ],
              [
                3.171493415555279,
                50.67307841523829
              ],
              [
                3.171412161881275,
                50.673123929653535
              ],
              [
                3.171321902048778,
                50.67313984962707
              ],
              [
                3.17123221506508,
                50.67310721965055
              ],
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17116596560808,
                50.67303936774269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11811478687920998,
          "ground": "gnd"
        },
        "32_LVBranch956202": {
          "bus1": "32_LVBus373604",
          "bus2": "32_LVBus373606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17109980145965,
                50.67305780731691
              ],
              [
                3.170816649413391,
                50.672702444841796
              ],
              [
                3.170813621821366,
                50.6726986529423
              ],
              [
                3.17081344900853,
                50.67269844779396
              ],
              [
                3.17081344900853,
                50.67269844779396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04991589683079732,
          "ground": "gnd"
        },
        "32_LVBranch569094": {
          "bus1": "32_LVBus373604",
          "bus2": "32_LVBus373605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17109670554832,
                50.673124350217435
              ],
              [
                3.170980395712981,
                50.67316359712786
              ],
              [
                3.170930761162067,
                50.67318034656927
              ],
              [
                3.170856979165462,
                50.673093340299815
              ],
              [
                3.170836878044085,
                50.6730696511225
              ],
              [
                3.170811333973031,
                50.67303954013317
              ],
              [
                3.17081009544768,
                50.6730380684094
              ],
              [
                3.170807993151726,
                50.67303558888264
              ],
              [
                3.170807993151726,
                50.67303558888264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04222087809762241,
          "ground": "gnd"
        },
        "32_LVBranch420771": {
          "bus1": "32_LVBus373604",
          "bus2": "32_LVBus373607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.17116596560808,
                50.67303936774269
              ],
              [
                3.171153374261317,
                50.67296664246673
              ],
              [
                3.171194514086452,
                50.67289174333698
              ],
              [
                3.171279836713938,
                50.67283630764792
              ],
              [
                3.171311022956831,
                50.67275877551988
              ],
              [
                3.17131863661483,
                50.672692291846055
              ],
              [
                3.171339138227655,
                50.672513371114775
              ],
              [
                3.171353995706201,
                50.6723836264613
              ],
              [
                3.171251968425085,
                50.67237355862515
              ],
              [
                3.171241495562954,
                50.67245564261196
              ],
              [
                3.171237038471522,
                50.67249052139258
              ],
              [
                3.171237038471522,
                50.67249052139258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09668741079081497,
          "ground": "gnd"
        },
        "32_LVBranch390137": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172035476180461,
                50.67257542454761
              ],
              [
                3.172035476180461,
                50.67257542454761
              ],
              [
                3.17207617035482,
                50.67258799532331
              ],
              [
                3.172336303733825,
                50.672498074171735
              ],
              [
                3.17226421448949,
                50.67242037715027
              ],
              [
                3.17231064942247,
                50.67240566699948
              ],
              [
                3.17231064942247,
                50.67240566699948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03783361019049457,
          "ground": "gnd"
        },
        "32_LVBranch233493": {
          "bus1": "32_LVBus373596",
          "bus2": "32_LVBus373602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17231064942247,
                50.67240566699948
              ],
              [
                3.17231064942247,
                50.67240566699948
              ],
              [
                3.172360815402529,
                50.67245709498132
              ],
              [
                3.17236271115742,
                50.67245903767212
              ],
              [
                3.172375479053458,
                50.672472137571226
              ],
              [
                3.172375479053458,
                50.672472137571226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008699341509874146,
          "ground": "gnd"
        },
        "32_LVBranch231930": {
          "bus1": "32_LVBus373596",
          "bus2": "32_LVBus373597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17231064942247,
                50.67240566699948
              ],
              [
                3.17231064942247,
                50.67240566699948
              ],
              [
                3.172306985847915,
                50.67240183457354
              ],
              [
                3.171988424141608,
                50.672068277336784
              ],
              [
                3.171892783206608,
                50.671968134221004
              ],
              [
                3.171789237839644,
                50.671878126675516
              ],
              [
                3.171785069685423,
                50.67187450394457
              ],
              [
                3.171785069685423,
                50.67187450394457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06983668534487114,
          "ground": "gnd"
        },
        "32_LVBranch872902": {
          "bus1": "32_LVBus373597",
          "bus2": "32_LVBus373598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171785069685423,
                50.67187450394457
              ],
              [
                3.171785069685423,
                50.67187450394457
              ],
              [
                3.171726846327933,
                50.67181302070833
              ],
              [
                3.171588545371486,
                50.67166700475876
              ],
              [
                3.171536314499645,
                50.67161185876927
              ],
              [
                3.171522031832635,
                50.67159677761613
              ],
              [
                3.171507605488912,
                50.671581544937574
              ],
              [
                3.171493940820751,
                50.6715671234032
              ],
              [
                3.171481152535335,
                50.67155361988156
              ],
              [
                3.171311960005402,
                50.6713749722041
              ],
              [
                3.171308066119912,
                50.67137086322224
              ],
              [
                3.171308066119912,
                50.67137086322224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06539092687601554,
          "ground": "gnd"
        },
        "32_LVBranch542189": {
          "bus1": "32_LVBus373598",
          "bus2": "32_LVBus373599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171308066119912,
                50.67137086322224
              ],
              [
                3.171308066119912,
                50.67137086322224
              ],
              [
                3.171227332700466,
                50.671283338673405
              ],
              [
                3.171227332700466,
                50.671283338673405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011285840288554722,
          "ground": "gnd"
        },
        "32_LVBranch763744": {
          "bus1": "32_LVBus373599",
          "bus2": "32_LVBus373601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171227332700466,
                50.671283338673405
              ],
              [
                3.171227332700466,
                50.671283338673405
              ],
              [
                3.169799751535205,
                50.6718108883311
              ],
              [
                3.169403439752723,
                50.671957334090216
              ],
              [
                3.169397337044311,
                50.67195959071737
              ],
              [
                3.169397337044311,
                50.67195959071737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1496488480480096,
          "ground": "gnd"
        },
        "32_LVBranch725014": {
          "bus1": "32_LVBus373599",
          "bus2": "32_LVBus373600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171227332700466,
                50.671283338673405
              ],
              [
                3.171227332700466,
                50.671283338673405
              ],
              [
                3.171209485323681,
                50.67123311871791
              ],
              [
                3.17122097424703,
                50.67116202508649
              ],
              [
                3.171278084997266,
                50.671111282267915
              ],
              [
                3.171390725533975,
                50.6710808324219
              ],
              [
                3.171390725533975,
                50.6710808324219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029270797278332164,
          "ground": "gnd"
        },
        "32_LVBranch518066": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172023931499757,
                50.67255696123129
              ],
              [
                3.172023931499757,
                50.67255696123129
              ],
              [
                3.172041177268448,
                50.67252801512229
              ],
              [
                3.172191474318824,
                50.67246673171781
              ],
              [
                3.171798980202069,
                50.67202362756957
              ],
              [
                3.171661193532823,
                50.67199043402213
              ],
              [
                3.171577573435121,
                50.67198203641655
              ],
              [
                3.171576973973631,
                50.67194698536
              ],
              [
                3.171576973973631,
                50.67194698536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09293172200073431,
          "ground": "gnd"
        },
        "32_LVBranch569092": {
          "bus1": "32_LVBus373590",
          "bus2": "32_LVBus373591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171576973973631,
                50.67194698536
              ],
              [
                3.171576973973631,
                50.67194698536
              ],
              [
                3.171197145832953,
                50.67192723567961
              ],
              [
                3.171135223416671,
                50.67192401985907
              ],
              [
                3.170858869331609,
                50.67189449446968
              ],
              [
                3.170814837349147,
                50.671884017846196
              ],
              [
                3.170814837349147,
                50.671884017846196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05446615591569263,
          "ground": "gnd"
        },
        "32_LVBranch942286": {
          "bus1": "32_LVBus373591",
          "bus2": "32_LVBus373592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170814837349147,
                50.671884017846196
              ],
              [
                3.170814837349147,
                50.671884017846196
              ],
              [
                3.170835226169655,
                50.671732088757835
              ],
              [
                3.170841227848095,
                50.67168740421921
              ],
              [
                3.17084864705709,
                50.671632080577446
              ],
              [
                3.170916439491597,
                50.67163435103795
              ],
              [
                3.17098168977551,
                50.67163653990877
              ],
              [
                3.17098168977551,
                50.67163653990877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0375458588742209,
          "ground": "gnd"
        },
        "32_LVBranch370871": {
          "bus1": "32_LVBus373591",
          "bus2": "32_LVBus373593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170814837349147,
                50.671884017846196
              ],
              [
                3.170814837349147,
                50.671884017846196
              ],
              [
                3.170528861720022,
                50.671834472471
              ],
              [
                3.170465794464576,
                50.671823540775385
              ],
              [
                3.170132651136034,
                50.67194453722314
              ],
              [
                3.170131291136386,
                50.67194593673491
              ],
              [
                3.170056214886636,
                50.67202327948861
              ],
              [
                3.170043805760982,
                50.67205706356098
              ],
              [
                3.170022443986916,
                50.672115207802015
              ],
              [
                3.170029996104947,
                50.67221684186071
              ],
              [
                3.170034655253224,
                50.672279565212555
              ],
              [
                3.170054620571524,
                50.67254834493139
              ],
              [
                3.170061225977184,
                50.67263721190614
              ],
              [
                3.170126593349209,
                50.67281654149255
              ],
              [
                3.170126593349209,
                50.67281654149255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15210445257425798,
          "ground": "gnd"
        },
        "32_LVBranch956196": {
          "bus1": "32_LVBus373593",
          "bus2": "32_LVBus373594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170126593349209,
                50.67281654149255
              ],
              [
                3.170126593349209,
                50.67281654149255
              ],
              [
                3.170128542619093,
                50.67282085195593
              ],
              [
                3.170170724482434,
                50.67291420679943
              ],
              [
                3.170173175177383,
                50.67305442842345
              ],
              [
                3.170140591182087,
                50.67313375467175
              ],
              [
                3.170029893587235,
                50.6731938631942
              ],
              [
                3.169952529110998,
                50.67321958044664
              ],
              [
                3.169869954392953,
                50.67312155469635
              ],
              [
                3.169849966046728,
                50.67309782872274
              ],
              [
                3.169810003675203,
                50.67305038563722
              ],
              [
                3.169763373872768,
                50.67299503091322
              ],
              [
                3.169730064896812,
                50.67295549054334
              ],
              [
                3.169704100432102,
                50.672924673513975
              ],
              [
                3.169704100432102,
                50.672924673513975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08969865240380948,
          "ground": "gnd"
        },
        "32_LVBranch390139": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.171995923299475,
                50.67257286564181
              ],
              [
                3.171995923299475,
                50.67257286564181
              ],
              [
                3.171989081626582,
                50.67257397920703
              ],
              [
                3.171854217651707,
                50.6725958514423
              ],
              [
                3.171886510602727,
                50.67276628947813
              ],
              [
                3.171922766781808,
                50.67295763690101
              ],
              [
                3.171829084729536,
                50.672989215158275
              ],
              [
                3.171704395217711,
                50.673031255115674
              ],
              [
                3.171623219868841,
                50.673058622689574
              ],
              [
                3.17157000083442,
                50.67308048257734
              ],
              [
                3.171531923114948,
                50.67309612282923
              ],
              [
                3.171376532012533,
                50.67318980370156
              ],
              [
                3.171350830479589,
                50.673176494830585
              ],
              [
                3.171180212148326,
                50.673311038017246
              ],
              [
                3.171046166136251,
                50.6734167380863
              ],
              [
                3.170990811631542,
                50.673460391414956
              ],
              [
                3.170990811631542,
                50.673460391414956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14057417679957784,
          "ground": "gnd"
        },
        "32_LVBranch893652": {
          "bus1": "32_LVBus373583",
          "bus2": "32_LVBus373584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170990811631542,
                50.673460391414956
              ],
              [
                3.170990811631542,
                50.673460391414956
              ],
              [
                3.170930991766672,
                50.67350376979981
              ],
              [
                3.170834336910015,
                50.67357385784146
              ],
              [
                3.170774466846523,
                50.6735922458798
              ],
              [
                3.170648603182156,
                50.67363089297832
              ],
              [
                3.170586291652638,
                50.673658635193846
              ],
              [
                3.170515250430396,
                50.67369025737366
              ],
              [
                3.170409898773233,
                50.67376879059826
              ],
              [
                3.170372810853023,
                50.67379643472809
              ],
              [
                3.170309312574988,
                50.673853768044914
              ],
              [
                3.170219627578004,
                50.67393474317517
              ],
              [
                3.170186181570603,
                50.67396493714802
              ],
              [
                3.170129433581248,
                50.67400044564273
              ],
              [
                3.170033638204093,
                50.67406040002449
              ],
              [
                3.169904024445436,
                50.67409097159369
              ],
              [
                3.169806377287862,
                50.674088964113714
              ],
              [
                3.169806377287862,
                50.674088964113714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11313030739609341,
          "ground": "gnd"
        },
        "32_LVBranch810623": {
          "bus1": "32_LVBus373584",
          "bus2": "32_LVBus373585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.169806377287862,
                50.674088964113714
              ],
              [
                3.169806377287862,
                50.674088964113714
              ],
              [
                3.169712559963561,
                50.67406264885956
              ],
              [
                3.169640920932872,
                50.67401101445103
              ],
              [
                3.169585693725566,
                50.67392600869136
              ],
              [
                3.169576769933881,
                50.6738047037563
              ],
              [
                3.1695765887418,
                50.673802300997835
              ],
              [
                3.16957644115823,
                50.67380022093558
              ],
              [
                3.16957644115823,
                50.67380022093558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03914517372100444,
          "ground": "gnd"
        },
        "32_LVBranch660728": {
          "bus1": "32_LVBus373584",
          "bus2": "32_LVBus373586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.169806377287862,
                50.674088964113714
              ],
              [
                3.169806377287862,
                50.674088964113714
              ],
              [
                3.169773267862658,
                50.674136835687705
              ],
              [
                3.169697812795028,
                50.6741094999521
              ],
              [
                3.169621775472211,
                50.67404890710761
              ],
              [
                3.169581117046303,
                50.67406986538622
              ],
              [
                3.169581117046303,
                50.67406986538622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024278614561646112,
          "ground": "gnd"
        },
        "32_LVBranch827729": {
          "bus1": "32_LVBus373586",
          "bus2": "32_LVBus373588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.169581117046303,
                50.67406986538622
              ],
              [
                3.169581117046303,
                50.67406986538622
              ],
              [
                3.169675620620424,
                50.674134828104826
              ],
              [
                3.169776837945795,
                50.67417995765874
              ],
              [
                3.169805646118737,
                50.67420941896155
              ],
              [
                3.169865109131688,
                50.67439861917744
              ],
              [
                3.169877526670447,
                50.6744381384635
              ],
              [
                3.169771809876504,
                50.67453896408912
              ],
              [
                3.169646583325912,
                50.674658399074765
              ],
              [
                3.169618416891836,
                50.674685256388464
              ],
              [
                3.169615276557046,
                50.67468825555628
              ],
              [
                3.169614512346649,
                50.67468898726778
              ],
              [
                3.169614512346649,
                50.67468898726778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08191699780879652,
          "ground": "gnd"
        },
        "32_LVBranch703821": {
          "bus1": "32_LVBus373586",
          "bus2": "32_LVBus373587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.169581117046303,
                50.67406986538622
              ],
              [
                3.169581117046303,
                50.67406986538622
              ],
              [
                3.169538061483221,
                50.67403421178573
              ],
              [
                3.169487337369395,
                50.67396445172735
              ],
              [
                3.169486498611973,
                50.67396070788012
              ],
              [
                3.169468938583472,
                50.673882777416296
              ],
              [
                3.16947198937676,
                50.67371933135875
              ],
              [
                3.169473262759036,
                50.67365171543474
              ],
              [
                3.169473335027166,
                50.673647579749684
              ],
              [
                3.169473343314772,
                50.673647229861544
              ],
              [
                3.169473343314772,
                50.673647229861544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0489308031564619,
          "ground": "gnd"
        },
        "32_LVBranch971260": {
          "bus1": "32_MVLV35466_LV",
          "bus2": "32_LVBus373573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.172016434501876,
                50.672569542977115
              ],
              [
                3.172011529093081,
                50.67258262751422
              ],
              [
                3.172011529093081,
                50.67258262751422
              ],
              [
                3.172004272410815,
                50.67260198901775
              ],
              [
                3.171909780316887,
                50.67261883497777
              ],
              [
                3.171977008513718,
                50.67298602031529
              ],
              [
                3.171977008513718,
                50.67298602031529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05027361429789399,
          "ground": "gnd"
        },
        "32_LVBranch810624": {
          "bus1": "32_LVBus373573",
          "bus2": "32_LVBus373575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171977008513718,
                50.67298602031529
              ],
              [
                3.171977008513718,
                50.67298602031529
              ],
              [
                3.171840551791292,
                50.67302922512023
              ],
              [
                3.171567728819653,
                50.67312193961876
              ],
              [
                3.171444483962032,
                50.673212488681436
              ],
              [
                3.171432086925376,
                50.67322159609541
              ],
              [
                3.17132190806237,
                50.673302548717984
              ],
              [
                3.17132190806237,
                50.673302548717984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059211103891968195,
          "ground": "gnd"
        },
        "32_LVBranch909146": {
          "bus1": "32_LVBus373575",
          "bus2": "32_LVBus373577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17132190806237,
                50.673302548717984
              ],
              [
                3.17132190806237,
                50.673302548717984
              ],
              [
                3.171080469004016,
                50.67349121876817
              ],
              [
                3.171080469004016,
                50.67349121876817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027051542976705357,
          "ground": "gnd"
        },
        "32_LVBranch542200": {
          "bus1": "32_LVBus373577",
          "bus2": "32_LVBus373578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171080469004016,
                50.67349121876817
              ],
              [
                3.171080469004016,
                50.67349121876817
              ],
              [
                3.170922792072563,
                50.673616381392975
              ],
              [
                3.171051286728875,
                50.67368379628225
              ],
              [
                3.171073121246337,
                50.673719978001216
              ],
              [
                3.171143866314545,
                50.67383723363445
              ],
              [
                3.171144897043537,
                50.6738389399745
              ],
              [
                3.171147423192791,
                50.673843129920165
              ],
              [
                3.171147423192791,
                50.673843129920165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04859688109012258,
          "ground": "gnd"
        },
        "32_LVBranch442098": {
          "bus1": "32_LVBus373577",
          "bus2": "32_LVBus373579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171080469004016,
                50.67349121876817
              ],
              [
                3.171080469004016,
                50.67349121876817
              ],
              [
                3.171040564971337,
                50.673474426426665
              ],
              [
                3.17081176607346,
                50.67365850780679
              ],
              [
                3.170583903821683,
                50.67373382039836
              ],
              [
                3.170513831070132,
                50.67379304590803
              ],
              [
                3.170193546500751,
                50.674063773537505
              ],
              [
                3.170193546500751,
                50.674063773537505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09355352809717582,
          "ground": "gnd"
        },
        "32_LVBranch942296": {
          "bus1": "32_LVBus373579",
          "bus2": "32_LVBus373580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170193546500751,
                50.674063773537505
              ],
              [
                3.170193546500751,
                50.674063773537505
              ],
              [
                3.17030167829016,
                50.67412143217379
              ],
              [
                3.170312488674892,
                50.67412719894782
              ],
              [
                3.170394883689343,
                50.67417112706841
              ],
              [
                3.170495408833278,
                50.67414339691491
              ],
              [
                3.170501886669156,
                50.67414161312986
              ],
              [
                3.170501886669156,
                50.67414161312986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02682446902427241,
          "ground": "gnd"
        },
        "32_LVBranch660737": {
          "bus1": "32_LVBus373579",
          "bus2": "32_LVBus373581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.170193546500751,
                50.674063773537505
              ],
              [
                3.170193546500751,
                50.674063773537505
              ],
              [
                3.169946356354722,
                50.67416618788584
              ],
              [
                3.169907632022332,
                50.67421679723925
              ],
              [
                3.169943992795318,
                50.67433859032215
              ],
              [
                3.169976720989287,
                50.674448235442185
              ],
              [
                3.170083266977796,
                50.67448440368814
              ],
              [
                3.170207772081918,
                50.67452667624267
              ],
              [
                3.170225759276683,
                50.67453278045273
              ],
              [
                3.170225759276683,
                50.67453278045273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07328307070206178,
          "ground": "gnd"
        },
        "32_LVBranch785107": {
          "bus1": "32_LVBus373575",
          "bus2": "32_LVBus373576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17132190806237,
                50.673302548717984
              ],
              [
                3.17132190806237,
                50.673302548717984
              ],
              [
                3.171327501298539,
                50.67330528279079
              ],
              [
                3.171456104455354,
                50.673368220492875
              ],
              [
                3.171551731545717,
                50.67341501885919
              ],
              [
                3.171556755585875,
                50.67341747868463
              ],
              [
                3.171557324807142,
                50.67341775292118
              ],
              [
                3.171557324807142,
                50.67341775292118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021004209989151666,
          "ground": "gnd"
        },
        "32_LVBranch584533": {
          "bus1": "32_LVBus373573",
          "bus2": "32_LVBus373574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.171977008513718,
                50.67298602031529
              ],
              [
                3.171977008513718,
                50.67298602031529
              ],
              [
                3.172060882043596,
                50.67308973193086
              ],
              [
                3.17211725417221,
                50.673159426035305
              ],
              [
                3.172131102714826,
                50.67319663918184
              ],
              [
                3.172146932540279,
                50.6732392210073
              ],
              [
                3.172136013734845,
                50.673293698108374
              ],
              [
                3.172103922306042,
                50.67345385082181
              ],
              [
                3.172096795670791,
                50.67348944725201
              ],
              [
                3.172092273846878,
                50.67351197466935
              ],
              [
                3.172092273846878,
                50.67351197466935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06139628338955614,
          "ground": "gnd"
        },
        "32_LVBranch565001": {
          "bus1": "32_MVLV66271_LV",
          "bus2": "32_LVBus373846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.17723128924521,
                50.67067197475524
              ],
              [
                3.17723746235833,
                50.67068484982664
              ],
              [
                3.17723746235833,
                50.67068484982664
              ],
              [
                3.177239510503514,
                50.670689132611756
              ],
              [
                3.177246488222921,
                50.6707036886035
              ],
              [
                3.177294425201614,
                50.670803676048735
              ],
              [
                3.176984542099759,
                50.670878678225755
              ],
              [
                3.176983664809678,
                50.67098772474317
              ],
              [
                3.176983648096367,
                50.67098924977382
              ],
              [
                3.176731114739303,
                50.671038243700615
              ],
              [
                3.176658023684094,
                50.67105242763561
              ],
              [
                3.176632628194584,
                50.67105735396169
              ],
              [
                3.176632628194584,
                50.67105735396169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07550563593305143,
          "ground": "gnd"
        },
        "32_LVBranch595060": {
          "bus1": "32_LVBus373846",
          "bus2": "32_LVBus373847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176632628194584,
                50.67105735396169
              ],
              [
                3.176632628194584,
                50.67105735396169
              ],
              [
                3.176606748011011,
                50.67106451712334
              ],
              [
                3.176232834090609,
                50.67116805477023
              ],
              [
                3.176060421891707,
                50.6713391704436
              ],
              [
                3.176031247355713,
                50.67138890096777
              ],
              [
                3.175972513761057,
                50.671489010436176
              ],
              [
                3.175972513761057,
                50.671489010436176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07122113251555258,
          "ground": "gnd"
        },
        "32_LVBranch419498": {
          "bus1": "32_LVBus373847",
          "bus2": "32_LVBus373848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.175972513761057,
                50.671489010436176
              ],
              [
                3.175972513761057,
                50.671489010436176
              ],
              [
                3.175966045613836,
                50.67150647417654
              ],
              [
                3.175910382483603,
                50.6716566517983
              ],
              [
                3.175903587796008,
                50.671708482166885
              ],
              [
                3.175890685216109,
                50.6718068100055
              ],
              [
                3.175885991991027,
                50.671842560696106
              ],
              [
                3.175884177470241,
                50.671856395895865
              ],
              [
                3.175927450207919,
                50.67194602793342
              ],
              [
                3.175973706414089,
                50.67204183806565
              ],
              [
                3.176151629651769,
                50.67218531119897
              ],
              [
                3.176151629651769,
                50.67218531119897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08335457653599619,
          "ground": "gnd"
        },
        "32_LVBranch674248": {
          "bus1": "32_LVBus373848",
          "bus2": "32_LVBus373849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176151629651769,
                50.67218531119897
              ],
              [
                3.176151629651769,
                50.67218531119897
              ],
              [
                3.176175837753939,
                50.672194538853496
              ],
              [
                3.1763253762821,
                50.672251499192306
              ],
              [
                3.176333977892913,
                50.672253486078766
              ],
              [
                3.176493130344231,
                50.672290323946825
              ],
              [
                3.176521372792528,
                50.67229686007135
              ],
              [
                3.176590059749121,
                50.67229852933519
              ],
              [
                3.176717012027115,
                50.67230161548574
              ],
              [
                3.176750635238921,
                50.67230242804162
              ],
              [
                3.176872859669568,
                50.67229044943504
              ],
              [
                3.176948339121887,
                50.67228304853105
              ],
              [
                3.176948339121887,
                50.67228304853105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05942547056104457,
          "ground": "gnd"
        },
        "32_LVBranch419522": {
          "bus1": "32_LVBus373848",
          "bus2": "32_LVBus373850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176151629651769,
                50.67218531119897
              ],
              [
                3.176151629651769,
                50.67218531119897
              ],
              [
                3.176094206576222,
                50.67221807330003
              ],
              [
                3.176145264616978,
                50.67229718438334
              ],
              [
                3.176155974783094,
                50.67231377823372
              ],
              [
                3.176198815820159,
                50.67238017156038
              ],
              [
                3.176214874219081,
                50.672405071342446
              ],
              [
                3.176295208495893,
                50.67252955198273
              ],
              [
                3.176296324360735,
                50.67253127564662
              ],
              [
                3.176321526382998,
                50.67252991183656
              ],
              [
                3.17639185810408,
                50.67252611625471
              ],
              [
                3.176419979498154,
                50.67252459808729
              ],
              [
                3.176448115004693,
                50.67252307981782
              ],
              [
                3.176461710233391,
                50.67252234182365
              ],
              [
                3.176462175700242,
                50.67252232072853
              ],
              [
                3.176468747638094,
                50.67252196223061
              ],
              [
                3.176468747638094,
                50.67252196223061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05534508035903093,
          "ground": "gnd"
        },
        "32_LVBranch674282": {
          "bus1": "32_LVBus373850",
          "bus2": "32_LVBus373851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.176468747638094,
                50.67252196223061
              ],
              [
                3.176468747638094,
                50.67252196223061
              ],
              [
                3.176525104884622,
                50.67251985796706
              ],
              [
                3.176609647802559,
                50.67251670147573
              ],
              [
                3.17666601915136,
                50.672514597052356
              ],
              [
                3.176708283545643,
                50.67251301881363
              ],
              [
                3.176736469216475,
                50.67251196658268
              ],
              [
                3.176821012107621,
                50.672508809946954
              ],
              [
                3.176824990196867,
                50.67250865739047
              ],
              [
                3.176828916807633,
                50.67244832489521
              ],
              [
                3.176831071439871,
                50.672415264496145
              ],
              [
                3.176833900784601,
                50.67237195568378
              ],
              [
                3.177023077085224,
                50.67234994285694
              ],
              [
                3.177023077085224,
                50.67234994285694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054041885388065515,
          "ground": "gnd"
        },
        "32_LVBranch873876": {
          "bus1": "32_LVBus373851",
          "bus2": "32_LVBus373852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.177023077085224,
                50.67234994285694
              ],
              [
                3.177023077085224,
                50.67234994285694
              ],
              [
                3.177144561025822,
                50.67234009491554
              ],
              [
                3.177237243677784,
                50.67246258953928
              ],
              [
                3.177237243677784,
                50.67246258953928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02377722782025886,
          "ground": "gnd"
        },
        "32_LVBranch491180": {
          "bus1": "32_LVBus373852",
          "bus2": "32_LVBus373853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.177237243677784,
                50.67246258953928
              ],
              [
                3.177237243677784,
                50.67246258953928
              ],
              [
                3.177248880534225,
                50.67248138364635
              ],
              [
                3.177248880534225,
                50.67248138364635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002246709112289599,
          "ground": "gnd"
        },
        "32_LVBranch551077": {
          "bus1": "32_LVBus373853",
          "bus2": "32_LVBus373854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
