# BMOPF Network Summary: 44_MVFeeder2707

**Generated:** 2026-10-01 23:34:11  
**Findings:** 0 errors · 4 warnings · 12 info  
**Convention:** MV_11.8kV: 3-wire; symmetric π-only line model

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 5 |  |
| line | 4 |  |
| linecode | 1 |  |
| voltage_source | 1 |  |
| load | 8 | 1.577 MW, 473.1 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| ibr | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| MV_11.8kV | 11.78 kV | 5 | 4 | 8 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.6 |
| Max degree | 3 |
| Degree-1 buses | 3 |
| Tree depth (max hops) | 3 |

### Physical branch structure

| Scope | Buses | Components | Branches | Simple cycles | Parallel excess | Total cycle rank |
|---|---:|---:|---:|---:|---:|---:|
| Whole network | 5 | 1 | 4 | 0 | 0 | 0 |
| Tier MV_11.8kV | 5 | 1 | 4 | 0 | 0 | 0 |

Transformer-mediated cycle rank: 0; cross-tier branches: 0; skipped invalid branches: 0.

Galvanic zones: 1; zones with simple cycles: 0; zones incident to multiple isolating transformers: 0.

Parallel line groups: 0. Classification counts: different_declared_fields=0, incomplete_terminal_map=0, same_declared_fields=0, terminal_map_disagreement=0.

### Mapped conductor paths

15 declared bus terminals; 12 mapped line/closed-switch conductor edges; 3 terminal-path components; 0 incomplete branch maps. Transformer winding ports bound these paths; winding conversion is unassessed.

Load terminals in paths without a source or transformer port: 0.

### Switch-state bus graph

inapplicable: No switch records.

### Switch-state mapped conductor paths

inapplicable: No switch records.

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 0.0 | 526000.0 | 2.703 | 24 |
| q_nom | 0.0 | 158000.0 | 2.703 | 24 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 3.45 | 4550.0 | 1.947 | 4 |

> 🟡 **[W.DIV.LOAD_SYMMETRIC]** 6 of 8 loads share identical (p_nom, q_nom) — possible copy-paste symmetry.
> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 8 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 8 loads share the 'DELTA' configuration — no connection diversity.
> 🔵 **[I.DIV.LOAD_PHASE_BALANCED]** Galvanic zone anchored at '44_VOID' has balanced aggregate load across 3 phase(s) (max spread 0.0%) — the network is effectively balanced and a single-phase equivalent would suffice.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 1.577 MW |
| Total load Q | 473.1 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (1.58 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 5 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 5 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** MV_11.8kV: 3-wire; symmetric π-only line model

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| MV_11.8kV | 3-wire | 0 / 5 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| decoupled | 1 |

**Line model topology:**

| Topology | Count |
|----------|------:|
| symmetric π | 1 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 11.78 kV | 5 | ≤3-wire | none | 0 | isolated |

> 🔵 **[I.PROV.DECOUPLED_PHASES]** 1 linecode(s) have zero mutual coupling (diagonal impedance matrix) — positive-sequence-only data; the phases decouple into independent single-phase networks: U_AL_240.
> 🔵 **[I.PROV.LINE_MODEL_UNIFORM]** All 1 line-model definition(s) use a single, consistent model: symmetric π. Every branch carries a symmetric π shunt — line charging is represented consistently across the network.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: U_AL_240.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1320.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | false |
| Only slack generation | false |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 5 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 7 |

**Augmentation needed:**

- no priced slack or generator — the generation-cost objective is degenerate; add a cost to the voltage source at the source bus (augment_case does this by default) or dispatchable DERs
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: no priced slack or generator — the generation-cost objective is degenerate; add a cost to the voltage source at the source bus (augment_case does this by default) or dispatchable DERs; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.
> 🔵 **[I.BENCH.LOAD_ZERO_PNOM]** 7 load(s) have p_nom = 0 on all phases — these loads impose no real power demand: 44_MVLV24227_consumption, 44_MVLV24227_production, 44_MVLV32026_consumption, 44_MVLV32026_production, 44_MVLV36552_consumption, 44_MVLV36552_production, 44_MVLV47838_production.

## 9. Data Quality Summary

**Total findings:** 16 (0 errors, 4 warnings, 12 info)

### 🟡 Warnings

- **[W.DIV.LOAD_SYMMETRIC]** `load`  
  6 of 8 loads share identical (p_nom, q_nom) — possible copy-paste symmetry.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (1.58 MW).
- **[W.CONV.TERMINAL_ROLES_INFERRED]** `network`  
  No `terminal_conventions` block: phase/neutral/earth terminal roles were inferred from the naming convention (a terminal named "n"/"N" is neutral, all others phase). Declare `terminal_conventions` to make the classification explicit and self-documenting.
- **[W.RED.ZERO_LOADS]** `load`  
  7 load(s) have p_nom=0 and q_nom=0 — electrically inert.

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 8 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 8 loads share the 'DELTA' configuration — no connection diversity.
- **[I.DIV.LOAD_PHASE_BALANCED]** `load`  
  Galvanic zone anchored at '44_VOID' has balanced aggregate load across 3 phase(s) (max spread 0.0%) — the network is effectively balanced and a single-phase equivalent would suffice.
- **[I.PROV.DECOUPLED_PHASES]** `linecode`  
  1 linecode(s) have zero mutual coupling (diagonal impedance matrix) — positive-sequence-only data; the phases decouple into independent single-phase networks: U_AL_240.
- **[I.PROV.LINE_MODEL_UNIFORM]** `linecode`  
  All 1 line-model definition(s) use a single, consistent model: symmetric π. Every branch carries a symmetric π shunt — line charging is represented consistently across the network.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: U_AL_240.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  5 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `top_level`  
  (top-level) has field(s) not in the BMOPF schema: extras.
- **[I.RED.LOAD_MERGEABLE]** `load`  
  4 group(s) of loads (8 loads total) share the same bus, configuration and terminal_map — each group can be collapsed into a single load with summed setpoints.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: no priced slack or generator — the generation-cost objective is degenerate; add a cost to the voltage source at the source bus (augment_case does this by default) or dispatchable DERs; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.
- **[I.BENCH.LOAD_ZERO_PNOM]** `load`  
  7 load(s) have p_nom = 0 on all phases — these loads impose no real power demand: 44_MVLV24227_consumption, 44_MVLV24227_production, 44_MVLV32026_consumption, 44_MVLV32026_production, 44_MVLV36552_consumption, 44_MVLV36552_production, 44_MVLV47838_production.

