{
  "operating_point": "Written nominal load kW/kvar; OpenDSS static regulator taps solved and frozen. No annual profile sampling.",
  "converged": true,
  "load_count": 15299,
  "load_branch_count": 15913,
  "load_p_mw": 96.37584961422132,
  "load_q_mvar": 21.25403821195077,
  "source_p_mw": 102.8289950691993,
  "source_q_mvar": 46.278951067815456,
  "source_s_mva": 112.76321890970775,
  "source_power_factor": 0.9119019132607147,
  "real_losses_mw": 6.453146115737978,
  "real_losses_percent_of_import": 6.27560943427999,
  "line_real_losses_mw": 4.078520118585996,
  "transformer_real_losses_mw": 2.374625997151981,
  "voltage_percentiles_pu": {
    "0": 0.8519774453270313,
    "1": 0.9182945995271353,
    "5": 0.937937261850313,
    "25": 0.9690609026904492,
    "50": 0.9874620249551512,
    "75": 1.0035583897381573,
    "95": 1.0178738736114057,
    "99": 1.0259074817085463,
    "100": 1.0407934752300805
  },
  "load_branches_below_095": 1665,
  "load_branches_below_090": 11,
  "load_branches_above_105": 0,
  "worst_load_voltage": {
    "load": "load_p1ulv7356_1",
    "bus": "p1ulv7356",
    "branch": 0,
    "terminal_pair": [
      "1",
      "4"
    ],
    "voltage_v": 102.23729343924376,
    "nominal_voltage_v": 120.0,
    "voltage_pu": 0.8519774453270313,
    "longitude": -100.48996512543953,
    "latitude": 28.75436697084184,
    "p_w": 12881.427080810116
  },
  "highest_load_voltage": {
    "load": "load_p1ulv3801_2",
    "bus": "p1ulv3801",
    "branch": 0,
    "terminal_pair": [
      "2",
      "4"
    ],
    "voltage_v": 124.89521702760965,
    "nominal_voltage_v": 120.0,
    "voltage_pu": 1.0407934752300805,
    "longitude": -100.47754048296862,
    "latitude": 28.714396696813875,
    "p_w": 12881.427080810116
  },
  "lines_over_continuous_rating": 407,
  "total_rated_line_branches": 16821,
  "worst_10_line_loading": [
    {
      "line": "l(r:p1udm981-p1udt270lv)",
      "max_current_a": 218.93199035098533,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.903756437834655,
      "bus_from": "p1udt270lv",
      "bus_to": "p1udm981"
    },
    {
      "line": "sb9_p1uhs0_1247_414",
      "max_current_a": 2845.961211223016,
      "continuous_current_limit_a": 1500.0,
      "loading_pu": 1.8973074741486775,
      "bus_from": "sb9_p1uhs0_1247_node_9_17",
      "bus_to": "sb9_p1uhs0_1247_bus_9_3"
    },
    {
      "line": "l(r:p1udm6863-p1udm6867)",
      "max_current_a": 205.65693858700115,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.7883212051043578,
      "bus_from": "p1udm6867",
      "bus_to": "p1udm6863"
    },
    {
      "line": "l(r:p1udm9199-p1ulv4644)",
      "max_current_a": 197.49234923679143,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.7173247759720993,
      "bus_from": "p1udm9199",
      "bus_to": "p1ulv4644"
    },
    {
      "line": "l(r:p1udm9199-p1udt2941lv)",
      "max_current_a": 197.49233718554072,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.717324671178615,
      "bus_from": "p1udt2941lv",
      "bus_to": "p1udm9199"
    },
    {
      "line": "l(r:p1udm9747-p1udt3205lv)",
      "max_current_a": 196.9753864902483,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.7128294477412895,
      "bus_from": "p1udt3205lv",
      "bus_to": "p1udm9747"
    },
    {
      "line": "l(r:p1udt3707lv-p1ulv7033)",
      "max_current_a": 195.75708450124566,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.7022355174021362,
      "bus_from": "p1udt3707lv",
      "bus_to": "p1ulv7033"
    },
    {
      "line": "l(r:p1udt4516lv-p1ulv10624)",
      "max_current_a": 188.84144630209363,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.6420995330616837,
      "bus_from": "p1udt4516lv",
      "bus_to": "p1ulv10624"
    },
    {
      "line": "l(r:p1udm981-p1ulv12257)",
      "max_current_a": 188.7926603833367,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.6416753076811887,
      "bus_from": "p1udm981",
      "bus_to": "p1ulv12257"
    },
    {
      "line": "l(r:p1udt266lv-p1ulv281)",
      "max_current_a": 187.27848999167304,
      "continuous_current_limit_a": 115.0,
      "loading_pu": 1.6285086086232439,
      "bus_from": "p1udt266lv",
      "bus_to": "p1ulv281"
    }
  ],
  "substation_transformers": [
    {
      "transformer": "sb9_p1uhs0_1247_trans_263",
      "input_p_mw": 59.42406422604186,
      "input_q_mvar": 24.928877636381586,
      "input_s_mva": 64.4412007131341,
      "nameplate_mva": 80.0,
      "nameplate_loading_pu": 0.805515008914176,
      "opendss_normal_rating_mva": 88.0,
      "normal_rating_loading_pu": 0.7322863717401602
    },
    {
      "transformer": "sb9_p1uhs0_1247_trans_264",
      "input_p_mw": 43.39367166706307,
      "input_q_mvar": 21.338830016306915,
      "input_s_mva": 48.356554956011,
      "nameplate_mva": 40.0,
      "nameplate_loading_pu": 1.2089138739002752,
      "opendss_normal_rating_mva": 44.0,
      "normal_rating_loading_pu": 1.0990126126366138
    }
  ],
  "comparison_thresholds_note": "0.95/1.05 pu are descriptive screening thresholds, not constraints supplied with this case. Transformer loading here uses nominal nameplate kVA.",
  "load_branches_below_095_percent": 10.463143341921699,
  "independent_opendss_check": {
    "overloaded_line_branches": 407,
    "worst_line_loading_pu": 1.9037584687545355
  }
}
