{
  "bus": {
    "11_ORNA5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.3556707428323636,
      "latitude": 48.88832079623834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV71670": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.35934085445096,
      "latitude": 48.89393579136754,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58145": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.359107430092506,
      "latitude": 48.8946474409647,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV35406": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.357237340686937,
      "latitude": 48.89471856488404,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58146": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.360085984147469,
      "latitude": 48.89547856459621,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.36097438775706,
      "latitude": 48.895420804261185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV48133": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.360650937907626,
      "latitude": 48.895599184865944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV48133_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360650937907626,
      "latitude": 48.895599184865944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360613194446944,
      "latitude": 48.895597511923995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36007802732719,
      "latitude": 48.89545541521854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359655347681043,
      "latitude": 48.89607845295383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359802751372322,
      "latitude": 48.896084616316884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360756840628854,
      "latitude": 48.89540771857434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360892794841839,
      "latitude": 48.89541785525805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360793658162966,
      "latitude": 48.89535225121505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360800797901994,
      "latitude": 48.89525742608936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360763957240277,
      "latitude": 48.89535153830479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360934149589338,
      "latitude": 48.895418125370696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360062827752759,
      "latitude": 48.895451652606056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3596438646507,
      "latitude": 48.89681456691084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359639324476317,
      "latitude": 48.8968744941908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359636695214758,
      "latitude": 48.89690914919786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359627845191025,
      "latitude": 48.897025894142374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359721558346003,
      "latitude": 48.89702880569257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360784136913094,
      "latitude": 48.895425696335884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360934153736599,
      "latitude": 48.89542712152969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360048785930974,
      "latitude": 48.89544601144342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359670970013461,
      "latitude": 48.89630085532935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359636172399706,
      "latitude": 48.89649160570232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359640839209547,
      "latitude": 48.89665962881265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359752994429255,
      "latitude": 48.89666335458048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36000983042739,
      "latitude": 48.895446441548636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359621758036435,
      "latitude": 48.896757700447544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360667576024321,
      "latitude": 48.89561887237788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360025044252571,
      "latitude": 48.89545161515106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36008562899352,
      "latitude": 48.89547684811682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360070659111933,
      "latitude": 48.89549922015635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58149": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.361266846388918,
      "latitude": 48.895431132886216,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV72171": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.361679287039655,
      "latitude": 48.89557108439517,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV72171_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361679287039655,
      "latitude": 48.89557108439517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361405104797842,
      "latitude": 48.89547132160983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361345090527417,
      "latitude": 48.89547223287958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361046389987552,
      "latitude": 48.8954642064514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361375086417196,
      "latitude": 48.89546234071995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361046385820824,
      "latitude": 48.895455210292845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362031052423871,
      "latitude": 48.895326405532465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362056821393844,
      "latitude": 48.89503143194756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361414638472609,
      "latitude": 48.895455133715636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361050483993122,
      "latitude": 48.89544532355727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361046427059435,
      "latitude": 48.8955442461973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36104638165825,
      "latitude": 48.89544622312128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361942710650938,
      "latitude": 48.895319477378486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362096463886361,
      "latitude": 48.89521218246953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362060945644042,
      "latitude": 48.895104272116356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362032276272755,
      "latitude": 48.895037737229316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362044679937333,
      "latitude": 48.8952922243859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362047267858812,
      "latitude": 48.895034130152716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361710505108552,
      "latitude": 48.89558026267102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58150": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363265701372997,
      "latitude": 48.89548047980959,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV40086": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363665211626518,
      "latitude": 48.89575137941448,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV40086_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363665211626518,
      "latitude": 48.89575137941448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36366523010581,
      "latitude": 48.89578735505187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363678915820168,
      "latitude": 48.895868281387926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363636474879887,
      "latitude": 48.89574419623756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363639660231758,
      "latitude": 48.89576261022246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363672428634988,
      "latitude": 48.89576399575294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363682481849976,
      "latitude": 48.89575215735303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV04376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363372528041984,
      "latitude": 48.89498077783549,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV04376_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363372528041984,
      "latitude": 48.89498077783549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363542101625439,
      "latitude": 48.895085943281444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36461550168105,
      "latitude": 48.89495699806806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364742241476138,
      "latitude": 48.89494177073169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364892332671029,
      "latitude": 48.8950586401864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363569371093752,
      "latitude": 48.89504997040368,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363787564618577,
      "latitude": 48.89502294104937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364837688594105,
      "latitude": 48.894905772366755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364810366267093,
      "latitude": 48.89481585318131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364742179000125,
      "latitude": 48.89482486555322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363528425364056,
      "latitude": 48.89499602071253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363542074041866,
      "latitude": 48.895031993274465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363365379676038,
      "latitude": 48.894995608290344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58147": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.360027907462586,
      "latitude": 48.89714370922665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV63131": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.361644350656391,
      "latitude": 48.89729060608627,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV18919": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.360121150685008,
      "latitude": 48.89725396318723,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58151": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.361631462550931,
      "latitude": 48.89831027343762,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58153": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363101014257163,
      "latitude": 48.89834526436995,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58155": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.367120391690253,
      "latitude": 48.89843299193127,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58156": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.372026074788972,
      "latitude": 48.89755742111469,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58157": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37310368031608,
      "latitude": 48.89757182452537,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58160": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.373254073957109,
      "latitude": 48.89763497586351,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58158": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.375462784423132,
      "latitude": 48.89763629545305,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58159": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.375486433958076,
      "latitude": 48.897691145311285,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV21406": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37555675406402,
      "latitude": 48.89770653523102,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58162": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37735738999813,
      "latitude": 48.89769957688781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58183": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.377315456320915,
      "latitude": 48.897693488994136,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58163": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.378044624623131,
      "latitude": 48.89771760991909,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58164": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.378987226288469,
      "latitude": 48.89773969120115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58165": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.379700918897282,
      "latitude": 48.89775660880501,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58166": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.379944694894334,
      "latitude": 48.897771834206836,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58167": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.379904922407059,
      "latitude": 48.89789064991832,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58168": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.378903548907365,
      "latitude": 48.897794515723604,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58169": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.378083948720285,
      "latitude": 48.89683780722617,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58170": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37840024563427,
      "latitude": 48.89678012455254,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58171": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.378075894423376,
      "latitude": 48.89720133171924,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58172": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.379937615725574,
      "latitude": 48.89737081186626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV69813": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.379789843131084,
      "latitude": 48.89652786992559,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV69813_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379789843131084,
      "latitude": 48.89652786992559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379597628528345,
      "latitude": 48.89663406010394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379589527596885,
      "latitude": 48.89672849116505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379469370201349,
      "latitude": 48.89657565395105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379657665259443,
      "latitude": 48.89665922038756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379649546691881,
      "latitude": 48.89673206429113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379533500433635,
      "latitude": 48.89660620511938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.38170701478175,
      "latitude": 48.89749475109442,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58175": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.381686538435156,
      "latitude": 48.89747582292639,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58182": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.381248385326998,
      "latitude": 48.89737966405654,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58176": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.382740260291872,
      "latitude": 48.896001909994055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.382678501302872,
      "latitude": 48.896111487547465,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22790_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382678501302872,
      "latitude": 48.896111487547465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382161636604683,
      "latitude": 48.896464001811125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382270750105968,
      "latitude": 48.89646395991269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.38236623293075,
      "latitude": 48.89646391417928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382379808553565,
      "latitude": 48.89640096284051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381628366574346,
      "latitude": 48.89648309616541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381382859900302,
      "latitude": 48.896477796674716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381401798182559,
      "latitude": 48.89630872296903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381628266036142,
      "latitude": 48.896366191152744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381273735627022,
      "latitude": 48.89646524674583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381614598567494,
      "latitude": 48.89633921685982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381246452995708,
      "latitude": 48.89645626983783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381205495433258,
      "latitude": 48.89641132243548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381205420518934,
      "latitude": 48.89633938019982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380523585404786,
      "latitude": 48.89646554447851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381219164401257,
      "latitude": 48.89645628009124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381600938844985,
      "latitude": 48.89632123871543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381164599168768,
      "latitude": 48.896438317256674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381035188631348,
      "latitude": 48.896324705049416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382725936374635,
      "latitude": 48.89656082745711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382753219316999,
      "latitude": 48.89656980402558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.382780502276729,
      "latitude": 48.89657878957495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58177": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.382903853722908,
      "latitude": 48.896016809980196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58178": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380655628861267,
      "latitude": 48.895934560695736,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22820": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380918582969664,
      "latitude": 48.89586287108366,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22820_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380918582969664,
      "latitude": 48.89586287108366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381695644709397,
      "latitude": 48.895466891447036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381695660198107,
      "latitude": 48.89548487477364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380887102672133,
      "latitude": 48.89585407539854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381150399702195,
      "latitude": 48.8958178215546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381164051479899,
      "latitude": 48.89582680360376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381164028527007,
      "latitude": 48.8957998331148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380550409024656,
      "latitude": 48.89594395531851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37977291129402,
      "latitude": 48.8958633110099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379254369498549,
      "latitude": 48.89556675097648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58179": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380635456977355,
      "latitude": 48.89593611396886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380884992697193,
      "latitude": 48.896050751394206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV29264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380974721567703,
      "latitude": 48.89611375390492,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV70320": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.381642088238451,
      "latitude": 48.89657301653515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV34525": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.380113172146006,
      "latitude": 48.89504574056649,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.377803125967991,
      "latitude": 48.894304654920596,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58190": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37699065131401,
      "latitude": 48.89473214863161,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58185": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.377716585086536,
      "latitude": 48.89423090015704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58186": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.376506508000584,
      "latitude": 48.8931949017825,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58188": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.375295253217474,
      "latitude": 48.89219668179568,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58189": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.375291745750498,
      "latitude": 48.8921534005987,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22805": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.374736941334946,
      "latitude": 48.89166549434662,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV22805_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374736941334946,
      "latitude": 48.89166549434662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37477089026808,
      "latitude": 48.89166284119816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374771016163594,
      "latitude": 48.89166728083487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374573259876291,
      "latitude": 48.891638576229894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375105411338486,
      "latitude": 48.891998108484756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375241695307222,
      "latitude": 48.89187216253649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375718697404841,
      "latitude": 48.89144933826973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375950377447176,
      "latitude": 48.89124242122767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375997787070803,
      "latitude": 48.8911972088557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376057862753107,
      "latitude": 48.89113992243866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376073021258206,
      "latitude": 48.89112547496205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376152054909527,
      "latitude": 48.891049911201385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376236551605427,
      "latitude": 48.89097164041111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376181987083288,
      "latitude": 48.89094468800991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376498170513075,
      "latitude": 48.89069277861362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37632361105101,
      "latitude": 48.89069643202864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376018456652467,
      "latitude": 48.891098513502186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375909448816167,
      "latitude": 48.89122445139135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375677768690822,
      "latitude": 48.891431368356876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375146346906634,
      "latitude": 48.892025065781525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375500818641364,
      "latitude": 48.89187206892344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375596252650322,
      "latitude": 48.89183607084261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375664467596987,
      "latitude": 48.891872015187865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375718905367753,
      "latitude": 48.891728112196205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375827934908415,
      "latitude": 48.89162915410406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37600510447934,
      "latitude": 48.89146722694553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376209524133035,
      "latitude": 48.89127740312146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376359419844601,
      "latitude": 48.891134366602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376468446915334,
      "latitude": 48.89103540787616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376523011688593,
      "latitude": 48.89106236913126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376642869557488,
      "latitude": 48.890868987008815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376059669465994,
      "latitude": 48.89149418840314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375882513602712,
      "latitude": 48.89165611563476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375773484109508,
      "latitude": 48.89175507377459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375146340301399,
      "latitude": 48.89201607858567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375208091927945,
      "latitude": 48.89202962918803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375310009311451,
      "latitude": 48.89202411380851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376345776946782,
      "latitude": 48.89113437116993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376393470472412,
      "latitude": 48.89108669604736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376627873314873,
      "latitude": 48.89086359075433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374969060916508,
      "latitude": 48.8920341193992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375132724013426,
      "latitude": 48.89203406638925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375241854701773,
      "latitude": 48.892069997682796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375555811868023,
      "latitude": 48.89243859480508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375774149592792,
      "latitude": 48.89260938749991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375569448164626,
      "latitude": 48.892447586511835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375678506306049,
      "latitude": 48.892384595362266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375372751233325,
      "latitude": 48.89203129207923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375405456374472,
      "latitude": 48.89200520054464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375528097873788,
      "latitude": 48.89188105616792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375473082934851,
      "latitude": 48.892148218657496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375119061064106,
      "latitude": 48.892007091254804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375255345023299,
      "latitude": 48.89188114529184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375500644919906,
      "latitude": 48.89165625036126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375446080053345,
      "latitude": 48.891629288651195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375636933721009,
      "latitude": 48.891539291125405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375568719230976,
      "latitude": 48.89150334675455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375854991905299,
      "latitude": 48.89134137495288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375800413563182,
      "latitude": 48.89131442238969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376386473641621,
      "latitude": 48.890846596200575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375187130348143,
      "latitude": 48.89184520071274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV13574": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.376495666014474,
      "latitude": 48.88953288086579,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58191": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.376864672113066,
      "latitude": 48.88969902877888,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV13574_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376495666014474,
      "latitude": 48.88953288086579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376712650796581,
      "latitude": 48.88944360962877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376753592074399,
      "latitude": 48.88947956263217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376876285178251,
      "latitude": 48.88943455802847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37693087594352,
      "latitude": 48.8894795025444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377080763776767,
      "latitude": 48.88933556618582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378157501572734,
      "latitude": 48.88860676201359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377270650946919,
      "latitude": 48.88804953757545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377009918604341,
      "latitude": 48.8877231924822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376712692081834,
      "latitude": 48.88949756886524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376753536973001,
      "latitude": 48.88940761997778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376885033018405,
      "latitude": 48.88934345163669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376918560064089,
      "latitude": 48.889290541490865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376983913690673,
      "latitude": 48.88929520162111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377217015049574,
      "latitude": 48.889182638080946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377271550025402,
      "latitude": 48.88915563978121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378116569190365,
      "latitude": 48.888737234858866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378131282351247,
      "latitude": 48.88872995006372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377934979049397,
      "latitude": 48.88850991247533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377789163300579,
      "latitude": 48.88843603423845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377257015830861,
      "latitude": 48.888058529472666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376993543997584,
      "latitude": 48.88771420183699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376880835895566,
      "latitude": 48.88925547718178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376112939901635,
      "latitude": 48.889857483276934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376167516821659,
      "latitude": 48.889902428131435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376222053100421,
      "latitude": 48.88987543032758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376208458090547,
      "latitude": 48.88993839029575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376262994385818,
      "latitude": 48.88991139247397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376374938596384,
      "latitude": 48.890067822403296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376713359237887,
      "latitude": 48.890333891778575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37688107693385,
      "latitude": 48.8903141530058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376822528844512,
      "latitude": 48.890423780871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37661724942347,
      "latitude": 48.889515584492706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37667177143264,
      "latitude": 48.889488586479274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376685407019155,
      "latitude": 48.8894795856723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376617194511125,
      "latitude": 48.88944364184037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376562658891948,
      "latitude": 48.88947063983445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375976487639627,
      "latitude": 48.88976760254528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37586732088,
      "latitude": 48.88967771262911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375690214926066,
      "latitude": 48.88951512044193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375580756627845,
      "latitude": 48.889435008433026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375157765797265,
      "latitude": 48.88912940140716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375635272402137,
      "latitude": 48.889399023676695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376233396736321,
      "latitude": 48.88966482913953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375967553989383,
      "latitude": 48.8897223548811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375937962628591,
      "latitude": 48.88970016626842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376111951755124,
      "latitude": 48.889631338317784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375771796989843,
      "latitude": 48.8895878181057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37536766324869,
      "latitude": 48.88926001619698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375812690659782,
      "latitude": 48.88956082498278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375990123426875,
      "latitude": 48.88975861080709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375953234429068,
      "latitude": 48.8897282372672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375453178819778,
      "latitude": 48.88930842934631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375498815791269,
      "latitude": 48.8892821627371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376042058522646,
      "latitude": 48.88886456308508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376232269013219,
      "latitude": 48.88970548767804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3759628654833,
      "latitude": 48.88977660326444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375963311151505,
      "latitude": 48.89035213521847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376011959742979,
      "latitude": 48.890415119421846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375987581076047,
      "latitude": 48.89049270510576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375960877409907,
      "latitude": 48.890577822831446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37627125128656,
      "latitude": 48.89064696147465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376278225751804,
      "latitude": 48.890678149249666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375545073312461,
      "latitude": 48.89069722920138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37535674403013,
      "latitude": 48.89073196348092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37483858980426,
      "latitude": 48.890824636839085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373987364546865,
      "latitude": 48.89097689064169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373865222837542,
      "latitude": 48.89100094286447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373522573291035,
      "latitude": 48.89088912328538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37338983640116,
      "latitude": 48.89094453468016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373425868790025,
      "latitude": 48.89101755353907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372911306263672,
      "latitude": 48.891149437542396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1330783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372870883849214,
      "latitude": 48.89113263484326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376140027072239,
      "latitude": 48.88963111327765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV42629": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.374301661498916,
      "latitude": 48.89316742963651,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV42629_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374301661498916,
      "latitude": 48.89316742963651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37401514221162,
      "latitude": 48.89302364436752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37394686927715,
      "latitude": 48.89290676048744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373986549149883,
      "latitude": 48.892892835823844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374110476485451,
      "latitude": 48.892843753621364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374069579341515,
      "latitude": 48.89287074608787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373933232314509,
      "latitude": 48.89291576095586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373796891416041,
      "latitude": 48.89296975386808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373387848121777,
      "latitude": 48.89310477907821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373333333197439,
      "latitude": 48.89314976785988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373292385096775,
      "latitude": 48.89310480862795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373319746400846,
      "latitude": 48.89323070170383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374178847077427,
      "latitude": 48.89307754275848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374683115776253,
      "latitude": 48.89261874767522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374764882271041,
      "latitude": 48.892546778928974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374935251378588,
      "latitude": 48.892395640304365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374996571019906,
      "latitude": 48.89233986392641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375159486188358,
      "latitude": 48.89241496204951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375254239618885,
      "latitude": 48.89221208123758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374833097576232,
      "latitude": 48.89258272372882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373987869051501,
      "latitude": 48.893023652960984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373715103832887,
      "latitude": 48.89301475137277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373496935591567,
      "latitude": 48.893077765673034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373455987412246,
      "latitude": 48.89303281548185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374206120265841,
      "latitude": 48.89307753412126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374914818316239,
      "latitude": 48.89242982520403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375278790418645,
      "latitude": 48.892217465559185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374983033571517,
      "latitude": 48.89246576992162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373974232065248,
      "latitude": 48.89303265343329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373840670702505,
      "latitude": 48.89314330076023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373780637041405,
      "latitude": 48.893112745160344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373797058059328,
      "latitude": 48.89318558118758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373724619827431,
      "latitude": 48.89324932303678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373674384265741,
      "latitude": 48.893293537732305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373576406978693,
      "latitude": 48.89338172362416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373524469212055,
      "latitude": 48.893428473168825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373381363292198,
      "latitude": 48.893556216542535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373619818626142,
      "latitude": 48.893266575222796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374335737299229,
      "latitude": 48.89316921624688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374307292959789,
      "latitude": 48.89318966215449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374260725468218,
      "latitude": 48.89314047207501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37396062150389,
      "latitude": 48.89305962827633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373906074309749,
      "latitude": 48.89307763778728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373865144938897,
      "latitude": 48.89305966727627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374049822410714,
      "latitude": 48.89295577115324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374028715032682,
      "latitude": 48.89292471807792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373702183972042,
      "latitude": 48.89305493714058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373374261428332,
      "latitude": 48.8931857219185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373333389850302,
      "latitude": 48.89323069748211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.373401573528524,
      "latitude": 48.893221680184624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374096904617771,
      "latitude": 48.892924696556946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374246810270389,
      "latitude": 48.892780764167526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374396735196189,
      "latitude": 48.89264581875966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374567455803069,
      "latitude": 48.8925076131343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374059775369509,
      "latitude": 48.89254036199591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374137743120377,
      "latitude": 48.89283475780999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58187": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.37607130124973,
      "latitude": 48.893167753168456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV54301": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.377984828287578,
      "latitude": 48.89420032245454,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV54301_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377984828287578,
      "latitude": 48.89420032245454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37797468414158,
      "latitude": 48.894178792701155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378612092376111,
      "latitude": 48.89407419177458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379048097342024,
      "latitude": 48.89356144365842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377982120014924,
      "latitude": 48.89422279135306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378189394278765,
      "latitude": 48.89417326247941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37868034043619,
      "latitude": 48.89412812665651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378666682305787,
      "latitude": 48.89411013915572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379102781874917,
      "latitude": 48.89371429613738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37941665883025,
      "latitude": 48.893938997820676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378639394146518,
      "latitude": 48.89409216546599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379102759987441,
      "latitude": 48.89368731661362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377990475069365,
      "latitude": 48.894222554774515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378093944146347,
      "latitude": 48.894209271559355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378243977539049,
      "latitude": 48.89421820622255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378025518873306,
      "latitude": 48.893930522020725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377036512449243,
      "latitude": 48.89370148301008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3771105137082014,
      "latitude": 48.893671746149586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1347826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377145923088539,
      "latitude": 48.893705436010585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377690389071829,
      "latitude": 48.894214804194725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377659455023902,
      "latitude": 48.89418797018237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377554877485012,
      "latitude": 48.89405613736697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV34525_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380113172146006,
      "latitude": 48.89504574056649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380235978285303,
      "latitude": 48.895107742973025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.38038601465338,
      "latitude": 48.89511668392018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381326611993762,
      "latitude": 48.89458574849247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380235970797807,
      "latitude": 48.89509875580039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381312974137063,
      "latitude": 48.894576757460335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379990579582362,
      "latitude": 48.89522474703421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379786098147057,
      "latitude": 48.89534172672067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379484861654826,
      "latitude": 48.8951689496016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379349850681574,
      "latitude": 48.895566716646485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379226242811034,
      "latitude": 48.89534025735987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379189161936708,
      "latitude": 48.89551700341862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379172494856925,
      "latitude": 48.89550383419966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379142719266792,
      "latitude": 48.89547873470945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379114921477793,
      "latitude": 48.89545531510456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378900628333636,
      "latitude": 48.89527472247724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378593164810561,
      "latitude": 48.89499826026746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377680351003809,
      "latitude": 48.89424150858486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378297382214946,
      "latitude": 48.89283330690358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377615463117762,
      "latitude": 48.89436976910344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37765194722567,
      "latitude": 48.89439980962818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.377671257457687,
      "latitude": 48.89441252879837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.378591101136921,
      "latitude": 48.89521249728212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380034808803084,
      "latitude": 48.89507530110882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380304118212381,
      "latitude": 48.89504477174223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380475998882896,
      "latitude": 48.89486889224055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380604018346684,
      "latitude": 48.89487379681623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380721573234242,
      "latitude": 48.894753351989856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381081134186855,
      "latitude": 48.894603824016265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381244715087001,
      "latitude": 48.89451383692937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381045686222327,
      "latitude": 48.89457658815811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380999245219171,
      "latitude": 48.89454090844946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381148655442634,
      "latitude": 48.894520568443504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.38086454216356,
      "latitude": 48.89467451719216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380235985780307,
      "latitude": 48.895116739132774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380017949528506,
      "latitude": 48.89532365885762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380105209275908,
      "latitude": 48.8955182890953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379745304507121,
      "latitude": 48.895476639014866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379934449473053,
      "latitude": 48.89563621827871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379441610951194,
      "latitude": 48.89568358870902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379445478964762,
      "latitude": 48.89574653345816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379704703049562,
      "latitude": 48.89584535245696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379772130324169,
      "latitude": 48.89587495866574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3798450797234953,
      "latitude": 48.89587908719414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379888794082603,
      "latitude": 48.89592462423698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380154938072201,
      "latitude": 48.89601604328061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.380447381148116,
      "latitude": 48.89599918360067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381100471328532,
      "latitude": 48.89591424563992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381107529035412,
      "latitude": 48.895958936188386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1344845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.381125686330948,
      "latitude": 48.89591251065437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379811158200267,
      "latitude": 48.89591249286738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379766423871243,
      "latitude": 48.895963403473104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379463606958375,
      "latitude": 48.89602904757889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37944571433319,
      "latitude": 48.89603430254142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37850459829717,
      "latitude": 48.89600767682844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379185681415202,
      "latitude": 48.89611478628384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379139444477929,
      "latitude": 48.896129101437914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.379009386763701,
      "latitude": 48.896169356538906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1331964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376688457387643,
      "latitude": 48.89671268194707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58181": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.382849793546699,
      "latitude": 48.89606151524042,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58174": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.381914471088895,
      "latitude": 48.89740831453843,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV28012": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.377467879139185,
      "latitude": 48.897135441958795,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV21406_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37555675406402,
      "latitude": 48.89770653523102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375469746119013,
      "latitude": 48.89772319897392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.374939302521824,
      "latitude": 48.8975834683934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375135411024952,
      "latitude": 48.89713798335155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.376656878811784,
      "latitude": 48.8976452722113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375585107223241,
      "latitude": 48.89770745160153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375586704421957,
      "latitude": 48.89771064151739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375581888363904,
      "latitude": 48.89770483739608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375586829693661,
      "latitude": 48.89771412849272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375570360497899,
      "latitude": 48.89772850436181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375582515422442,
      "latitude": 48.89772321592392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375565195370179,
      "latitude": 48.89772988109193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375586096138965,
      "latitude": 48.89771751689139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37558466714928,
      "latitude": 48.89772056400644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375552914338277,
      "latitude": 48.897730559158475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375559729765812,
      "latitude": 48.89773045806357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375547311595946,
      "latitude": 48.897730021767224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375542717140685,
      "latitude": 48.89772893582845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.375573214551413,
      "latitude": 48.897717125685716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV59046": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.372108388937029,
      "latitude": 48.897613116887044,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV59046_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372108388937029,
      "latitude": 48.897613116887044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37209722766436,
      "latitude": 48.89763696315194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372104766178585,
      "latitude": 48.897637823664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372118764341486,
      "latitude": 48.89763656127351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.372124958936654,
      "latitude": 48.89762547825557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.37211246138803,
      "latitude": 48.89762851965472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus58161": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.367528857323778,
      "latitude": 48.898282746769645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58154": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363228062920992,
      "latitude": 48.8983305508851,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus58152": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.361791050366799,
      "latitude": 48.89824111043993,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV18919_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360121150685008,
      "latitude": 48.89725396318723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360108341986397,
      "latitude": 48.89723306159886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360146592822439,
      "latitude": 48.89723890463935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV71670_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35934085445096,
      "latitude": 48.89393579136754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus0121598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359295804439139,
      "latitude": 48.89377047177297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359390675147337,
      "latitude": 48.89346869080576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359473177120089,
      "latitude": 48.89299698229217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359046139077072,
      "latitude": 48.89475308789163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358869157792606,
      "latitude": 48.894931858293184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358645795104415,
      "latitude": 48.895087000783676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358610592446993,
      "latitude": 48.895490639273504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358539273827204,
      "latitude": 48.89551316538104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358467478143705,
      "latitude": 48.89553584431543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359324072288025,
      "latitude": 48.89364204846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359389104921168,
      "latitude": 48.89343061239606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359397145279839,
      "latitude": 48.893238087306415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359654555022908,
      "latitude": 48.89398069357253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35954581961005,
      "latitude": 48.894808047541495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359791345353076,
      "latitude": 48.8948799420526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35990048329923,
      "latitude": 48.89494286680836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36005539904666,
      "latitude": 48.89477606118318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359416674135762,
      "latitude": 48.893295017383366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359316953567195,
      "latitude": 48.89328415307604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359187356713745,
      "latitude": 48.89407133848845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359017273267142,
      "latitude": 48.89447086899371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359668194742951,
      "latitude": 48.893971694745254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359654594259446,
      "latitude": 48.89407061931694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359641023037804,
      "latitude": 48.89420551057454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359559459570424,
      "latitude": 48.894799057719894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359734493082603,
      "latitude": 48.894847725159345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359791341404081,
      "latitude": 48.89487094588954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35990047933129,
      "latitude": 48.89493387064582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360050437823734,
      "latitude": 48.89477646658891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35966819081929,
      "latitude": 48.89396270756266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359681769762666,
      "latitude": 48.893845799629325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus0121564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359751011387468,
      "latitude": 48.893413304753594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "11_107224": {
      "bus_from": "11_ORNA5",
      "bus_to": "11_MVLV71670",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 927.7747427564694,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_209781": {
      "bus_from": "11_MVLV71670",
      "bus_to": "11_MVBus58145",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 91.3492875716146,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_192161": {
      "bus_from": "11_MVBus58145",
      "bus_to": "11_MVLV35406",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 236.51965156184136,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_104896": {
      "bus_from": "11_MVBus58145",
      "bus_to": "11_MVBus58146",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 144.0504363928466,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_263516": {
      "bus_from": "11_MVBus58146",
      "bus_to": "11_MVBus58148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 72.65306604627307,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_333561": {
      "bus_from": "11_MVBus58148",
      "bus_to": "11_MVLV48133",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.74233575999566,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0841856": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0192890449953178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776483": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.11142223241903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0804991": {
      "bus_from": "11_LVBus0121506",
      "bus_to": "11_LVBus0121507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.30219755862433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0540231": {
      "bus_from": "11_LVBus0121507",
      "bus_to": "11_LVBus0121508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.830078143283776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0871243": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.5994401635627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0471099": {
      "bus_from": "11_LVBus0121499",
      "bus_to": "11_LVBus0121500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.16058373189349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0508606": {
      "bus_from": "11_LVBus0121500",
      "bus_to": "11_LVBus0121502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.655625187412664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0751242": {
      "bus_from": "11_LVBus0121502",
      "bus_to": "11_LVBus0121504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.558273183247127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0337429": {
      "bus_from": "11_LVBus0121502",
      "bus_to": "11_LVBus0121503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1792617510541916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0343652": {
      "bus_from": "11_LVBus0121500",
      "bus_to": "11_LVBus0121501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.032480251891176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0871254": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.91488704842499,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0581850": {
      "bus_from": "11_LVBus0121492",
      "bus_to": "11_LVBus0121493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.3106671212641,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0757890": {
      "bus_from": "11_LVBus0121493",
      "bus_to": "11_LVBus0121494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.672686776227383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0316202": {
      "bus_from": "11_LVBus0121494",
      "bus_to": "11_LVBus0121495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.858724278400014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1066207": {
      "bus_from": "11_LVBus0121495",
      "bus_to": "11_LVBus0121496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.999148323593383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0396271": {
      "bus_from": "11_LVBus0121496",
      "bus_to": "11_LVBus0121497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.878927647931728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0975781": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.285363247743707,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0783707": {
      "bus_from": "11_LVBus0121489",
      "bus_to": "11_LVBus0121490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.001103949776743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0554319": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.88082759960837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0927730": {
      "bus_from": "11_LVBus0121483",
      "bus_to": "11_LVBus0121484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.30655442185609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0692228": {
      "bus_from": "11_LVBus0121484",
      "bus_to": "11_LVBus0121485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.607549124850756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0291508": {
      "bus_from": "11_LVBus0121485",
      "bus_to": "11_LVBus0121486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.951607689263902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0944721": {
      "bus_from": "11_LVBus0121486",
      "bus_to": "11_LVBus0121487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.233994596907955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0722939": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.65580138980633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0447747": {
      "bus_from": "11_LVBus0121480",
      "bus_to": "11_LVBus0121481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.79173093374462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1104745": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.019132091343744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0722929": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.66735478792546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0494570": {
      "bus_from": "11_MVLV48133_LV",
      "bus_to": "11_LVBus0121473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.4021911871109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0307663": {
      "bus_from": "11_LVBus0121473",
      "bus_to": "11_LVBus0121474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7193246448403796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_238971": {
      "bus_from": "11_MVBus58148",
      "bus_to": "11_MVBus58149",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.47522725175575,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_346771": {
      "bus_from": "11_MVBus58149",
      "bus_to": "11_MVLV72171",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 42.323308867665915,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0529687": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.734438173044545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0914792": {
      "bus_from": "11_LVBus0121623",
      "bus_to": "11_LVBus0121624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.401700589372802,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0527625": {
      "bus_from": "11_LVBus0121624",
      "bus_to": "11_LVBus0121625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.92033722741393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776335": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.159604260476403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0553671": {
      "bus_from": "11_LVBus0121620",
      "bus_to": "11_LVBus0121621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.11494953148019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776336": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.87923351415992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0695271": {
      "bus_from": "11_LVBus0121617",
      "bus_to": "11_LVBus0121618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.161901615591105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1042920": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.313022836241103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0429180": {
      "bus_from": "11_LVBus0121612",
      "bus_to": "11_LVBus0121613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.72384048570059,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0898808": {
      "bus_from": "11_LVBus0121613",
      "bus_to": "11_LVBus0121614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.00498677104954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0664801": {
      "bus_from": "11_LVBus0121613",
      "bus_to": "11_LVBus0121615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.3170017976759768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0486289": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.66813315403077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0447913": {
      "bus_from": "11_LVBus0121607",
      "bus_to": "11_LVBus0121608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.9392665029409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0391419": {
      "bus_from": "11_LVBus0121608",
      "bus_to": "11_LVBus0121609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.279817779758265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119334": {
      "bus_from": "11_LVBus0121609",
      "bus_to": "11_LVBus0121610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.692025620727997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1086834": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.94588172308174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1032946": {
      "bus_from": "11_LVBus0121604",
      "bus_to": "11_LVBus0121605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.501947768074206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0639771": {
      "bus_from": "11_MVLV72171_LV",
      "bus_to": "11_LVBus0121602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0191666982178411,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_234639": {
      "bus_from": "11_MVBus58149",
      "bus_to": "11_MVBus58150",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 153.45355534498546,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_312715": {
      "bus_from": "11_MVBus58150",
      "bus_to": "11_MVLV40086",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 43.88816517298325,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0678993": {
      "bus_from": "11_MVLV40086_LV",
      "bus_to": "11_LVBus0121405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5016048411614604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0974806": {
      "bus_from": "11_LVBus0121405",
      "bus_to": "11_LVBus0121406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.055408546212353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0719612": {
      "bus_from": "11_MVLV40086_LV",
      "bus_to": "11_LVBus0121403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0195972782045835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0413811": {
      "bus_from": "11_MVLV40086_LV",
      "bus_to": "11_LVBus0121401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0196338562004095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0200671": {
      "bus_from": "11_MVLV40086_LV",
      "bus_to": "11_LVBus0121399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.019317338866549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0685732": {
      "bus_from": "11_MVLV40086_LV",
      "bus_to": "11_LVBus0121397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0195567417456766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_267111": {
      "bus_from": "11_MVBus58150",
      "bus_to": "11_MVLV04376",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.01849224930695,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0746331": {
      "bus_from": "11_MVLV04376_LV",
      "bus_to": "11_LVBus0121121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.290866739045896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0289314": {
      "bus_from": "11_LVBus0121121",
      "bus_to": "11_LVBus0121122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.00315100245888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0617780": {
      "bus_from": "11_LVBus0121122",
      "bus_to": "11_LVBus0121123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.446289396208558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0206495": {
      "bus_from": "11_LVBus0121123",
      "bus_to": "11_LVBus0121124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.281314579263455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1101053": {
      "bus_from": "11_MVLV04376_LV",
      "bus_to": "11_LVBus0121115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.56139597810078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0556122": {
      "bus_from": "11_LVBus0121115",
      "bus_to": "11_LVBus0121116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.28102088872238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0245230": {
      "bus_from": "11_LVBus0121116",
      "bus_to": "11_LVBus0121117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.09566925566071,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0730960": {
      "bus_from": "11_LVBus0121117",
      "bus_to": "11_LVBus0121118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.198423506652663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0196695": {
      "bus_from": "11_LVBus0121118",
      "bus_to": "11_LVBus0121119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.099344796442668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0639787": {
      "bus_from": "11_MVLV04376_LV",
      "bus_to": "11_LVBus0121112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.527466436899257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0766217": {
      "bus_from": "11_LVBus0121112",
      "bus_to": "11_LVBus0121113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.123712044204703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0278888": {
      "bus_from": "11_MVLV04376_LV",
      "bus_to": "11_LVBus0121110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.019809493799869,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_223358": {
      "bus_from": "11_MVBus58146",
      "bus_to": "11_MVBus58147",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 234.2219003008785,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_215276": {
      "bus_from": "11_MVBus58147",
      "bus_to": "11_MVLV63131",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 130.50837064709543,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_154611": {
      "bus_from": "11_MVBus58147",
      "bus_to": "11_MVLV18919",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.22885560535646,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_190241": {
      "bus_from": "11_MVLV18919",
      "bus_to": "11_MVBus58151",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 340.5629629923491,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_329307": {
      "bus_from": "11_MVBus58151",
      "bus_to": "11_MVBus58153",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 110.24934547135531,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_93564": {
      "bus_from": "11_MVBus58153",
      "bus_to": "11_MVBus58155",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 305.8409460650942,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_87676": {
      "bus_from": "11_MVBus58155",
      "bus_to": "11_MVBus58156",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 460.7374084188718,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_62506": {
      "bus_from": "11_MVBus58156",
      "bus_to": "11_MVBus58157",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 79.7659518340824,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_103379": {
      "bus_from": "11_MVBus58157",
      "bus_to": "11_MVBus58160",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.227312458344116,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_101015": {
      "bus_from": "11_MVBus58157",
      "bus_to": "11_MVBus58158",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 173.66670403062972,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_253396": {
      "bus_from": "11_MVBus58158",
      "bus_to": "11_MVBus58159",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.504084294054033,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_124149": {
      "bus_from": "11_MVBus58158",
      "bus_to": "11_MVLV21406",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.51506607983457,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_305226": {
      "bus_from": "11_MVLV21406",
      "bus_to": "11_MVBus58162",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 139.03796439502992,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_300401": {
      "bus_from": "11_MVBus58162",
      "bus_to": "11_MVBus58183",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.613512783236385,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_297710": {
      "bus_from": "11_MVBus58162",
      "bus_to": "11_MVBus58163",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 50.43056126475743,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_329668": {
      "bus_from": "11_MVBus58163",
      "bus_to": "11_MVBus58164",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 69.15656945418151,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_69130": {
      "bus_from": "11_MVBus58164",
      "bus_to": "11_MVBus58165",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 52.36279455044359,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_176805": {
      "bus_from": "11_MVBus58165",
      "bus_to": "11_MVBus58166",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.95402417212495,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_154533": {
      "bus_from": "11_MVBus58165",
      "bus_to": "11_MVBus58167",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 28.44966742529557,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_42851": {
      "bus_from": "11_MVBus58164",
      "bus_to": "11_MVBus58168",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.217116965941507,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_149570": {
      "bus_from": "11_MVBus58163",
      "bus_to": "11_MVBus58169",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 228.37623381407477,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_324038": {
      "bus_from": "11_MVBus58169",
      "bus_to": "11_MVBus58170",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 47.19763418991989,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_322010": {
      "bus_from": "11_MVBus58169",
      "bus_to": "11_MVBus58171",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.431051438860685,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_339655": {
      "bus_from": "11_MVBus58171",
      "bus_to": "11_MVBus58172",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 141.08108033410943,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_34835": {
      "bus_from": "11_MVBus58172",
      "bus_to": "11_MVLV69813",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 104.11633650589299,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0541481": {
      "bus_from": "11_MVLV69813_LV",
      "bus_to": "11_LVBus0121559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.974185701794475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0375305": {
      "bus_from": "11_LVBus0121559",
      "bus_to": "11_LVBus0121560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.518249738458902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0448604": {
      "bus_from": "11_MVLV69813_LV",
      "bus_to": "11_LVBus0121557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.215979277839967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0852107": {
      "bus_from": "11_MVLV69813_LV",
      "bus_to": "11_LVBus0121554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.2396630674495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0240412": {
      "bus_from": "11_LVBus0121554",
      "bus_to": "11_LVBus0121555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.122648783350822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0195055": {
      "bus_from": "11_MVLV69813_LV",
      "bus_to": "11_LVBus0121552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.190875115773068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_235915": {
      "bus_from": "11_MVBus58172",
      "bus_to": "11_MVBus58173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 133.95190277938073,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_340809": {
      "bus_from": "11_MVBus58173",
      "bus_to": "11_MVBus58175",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.5211020000653606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_327270": {
      "bus_from": "11_MVBus58175",
      "bus_to": "11_MVBus58182",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 41.83511361155246,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_153112": {
      "bus_from": "11_MVBus58175",
      "bus_to": "11_MVBus58176",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 232.72275855375526,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_65710": {
      "bus_from": "11_MVBus58176",
      "bus_to": "11_MVLV22790",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.559132768421792,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0284930": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.54499370709809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0497645": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.518842461053744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0915825": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.589597531292554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0291845": {
      "bus_from": "11_LVBus0121258",
      "bus_to": "11_LVBus0121259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.071090311752618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0504458": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.62118292447262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0324861": {
      "bus_from": "11_LVBus0121254",
      "bus_to": "11_LVBus0121255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.011008053548867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0562108": {
      "bus_from": "11_LVBus0121255",
      "bus_to": "11_LVBus0121256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.853511156385547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0591046": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.34853214544617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119853": {
      "bus_from": "11_LVBus0121251",
      "bus_to": "11_LVBus0121252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.06305039392245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1057697": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.9822755480055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0718979": {
      "bus_from": "11_LVBus0121244",
      "bus_to": "11_LVBus0121245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.0576077163461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0335615": {
      "bus_from": "11_LVBus0121245",
      "bus_to": "11_LVBus0121247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.999547538130775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0978388": {
      "bus_from": "11_LVBus0121247",
      "bus_to": "11_LVBus0121249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.000534596895536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0377361": {
      "bus_from": "11_LVBus0121247",
      "bus_to": "11_LVBus0121248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.10872218777435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0275333": {
      "bus_from": "11_LVBus0121245",
      "bus_to": "11_LVBus0121246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.000891519476124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1057381": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.10287336706891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0851552": {
      "bus_from": "11_LVBus0121240",
      "bus_to": "11_LVBus0121241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.054743006867966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0911674": {
      "bus_from": "11_LVBus0121241",
      "bus_to": "11_LVBus0121242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.426852174446775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0560681": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.29067379940881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0769049": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.63962953839341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0504421": {
      "bus_from": "11_MVLV22790_LV",
      "bus_to": "11_LVBus0121234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.7918058661524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_250877": {
      "bus_from": "11_MVBus58176",
      "bus_to": "11_MVBus58177",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.150587839949342,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_256948": {
      "bus_from": "11_MVBus58177",
      "bus_to": "11_MVBus58178",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 218.37799598583229,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_31551": {
      "bus_from": "11_MVBus58178",
      "bus_to": "11_MVLV22820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.671565754330377,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0338099": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.29639455480601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0535014": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.80459854335511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0266463": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0197407224688593,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0664077": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.35161698723205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0194340": {
      "bus_from": "11_LVBus0121339",
      "bus_to": "11_LVBus0121340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.4141298004815053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0241174": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.371118251232343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0505576": {
      "bus_from": "11_MVLV22820_LV",
      "bus_to": "11_LVBus0121333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.170293437706995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0448100": {
      "bus_from": "11_LVBus0121333",
      "bus_to": "11_LVBus0121334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.11389516536369,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0282840": {
      "bus_from": "11_LVBus0121334",
      "bus_to": "11_LVBus0121335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.40585136913823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_195616": {
      "bus_from": "11_MVBus58178",
      "bus_to": "11_MVBus58179",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1.489137878872683,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_61035": {
      "bus_from": "11_MVBus58179",
      "bus_to": "11_MVBus58180",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.78621186272082,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_291714": {
      "bus_from": "11_MVBus58180",
      "bus_to": "11_MVLV29264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.430042912949459,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_254472": {
      "bus_from": "11_MVBus58180",
      "bus_to": "11_MVLV70320",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 117.17482308291181,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_290252": {
      "bus_from": "11_MVBus58179",
      "bus_to": "11_MVLV34525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 209.34814814820047,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_339187": {
      "bus_from": "11_MVLV34525",
      "bus_to": "11_MVBus58184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.80173103498515,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_61472": {
      "bus_from": "11_MVBus58184",
      "bus_to": "11_MVBus58190",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.96038219733028,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_258423": {
      "bus_from": "11_MVBus58184",
      "bus_to": "11_MVBus58185",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.370287578549831,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_156597": {
      "bus_from": "11_MVBus58185",
      "bus_to": "11_MVBus58186",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 145.42824123341967,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_242878": {
      "bus_from": "11_MVBus58186",
      "bus_to": "11_MVBus58188",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 146.24837036408297,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_298406": {
      "bus_from": "11_MVBus58188",
      "bus_to": "11_MVBus58189",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.820067219820788,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_45463": {
      "bus_from": "11_MVBus58189",
      "bus_to": "11_MVLV22805",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 78.48256357540761,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0940374": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0194384922259194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0173483": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0192408082239228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0494127": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.511191015659033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847084": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.39003869159599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0208750": {
      "bus_from": "11_LVBus0121311",
      "bus_to": "11_LVBus0121312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.205996231319656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0393074": {
      "bus_from": "11_LVBus0121312",
      "bus_to": "11_LVBus0121313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.6047236651999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0921131": {
      "bus_from": "11_LVBus0121313",
      "bus_to": "11_LVBus0121314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.602984885207704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0652040": {
      "bus_from": "11_LVBus0121314",
      "bus_to": "11_LVBus0121316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.112863958352443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0394509": {
      "bus_from": "11_LVBus0121316",
      "bus_to": "11_LVBus0121317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.74553603845432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0276756": {
      "bus_from": "11_LVBus0121317",
      "bus_to": "11_LVBus0121318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9537196499103258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0943045": {
      "bus_from": "11_LVBus0121318",
      "bus_to": "11_LVBus0121319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.208048184423678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1032044": {
      "bus_from": "11_LVBus0121319",
      "bus_to": "11_LVBus0121320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.684500576108665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0765686": {
      "bus_from": "11_LVBus0121320",
      "bus_to": "11_LVBus0121323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999458662014367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0745708": {
      "bus_from": "11_LVBus0121320",
      "bus_to": "11_LVBus0121321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.41876420529396,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0605017": {
      "bus_from": "11_LVBus0121321",
      "bus_to": "11_LVBus0121322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.649140410107828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0279089": {
      "bus_from": "11_LVBus0121318",
      "bus_to": "11_LVBus0121324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000049997439907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0227495": {
      "bus_from": "11_LVBus0121314",
      "bus_to": "11_LVBus0121315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6057674062728413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0855000": {
      "bus_from": "11_LVBus0121313",
      "bus_to": "11_LVBus0121325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6057669217813406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0392590": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.55972806582054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0765973": {
      "bus_from": "11_LVBus0121295",
      "bus_to": "11_LVBus0121296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.032093302902275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0961332": {
      "bus_from": "11_LVBus0121296",
      "bus_to": "11_LVBus0121297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.704944679152973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1031961": {
      "bus_from": "11_LVBus0121297",
      "bus_to": "11_LVBus0121309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403154210168445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847182": {
      "bus_from": "11_LVBus0121297",
      "bus_to": "11_LVBus0121298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.001151359565435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0763601": {
      "bus_from": "11_LVBus0121298",
      "bus_to": "11_LVBus0121299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.602592546618757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0498539": {
      "bus_from": "11_LVBus0121299",
      "bus_to": "11_LVBus0121300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.204995739895605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1045323": {
      "bus_from": "11_LVBus0121300",
      "bus_to": "11_LVBus0121301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.89080588308818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0265634": {
      "bus_from": "11_LVBus0121301",
      "bus_to": "11_LVBus0121302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.33517478908297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0550511": {
      "bus_from": "11_LVBus0121302",
      "bus_to": "11_LVBus0121303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.602597827736014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0942987": {
      "bus_from": "11_LVBus0121303",
      "bus_to": "11_LVBus0121304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000050180206258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0385356": {
      "bus_from": "11_LVBus0121303",
      "bus_to": "11_LVBus0121305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.497109091998023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0279039": {
      "bus_from": "11_LVBus0121300",
      "bus_to": "11_LVBus0121306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000048902188188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0227446": {
      "bus_from": "11_LVBus0121299",
      "bus_to": "11_LVBus0121307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.0008248069842995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0494117": {
      "bus_from": "11_LVBus0121298",
      "bus_to": "11_LVBus0121308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000824480701555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0707390": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.74437903337018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0828403": {
      "bus_from": "11_LVBus0121288",
      "bus_to": "11_LVBus0121289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.772396293631172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0878031": {
      "bus_from": "11_LVBus0121289",
      "bus_to": "11_LVBus0121290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.040214028816418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0763635": {
      "bus_from": "11_LVBus0121290",
      "bus_to": "11_LVBus0121291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.09043959638258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0328028": {
      "bus_from": "11_LVBus0121291",
      "bus_to": "11_LVBus0121292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.35149111187555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0276720": {
      "bus_from": "11_LVBus0121292",
      "bus_to": "11_LVBus0121293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.18361658625205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1107786": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.892865706541244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1046986": {
      "bus_from": "11_LVBus0121276",
      "bus_to": "11_LVBus0121277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.001386657574184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0893824": {
      "bus_from": "11_LVBus0121277",
      "bus_to": "11_LVBus0121278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.94467393676297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1080218": {
      "bus_from": "11_LVBus0121278",
      "bus_to": "11_LVBus0121279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.89237824583124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1107787": {
      "bus_from": "11_LVBus0121279",
      "bus_to": "11_LVBus0121280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.67940883097668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0208714": {
      "bus_from": "11_LVBus0121279",
      "bus_to": "11_LVBus0121281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.41413267685971,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847053": {
      "bus_from": "11_LVBus0121281",
      "bus_to": "11_LVBus0121282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.631361777266537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0510068": {
      "bus_from": "11_LVBus0121278",
      "bus_to": "11_LVBus0121283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.608100023113433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0921080": {
      "bus_from": "11_LVBus0121283",
      "bus_to": "11_LVBus0121285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7644149895359824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1111202": {
      "bus_from": "11_LVBus0121285",
      "bus_to": "11_LVBus0121286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.476637483615438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0745676": {
      "bus_from": "11_LVBus0121283",
      "bus_to": "11_LVBus0121284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.224147205261108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0640016": {
      "bus_from": "11_MVLV22805_LV",
      "bus_to": "11_LVBus0121265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.452089654667105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0385364": {
      "bus_from": "11_LVBus0121265",
      "bus_to": "11_LVBus0121266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.20599613282277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0359991": {
      "bus_from": "11_LVBus0121266",
      "bus_to": "11_LVBus0121267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.806916333099878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0893795": {
      "bus_from": "11_LVBus0121267",
      "bus_to": "11_LVBus0121273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000048259639258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0557410": {
      "bus_from": "11_LVBus0121267",
      "bus_to": "11_LVBus0121268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.40354358527602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0878010": {
      "bus_from": "11_LVBus0121268",
      "bus_to": "11_LVBus0121272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403155614396451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847030": {
      "bus_from": "11_LVBus0121268",
      "bus_to": "11_LVBus0121269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.205189300311144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0765616": {
      "bus_from": "11_LVBus0121269",
      "bus_to": "11_LVBus0121270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.00024928124749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0469537": {
      "bus_from": "11_LVBus0121269",
      "bus_to": "11_LVBus0121271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.43096609873044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0196473": {
      "bus_from": "11_LVBus0121266",
      "bus_to": "11_LVBus0121274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.40315421691757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_300551": {
      "bus_from": "11_MVBus58189",
      "bus_to": "11_MVLV13574",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 502.79559714005563,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_194827": {
      "bus_from": "11_MVLV13574",
      "bus_to": "11_MVBus58191",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 155.9668165278754,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0261266": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.54919021002813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0372781": {
      "bus_from": "11_LVBus0121186",
      "bus_to": "11_LVBus0121187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000020824746432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0749008": {
      "bus_from": "11_LVBus0121187",
      "bus_to": "11_LVBus0121189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.41497048595794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1040870": {
      "bus_from": "11_LVBus0121189",
      "bus_to": "11_LVBus0121190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403782676765857,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0803613": {
      "bus_from": "11_LVBus0121189",
      "bus_to": "11_LVBus0121191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.602295669058304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0655334": {
      "bus_from": "11_LVBus0121191",
      "bus_to": "11_LVBus0121192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.22428513006294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0175114": {
      "bus_from": "11_LVBus0121192",
      "bus_to": "11_LVBus0121193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.66024004049065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0873316": {
      "bus_from": "11_LVBus0121193",
      "bus_to": "11_LVBus0121194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.59763135261419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0710817": {
      "bus_from": "11_LVBus0121187",
      "bus_to": "11_LVBus0121188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.606351858197948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0990128": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.04896607004977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0254033": {
      "bus_from": "11_LVBus0121172",
      "bus_to": "11_LVBus0121173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.996325462083908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0854047": {
      "bus_from": "11_LVBus0121173",
      "bus_to": "11_LVBus0121174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.767716201765086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0465764": {
      "bus_from": "11_LVBus0121174",
      "bus_to": "11_LVBus0121175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.870499098653029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643709": {
      "bus_from": "11_LVBus0121175",
      "bus_to": "11_LVBus0121176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.187663926938647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0439808": {
      "bus_from": "11_LVBus0121176",
      "bus_to": "11_LVBus0121177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.0008647721910275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0366531": {
      "bus_from": "11_LVBus0121177",
      "bus_to": "11_LVBus0121178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.49302659542123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1035453": {
      "bus_from": "11_LVBus0121178",
      "bus_to": "11_LVBus0121179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.3492624038276952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0789409": {
      "bus_from": "11_LVBus0121179",
      "bus_to": "11_LVBus0121180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.48325688173292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0990147": {
      "bus_from": "11_LVBus0121180",
      "bus_to": "11_LVBus0121181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.485122728436599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0839559": {
      "bus_from": "11_LVBus0121181",
      "bus_to": "11_LVBus0121182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.85805248819536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0439787": {
      "bus_from": "11_LVBus0121182",
      "bus_to": "11_LVBus0121183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.28208633054573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0308704": {
      "bus_from": "11_LVBus0121174",
      "bus_to": "11_LVBus0121184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.781082526459632,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0710835": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.52463029874901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0570120": {
      "bus_from": "11_LVBus0121162",
      "bus_to": "11_LVBus0121163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403155849677936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0730284": {
      "bus_from": "11_LVBus0121163",
      "bus_to": "11_LVBus0121164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.0008681418444025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0549600": {
      "bus_from": "11_LVBus0121163",
      "bus_to": "11_LVBus0121165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000818882809966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0373904": {
      "bus_from": "11_LVBus0121165",
      "bus_to": "11_LVBus0121170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000868183500377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0175119": {
      "bus_from": "11_LVBus0121165",
      "bus_to": "11_LVBus0121166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.8740419684256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0842795": {
      "bus_from": "11_LVBus0121166",
      "bus_to": "11_LVBus0121167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.618652411706364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0626123": {
      "bus_from": "11_LVBus0121167",
      "bus_to": "11_LVBus0121168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.580517763441925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0466551": {
      "bus_from": "11_LVBus0121167",
      "bus_to": "11_LVBus0121169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.806931789148315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0211115": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.731518949414194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0422091": {
      "bus_from": "11_LVBus0121156",
      "bus_to": "11_LVBus0121158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000064115483572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0922901": {
      "bus_from": "11_LVBus0121158",
      "bus_to": "11_LVBus0121160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.4148529993761725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0372752": {
      "bus_from": "11_LVBus0121158",
      "bus_to": "11_LVBus0121159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403158549015229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0281001": {
      "bus_from": "11_LVBus0121156",
      "bus_to": "11_LVBus0121157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403782605544058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0878250": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.38979095600184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0535256": {
      "bus_from": "11_LVBus0121149",
      "bus_to": "11_LVBus0121150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.806937376865896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0881686": {
      "bus_from": "11_LVBus0121150",
      "bus_to": "11_LVBus0121151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.902616944707358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0803806": {
      "bus_from": "11_LVBus0121151",
      "bus_to": "11_LVBus0121152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.991814614844571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0440621": {
      "bus_from": "11_LVBus0121152",
      "bus_to": "11_LVBus0121154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.346817522884315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0422395": {
      "bus_from": "11_LVBus0121152",
      "bus_to": "11_LVBus0121153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.656585308957838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0408232": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.780693067083398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0441357": {
      "bus_from": "11_LVBus0121141",
      "bus_to": "11_LVBus0121142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.958011766043292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0983764": {
      "bus_from": "11_LVBus0121142",
      "bus_to": "11_LVBus0121143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2859997004558923,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0641835": {
      "bus_from": "11_LVBus0121143",
      "bus_to": "11_LVBus0121147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.80510594714165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0205074": {
      "bus_from": "11_LVBus0121143",
      "bus_to": "11_LVBus0121144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.830883393674757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1051067": {
      "bus_from": "11_LVBus0121144",
      "bus_to": "11_LVBus0121145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.71092904835175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0277136": {
      "bus_from": "11_LVBus0121144",
      "bus_to": "11_LVBus0121146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.243145277015449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0840638": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.71571000453005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0419524": {
      "bus_from": "11_LVBus0121135",
      "bus_to": "11_LVBus0121136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.327511680408159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0627962": {
      "bus_from": "11_LVBus0121136",
      "bus_to": "11_LVBus0121137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.32994969046479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1110581": {
      "bus_from": "11_LVBus0121137",
      "bus_to": "11_LVBus0121138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.443514256460816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0837549": {
      "bus_from": "11_LVBus0121137",
      "bus_to": "11_LVBus0121139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.95716107507721,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0976260": {
      "bus_from": "11_MVLV13574_LV",
      "bus_to": "11_LVBus0121126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.594591144083566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0974022": {
      "bus_from": "11_LVBus0121126",
      "bus_to": "11_LVBus0121128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.555981062859075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1110525": {
      "bus_from": "11_LVBus0121128",
      "bus_to": "11_LVBus0121129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.31771709213275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0730285": {
      "bus_from": "11_LVBus0121129",
      "bus_to": "11_LVBus0121130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.269821878293023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0431717": {
      "bus_from": "11_LVBus0121130",
      "bus_to": "11_LVBus0121131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.811381729268161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0574987": {
      "bus_from": "11_LVBus0121131",
      "bus_to": "11_LVBus0121132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.666173240987053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0331243": {
      "bus_from": "11_LVBus0121132",
      "bus_to": "11_LVBus0121133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.698300200438894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0944889": {
      "bus_from": "11_LVBus0121133",
      "bus_to": "11_LVBus1330784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.82315831398072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0767987": {
      "bus_from": "11_LVBus0121133",
      "bus_to": "11_LVBus1330774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.8873063946158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0915485": {
      "bus_from": "11_LVBus1330774",
      "bus_to": "11_LVBus1330775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.340534101499582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0878892": {
      "bus_from": "11_LVBus1330775",
      "bus_to": "11_LVBus1330776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.47126657402316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0899447": {
      "bus_from": "11_LVBus1330776",
      "bus_to": "11_LVBus1330777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.2467662488508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0582585": {
      "bus_from": "11_LVBus1330777",
      "bus_to": "11_LVBus1330778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.347676663279227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0224612": {
      "bus_from": "11_LVBus1330778",
      "bus_to": "11_LVBus1330779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.25093136894326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1100568": {
      "bus_from": "11_LVBus1330779",
      "bus_to": "11_LVBus1330780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.778338921018904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0632481": {
      "bus_from": "11_LVBus1330780",
      "bus_to": "11_LVBus1330781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.824141406323726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0390948": {
      "bus_from": "11_LVBus1330781",
      "bus_to": "11_LVBus1330782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.73369411237096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0222603": {
      "bus_from": "11_LVBus1330782",
      "bus_to": "11_LVBus1330783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.950391486598733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0301195": {
      "bus_from": "11_LVBus0121126",
      "bus_to": "11_LVBus0121127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.684876328210958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_142129": {
      "bus_from": "11_MVBus58188",
      "bus_to": "11_MVLV42629",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 146.00866744376785,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0517469": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.997231364243447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1094948": {
      "bus_from": "11_LVBus0121460",
      "bus_to": "11_LVBus0121461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.120707758674875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0840294": {
      "bus_from": "11_LVBus0121461",
      "bus_to": "11_LVBus0121462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2982031022169402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0258325": {
      "bus_from": "11_LVBus0121462",
      "bus_to": "11_LVBus0121463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.600678627790614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1079077": {
      "bus_from": "11_LVBus0121463",
      "bus_to": "11_LVBus0121464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.606233309455629,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0442793": {
      "bus_from": "11_LVBus0121464",
      "bus_to": "11_LVBus0121465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.296735777634355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0217392": {
      "bus_from": "11_LVBus0121465",
      "bus_to": "11_LVBus0121466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.662185717427327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0361536": {
      "bus_from": "11_LVBus0121466",
      "bus_to": "11_LVBus0121467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.85417731179806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0517467": {
      "bus_from": "11_LVBus0121467",
      "bus_to": "11_LVBus0121468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.068404376691191,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0557061": {
      "bus_from": "11_LVBus0121468",
      "bus_to": "11_LVBus0121470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.832154761675398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0464962": {
      "bus_from": "11_LVBus0121468",
      "bus_to": "11_LVBus0121469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.042348570139698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0572481": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.192803467306208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0392608": {
      "bus_from": "11_LVBus0121451",
      "bus_to": "11_LVBus0121452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.012057757451906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0641121": {
      "bus_from": "11_LVBus0121452",
      "bus_to": "11_LVBus0121453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.000295910439405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0706556": {
      "bus_from": "11_LVBus0121453",
      "bus_to": "11_LVBus0121454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.94222828904458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0877052": {
      "bus_from": "11_LVBus0121454",
      "bus_to": "11_LVBus0121455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.661135582495397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1035660": {
      "bus_from": "11_LVBus0121455",
      "bus_to": "11_LVBus0121456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.577020191746112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0784974": {
      "bus_from": "11_LVBus0121455",
      "bus_to": "11_LVBus0121457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.840748446392777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0557049": {
      "bus_from": "11_LVBus0121453",
      "bus_to": "11_LVBus0121458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403151236511942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0856616": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.032758765632778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0492549": {
      "bus_from": "11_LVBus0121446",
      "bus_to": "11_LVBus0121447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.032790241978226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0741813": {
      "bus_from": "11_LVBus0121447",
      "bus_to": "11_LVBus0121448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.731104096532583,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1035681": {
      "bus_from": "11_LVBus0121448",
      "bus_to": "11_LVBus0121449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.831298269859969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0856609": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.410948505119746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0973611": {
      "bus_from": "11_LVBus0121441",
      "bus_to": "11_LVBus0121442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.8227544498827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1094934": {
      "bus_from": "11_LVBus0121442",
      "bus_to": "11_LVBus0121443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.94715885567893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0961349": {
      "bus_from": "11_LVBus0121442",
      "bus_to": "11_LVBus0121444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.403151722456302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0265641": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.710392031452216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847213": {
      "bus_from": "11_LVBus0121430",
      "bus_to": "11_LVBus0121431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.091362719979635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1045367": {
      "bus_from": "11_LVBus0121431",
      "bus_to": "11_LVBus0121439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.561074095847392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0442803": {
      "bus_from": "11_LVBus0121431",
      "bus_to": "11_LVBus0121432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.686419325004866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0494465": {
      "bus_from": "11_LVBus0121432",
      "bus_to": "11_LVBus0121433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.85792097013698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1111356": {
      "bus_from": "11_LVBus0121433",
      "bus_to": "11_LVBus0121434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.143815707332496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1079224": {
      "bus_from": "11_LVBus0121434",
      "bus_to": "11_LVBus0121436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.157007440582216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0478407": {
      "bus_from": "11_LVBus0121436",
      "bus_to": "11_LVBus0121437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.444624627662387,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0302458": {
      "bus_from": "11_LVBus0121437",
      "bus_to": "11_LVBus0121438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.66184943118617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1045332": {
      "bus_from": "11_LVBus0121434",
      "bus_to": "11_LVBus0121435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000042892850169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1045345": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0192397919927525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847195": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0195626036720076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0800794": {
      "bus_from": "11_MVLV42629_LV",
      "bus_to": "11_LVBus0121409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7434582227196342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0197142": {
      "bus_from": "11_LVBus0121409",
      "bus_to": "11_LVBus0121410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.669090758088416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0328692": {
      "bus_from": "11_LVBus0121410",
      "bus_to": "11_LVBus0121411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.352126204498994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0668575": {
      "bus_from": "11_LVBus0121411",
      "bus_to": "11_LVBus0121412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6057631618125052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0312798": {
      "bus_from": "11_LVBus0121411",
      "bus_to": "11_LVBus0121413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.204016223869438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0400513": {
      "bus_from": "11_LVBus0121413",
      "bus_to": "11_LVBus0121414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.66231318817207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1115663": {
      "bus_from": "11_LVBus0121414",
      "bus_to": "11_LVBus0121415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.98258740496346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0961365": {
      "bus_from": "11_LVBus0121415",
      "bus_to": "11_LVBus0121416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.102400794288922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0641111": {
      "bus_from": "11_LVBus0121416",
      "bus_to": "11_LVBus0121418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.255967645387577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0464975": {
      "bus_from": "11_LVBus0121416",
      "bus_to": "11_LVBus0121417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.472322662993541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1074268": {
      "bus_from": "11_LVBus0121414",
      "bus_to": "11_LVBus0121419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.296450239065842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0785007": {
      "bus_from": "11_LVBus0121419",
      "bus_to": "11_LVBus0121420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.62511321178362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1106578": {
      "bus_from": "11_LVBus0121420",
      "bus_to": "11_LVBus0121421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.603036967278985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0548422": {
      "bus_from": "11_LVBus0121421",
      "bus_to": "11_LVBus0121423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.496771445846576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0173530": {
      "bus_from": "11_LVBus0121421",
      "bus_to": "11_LVBus0121422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.80809168814468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0530648": {
      "bus_from": "11_LVBus0121420",
      "bus_to": "11_LVBus0121424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.074486747753525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_148703": {
      "bus_from": "11_MVBus58186",
      "bus_to": "11_MVBus58187",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 55.74965441934428,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_100115": {
      "bus_from": "11_MVBus58185",
      "bus_to": "11_MVLV54301",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.63239296672751,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0193904": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0195316266652976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119472": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.1097955874683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0789712": {
      "bus_from": "11_LVBus0121537",
      "bus_to": "11_LVBus0121538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.85743854096732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0852717": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0192381557503025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0596243": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.14139539308852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0664405": {
      "bus_from": "11_LVBus0121532",
      "bus_to": "11_LVBus0121533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.98481617444995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0351877": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.53755860062059,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0620704": {
      "bus_from": "11_LVBus0121528",
      "bus_to": "11_LVBus0121529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.908373270793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1101702": {
      "bus_from": "11_LVBus0121529",
      "bus_to": "11_LVBus0121530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.591520450863236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0497149": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.62932846236095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0927641": {
      "bus_from": "11_LVBus0121525",
      "bus_to": "11_LVBus0121526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.310550799444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0757695": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0196094163417817,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0240014": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.4125646709163195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0497150": {
      "bus_from": "11_LVBus0121519",
      "bus_to": "11_LVBus0121520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.934008202754438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0183698": {
      "bus_from": "11_LVBus0121519",
      "bus_to": "11_LVBus0121521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.402516744731518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0344867": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.8344533178021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0533900": {
      "bus_from": "11_LVBus0121516",
      "bus_to": "11_LVBus0121517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.208509435317614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1123149": {
      "bus_from": "11_LVBus0121517",
      "bus_to": "11_LVBus1347826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.81812932645565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0923692": {
      "bus_from": "11_MVLV54301_LV",
      "bus_to": "11_LVBus0121512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.2916272910441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0225978": {
      "bus_from": "11_LVBus0121512",
      "bus_to": "11_LVBus0121513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.748370569848454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1015288": {
      "bus_from": "11_LVBus0121513",
      "bus_to": "11_LVBus0121514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.933317400864787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0290996": {
      "bus_from": "11_MVLV34525_LV",
      "bus_to": "11_LVBus0121392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.292879292777986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0637403": {
      "bus_from": "11_LVBus0121392",
      "bus_to": "11_LVBus0121393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.214067703321412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0963959": {
      "bus_from": "11_LVBus0121393",
      "bus_to": "11_LVBus0121394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.7913083142669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0719989": {
      "bus_from": "11_MVLV34525_LV",
      "bus_to": "11_LVBus0121389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.740290588252291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0679490": {
      "bus_from": "11_LVBus0121389",
      "bus_to": "11_LVBus0121390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.24399493126153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0242111": {
      "bus_from": "11_MVLV34525_LV",
      "bus_to": "11_LVBus0121370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.65348843731754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0272173": {
      "bus_from": "11_LVBus0121370",
      "bus_to": "11_LVBus0121371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.850533614295752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0783876": {
      "bus_from": "11_LVBus0121371",
      "bus_to": "11_LVBus0121372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.793492134867705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0526943": {
      "bus_from": "11_LVBus0121371",
      "bus_to": "11_LVBus0121373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.291587451570344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0979926": {
      "bus_from": "11_LVBus0121373",
      "bus_to": "11_LVBus0121374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.401456435153307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835834": {
      "bus_from": "11_LVBus0121373",
      "bus_to": "11_LVBus0121375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.965526451983688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776130": {
      "bus_from": "11_LVBus0121375",
      "bus_to": "11_LVBus0121376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9074501277936142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0930931": {
      "bus_from": "11_LVBus0121376",
      "bus_to": "11_LVBus0121377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5437074883005573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0534942": {
      "bus_from": "11_LVBus0121377",
      "bus_to": "11_LVBus0121378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3072110600333486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0823656": {
      "bus_from": "11_LVBus0121378",
      "bus_to": "11_LVBus0121379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.499765914389656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0889669": {
      "bus_from": "11_LVBus0121379",
      "bus_to": "11_LVBus0121380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.124907362641444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0470674": {
      "bus_from": "11_LVBus0121380",
      "bus_to": "11_LVBus0121382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.80241171671842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0822174": {
      "bus_from": "11_LVBus0121382",
      "bus_to": "11_LVBus0121386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 234.70825533582135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0695937": {
      "bus_from": "11_LVBus0121382",
      "bus_to": "11_LVBus0121383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.922930252649525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1035189": {
      "bus_from": "11_LVBus0121383",
      "bus_to": "11_LVBus0121384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.279892060031327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0850016": {
      "bus_from": "11_LVBus0121384",
      "bus_to": "11_LVBus0121385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.001408302723479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0221349": {
      "bus_from": "11_LVBus0121380",
      "bus_to": "11_LVBus0121381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.853736382925206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0184216": {
      "bus_from": "11_LVBus0121370",
      "bus_to": "11_LVBus0121387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.96890907121036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0530416": {
      "bus_from": "11_MVLV34525_LV",
      "bus_to": "11_LVBus0121359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.534960642909457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0375721": {
      "bus_from": "11_LVBus0121359",
      "bus_to": "11_LVBus0121360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.496730727400454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0272190": {
      "bus_from": "11_LVBus0121359",
      "bus_to": "11_LVBus0121361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.070550536551327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0850035": {
      "bus_from": "11_LVBus0121361",
      "bus_to": "11_LVBus0121368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.39914872085707,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0198274": {
      "bus_from": "11_LVBus0121361",
      "bus_to": "11_LVBus0121362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.1012920519878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1060252": {
      "bus_from": "11_LVBus0121362",
      "bus_to": "11_LVBus0121367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.621117202542482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0615037": {
      "bus_from": "11_LVBus0121362",
      "bus_to": "11_LVBus0121363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9912413774642763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0783893": {
      "bus_from": "11_LVBus0121363",
      "bus_to": "11_LVBus0121366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.2287895653887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0756189": {
      "bus_from": "11_LVBus0121363",
      "bus_to": "11_LVBus0121365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.788680875352693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0210776": {
      "bus_from": "11_LVBus0121363",
      "bus_to": "11_LVBus0121364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.176407234489563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1035190": {
      "bus_from": "11_MVLV34525_LV",
      "bus_to": "11_LVBus0121348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.268904307965343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0616693": {
      "bus_from": "11_LVBus0121348",
      "bus_to": "11_LVBus0121349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.73166715996164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0850017": {
      "bus_from": "11_LVBus0121349",
      "bus_to": "11_LVBus0121350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.326777536228278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0530393": {
      "bus_from": "11_LVBus0121349",
      "bus_to": "11_LVBus0121351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.250608078342545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0979928": {
      "bus_from": "11_LVBus0121351",
      "bus_to": "11_LVBus0121357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.524191489530956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0448281": {
      "bus_from": "11_LVBus0121351",
      "bus_to": "11_LVBus0121352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.14657894400479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0242112": {
      "bus_from": "11_LVBus0121352",
      "bus_to": "11_LVBus0121353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.005871944221767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0390785": {
      "bus_from": "11_LVBus0121353",
      "bus_to": "11_LVBus0121354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.95563815420639,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0648400": {
      "bus_from": "11_LVBus0121354",
      "bus_to": "11_LVBus0121355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.940017653956935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0627174": {
      "bus_from": "11_LVBus0121355",
      "bus_to": "11_LVBus0121356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.634995563684817,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0537588": {
      "bus_from": "11_LVBus0121356",
      "bus_to": "11_LVBus1344841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.180931525251626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0530396": {
      "bus_from": "11_LVBus1344841",
      "bus_to": "11_LVBus1344842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.00417209050715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0663633": {
      "bus_from": "11_LVBus1344842",
      "bus_to": "11_LVBus1344843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.89507247326508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0502267": {
      "bus_from": "11_LVBus1344843",
      "bus_to": "11_LVBus1344844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.774179055637106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0844876": {
      "bus_from": "11_LVBus1344844",
      "bus_to": "11_LVBus1344846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.996804069855353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0351518": {
      "bus_from": "11_LVBus1344844",
      "bus_to": "11_LVBus1344845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8589088281837625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0330548": {
      "bus_from": "11_LVBus0121356",
      "bus_to": "11_LVBus1331956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.4438377108705565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0927903": {
      "bus_from": "11_LVBus1331956",
      "bus_to": "11_LVBus1331957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.543194648854881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0826421": {
      "bus_from": "11_LVBus1331957",
      "bus_to": "11_LVBus1331958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.78540595645104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0963946": {
      "bus_from": "11_LVBus1331958",
      "bus_to": "11_LVBus1331959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.4362274240821353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0963945": {
      "bus_from": "11_LVBus1331959",
      "bus_to": "11_LVBus1331963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.38337650139684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0765069": {
      "bus_from": "11_LVBus1331959",
      "bus_to": "11_LVBus1331960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.062912738943204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0577889": {
      "bus_from": "11_LVBus1331960",
      "bus_to": "11_LVBus1331961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7454309710380236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1101704": {
      "bus_from": "11_LVBus1331961",
      "bus_to": "11_LVBus1331962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.534807048609592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0384516": {
      "bus_from": "11_LVBus1331958",
      "bus_to": "11_LVBus1331964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 219.522128930956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_188090": {
      "bus_from": "11_MVBus58177",
      "bus_to": "11_MVBus58181",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.810007332178078,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_146412": {
      "bus_from": "11_MVBus58173",
      "bus_to": "11_MVBus58174",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.29669617686044,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_283205": {
      "bus_from": "11_MVBus58171",
      "bus_to": "11_MVLV28012",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 51.97762767340486,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0976920": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0196305658607465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0623517": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.732924127220926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0503978": {
      "bus_from": "11_LVBus0121228",
      "bus_to": "11_LVBus0121230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.17182615277434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0297824": {
      "bus_from": "11_LVBus0121228",
      "bus_to": "11_LVBus0121229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.2397713890914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0285268": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190813401548426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0914710": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190813364548386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0540411": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190817317262726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0344023": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190813317131875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776249": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0188717220572103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0376099": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0195537158394927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0285259": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0196078634735444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0197827": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
