      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190813389839433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0429094": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0190813278511726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0808230": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0194218948374034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0540378": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0191276298407552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0750982": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0188706551700608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0780459": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0188185538004555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0391356": {
      "bus_from": "11_MVLV21406_LV",
      "bus_to": "11_LVBus0121200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0193594233160364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_196614": {
      "bus_from": "11_MVBus58156",
      "bus_to": "11_MVLV59046",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.915385172091941,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0776240": {
      "bus_from": "11_MVLV59046_LV",
      "bus_to": "11_LVBus0121550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0196337638601984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119240": {
      "bus_from": "11_MVLV59046_LV",
      "bus_to": "11_LVBus0121548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0194734560930048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0515042": {
      "bus_from": "11_MVLV59046_LV",
      "bus_to": "11_LVBus0121546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0191497034080648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0754196": {
      "bus_from": "11_MVLV59046_LV",
      "bus_to": "11_LVBus0121544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.3997769712897984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0621364": {
      "bus_from": "11_MVLV59046_LV",
      "bus_to": "11_LVBus0121542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0191974595493245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_107396": {
      "bus_from": "11_MVBus58155",
      "bus_to": "11_MVBus58161",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.29237984436996,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_282757": {
      "bus_from": "11_MVBus58153",
      "bus_to": "11_MVBus58154",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.897056582327107,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_195306": {
      "bus_from": "11_MVBus58151",
      "bus_to": "11_MVBus58152",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.50571417678442,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0549252": {
      "bus_from": "11_MVLV18919_LV",
      "bus_to": "11_LVBus0121198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0192720268573305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0612310": {
      "bus_from": "11_MVLV18919_LV",
      "bus_to": "11_LVBus0121196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0193022370115774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0272583": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.593139298991257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0979384": {
      "bus_from": "11_LVBus0121598",
      "bus_to": "11_LVBus0121599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.27378762238194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0979383": {
      "bus_from": "11_LVBus0121599",
      "bus_to": "11_LVBus0121600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.20070751309299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119604": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.07583136454097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0198634": {
      "bus_from": "11_LVBus0121591",
      "bus_to": "11_LVBus0121592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.86175344057823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0914466": {
      "bus_from": "11_LVBus0121592",
      "bus_to": "11_LVBus0121593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.802029313699823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0493497": {
      "bus_from": "11_LVBus0121593",
      "bus_to": "11_LVBus0121594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.606948896274375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0660973": {
      "bus_from": "11_LVBus0121594",
      "bus_to": "11_LVBus0121595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.798468868395956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0237296": {
      "bus_from": "11_LVBus0121595",
      "bus_to": "11_LVBus0121596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.83735786097652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0600307": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.74063428431412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0352001": {
      "bus_from": "11_LVBus0121587",
      "bus_to": "11_LVBus0121588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.99200500021003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0331939": {
      "bus_from": "11_LVBus0121588",
      "bus_to": "11_LVBus0121589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.639425374334547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0447902": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.503949707856343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0241297": {
      "bus_from": "11_LVBus0121581",
      "bus_to": "11_LVBus0121582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.35387656871913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0241307": {
      "bus_from": "11_LVBus0121582",
      "bus_to": "11_LVBus0121583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.83111482078104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1086835": {
      "bus_from": "11_LVBus0121583",
      "bus_to": "11_LVBus0121584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.657330339162264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0197908": {
      "bus_from": "11_LVBus0121584",
      "bus_to": "11_LVBus0121585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.900713946112813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0789829": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.62911781958597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0970377": {
      "bus_from": "11_LVBus0121578",
      "bus_to": "11_LVBus0121579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.411806287569158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0581858": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.634742385033395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0600298": {
      "bus_from": "11_LVBus0121575",
      "bus_to": "11_LVBus0121576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.57348502463951,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0636608": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.839715151403006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0898811": {
      "bus_from": "11_LVBus0121566",
      "bus_to": "11_LVBus0121567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.04628311475243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0898745": {
      "bus_from": "11_LVBus0121567",
      "bus_to": "11_LVBus0121568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.033916438972536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0464289": {
      "bus_from": "11_LVBus0121568",
      "bus_to": "11_LVBus0121569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.27949014875188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1103529": {
      "bus_from": "11_LVBus0121569",
      "bus_to": "11_LVBus0121570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.963724965716164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0273724": {
      "bus_from": "11_LVBus0121570",
      "bus_to": "11_LVBus0121571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.910895996956793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0273648": {
      "bus_from": "11_LVBus0121571",
      "bus_to": "11_LVBus0121572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.657330406775994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1119336": {
      "bus_from": "11_LVBus0121572",
      "bus_to": "11_LVBus0121573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.01686955895535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0808496": {
      "bus_from": "11_MVLV71670_LV",
      "bus_to": "11_LVBus0121562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.492915475179384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0471100": {
      "bus_from": "11_LVBus0121562",
      "bus_to": "11_LVBus0121563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.039133394098126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0506204": {
      "bus_from": "11_LVBus0121563",
      "bus_to": "11_LVBus0121564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.716939408383645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "11_MVLV35406_consumption": {
      "bus": "11_MVLV35406",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        1095525.0090205434,
        1095525.0090205434,
        1095525.0090205434
      ],
      "q_nom": [
        328657.50270616304,
        328657.50270616304,
        328657.50270616304
      ]
    },
    "11_MVLV35406_production": {
      "bus": "11_MVLV35406",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121510_consumption": {
      "bus": "11_LVBus0121510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121510_production": {
      "bus": "11_LVBus0121510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121506_consumption": {
      "bus": "11_LVBus0121506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121506_production": {
      "bus": "11_LVBus0121506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121507_consumption": {
      "bus": "11_LVBus0121507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121507_production": {
      "bus": "11_LVBus0121507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121508_consumption": {
      "bus": "11_LVBus0121508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43538.56375721062,
        41337.358135514885,
        46785.96494739304
      ],
      "q_nom": [
        13061.569127163186,
        12401.207440654465,
        14035.789484217912
      ]
    },
    "11_LVBus0121508_production": {
      "bus": "11_LVBus0121508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121499_consumption": {
      "bus": "11_LVBus0121499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121499_production": {
      "bus": "11_LVBus0121499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121500_consumption": {
      "bus": "11_LVBus0121500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121500_production": {
      "bus": "11_LVBus0121500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121502_consumption": {
      "bus": "11_LVBus0121502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121502_production": {
      "bus": "11_LVBus0121502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121504_consumption": {
      "bus": "11_LVBus0121504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7816.642547088712,
        5278.518226564487,
        7313.761335106966
      ],
      "q_nom": [
        2344.9927641266136,
        1583.5554679693462,
        2194.1284005320895
      ]
    },
    "11_LVBus0121504_production": {
      "bus": "11_LVBus0121504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121503_consumption": {
      "bus": "11_LVBus0121503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121503_production": {
      "bus": "11_LVBus0121503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121501_consumption": {
      "bus": "11_LVBus0121501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121501_production": {
      "bus": "11_LVBus0121501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121492_consumption": {
      "bus": "11_LVBus0121492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121492_production": {
      "bus": "11_LVBus0121492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121493_consumption": {
      "bus": "11_LVBus0121493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5050.263712471941,
        5770.218447195408,
        9411.0772145292
      ],
      "q_nom": [
        1515.0791137415824,
        1731.0655341586223,
        2823.3231643587596
      ]
    },
    "11_LVBus0121493_production": {
      "bus": "11_LVBus0121493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121494_consumption": {
      "bus": "11_LVBus0121494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121494_production": {
      "bus": "11_LVBus0121494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121495_consumption": {
      "bus": "11_LVBus0121495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121495_production": {
      "bus": "11_LVBus0121495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121496_consumption": {
      "bus": "11_LVBus0121496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121496_production": {
      "bus": "11_LVBus0121496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121497_consumption": {
      "bus": "11_LVBus0121497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1134.0751001063343,
        1960.2666910618339,
        1209.9188739463693
      ],
      "q_nom": [
        340.22253003190025,
        588.0800073185501,
        362.9756621839108
      ]
    },
    "11_LVBus0121497_production": {
      "bus": "11_LVBus0121497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121489_consumption": {
      "bus": "11_LVBus0121489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121489_production": {
      "bus": "11_LVBus0121489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121490_consumption": {
      "bus": "11_LVBus0121490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121490_production": {
      "bus": "11_LVBus0121490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121483_consumption": {
      "bus": "11_LVBus0121483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121483_production": {
      "bus": "11_LVBus0121483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121484_consumption": {
      "bus": "11_LVBus0121484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2786.0765039573666,
        2196.7486664254734,
        2338.310331693827
      ],
      "q_nom": [
        835.8229511872099,
        659.024599927642,
        701.493099508148
      ]
    },
    "11_LVBus0121484_production": {
      "bus": "11_LVBus0121484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121485_consumption": {
      "bus": "11_LVBus0121485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1698.1061010968822,
        2476.572850898461,
        2684.625713990763
      ],
      "q_nom": [
        509.4318303290646,
        742.9718552695383,
        805.3877141972289
      ]
    },
    "11_LVBus0121485_production": {
      "bus": "11_LVBus0121485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121486_consumption": {
      "bus": "11_LVBus0121486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121486_production": {
      "bus": "11_LVBus0121486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121487_consumption": {
      "bus": "11_LVBus0121487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23512.950573127448,
        24444.83836701396,
        21752.941158925907
      ],
      "q_nom": [
        7053.885171938234,
        7333.451510104188,
        6525.882347677772
      ]
    },
    "11_LVBus0121487_production": {
      "bus": "11_LVBus0121487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121480_consumption": {
      "bus": "11_LVBus0121480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121480_production": {
      "bus": "11_LVBus0121480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121481_consumption": {
      "bus": "11_LVBus0121481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121481_production": {
      "bus": "11_LVBus0121481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121478_consumption": {
      "bus": "11_LVBus0121478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121478_production": {
      "bus": "11_LVBus0121478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121476_consumption": {
      "bus": "11_LVBus0121476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121476_production": {
      "bus": "11_LVBus0121476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121473_consumption": {
      "bus": "11_LVBus0121473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121473_production": {
      "bus": "11_LVBus0121473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121474_consumption": {
      "bus": "11_LVBus0121474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121474_production": {
      "bus": "11_LVBus0121474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121623_consumption": {
      "bus": "11_LVBus0121623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121623_production": {
      "bus": "11_LVBus0121623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121624_consumption": {
      "bus": "11_LVBus0121624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121624_production": {
      "bus": "11_LVBus0121624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121625_consumption": {
      "bus": "11_LVBus0121625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21772.246755816446,
        21772.246755816446,
        21772.246755816446
      ],
      "q_nom": [
        6531.674026744934,
        6531.674026744934,
        6531.674026744934
      ]
    },
    "11_LVBus0121625_production": {
      "bus": "11_LVBus0121625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121620_consumption": {
      "bus": "11_LVBus0121620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121620_production": {
      "bus": "11_LVBus0121620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121621_consumption": {
      "bus": "11_LVBus0121621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121621_production": {
      "bus": "11_LVBus0121621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121617_consumption": {
      "bus": "11_LVBus0121617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121617_production": {
      "bus": "11_LVBus0121617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121618_consumption": {
      "bus": "11_LVBus0121618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9781.170038150367,
        10418.552143637622,
        32106.200609864198
      ],
      "q_nom": [
        2934.35101144511,
        3125.5656430912863,
        9631.860182959259
      ]
    },
    "11_LVBus0121618_production": {
      "bus": "11_LVBus0121618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121612_consumption": {
      "bus": "11_LVBus0121612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121612_production": {
      "bus": "11_LVBus0121612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121613_consumption": {
      "bus": "11_LVBus0121613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121613_production": {
      "bus": "11_LVBus0121613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121614_consumption": {
      "bus": "11_LVBus0121614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121614_production": {
      "bus": "11_LVBus0121614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121615_consumption": {
      "bus": "11_LVBus0121615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121615_production": {
      "bus": "11_LVBus0121615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121607_consumption": {
      "bus": "11_LVBus0121607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121607_production": {
      "bus": "11_LVBus0121607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121608_consumption": {
      "bus": "11_LVBus0121608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        50659.651288028566,
        49774.49119805752,
        33699.438289541475
      ],
      "q_nom": [
        15197.895386408569,
        14932.347359417256,
        10109.831486862442
      ]
    },
    "11_LVBus0121608_production": {
      "bus": "11_LVBus0121608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121609_consumption": {
      "bus": "11_LVBus0121609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121609_production": {
      "bus": "11_LVBus0121609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121610_consumption": {
      "bus": "11_LVBus0121610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18409.93100560454,
        13317.599161701377,
        6903.860857097088
      ],
      "q_nom": [
        5522.979301681362,
        3995.279748510413,
        2071.1582571291265
      ]
    },
    "11_LVBus0121610_production": {
      "bus": "11_LVBus0121610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121604_consumption": {
      "bus": "11_LVBus0121604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121604_production": {
      "bus": "11_LVBus0121604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121605_consumption": {
      "bus": "11_LVBus0121605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121605_production": {
      "bus": "11_LVBus0121605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121602_consumption": {
      "bus": "11_LVBus0121602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        50613.62060798224,
        50613.62060798224,
        50613.62060798224
      ],
      "q_nom": [
        15184.08618239467,
        15184.08618239467,
        15184.08618239467
      ]
    },
    "11_LVBus0121602_production": {
      "bus": "11_LVBus0121602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121405_consumption": {
      "bus": "11_LVBus0121405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121405_production": {
      "bus": "11_LVBus0121405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121406_consumption": {
      "bus": "11_LVBus0121406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23542.259775758874,
        23542.259775758874,
        23542.259775758874
      ],
      "q_nom": [
        7062.677932727662,
        7062.677932727662,
        7062.677932727662
      ]
    },
    "11_LVBus0121406_production": {
      "bus": "11_LVBus0121406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121403_consumption": {
      "bus": "11_LVBus0121403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121403_production": {
      "bus": "11_LVBus0121403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121401_consumption": {
      "bus": "11_LVBus0121401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31019.58568111985,
        69382.01100190282,
        35365.59613096676
      ],
      "q_nom": [
        9305.875704335955,
        20814.603300570845,
        10609.678839290029
      ]
    },
    "11_LVBus0121401_production": {
      "bus": "11_LVBus0121401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121399_consumption": {
      "bus": "11_LVBus0121399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121399_production": {
      "bus": "11_LVBus0121399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121397_consumption": {
      "bus": "11_LVBus0121397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18511.537289862106,
        14825.853211071926,
        16340.041182587485
      ],
      "q_nom": [
        5553.4611869586315,
        4447.755963321578,
        4902.012354776245
      ]
    },
    "11_LVBus0121397_production": {
      "bus": "11_LVBus0121397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121121_consumption": {
      "bus": "11_LVBus0121121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121121_production": {
      "bus": "11_LVBus0121121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121122_consumption": {
      "bus": "11_LVBus0121122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        736.7425695942222,
        736.7425695942222,
        736.7425695942222
      ],
      "q_nom": [
        221.02277087826667,
        221.02277087826667,
        221.02277087826667
      ]
    },
    "11_LVBus0121122_production": {
      "bus": "11_LVBus0121122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121123_consumption": {
      "bus": "11_LVBus0121123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121123_production": {
      "bus": "11_LVBus0121123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121124_consumption": {
      "bus": "11_LVBus0121124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13189.06927873199,
        14098.629879038339,
        15437.22956483949
      ],
      "q_nom": [
        3956.7207836195967,
        4229.5889637115015,
        4631.168869451847
      ]
    },
    "11_LVBus0121124_production": {
      "bus": "11_LVBus0121124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121115_consumption": {
      "bus": "11_LVBus0121115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121115_production": {
      "bus": "11_LVBus0121115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121116_consumption": {
      "bus": "11_LVBus0121116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12938.20023276854,
        12938.20023276854,
        12938.20023276854
      ],
      "q_nom": [
        3881.460069830562,
        3881.460069830562,
        3881.460069830562
      ]
    },
    "11_LVBus0121116_production": {
      "bus": "11_LVBus0121116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121117_consumption": {
      "bus": "11_LVBus0121117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121117_production": {
      "bus": "11_LVBus0121117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121118_consumption": {
      "bus": "11_LVBus0121118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        42441.14406760092,
        37873.74641575911,
        43416.63749615698
      ],
      "q_nom": [
        12732.343220280276,
        11362.123924727732,
        13024.991248847095
      ]
    },
    "11_LVBus0121118_production": {
      "bus": "11_LVBus0121118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121119_consumption": {
      "bus": "11_LVBus0121119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7797.4481225414875,
        6562.656205307185,
        9327.2716146412
      ],
      "q_nom": [
        2339.234436762446,
        1968.7968615921554,
        2798.18148439236
      ]
    },
    "11_LVBus0121119_production": {
      "bus": "11_LVBus0121119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121112_consumption": {
      "bus": "11_LVBus0121112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7825.735440171462,
        7825.735440171462,
        7825.735440171462
      ],
      "q_nom": [
        2347.7206320514383,
        2347.7206320514383,
        2347.7206320514383
      ]
    },
    "11_LVBus0121112_production": {
      "bus": "11_LVBus0121112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121113_consumption": {
      "bus": "11_LVBus0121113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121113_production": {
      "bus": "11_LVBus0121113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121110_consumption": {
      "bus": "11_LVBus0121110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13025.35655197372,
        17584.174208182743,
        14722.32383201282
      ],
      "q_nom": [
        3907.606965592116,
        5275.252262454823,
        4416.697149603846
      ]
    },
    "11_LVBus0121110_production": {
      "bus": "11_LVBus0121110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV63131_consumption": {
      "bus": "11_MVLV63131",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        305437.0523674037,
        354905.86979957175,
        348948.9626134684
      ],
      "q_nom": [
        91631.1157102211,
        106471.76093987153,
        104684.68878404053
      ]
    },
    "11_MVLV63131_production": {
      "bus": "11_MVLV63131",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121559_consumption": {
      "bus": "11_LVBus0121559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121559_production": {
      "bus": "11_LVBus0121559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121560_consumption": {
      "bus": "11_LVBus0121560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121560_production": {
      "bus": "11_LVBus0121560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121557_consumption": {
      "bus": "11_LVBus0121557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4784.950561624844,
        4784.950561624844,
        4784.950561624844
      ],
      "q_nom": [
        1435.4851684874532,
        1435.4851684874532,
        1435.4851684874532
      ]
    },
    "11_LVBus0121557_production": {
      "bus": "11_LVBus0121557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121554_consumption": {
      "bus": "11_LVBus0121554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121554_production": {
      "bus": "11_LVBus0121554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121555_consumption": {
      "bus": "11_LVBus0121555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121555_production": {
      "bus": "11_LVBus0121555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121552_consumption": {
      "bus": "11_LVBus0121552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121552_production": {
      "bus": "11_LVBus0121552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121263_consumption": {
      "bus": "11_LVBus0121263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121263_production": {
      "bus": "11_LVBus0121263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121261_consumption": {
      "bus": "11_LVBus0121261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121261_production": {
      "bus": "11_LVBus0121261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121258_consumption": {
      "bus": "11_LVBus0121258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121258_production": {
      "bus": "11_LVBus0121258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121259_consumption": {
      "bus": "11_LVBus0121259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121259_production": {
      "bus": "11_LVBus0121259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121254_consumption": {
      "bus": "11_LVBus0121254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121254_production": {
      "bus": "11_LVBus0121254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121255_consumption": {
      "bus": "11_LVBus0121255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121255_production": {
      "bus": "11_LVBus0121255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121256_consumption": {
      "bus": "11_LVBus0121256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121256_production": {
      "bus": "11_LVBus0121256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121251_consumption": {
      "bus": "11_LVBus0121251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121251_production": {
      "bus": "11_LVBus0121251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121252_consumption": {
      "bus": "11_LVBus0121252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121252_production": {
      "bus": "11_LVBus0121252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121244_consumption": {
      "bus": "11_LVBus0121244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121244_production": {
      "bus": "11_LVBus0121244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121245_consumption": {
      "bus": "11_LVBus0121245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121245_production": {
      "bus": "11_LVBus0121245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121247_consumption": {
      "bus": "11_LVBus0121247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121247_production": {
      "bus": "11_LVBus0121247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121249_consumption": {
      "bus": "11_LVBus0121249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2406.3896454188825,
        2406.3896454188825,
        2406.3896454188825
      ],
      "q_nom": [
        721.9168936256648,
        721.9168936256648,
        721.9168936256648
      ]
    },
    "11_LVBus0121249_production": {
      "bus": "11_LVBus0121249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121248_consumption": {
      "bus": "11_LVBus0121248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121248_production": {
      "bus": "11_LVBus0121248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121246_consumption": {
      "bus": "11_LVBus0121246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121246_production": {
      "bus": "11_LVBus0121246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121240_consumption": {
      "bus": "11_LVBus0121240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2814.3123509202605,
        2814.3123509202605,
        2814.3123509202605
      ],
      "q_nom": [
        844.2937052760782,
        844.2937052760782,
        844.2937052760782
      ]
    },
    "11_LVBus0121240_production": {
      "bus": "11_LVBus0121240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121241_consumption": {
      "bus": "11_LVBus0121241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121241_production": {
      "bus": "11_LVBus0121241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121242_consumption": {
      "bus": "11_LVBus0121242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121242_production": {
      "bus": "11_LVBus0121242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121238_consumption": {
      "bus": "11_LVBus0121238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121238_production": {
      "bus": "11_LVBus0121238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121236_consumption": {
      "bus": "11_LVBus0121236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121236_production": {
      "bus": "11_LVBus0121236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121234_consumption": {
      "bus": "11_LVBus0121234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121234_production": {
      "bus": "11_LVBus0121234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121346_consumption": {
      "bus": "11_LVBus0121346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        871.3366664650589,
        1118.2772024370186
      ],
      "q_nom": [
        0.0,
        261.40099993951765,
        335.48316073110556
      ]
    },
    "11_LVBus0121346_production": {
      "bus": "11_LVBus0121346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121344_consumption": {
      "bus": "11_LVBus0121344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121344_production": {
      "bus": "11_LVBus0121344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121342_consumption": {
      "bus": "11_LVBus0121342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121342_production": {
      "bus": "11_LVBus0121342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121339_consumption": {
      "bus": "11_LVBus0121339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121339_production": {
      "bus": "11_LVBus0121339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121340_consumption": {
      "bus": "11_LVBus0121340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121340_production": {
      "bus": "11_LVBus0121340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121337_consumption": {
      "bus": "11_LVBus0121337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121337_production": {
      "bus": "11_LVBus0121337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121333_consumption": {
      "bus": "11_LVBus0121333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121333_production": {
      "bus": "11_LVBus0121333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121334_consumption": {
      "bus": "11_LVBus0121334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121334_production": {
      "bus": "11_LVBus0121334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121335_consumption": {
      "bus": "11_LVBus0121335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121335_production": {
      "bus": "11_LVBus0121335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV29264_consumption": {
      "bus": "11_MVLV29264",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        306923.0214265497,
        306923.0214265497,
        306923.0214265497
      ],
      "q_nom": [
        92076.9064279649,
        92076.9064279649,
        92076.9064279649
      ]
    },
    "11_MVLV29264_production": {
      "bus": "11_MVLV29264",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV70320_consumption": {
      "bus": "11_MVLV70320",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        238287.9205507741,
        238287.9205507741,
        238287.9205507741
      ],
      "q_nom": [
        71486.37616523223,
        71486.37616523223,
        71486.37616523223
      ]
    },
    "11_MVLV70320_production": {
      "bus": "11_MVLV70320",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121331_consumption": {
      "bus": "11_LVBus0121331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4960.013509724777,
        7215.519953698915,
        9003.449929246473
      ],
      "q_nom": [
        1488.004052917433,
        2164.6559861096744,
        2701.034978773942
      ]
    },
    "11_LVBus0121331_production": {
      "bus": "11_LVBus0121331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121329_consumption": {
      "bus": "11_LVBus0121329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121329_production": {
      "bus": "11_LVBus0121329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121327_consumption": {
      "bus": "11_LVBus0121327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121327_production": {
      "bus": "11_LVBus0121327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121311_consumption": {
      "bus": "11_LVBus0121311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121311_production": {
      "bus": "11_LVBus0121311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121312_consumption": {
      "bus": "11_LVBus0121312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121312_production": {
      "bus": "11_LVBus0121312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121313_consumption": {
      "bus": "11_LVBus0121313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121313_production": {
      "bus": "11_LVBus0121313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121314_consumption": {
      "bus": "11_LVBus0121314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121314_production": {
      "bus": "11_LVBus0121314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121316_consumption": {
      "bus": "11_LVBus0121316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121316_production": {
      "bus": "11_LVBus0121316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121317_consumption": {
      "bus": "11_LVBus0121317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121317_production": {
      "bus": "11_LVBus0121317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121318_consumption": {
      "bus": "11_LVBus0121318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121318_production": {
      "bus": "11_LVBus0121318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121319_consumption": {
      "bus": "11_LVBus0121319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121319_production": {
      "bus": "11_LVBus0121319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121320_consumption": {
      "bus": "11_LVBus0121320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121320_production": {
      "bus": "11_LVBus0121320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121323_consumption": {
      "bus": "11_LVBus0121323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12992.887835412266,
        10080.108189015731,
        11768.644179403775
      ],
      "q_nom": [
        3897.86635062368,
        3024.032456704719,
        3530.5932538211323
      ]
    },
    "11_LVBus0121323_production": {
      "bus": "11_LVBus0121323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121321_consumption": {
      "bus": "11_LVBus0121321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3477.799535955167,
        3981.952215705428,
        2022.9725997636697
      ],
      "q_nom": [
        1043.33986078655,
        1194.5856647116284,
        606.8917799291008
      ]
    },
    "11_LVBus0121321_production": {
      "bus": "11_LVBus0121321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121322_consumption": {
      "bus": "11_LVBus0121322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121322_production": {
      "bus": "11_LVBus0121322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121324_consumption": {
      "bus": "11_LVBus0121324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5422.683169822015,
        4298.582467563948,
        4604.609248379707
      ],
      "q_nom": [
        1626.8049509466043,
        1289.5747402691843,
        1381.3827745139122
      ]
    },
    "11_LVBus0121324_production": {
      "bus": "11_LVBus0121324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121315_consumption": {
      "bus": "11_LVBus0121315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4350.493557084502,
        4657.805268394806,
        5287.706177795199
      ],
      "q_nom": [
        1305.1480671253505,
        1397.3415805184418,
        1586.3118533385598
      ]
    },
    "11_LVBus0121315_production": {
      "bus": "11_LVBus0121315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121325_consumption": {
      "bus": "11_LVBus0121325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4881.548881915166,
        4481.327628322095,
        4447.625902420818
      ],
      "q_nom": [
        1464.4646645745497,
        1344.3982884966283,
        1334.2877707262455
      ]
    },
    "11_LVBus0121325_production": {
      "bus": "11_LVBus0121325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121295_consumption": {
      "bus": "11_LVBus0121295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121295_production": {
      "bus": "11_LVBus0121295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121296_consumption": {
      "bus": "11_LVBus0121296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121296_production": {
      "bus": "11_LVBus0121296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121297_consumption": {
      "bus": "11_LVBus0121297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121297_production": {
      "bus": "11_LVBus0121297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121309_consumption": {
      "bus": "11_LVBus0121309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8563.932214343378,
        4810.042087795294,
        11688.171270637431
      ],
      "q_nom": [
        2569.1796643030134,
        1443.012626338588,
        3506.4513811912293
      ]
    },
    "11_LVBus0121309_production": {
      "bus": "11_LVBus0121309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121298_consumption": {
      "bus": "11_LVBus0121298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121298_production": {
      "bus": "11_LVBus0121298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121299_consumption": {
      "bus": "11_LVBus0121299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121299_production": {
      "bus": "11_LVBus0121299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121300_consumption": {
      "bus": "11_LVBus0121300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121300_production": {
      "bus": "11_LVBus0121300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121301_consumption": {
      "bus": "11_LVBus0121301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1783.4291427250698,
        0.0
      ],
      "q_nom": [
        0.0,
        535.0287428175209,
        0.0
      ]
    },
    "11_LVBus0121301_production": {
      "bus": "11_LVBus0121301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121302_consumption": {
      "bus": "11_LVBus0121302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121302_production": {
      "bus": "11_LVBus0121302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121303_consumption": {
      "bus": "11_LVBus0121303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121303_production": {
      "bus": "11_LVBus0121303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121304_consumption": {
      "bus": "11_LVBus0121304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121304_production": {
      "bus": "11_LVBus0121304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121305_consumption": {
      "bus": "11_LVBus0121305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121305_production": {
      "bus": "11_LVBus0121305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121306_consumption": {
      "bus": "11_LVBus0121306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15458.518345961957,
        15026.545588666877,
        13311.528069712078
      ],
      "q_nom": [
        4637.555503788587,
        4507.963676600063,
        3993.4584209136233
      ]
    },
    "11_LVBus0121306_production": {
      "bus": "11_LVBus0121306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121307_consumption": {
      "bus": "11_LVBus0121307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1487.5618612349554,
        6200.135961898094,
        4147.353977256933
      ],
      "q_nom": [
        446.2685583704866,
        1860.040788569428,
        1244.2061931770797
      ]
    },
    "11_LVBus0121307_production": {
      "bus": "11_LVBus0121307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121308_consumption": {
      "bus": "11_LVBus0121308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5460.366073023867,
        2232.1321109308515,
        3017.531107900859
      ],
      "q_nom": [
        1638.10982190716,
        669.6396332792555,
        905.2593323702577
      ]
    },
    "11_LVBus0121308_production": {
      "bus": "11_LVBus0121308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121288_consumption": {
      "bus": "11_LVBus0121288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121288_production": {
      "bus": "11_LVBus0121288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121289_consumption": {
      "bus": "11_LVBus0121289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121289_production": {
      "bus": "11_LVBus0121289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121290_consumption": {
      "bus": "11_LVBus0121290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121290_production": {
      "bus": "11_LVBus0121290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121291_consumption": {
      "bus": "11_LVBus0121291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121291_production": {
      "bus": "11_LVBus0121291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121292_consumption": {
      "bus": "11_LVBus0121292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121292_production": {
      "bus": "11_LVBus0121292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121293_consumption": {
      "bus": "11_LVBus0121293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121293_production": {
      "bus": "11_LVBus0121293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121276_consumption": {
      "bus": "11_LVBus0121276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8816.278059937576,
        14166.81002464916,
        16636.433876499133
      ],
      "q_nom": [
        2644.883417981273,
        4250.043007394747,
        4990.9301629497395
      ]
    },
    "11_LVBus0121276_production": {
      "bus": "11_LVBus0121276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121277_consumption": {
      "bus": "11_LVBus0121277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121277_production": {
      "bus": "11_LVBus0121277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121278_consumption": {
      "bus": "11_LVBus0121278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121278_production": {
      "bus": "11_LVBus0121278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121279_consumption": {
      "bus": "11_LVBus0121279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121279_production": {
      "bus": "11_LVBus0121279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121280_consumption": {
      "bus": "11_LVBus0121280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121280_production": {
      "bus": "11_LVBus0121280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121281_consumption": {
      "bus": "11_LVBus0121281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121281_production": {
      "bus": "11_LVBus0121281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121282_consumption": {
      "bus": "11_LVBus0121282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121282_production": {
      "bus": "11_LVBus0121282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121283_consumption": {
      "bus": "11_LVBus0121283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121283_production": {
      "bus": "11_LVBus0121283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121285_consumption": {
      "bus": "11_LVBus0121285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121285_production": {
      "bus": "11_LVBus0121285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121286_consumption": {
      "bus": "11_LVBus0121286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121286_production": {
      "bus": "11_LVBus0121286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121284_consumption": {
      "bus": "11_LVBus0121284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8015.862576381779,
        11859.338231058753,
        11695.252510807426
      ],
      "q_nom": [
        2404.7587729145334,
        3557.801469317626,
        3508.5757532422276
      ]
    },
    "11_LVBus0121284_production": {
      "bus": "11_LVBus0121284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121265_consumption": {
      "bus": "11_LVBus0121265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121265_production": {
      "bus": "11_LVBus0121265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121266_consumption": {
      "bus": "11_LVBus0121266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121266_production": {
      "bus": "11_LVBus0121266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121267_consumption": {
      "bus": "11_LVBus0121267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121267_production": {
      "bus": "11_LVBus0121267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121273_consumption": {
      "bus": "11_LVBus0121273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2932.625565586671,
        12762.612611824228,
        3886.4722749687276
      ],
      "q_nom": [
        879.7876696760013,
        3828.7837835472683,
        1165.9416824906182
      ]
    },
    "11_LVBus0121273_production": {
      "bus": "11_LVBus0121273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121268_consumption": {
      "bus": "11_LVBus0121268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121268_production": {
      "bus": "11_LVBus0121268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121272_consumption": {
      "bus": "11_LVBus0121272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15695.434606501161,
        27596.37287329561,
        26754.539124499515
      ],
      "q_nom": [
        4708.630381950348,
        8278.911861988683,
        8026.361737349855
      ]
    },
    "11_LVBus0121272_production": {
      "bus": "11_LVBus0121272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121269_consumption": {
      "bus": "11_LVBus0121269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121269_production": {
      "bus": "11_LVBus0121269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121270_consumption": {
      "bus": "11_LVBus0121270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23548.202089206603,
        17701.15369279377,
        11525.723143270869
      ],
      "q_nom": [
        7064.460626761981,
        5310.346107838131,
        3457.7169429812607
      ]
    },
    "11_LVBus0121270_production": {
      "bus": "11_LVBus0121270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121271_consumption": {
      "bus": "11_LVBus0121271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121271_production": {
      "bus": "11_LVBus0121271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121274_consumption": {
      "bus": "11_LVBus0121274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6289.559178249045,
        9341.097137057377,
        7857.274537915529
      ],
      "q_nom": [
        1886.8677534747133,
        2802.329141117213,
        2357.1823613746587
      ]
    },
    "11_LVBus0121274_production": {
      "bus": "11_LVBus0121274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121186_consumption": {
      "bus": "11_LVBus0121186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121186_production": {
      "bus": "11_LVBus0121186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121187_consumption": {
      "bus": "11_LVBus0121187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121187_production": {
      "bus": "11_LVBus0121187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121189_consumption": {
      "bus": "11_LVBus0121189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121189_production": {
      "bus": "11_LVBus0121189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121190_consumption": {
      "bus": "11_LVBus0121190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32776.42299352559,
        29286.52605677973,
        30867.602076035466
      ],
      "q_nom": [
        9832.926898057678,
        8785.95781703392,
        9260.28062281064
      ]
    },
    "11_LVBus0121190_production": {
      "bus": "11_LVBus0121190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121191_consumption": {
      "bus": "11_LVBus0121191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4250.087450662432,
        5738.30397290746,
        4759.720483544586
      ],
      "q_nom": [
        1275.0262351987296,
        1721.491191872238,
        1427.9161450633758
      ]
    },
    "11_LVBus0121191_production": {
      "bus": "11_LVBus0121191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121192_consumption": {
      "bus": "11_LVBus0121192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121192_production": {
      "bus": "11_LVBus0121192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121193_consumption": {
      "bus": "11_LVBus0121193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121193_production": {
      "bus": "11_LVBus0121193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121194_consumption": {
      "bus": "11_LVBus0121194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121194_production": {
      "bus": "11_LVBus0121194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121188_consumption": {
      "bus": "11_LVBus0121188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121188_production": {
      "bus": "11_LVBus0121188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121172_consumption": {
      "bus": "11_LVBus0121172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121172_production": {
      "bus": "11_LVBus0121172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121173_consumption": {
      "bus": "11_LVBus0121173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121173_production": {
      "bus": "11_LVBus0121173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121174_consumption": {
      "bus": "11_LVBus0121174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121174_production": {
      "bus": "11_LVBus0121174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121175_consumption": {
      "bus": "11_LVBus0121175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121175_production": {
      "bus": "11_LVBus0121175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121176_consumption": {
      "bus": "11_LVBus0121176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4307.18175178489,
        3005.5725743610387,
        6219.281312084304
      ],
      "q_nom": [
        1292.154525535467,
        901.6717723083116,
        1865.7843936252912
      ]
    },
    "11_LVBus0121176_production": {
      "bus": "11_LVBus0121176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121177_consumption": {
      "bus": "11_LVBus0121177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121177_production": {
      "bus": "11_LVBus0121177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121178_consumption": {
      "bus": "11_LVBus0121178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121178_production": {
      "bus": "11_LVBus0121178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121179_consumption": {
      "bus": "11_LVBus0121179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121179_production": {
      "bus": "11_LVBus0121179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121180_consumption": {
      "bus": "11_LVBus0121180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121180_production": {
      "bus": "11_LVBus0121180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121181_consumption": {
      "bus": "11_LVBus0121181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121181_production": {
      "bus": "11_LVBus0121181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121182_consumption": {
      "bus": "11_LVBus0121182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121182_production": {
      "bus": "11_LVBus0121182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121183_consumption": {
      "bus": "11_LVBus0121183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121183_production": {
      "bus": "11_LVBus0121183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121184_consumption": {
      "bus": "11_LVBus0121184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4493.866206549574,
        4541.698711804296,
        2597.5957332123266
      ],
      "q_nom": [
        1348.159861964872,
        1362.509613541289,
        779.278719963698
      ]
    },
    "11_LVBus0121184_production": {
      "bus": "11_LVBus0121184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121162_consumption": {
      "bus": "11_LVBus0121162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121162_production": {
      "bus": "11_LVBus0121162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121163_consumption": {
      "bus": "11_LVBus0121163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121163_production": {
      "bus": "11_LVBus0121163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121164_consumption": {
      "bus": "11_LVBus0121164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121164_production": {
      "bus": "11_LVBus0121164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121165_consumption": {
      "bus": "11_LVBus0121165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121165_production": {
      "bus": "11_LVBus0121165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121170_consumption": {
      "bus": "11_LVBus0121170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35804.86578459776,
        50189.58326823127,
        55536.56227409245
      ],
      "q_nom": [
        10741.459735379327,
        15056.87498046938,
        16660.968682227736
      ]
    },
    "11_LVBus0121170_production": {
      "bus": "11_LVBus0121170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121166_consumption": {
      "bus": "11_LVBus0121166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121166_production": {
      "bus": "11_LVBus0121166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121167_consumption": {
      "bus": "11_LVBus0121167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121167_production": {
      "bus": "11_LVBus0121167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121168_consumption": {
      "bus": "11_LVBus0121168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121168_production": {
      "bus": "11_LVBus0121168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121169_consumption": {
      "bus": "11_LVBus0121169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121169_production": {
      "bus": "11_LVBus0121169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121156_consumption": {
      "bus": "11_LVBus0121156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121156_production": {
      "bus": "11_LVBus0121156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121158_consumption": {
      "bus": "11_LVBus0121158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121158_production": {
      "bus": "11_LVBus0121158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121160_consumption": {
      "bus": "11_LVBus0121160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121160_production": {
      "bus": "11_LVBus0121160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121159_consumption": {
      "bus": "11_LVBus0121159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13509.627814176343,
        8037.2508553382995,
        9459.731123255118
      ],
      "q_nom": [
        4052.8883442529027,
        2411.1752566014898,
        2837.9193369765353
      ]
    },
    "11_LVBus0121159_production": {
      "bus": "11_LVBus0121159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121157_consumption": {
      "bus": "11_LVBus0121157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121157_production": {
      "bus": "11_LVBus0121157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121149_consumption": {
      "bus": "11_LVBus0121149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121149_production": {
      "bus": "11_LVBus0121149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121150_consumption": {
      "bus": "11_LVBus0121150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121150_production": {
      "bus": "11_LVBus0121150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121151_consumption": {
      "bus": "11_LVBus0121151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121151_production": {
      "bus": "11_LVBus0121151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121152_consumption": {
      "bus": "11_LVBus0121152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121152_production": {
      "bus": "11_LVBus0121152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121154_consumption": {
      "bus": "11_LVBus0121154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121154_production": {
      "bus": "11_LVBus0121154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121153_consumption": {
      "bus": "11_LVBus0121153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27747.927871446325,
        40371.189822557084,
        28983.540912141943
      ],
      "q_nom": [
        8324.378361433897,
        12111.356946767124,
        8695.062273642583
      ]
    },
    "11_LVBus0121153_production": {
      "bus": "11_LVBus0121153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121141_consumption": {
      "bus": "11_LVBus0121141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121141_production": {
      "bus": "11_LVBus0121141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121142_consumption": {
      "bus": "11_LVBus0121142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121142_production": {
      "bus": "11_LVBus0121142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121143_consumption": {
      "bus": "11_LVBus0121143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121143_production": {
      "bus": "11_LVBus0121143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121147_consumption": {
      "bus": "11_LVBus0121147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5262.387741781972,
        4818.485586461208,
        7376.59665182158
      ],
      "q_nom": [
        1578.7163225345917,
        1445.5456759383624,
        2212.978995546474
      ]
    },
    "11_LVBus0121147_production": {
      "bus": "11_LVBus0121147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121144_consumption": {
      "bus": "11_LVBus0121144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121144_production": {
      "bus": "11_LVBus0121144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121145_consumption": {
      "bus": "11_LVBus0121145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121145_production": {
      "bus": "11_LVBus0121145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121146_consumption": {
      "bus": "11_LVBus0121146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4501.335951596721,
        7893.01504041949,
        4419.988616107975
      ],
      "q_nom": [
        1350.4007854790163,
        2367.904512125847,
        1325.9965848323925
      ]
    },
    "11_LVBus0121146_production": {
      "bus": "11_LVBus0121146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121135_consumption": {
      "bus": "11_LVBus0121135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121135_production": {
      "bus": "11_LVBus0121135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121136_consumption": {
      "bus": "11_LVBus0121136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121136_production": {
      "bus": "11_LVBus0121136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121137_consumption": {
      "bus": "11_LVBus0121137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121137_production": {
      "bus": "11_LVBus0121137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121138_consumption": {
      "bus": "11_LVBus0121138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4057.6609946725557,
        3037.519829738436,
        2861.157103384881
      ],
      "q_nom": [
        1217.2982984017667,
        911.2559489215307,
        858.3471310154642
      ]
    },
    "11_LVBus0121138_production": {
      "bus": "11_LVBus0121138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121139_consumption": {
      "bus": "11_LVBus0121139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51527.667402386105,
        20894.733793361855,
        51911.6708983647
      ],
      "q_nom": [
        15458.300220715832,
        6268.420138008556,
        15573.501269509408
      ]
    },
    "11_LVBus0121139_production": {
      "bus": "11_LVBus0121139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121126_consumption": {
      "bus": "11_LVBus0121126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121126_production": {
      "bus": "11_LVBus0121126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121128_consumption": {
      "bus": "11_LVBus0121128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121128_production": {
      "bus": "11_LVBus0121128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121129_consumption": {
      "bus": "11_LVBus0121129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121129_production": {
      "bus": "11_LVBus0121129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121130_consumption": {
      "bus": "11_LVBus0121130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121130_production": {
      "bus": "11_LVBus0121130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121131_consumption": {
      "bus": "11_LVBus0121131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121131_production": {
      "bus": "11_LVBus0121131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121132_consumption": {
      "bus": "11_LVBus0121132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121132_production": {
      "bus": "11_LVBus0121132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121133_consumption": {
      "bus": "11_LVBus0121133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121133_production": {
      "bus": "11_LVBus0121133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330784_consumption": {
      "bus": "11_LVBus1330784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330784_production": {
      "bus": "11_LVBus1330784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330774_consumption": {
      "bus": "11_LVBus1330774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330774_production": {
      "bus": "11_LVBus1330774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330775_consumption": {
      "bus": "11_LVBus1330775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330775_production": {
      "bus": "11_LVBus1330775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330776_consumption": {
      "bus": "11_LVBus1330776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330776_production": {
      "bus": "11_LVBus1330776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330777_consumption": {
      "bus": "11_LVBus1330777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330777_production": {
      "bus": "11_LVBus1330777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330778_consumption": {
      "bus": "11_LVBus1330778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330778_production": {
      "bus": "11_LVBus1330778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330779_consumption": {
      "bus": "11_LVBus1330779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330779_production": {
      "bus": "11_LVBus1330779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330780_consumption": {
      "bus": "11_LVBus1330780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4874.667624159453,
        5459.004058727009,
        5040.1701881038
      ],
      "q_nom": [
        1462.4002872478359,
        1637.7012176181026,
        1512.0510564311398
      ]
    },
    "11_LVBus1330780_production": {
      "bus": "11_LVBus1330780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330781_consumption": {
      "bus": "11_LVBus1330781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330781_production": {
      "bus": "11_LVBus1330781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330782_consumption": {
      "bus": "11_LVBus1330782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330782_production": {
      "bus": "11_LVBus1330782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1330783_consumption": {
      "bus": "11_LVBus1330783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2536.742009193536,
        2067.9186493172183
      ],
      "q_nom": [
        0.0,
        761.0226027580608,
        620.3755947951655
      ]
    },
    "11_LVBus1330783_production": {
      "bus": "11_LVBus1330783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121127_consumption": {
      "bus": "11_LVBus0121127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19507.363886215368,
        12716.7218871906,
        12840.570895571744
      ],
      "q_nom": [
        5852.20916586461,
        3815.01656615718,
        3852.1712686715227
      ]
    },
    "11_LVBus0121127_production": {
      "bus": "11_LVBus0121127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121460_consumption": {
      "bus": "11_LVBus0121460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121460_production": {
      "bus": "11_LVBus0121460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121461_consumption": {
      "bus": "11_LVBus0121461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21974.435491941433,
        17322.643393706276,
        15143.72422622665
      ],
      "q_nom": [
        6592.330647582429,
        5196.793018111883,
        4543.117267867995
      ]
    },
    "11_LVBus0121461_production": {
      "bus": "11_LVBus0121461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121462_consumption": {
      "bus": "11_LVBus0121462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121462_production": {
      "bus": "11_LVBus0121462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121463_consumption": {
      "bus": "11_LVBus0121463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121463_production": {
      "bus": "11_LVBus0121463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121464_consumption": {
      "bus": "11_LVBus0121464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1237.8342946446162,
        631.6096012165891,
        731.4819363140759
      ],
      "q_nom": [
        371.35028839338486,
        189.48288036497672,
        219.44458089422278
      ]
    },
    "11_LVBus0121464_production": {
      "bus": "11_LVBus0121464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121465_consumption": {
      "bus": "11_LVBus0121465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121465_production": {
      "bus": "11_LVBus0121465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121466_consumption": {
      "bus": "11_LVBus0121466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        880.7306832114909,
        880.7306832114909,
        880.7306832114909
      ],
      "q_nom": [
        264.2192049634473,
        264.2192049634473,
        264.2192049634473
      ]
    },
    "11_LVBus0121466_production": {
      "bus": "11_LVBus0121466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121467_consumption": {
      "bus": "11_LVBus0121467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121467_production": {
      "bus": "11_LVBus0121467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121468_consumption": {
      "bus": "11_LVBus0121468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121468_production": {
      "bus": "11_LVBus0121468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121470_consumption": {
      "bus": "11_LVBus0121470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1948.6880353641434,
        985.2899765898661,
        1649.897322184072
      ],
      "q_nom": [
        584.606410609243,
        295.58699297695983,
        494.9691966552216
      ]
    },
    "11_LVBus0121470_production": {
      "bus": "11_LVBus0121470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121469_consumption": {
      "bus": "11_LVBus0121469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121469_production": {
      "bus": "11_LVBus0121469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121451_consumption": {
      "bus": "11_LVBus0121451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121451_production": {
      "bus": "11_LVBus0121451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121452_consumption": {
      "bus": "11_LVBus0121452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121452_production": {
      "bus": "11_LVBus0121452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121453_consumption": {
      "bus": "11_LVBus0121453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121453_production": {
      "bus": "11_LVBus0121453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121454_consumption": {
      "bus": "11_LVBus0121454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121454_production": {
      "bus": "11_LVBus0121454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121455_consumption": {
      "bus": "11_LVBus0121455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121455_production": {
      "bus": "11_LVBus0121455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121456_consumption": {
      "bus": "11_LVBus0121456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1321.75939797789,
        1321.75939797789,
        1321.75939797789
      ],
      "q_nom": [
        396.527819393367,
        396.527819393367,
        396.527819393367
      ]
    },
    "11_LVBus0121456_production": {
      "bus": "11_LVBus0121456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121457_consumption": {
      "bus": "11_LVBus0121457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121457_production": {
      "bus": "11_LVBus0121457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121458_consumption": {
      "bus": "11_LVBus0121458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        49471.37556536931,
        38233.17974664258,
        34405.220097709855
      ],
      "q_nom": [
        14841.412669610792,
        11469.953923992773,
        10321.566029312957
      ]
    },
    "11_LVBus0121458_production": {
      "bus": "11_LVBus0121458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121446_consumption": {
      "bus": "11_LVBus0121446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121446_production": {
      "bus": "11_LVBus0121446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121447_consumption": {
      "bus": "11_LVBus0121447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121447_production": {
      "bus": "11_LVBus0121447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121448_consumption": {
      "bus": "11_LVBus0121448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121448_production": {
      "bus": "11_LVBus0121448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121449_consumption": {
      "bus": "11_LVBus0121449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1409.935477156263,
        0.0
      ],
      "q_nom": [
        0.0,
        422.9806431468789,
        0.0
      ]
    },
    "11_LVBus0121449_production": {
      "bus": "11_LVBus0121449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121441_consumption": {
      "bus": "11_LVBus0121441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121441_production": {
      "bus": "11_LVBus0121441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121442_consumption": {
      "bus": "11_LVBus0121442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121442_production": {
      "bus": "11_LVBus0121442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121443_consumption": {
      "bus": "11_LVBus0121443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121443_production": {
      "bus": "11_LVBus0121443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121444_consumption": {
      "bus": "11_LVBus0121444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4604.990679291071,
        6703.308397584065,
        5306.430924986157
      ],
      "q_nom": [
        1381.497203787321,
        2010.9925192752194,
        1591.9292774958471
      ]
    },
    "11_LVBus0121444_production": {
      "bus": "11_LVBus0121444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121430_consumption": {
      "bus": "11_LVBus0121430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121430_production": {
      "bus": "11_LVBus0121430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121431_consumption": {
      "bus": "11_LVBus0121431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121431_production": {
      "bus": "11_LVBus0121431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121439_consumption": {
      "bus": "11_LVBus0121439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121439_production": {
      "bus": "11_LVBus0121439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121432_consumption": {
      "bus": "11_LVBus0121432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6561.892436452919,
        17977.797009496673,
        23949.85925860399
      ],
      "q_nom": [
        1968.5677309358757,
        5393.339102849001,
        7184.957777581197
      ]
    },
    "11_LVBus0121432_production": {
      "bus": "11_LVBus0121432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121433_consumption": {
      "bus": "11_LVBus0121433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121433_production": {
      "bus": "11_LVBus0121433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121434_consumption": {
      "bus": "11_LVBus0121434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121434_production": {
      "bus": "11_LVBus0121434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121436_consumption": {
      "bus": "11_LVBus0121436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121436_production": {
      "bus": "11_LVBus0121436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121437_consumption": {
      "bus": "11_LVBus0121437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15854.467112136534,
        8713.070555516117,
        7567.919617706661
      ],
      "q_nom": [
        4756.34013364096,
        2613.921166654835,
        2270.375885311998
      ]
    },
    "11_LVBus0121437_production": {
      "bus": "11_LVBus0121437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121438_consumption": {
      "bus": "11_LVBus0121438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1303.398450643477,
        2105.674037887758,
        1089.1178442005191
      ],
      "q_nom": [
        391.01953519304305,
        631.7022113663273,
        326.7353532601557
      ]
    },
    "11_LVBus0121438_production": {
      "bus": "11_LVBus0121438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121435_consumption": {
      "bus": "11_LVBus0121435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24122.68650862513,
        26865.369517101517,
        9771.75309997985
      ],
      "q_nom": [
        7236.805952587539,
        8059.610855130455,
        2931.525929993955
      ]
    },
    "11_LVBus0121435_production": {
      "bus": "11_LVBus0121435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121428_consumption": {
      "bus": "11_LVBus0121428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29714.207088850788,
        29714.207088850788,
        29714.207088850788
      ],
      "q_nom": [
        8914.262126655236,
        8914.262126655236,
        8914.262126655236
      ]
    },
    "11_LVBus0121428_production": {
      "bus": "11_LVBus0121428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121426_consumption": {
      "bus": "11_LVBus0121426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121426_production": {
      "bus": "11_LVBus0121426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121409_consumption": {
      "bus": "11_LVBus0121409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26749.401901101228,
        23442.644129928594,
        33088.67390282901
      ],
      "q_nom": [
        8024.820570330368,
        7032.793238978578,
        9926.602170848702
      ]
    },
    "11_LVBus0121409_production": {
      "bus": "11_LVBus0121409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121410_consumption": {
      "bus": "11_LVBus0121410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121410_production": {
      "bus": "11_LVBus0121410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121411_consumption": {
      "bus": "11_LVBus0121411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121411_production": {
      "bus": "11_LVBus0121411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121412_consumption": {
      "bus": "11_LVBus0121412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        522.3959132377369,
        522.3959132377369,
        522.3959132377369
      ],
      "q_nom": [
        156.71877397132104,
        156.71877397132104,
        156.71877397132104
      ]
    },
    "11_LVBus0121412_production": {
      "bus": "11_LVBus0121412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121413_consumption": {
      "bus": "11_LVBus0121413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121413_production": {
      "bus": "11_LVBus0121413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121414_consumption": {
      "bus": "11_LVBus0121414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121414_production": {
      "bus": "11_LVBus0121414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121415_consumption": {
      "bus": "11_LVBus0121415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121415_production": {
      "bus": "11_LVBus0121415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121416_consumption": {
      "bus": "11_LVBus0121416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121416_production": {
      "bus": "11_LVBus0121416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121418_consumption": {
      "bus": "11_LVBus0121418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121418_production": {
      "bus": "11_LVBus0121418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121417_consumption": {
      "bus": "11_LVBus0121417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2919.2129189245716,
        3043.9428837208457,
        2831.7190058445017
      ],
      "q_nom": [
        875.7638756773714,
        913.1828651162537,
        849.5157017533505
      ]
    },
    "11_LVBus0121417_production": {
      "bus": "11_LVBus0121417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121419_consumption": {
      "bus": "11_LVBus0121419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121419_production": {
      "bus": "11_LVBus0121419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121420_consumption": {
      "bus": "11_LVBus0121420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3717.1552485395123,
        3373.6435730794524,
        2090.903359584839
      ],
      "q_nom": [
        1115.1465745618536,
        1012.0930719238356,
        627.2710078754517
      ]
    },
    "11_LVBus0121420_production": {
      "bus": "11_LVBus0121420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121421_consumption": {
      "bus": "11_LVBus0121421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4384.57148260235,
        2729.212391450436,
        7414.385896362183
      ],
      "q_nom": [
        1315.3714447807051,
        818.7637174351307,
        2224.3157689086547
      ]
    },
    "11_LVBus0121421_production": {
      "bus": "11_LVBus0121421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121423_consumption": {
      "bus": "11_LVBus0121423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9890.364931234277,
        10527.893847653897,
        6636.814459054253
      ],
      "q_nom": [
        2967.1094793702828,
        3158.368154296169,
        1991.044337716276
      ]
    },
    "11_LVBus0121423_production": {
      "bus": "11_LVBus0121423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121422_consumption": {
      "bus": "11_LVBus0121422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13690.142591072825,
        10086.451645779678,
        14484.572282417928
      ],
      "q_nom": [
        4107.042777321847,
        3025.9354937339035,
        4345.371684725378
      ]
    },
    "11_LVBus0121422_production": {
      "bus": "11_LVBus0121422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121424_consumption": {
      "bus": "11_LVBus0121424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121424_production": {
      "bus": "11_LVBus0121424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121540_consumption": {
      "bus": "11_LVBus0121540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10699.407440244606,
        9962.169378725404,
        9617.868821341615
      ],
      "q_nom": [
        3209.8222320733817,
        2988.650813617621,
        2885.3606464024847
      ]
    },
    "11_LVBus0121540_production": {
      "bus": "11_LVBus0121540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121537_consumption": {
      "bus": "11_LVBus0121537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        44893.03609045318,
        40951.64499062962,
        67827.62176944359
      ],
      "q_nom": [
        13467.910827135953,
        12285.493497188885,
        20348.286530833077
      ]
    },
    "11_LVBus0121537_production": {
      "bus": "11_LVBus0121537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121538_consumption": {
      "bus": "11_LVBus0121538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121538_production": {
      "bus": "11_LVBus0121538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121535_consumption": {
      "bus": "11_LVBus0121535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121535_production": {
      "bus": "11_LVBus0121535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121532_consumption": {
      "bus": "11_LVBus0121532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121532_production": {
      "bus": "11_LVBus0121532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121533_consumption": {
      "bus": "11_LVBus0121533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121533_production": {
      "bus": "11_LVBus0121533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121528_consumption": {
      "bus": "11_LVBus0121528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121528_production": {
      "bus": "11_LVBus0121528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121529_consumption": {
      "bus": "11_LVBus0121529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121529_production": {
      "bus": "11_LVBus0121529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121530_consumption": {
      "bus": "11_LVBus0121530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        37390.11596405582,
        28433.733714991326,
        39169.28000132824
      ],
      "q_nom": [
        11217.034789216745,
        8530.120114497397,
        11750.784000398471
      ]
    },
    "11_LVBus0121530_production": {
      "bus": "11_LVBus0121530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121525_consumption": {
      "bus": "11_LVBus0121525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121525_production": {
      "bus": "11_LVBus0121525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121526_consumption": {
      "bus": "11_LVBus0121526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8717.32929381058,
        6452.531437977177,
        6356.420470885463
      ],
      "q_nom": [
        2615.198788143174,
        1935.7594313931531,
        1906.9261412656388
      ]
    },
    "11_LVBus0121526_production": {
      "bus": "11_LVBus0121526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121523_consumption": {
      "bus": "11_LVBus0121523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121523_production": {
      "bus": "11_LVBus0121523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121519_consumption": {
      "bus": "11_LVBus0121519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121519_production": {
      "bus": "11_LVBus0121519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121520_consumption": {
      "bus": "11_LVBus0121520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8073.41644798374,
        5643.615697607837,
        7774.267419442646
      ],
      "q_nom": [
        2422.024934395122,
        1693.0847092823512,
        2332.280225832794
      ]
    },
    "11_LVBus0121520_production": {
      "bus": "11_LVBus0121520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121521_consumption": {
      "bus": "11_LVBus0121521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121521_production": {
      "bus": "11_LVBus0121521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121516_consumption": {
      "bus": "11_LVBus0121516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32845.03266465139,
        32845.03266465139,
        32845.03266465139
      ],
      "q_nom": [
        9853.509799395417,
        9853.509799395417,
        9853.509799395417
      ]
    },
    "11_LVBus0121516_production": {
      "bus": "11_LVBus0121516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121517_consumption": {
      "bus": "11_LVBus0121517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121517_production": {
      "bus": "11_LVBus0121517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1347826_consumption": {
      "bus": "11_LVBus1347826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1347826_production": {
      "bus": "11_LVBus1347826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121512_consumption": {
      "bus": "11_LVBus0121512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121512_production": {
      "bus": "11_LVBus0121512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121513_consumption": {
      "bus": "11_LVBus0121513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121513_production": {
      "bus": "11_LVBus0121513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121514_consumption": {
      "bus": "11_LVBus0121514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121514_production": {
      "bus": "11_LVBus0121514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121392_consumption": {
      "bus": "11_LVBus0121392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121392_production": {
      "bus": "11_LVBus0121392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121393_consumption": {
      "bus": "11_LVBus0121393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9520.72326061797,
        9953.325920222615,
        6932.443558576972
      ],
      "q_nom": [
        2856.216978185391,
        2985.9977760667844,
        2079.7330675730914
      ]
    },
    "11_LVBus0121393_production": {
      "bus": "11_LVBus0121393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121394_consumption": {
      "bus": "11_LVBus0121394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121394_production": {
      "bus": "11_LVBus0121394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121389_consumption": {
      "bus": "11_LVBus0121389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121389_production": {
      "bus": "11_LVBus0121389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121390_consumption": {
      "bus": "11_LVBus0121390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121390_production": {
      "bus": "11_LVBus0121390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121370_consumption": {
      "bus": "11_LVBus0121370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121370_production": {
      "bus": "11_LVBus0121370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121371_consumption": {
      "bus": "11_LVBus0121371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121371_production": {
      "bus": "11_LVBus0121371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121372_consumption": {
      "bus": "11_LVBus0121372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11276.58577734379,
        10054.278507073997,
        11291.85077833415
      ],
      "q_nom": [
        3382.9757332031368,
        3016.283552122199,
        3387.555233500245
      ]
    },
    "11_LVBus0121372_production": {
      "bus": "11_LVBus0121372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121373_consumption": {
      "bus": "11_LVBus0121373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121373_production": {
      "bus": "11_LVBus0121373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121374_consumption": {
      "bus": "11_LVBus0121374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121374_production": {
      "bus": "11_LVBus0121374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121375_consumption": {
      "bus": "11_LVBus0121375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121375_production": {
      "bus": "11_LVBus0121375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121376_consumption": {
      "bus": "11_LVBus0121376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121376_production": {
      "bus": "11_LVBus0121376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121377_consumption": {
      "bus": "11_LVBus0121377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121377_production": {
      "bus": "11_LVBus0121377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121378_consumption": {
      "bus": "11_LVBus0121378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121378_production": {
      "bus": "11_LVBus0121378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121379_consumption": {
      "bus": "11_LVBus0121379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121379_production": {
      "bus": "11_LVBus0121379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121380_consumption": {
      "bus": "11_LVBus0121380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121380_production": {
      "bus": "11_LVBus0121380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121382_consumption": {
      "bus": "11_LVBus0121382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121382_production": {
      "bus": "11_LVBus0121382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121386_consumption": {
      "bus": "11_LVBus0121386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121386_production": {
      "bus": "11_LVBus0121386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121383_consumption": {
      "bus": "11_LVBus0121383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121383_production": {
      "bus": "11_LVBus0121383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121384_consumption": {
      "bus": "11_LVBus0121384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121384_production": {
      "bus": "11_LVBus0121384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121385_consumption": {
      "bus": "11_LVBus0121385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121385_production": {
      "bus": "11_LVBus0121385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121381_consumption": {
      "bus": "11_LVBus0121381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121381_production": {
      "bus": "11_LVBus0121381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121387_consumption": {
      "bus": "11_LVBus0121387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14559.00710181162,
        8086.701967853366,
        8086.702644389073
      ],
      "q_nom": [
        4367.7021305434855,
        2426.0105903560097,
        2426.010793316722
      ]
    },
    "11_LVBus0121387_production": {
      "bus": "11_LVBus0121387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121359_consumption": {
      "bus": "11_LVBus0121359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121359_production": {
      "bus": "11_LVBus0121359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121360_consumption": {
      "bus": "11_LVBus0121360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7671.238339159192,
        8160.744064202823,
        7154.993073983
      ],
      "q_nom": [
        2301.3715017477575,
        2448.2232192608467,
        2146.4979221948997
      ]
    },
    "11_LVBus0121360_production": {
      "bus": "11_LVBus0121360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121361_consumption": {
      "bus": "11_LVBus0121361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121361_production": {
      "bus": "11_LVBus0121361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121368_consumption": {
      "bus": "11_LVBus0121368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4170.418908716519,
        4591.35583385035,
        4276.2336342385015
      ],
      "q_nom": [
        1251.1256726149556,
        1377.4067501551049,
        1282.8700902715505
      ]
    },
    "11_LVBus0121368_production": {
      "bus": "11_LVBus0121368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121362_consumption": {
      "bus": "11_LVBus0121362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121362_production": {
      "bus": "11_LVBus0121362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121367_consumption": {
      "bus": "11_LVBus0121367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121367_production": {
      "bus": "11_LVBus0121367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121363_consumption": {
      "bus": "11_LVBus0121363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121363_production": {
      "bus": "11_LVBus0121363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121366_consumption": {
      "bus": "11_LVBus0121366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3754.800014538257,
        3555.163508666894,
        2724.798343105258
      ],
      "q_nom": [
        1126.4400043614771,
        1066.549052600068,
        817.4395029315774
      ]
    },
    "11_LVBus0121366_production": {
      "bus": "11_LVBus0121366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121365_consumption": {
      "bus": "11_LVBus0121365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3825.843585466737,
        3040.1708922563494,
        4647.589262651822
      ],
      "q_nom": [
        1147.753075640021,
        912.0512676769048,
        1394.2767787955465
      ]
    },
    "11_LVBus0121365_production": {
      "bus": "11_LVBus0121365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121364_consumption": {
      "bus": "11_LVBus0121364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121364_production": {
      "bus": "11_LVBus0121364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121348_consumption": {
      "bus": "11_LVBus0121348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121348_production": {
      "bus": "11_LVBus0121348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121349_consumption": {
      "bus": "11_LVBus0121349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121349_production": {
      "bus": "11_LVBus0121349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121350_consumption": {
      "bus": "11_LVBus0121350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        195.83438199044298,
        195.83438199044298,
        195.83438199044298
      ],
      "q_nom": [
        58.75031459713289,
        58.75031459713289,
        58.75031459713289
      ]
    },
    "11_LVBus0121350_production": {
      "bus": "11_LVBus0121350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121351_consumption": {
      "bus": "11_LVBus0121351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121351_production": {
      "bus": "11_LVBus0121351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121357_consumption": {
      "bus": "11_LVBus0121357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1491.984521404905,
        1092.6971598999967,
        1288.721730159298
      ],
      "q_nom": [
        447.59535642147154,
        327.809147969999,
        386.6165190477894
      ]
    },
    "11_LVBus0121357_production": {
      "bus": "11_LVBus0121357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121352_consumption": {
      "bus": "11_LVBus0121352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121352_production": {
      "bus": "11_LVBus0121352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121353_consumption": {
      "bus": "11_LVBus0121353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121353_production": {
      "bus": "11_LVBus0121353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121354_consumption": {
      "bus": "11_LVBus0121354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121354_production": {
      "bus": "11_LVBus0121354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121355_consumption": {
      "bus": "11_LVBus0121355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121355_production": {
      "bus": "11_LVBus0121355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121356_consumption": {
      "bus": "11_LVBus0121356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22067.374258756732,
        27533.30178510812,
        23918.453759504846
      ],
      "q_nom": [
        6620.21227762702,
        8259.990535532435,
        7175.536127851454
      ]
    },
    "11_LVBus0121356_production": {
      "bus": "11_LVBus0121356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344841_consumption": {
      "bus": "11_LVBus1344841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344841_production": {
      "bus": "11_LVBus1344841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344842_consumption": {
      "bus": "11_LVBus1344842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344842_production": {
      "bus": "11_LVBus1344842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344843_consumption": {
      "bus": "11_LVBus1344843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344843_production": {
      "bus": "11_LVBus1344843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344844_consumption": {
      "bus": "11_LVBus1344844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344844_production": {
      "bus": "11_LVBus1344844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344846_consumption": {
      "bus": "11_LVBus1344846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344846_production": {
      "bus": "11_LVBus1344846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344845_consumption": {
      "bus": "11_LVBus1344845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1344845_production": {
      "bus": "11_LVBus1344845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331956_consumption": {
      "bus": "11_LVBus1331956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331956_production": {
      "bus": "11_LVBus1331956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331957_consumption": {
      "bus": "11_LVBus1331957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331957_production": {
      "bus": "11_LVBus1331957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331958_consumption": {
      "bus": "11_LVBus1331958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331958_production": {
      "bus": "11_LVBus1331958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331959_consumption": {
      "bus": "11_LVBus1331959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331959_production": {
      "bus": "11_LVBus1331959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331963_consumption": {
      "bus": "11_LVBus1331963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331963_production": {
      "bus": "11_LVBus1331963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331960_consumption": {
      "bus": "11_LVBus1331960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331960_production": {
      "bus": "11_LVBus1331960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331961_consumption": {
      "bus": "11_LVBus1331961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331961_production": {
      "bus": "11_LVBus1331961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331962_consumption": {
      "bus": "11_LVBus1331962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        259.6134234344258,
        259.6134234344258,
        259.6134234344258
      ],
      "q_nom": [
        77.88402703032773,
        77.88402703032773,
        77.88402703032773
      ]
    },
    "11_LVBus1331962_production": {
      "bus": "11_LVBus1331962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1331964_consumption": {
      "bus": "11_LVBus1331964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21402.099375034024,
        21493.511891022554,
        27007.51210283492
      ],
      "q_nom": [
        6420.629812510207,
        6448.053567306766,
        8102.253630850476
      ]
    },
    "11_LVBus1331964_production": {
      "bus": "11_LVBus1331964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV28012_consumption": {
      "bus": "11_MVLV28012",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV28012_production": {
      "bus": "11_MVLV28012",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121232_consumption": {
      "bus": "11_LVBus0121232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121232_production": {
      "bus": "11_LVBus0121232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121228_consumption": {
      "bus": "11_LVBus0121228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121228_production": {
      "bus": "11_LVBus0121228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121230_consumption": {
      "bus": "11_LVBus0121230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121230_production": {
      "bus": "11_LVBus0121230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121229_consumption": {
      "bus": "11_LVBus0121229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7328.195619236503,
        7328.195619236503,
        7328.195619236503
      ],
      "q_nom": [
        2198.458685770951,
        2198.458685770951,
        2198.458685770951
      ]
    },
    "11_LVBus0121229_production": {
      "bus": "11_LVBus0121229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121226_consumption": {
      "bus": "11_LVBus0121226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121226_production": {
      "bus": "11_LVBus0121226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121224_consumption": {
      "bus": "11_LVBus0121224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121224_production": {
      "bus": "11_LVBus0121224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121222_consumption": {
      "bus": "11_LVBus0121222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121222_production": {
      "bus": "11_LVBus0121222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121220_consumption": {
      "bus": "11_LVBus0121220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121220_production": {
      "bus": "11_LVBus0121220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121218_consumption": {
      "bus": "11_LVBus0121218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121218_production": {
      "bus": "11_LVBus0121218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121216_consumption": {
      "bus": "11_LVBus0121216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121216_production": {
      "bus": "11_LVBus0121216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121214_consumption": {
      "bus": "11_LVBus0121214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9225.697597420498,
        28111.43588007453,
        26776.021054714336
      ],
      "q_nom": [
        2767.709279226149,
        8433.430764022358,
        8032.8063164143
      ]
    },
    "11_LVBus0121214_production": {
      "bus": "11_LVBus0121214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121212_consumption": {
      "bus": "11_LVBus0121212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121212_production": {
      "bus": "11_LVBus0121212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121210_consumption": {
      "bus": "11_LVBus0121210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121210_production": {
      "bus": "11_LVBus0121210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121208_consumption": {
      "bus": "11_LVBus0121208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        28565.81529131772,
        31213.735369194346,
        29486.369171975355
      ],
      "q_nom": [
        8569.744587395315,
        9364.120610758304,
        8845.910751592606
      ]
    },
    "11_LVBus0121208_production": {
      "bus": "11_LVBus0121208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121206_consumption": {
      "bus": "11_LVBus0121206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121206_production": {
      "bus": "11_LVBus0121206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121204_consumption": {
      "bus": "11_LVBus0121204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121204_production": {
      "bus": "11_LVBus0121204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121202_consumption": {
      "bus": "11_LVBus0121202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121202_production": {
      "bus": "11_LVBus0121202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121200_consumption": {
      "bus": "11_LVBus0121200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121200_production": {
      "bus": "11_LVBus0121200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121550_consumption": {
      "bus": "11_LVBus0121550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121550_production": {
      "bus": "11_LVBus0121550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121548_consumption": {
      "bus": "11_LVBus0121548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2454.59363931629,
        2454.59363931629,
        2454.59363931629
      ],
      "q_nom": [
        736.378091794887,
        736.378091794887,
        736.378091794887
      ]
    },
    "11_LVBus0121548_production": {
      "bus": "11_LVBus0121548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121546_consumption": {
      "bus": "11_LVBus0121546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3407.7121373064356,
        3407.7121373064356,
        3407.7121373064356
      ],
      "q_nom": [
        1022.3136411919306,
        1022.3136411919306,
        1022.3136411919306
      ]
    },
    "11_LVBus0121546_production": {
      "bus": "11_LVBus0121546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121544_consumption": {
      "bus": "11_LVBus0121544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2108.364684666541,
        2108.364684666541,
        2108.364684666541
      ],
      "q_nom": [
        632.5094053999622,
        632.5094053999622,
        632.5094053999622
      ]
    },
    "11_LVBus0121544_production": {
      "bus": "11_LVBus0121544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121542_consumption": {
      "bus": "11_LVBus0121542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121542_production": {
      "bus": "11_LVBus0121542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121198_consumption": {
      "bus": "11_LVBus0121198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121198_production": {
      "bus": "11_LVBus0121198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121196_consumption": {
      "bus": "11_LVBus0121196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121196_production": {
      "bus": "11_LVBus0121196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121598_consumption": {
      "bus": "11_LVBus0121598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6096.503338473656,
        6403.283858097361,
        3816.1235679529286
      ],
      "q_nom": [
        1828.9510015420967,
        1920.9851574292084,
        1144.8370703858786
      ]
    },
    "11_LVBus0121598_production": {
      "bus": "11_LVBus0121598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121599_consumption": {
      "bus": "11_LVBus0121599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121599_production": {
      "bus": "11_LVBus0121599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121600_consumption": {
      "bus": "11_LVBus0121600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121600_production": {
      "bus": "11_LVBus0121600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121591_consumption": {
      "bus": "11_LVBus0121591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121591_production": {
      "bus": "11_LVBus0121591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121592_consumption": {
      "bus": "11_LVBus0121592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121592_production": {
      "bus": "11_LVBus0121592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121593_consumption": {
      "bus": "11_LVBus0121593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121593_production": {
      "bus": "11_LVBus0121593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121594_consumption": {
      "bus": "11_LVBus0121594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121594_production": {
      "bus": "11_LVBus0121594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121595_consumption": {
      "bus": "11_LVBus0121595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8331.617761582404,
        8331.617761582404,
        8331.617761582404
      ],
      "q_nom": [
        2499.485328474721,
        2499.485328474721,
        2499.485328474721
      ]
    },
    "11_LVBus0121595_production": {
      "bus": "11_LVBus0121595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121596_consumption": {
      "bus": "11_LVBus0121596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121596_production": {
      "bus": "11_LVBus0121596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121587_consumption": {
      "bus": "11_LVBus0121587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5339.291729272948,
        3865.7957747453106,
        2039.9874919752938
      ],
      "q_nom": [
        1601.7875187818843,
        1159.738732423593,
        611.9962475925881
      ]
    },
    "11_LVBus0121587_production": {
      "bus": "11_LVBus0121587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121588_consumption": {
      "bus": "11_LVBus0121588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15687.339291791639,
        18785.118460695892,
        25240.14832235814
      ],
      "q_nom": [
        4706.201787537491,
        5635.535538208767,
        7572.044496707442
      ]
    },
    "11_LVBus0121588_production": {
      "bus": "11_LVBus0121588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121589_consumption": {
      "bus": "11_LVBus0121589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121589_production": {
      "bus": "11_LVBus0121589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121581_consumption": {
      "bus": "11_LVBus0121581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121581_production": {
      "bus": "11_LVBus0121581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121582_consumption": {
      "bus": "11_LVBus0121582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121582_production": {
      "bus": "11_LVBus0121582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121583_consumption": {
      "bus": "11_LVBus0121583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121583_production": {
      "bus": "11_LVBus0121583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121584_consumption": {
      "bus": "11_LVBus0121584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121584_production": {
      "bus": "11_LVBus0121584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121585_consumption": {
      "bus": "11_LVBus0121585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121585_production": {
      "bus": "11_LVBus0121585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121578_consumption": {
      "bus": "11_LVBus0121578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121578_production": {
      "bus": "11_LVBus0121578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121579_consumption": {
      "bus": "11_LVBus0121579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        60801.09453635118,
        48822.09518070668,
        37535.687541033985
      ],
      "q_nom": [
        18240.328360905354,
        14646.628554212004,
        11260.706262310196
      ]
    },
    "11_LVBus0121579_production": {
      "bus": "11_LVBus0121579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121575_consumption": {
      "bus": "11_LVBus0121575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5626.2412615999065,
        6642.781352095362,
        6958.44318835678
      ],
      "q_nom": [
        1687.872378479972,
        1992.8344056286087,
        2087.532956507034
      ]
    },
    "11_LVBus0121575_production": {
      "bus": "11_LVBus0121575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121576_consumption": {
      "bus": "11_LVBus0121576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10900.795035035784,
        11007.178850104952,
        9616.083636629015
      ],
      "q_nom": [
        3270.238510510735,
        3302.1536550314854,
        2884.8250909887042
      ]
    },
    "11_LVBus0121576_production": {
      "bus": "11_LVBus0121576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121566_consumption": {
      "bus": "11_LVBus0121566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121566_production": {
      "bus": "11_LVBus0121566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121567_consumption": {
      "bus": "11_LVBus0121567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121567_production": {
      "bus": "11_LVBus0121567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121568_consumption": {
      "bus": "11_LVBus0121568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121568_production": {
      "bus": "11_LVBus0121568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121569_consumption": {
      "bus": "11_LVBus0121569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121569_production": {
      "bus": "11_LVBus0121569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121570_consumption": {
      "bus": "11_LVBus0121570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121570_production": {
      "bus": "11_LVBus0121570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121571_consumption": {
      "bus": "11_LVBus0121571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121571_production": {
      "bus": "11_LVBus0121571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121572_consumption": {
      "bus": "11_LVBus0121572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121572_production": {
      "bus": "11_LVBus0121572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121573_consumption": {
      "bus": "11_LVBus0121573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121573_production": {
      "bus": "11_LVBus0121573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121562_consumption": {
      "bus": "11_LVBus0121562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6297.091417061873,
        35512.86715519315,
        29602.21553830233
      ],
      "q_nom": [
        1889.1274251185616,
        10653.860146557943,
        8880.664661490699
      ]
    },
    "11_LVBus0121562_production": {
      "bus": "11_LVBus0121562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121563_consumption": {
      "bus": "11_LVBus0121563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121563_production": {
      "bus": "11_LVBus0121563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121564_consumption": {
      "bus": "11_LVBus0121564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus0121564_production": {
      "bus": "11_LVBus0121564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "11_ORNA5",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:11_MVLV48133_Transformer": {
      "bus": "11_MVLV48133",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV72171_Transformer": {
      "bus": "11_MVLV72171",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV40086_Transformer": {
      "bus": "11_MVLV40086",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV04376_Transformer": {
      "bus": "11_MVLV04376",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV69813_Transformer": {
      "bus": "11_MVLV69813",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:11_MVLV22790_Transformer": {
      "bus": "11_MVLV22790",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:11_MVLV22820_Transformer": {
      "bus": "11_MVLV22820",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:11_MVLV22805_Transformer": {
      "bus": "11_MVLV22805",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV13574_Transformer": {
      "bus": "11_MVLV13574",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.0333333333333335e-06,
      "G_1_2": -1.0166666666666667e-06,
      "G_1_3": -1.0166666666666667e-06,
      "G_2_1": -1.0166666666666667e-06,
      "G_2_2": 2.0333333333333335e-06,
      "G_2_3": -1.0166666666666667e-06,
      "G_3_1": -1.0166666666666667e-06,
      "G_3_2": -1.0166666666666667e-06,
      "G_3_3": 2.0333333333333335e-06,
      "B_1_1": -3.327125886807812e-05,
      "B_1_2": 1.663562943403906e-05,
      "B_1_3": 1.663562943403906e-05,
      "B_2_1": 1.663562943403906e-05,
      "B_2_2": -3.327125886807812e-05,
      "B_2_3": 1.663562943403906e-05,
      "B_3_1": 1.663562943403906e-05,
      "B_3_2": 1.663562943403906e-05,
      "B_3_3": -3.327125886807812e-05
    },
    "core:11_MVLV42629_Transformer": {
      "bus": "11_MVLV42629",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV54301_Transformer": {
      "bus": "11_MVLV54301",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.8333333333333333e-06,
      "G_1_2": -9.166666666666666e-07,
      "G_1_3": -9.166666666666666e-07,
      "G_2_1": -9.166666666666666e-07,
      "G_2_2": 1.8333333333333333e-06,
      "G_2_3": -9.166666666666666e-07,
      "G_3_1": -9.166666666666666e-07,
      "G_3_2": -9.166666666666666e-07,
      "G_3_3": 1.8333333333333333e-06,
      "B_1_1": -1.5726834816113934e-05,
      "B_1_2": 7.863417408056967e-06,
      "B_1_3": 7.863417408056967e-06,
      "B_2_1": 7.863417408056967e-06,
      "B_2_2": -1.5726834816113934e-05,
      "B_2_3": 7.863417408056967e-06,
      "B_3_1": 7.863417408056967e-06,
      "B_3_2": 7.863417408056967e-06,
      "B_3_3": -1.5726834816113934e-05
    },
    "core:11_MVLV34525_Transformer": {
      "bus": "11_MVLV34525",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV21406_Transformer": {
      "bus": "11_MVLV21406",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV59046_Transformer": {
      "bus": "11_MVLV59046",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:11_MVLV18919_Transformer": {
      "bus": "11_MVLV18919",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:11_MVLV71670_Transformer": {
      "bus": "11_MVLV71670",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "11_MVFeeder3385",
  "transformer": {
    "delta_wye": {
      "11_MVLV48133_Transformer": {
        "bus_from": "11_MVLV48133",
        "bus_to": "11_MVLV48133_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV72171_Transformer": {
        "bus_from": "11_MVLV72171",
        "bus_to": "11_MVLV72171_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV40086_Transformer": {
        "bus_from": "11_MVLV40086",
        "bus_to": "11_MVLV40086_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV04376_Transformer": {
        "bus_from": "11_MVLV04376",
        "bus_to": "11_MVLV04376_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV69813_Transformer": {
        "bus_from": "11_MVLV69813",
        "bus_to": "11_MVLV69813_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "11_MVLV22790_Transformer": {
        "bus_from": "11_MVLV22790",
        "bus_to": "11_MVLV22790_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "11_MVLV22820_Transformer": {
        "bus_from": "11_MVLV22820",
        "bus_to": "11_MVLV22820_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "11_MVLV22805_Transformer": {
        "bus_from": "11_MVLV22805",
        "bus_to": "11_MVLV22805_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV13574_Transformer": {
        "bus_from": "11_MVLV13574",
        "bus_to": "11_MVLV13574_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 880000.0000000001,
        "r_series": 0.002675,
        "x_series": 0.011698050051183745
      },
      "11_MVLV42629_Transformer": {
        "bus_from": "11_MVLV42629",
        "bus_to": "11_MVLV42629_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV54301_Transformer": {
        "bus_from": "11_MVLV54301",
        "bus_to": "11_MVLV54301_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 550000.0,
        "r_series": 0.00352,
        "x_series": 0.012306486094738823
      },
      "11_MVLV34525_Transformer": {
        "bus_from": "11_MVLV34525",
        "bus_to": "11_MVLV34525_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV21406_Transformer": {
        "bus_from": "11_MVLV21406",
        "bus_to": "11_MVLV21406_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV59046_Transformer": {
        "bus_from": "11_MVLV59046",
        "bus_to": "11_MVLV59046_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "11_MVLV18919_Transformer": {
        "bus_from": "11_MVLV18919",
        "bus_to": "11_MVLV18919_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "11_MVLV71670_Transformer": {
        "bus_from": "11_MVLV71670",
        "bus_to": "11_MVLV71670_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "11_MVFeeder3385",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "11_MVFeeder3385.json",
      "source_sha256": "61936c35486680b03db0678dde32fa12f968a8cfa23f580c885861e2a2b067b9"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV04376_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV13574_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV18919_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV21406_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV22790_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV22805_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV22820_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV34525_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV40086_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV42629_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV48133_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV54301_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV59046_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV69813_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV71670_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV72171_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "11_ORNA5": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3556707428323636,
              48.88832079623834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV71670": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.35934085445096,
              48.89393579136754
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58145": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359107430092506,
              48.8946474409647
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV35406": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.357237340686937,
              48.89471856488404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58146": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360085984147469,
              48.89547856459621
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36097438775706,
              48.895420804261185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV48133": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360650937907626,
              48.895599184865944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV48133_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360650937907626,
              48.895599184865944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360613194446944,
              48.895597511923995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36007802732719,
              48.89545541521854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359655347681043,
              48.89607845295383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359802751372322,
              48.896084616316884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360756840628854,
              48.89540771857434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360892794841839,
              48.89541785525805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360793658162966,
              48.89535225121505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360800797901994,
              48.89525742608936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360763957240277,
              48.89535153830479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360934149589338,
              48.895418125370696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360062827752759,
              48.895451652606056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3596438646507,
              48.89681456691084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359639324476317,
              48.8968744941908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359636695214758,
              48.89690914919786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359627845191025,
              48.897025894142374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359721558346003,
              48.89702880569257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360784136913094,
              48.895425696335884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360934153736599,
              48.89542712152969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360048785930974,
              48.89544601144342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359670970013461,
              48.89630085532935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359636172399706,
              48.89649160570232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359640839209547,
              48.89665962881265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359752994429255,
              48.89666335458048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36000983042739,
              48.895446441548636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359621758036435,
              48.896757700447544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360667576024321,
              48.89561887237788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360025044252571,
              48.89545161515106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36008562899352,
              48.89547684811682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360070659111933,
              48.89549922015635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58149": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361266846388918,
              48.895431132886216
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV72171": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361679287039655,
              48.89557108439517
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV72171_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361679287039655,
              48.89557108439517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361405104797842,
              48.89547132160983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361345090527417,
              48.89547223287958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361046389987552,
              48.8954642064514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361375086417196,
              48.89546234071995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361046385820824,
              48.895455210292845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362031052423871,
              48.895326405532465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362056821393844,
              48.89503143194756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361414638472609,
              48.895455133715636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361050483993122,
              48.89544532355727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361046427059435,
              48.8955442461973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36104638165825,
              48.89544622312128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361942710650938,
              48.895319477378486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362096463886361,
              48.89521218246953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362060945644042,
              48.895104272116356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362032276272755,
              48.895037737229316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362044679937333,
              48.8952922243859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362047267858812,
              48.895034130152716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361710505108552,
              48.89558026267102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58150": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363265701372997,
              48.89548047980959
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV40086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363665211626518,
              48.89575137941448
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV40086_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363665211626518,
              48.89575137941448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36366523010581,
              48.89578735505187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363678915820168,
              48.895868281387926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363636474879887,
              48.89574419623756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363639660231758,
              48.89576261022246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363672428634988,
              48.89576399575294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363682481849976,
              48.89575215735303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV04376": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363372528041984,
              48.89498077783549
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV04376_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363372528041984,
              48.89498077783549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363542101625439,
              48.895085943281444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36461550168105,
              48.89495699806806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364742241476138,
              48.89494177073169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364892332671029,
              48.8950586401864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363569371093752,
              48.89504997040368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363787564618577,
              48.89502294104937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364837688594105,
              48.894905772366755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364810366267093,
              48.89481585318131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364742179000125,
              48.89482486555322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363528425364056,
              48.89499602071253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363542074041866,
              48.895031993274465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363365379676038,
              48.894995608290344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58147": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360027907462586,
              48.89714370922665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV63131": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361644350656391,
              48.89729060608627
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV18919": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360121150685008,
              48.89725396318723
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58151": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361631462550931,
              48.89831027343762
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58153": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363101014257163,
              48.89834526436995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58155": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367120391690253,
              48.89843299193127
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58156": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.372026074788972,
              48.89755742111469
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58157": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37310368031608,
              48.89757182452537
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58160": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.373254073957109,
              48.89763497586351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58158": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375462784423132,
              48.89763629545305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58159": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375486433958076,
              48.897691145311285
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV21406": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37555675406402,
              48.89770653523102
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58162": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37735738999813,
              48.89769957688781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58183": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.377315456320915,
              48.897693488994136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58163": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.378044624623131,
              48.89771760991909
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58164": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.378987226288469,
              48.89773969120115
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58165": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379700918897282,
              48.89775660880501
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58166": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379944694894334,
              48.897771834206836
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58167": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379904922407059,
              48.89789064991832
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58168": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.378903548907365,
              48.897794515723604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58169": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.378083948720285,
              48.89683780722617
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58170": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37840024563427,
              48.89678012455254
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58171": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.378075894423376,
              48.89720133171924
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58172": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379937615725574,
              48.89737081186626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV69813": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379789843131084,
              48.89652786992559
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV69813_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379789843131084,
              48.89652786992559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379597628528345,
              48.89663406010394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379589527596885,
              48.89672849116505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379469370201349,
              48.89657565395105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379657665259443,
              48.89665922038756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379649546691881,
              48.89673206429113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379533500433635,
              48.89660620511938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58173": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.38170701478175,
              48.89749475109442
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58175": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381686538435156,
              48.89747582292639
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58182": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381248385326998,
              48.89737966405654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58176": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382740260291872,
              48.896001909994055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22790": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382678501302872,
              48.896111487547465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22790_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382678501302872,
              48.896111487547465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382161636604683,
              48.896464001811125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382270750105968,
              48.89646395991269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.38236623293075,
              48.89646391417928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382379808553565,
              48.89640096284051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381628366574346,
              48.89648309616541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381382859900302,
              48.896477796674716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381401798182559,
              48.89630872296903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381628266036142,
              48.896366191152744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381273735627022,
              48.89646524674583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381614598567494,
              48.89633921685982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381246452995708,
              48.89645626983783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381205495433258,
              48.89641132243548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381205420518934,
              48.89633938019982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380523585404786,
              48.89646554447851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381219164401257,
              48.89645628009124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381600938844985,
              48.89632123871543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381164599168768,
              48.896438317256674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381035188631348,
              48.896324705049416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382725936374635,
              48.89656082745711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382753219316999,
              48.89656980402558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382780502276729,
              48.89657878957495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58177": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.382903853722908,
              48.896016809980196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58178": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380655628861267,
              48.895934560695736
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380918582969664,
              48.89586287108366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22820_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380918582969664,
              48.89586287108366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381695644709397,
              48.895466891447036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381695660198107,
              48.89548487477364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380887102672133,
              48.89585407539854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381150399702195,
              48.8958178215546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381164051479899,
              48.89582680360376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381164028527007,
              48.8957998331148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380550409024656,
              48.89594395531851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37977291129402,
              48.8958633110099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.379254369498549,
              48.89556675097648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus58179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380635456977355,
              48.89593611396886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380884992697193,
              48.896050751394206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV29264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380974721567703,
              48.89611375390492
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV70320": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.381642088238451,
              48.89657301653515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV34525": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.380113172146006,
              48.89504574056649
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58184": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.377803125967991,
              48.894304654920596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58190": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37699065131401,
              48.89473214863161
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58185": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.377716585086536,
              48.89423090015704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58186": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376506508000584,
              48.8931949017825
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58188": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375295253217474,
              48.89219668179568
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus58189": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375291745750498,
              48.8921534005987
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22805": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.374736941334946,
              48.89166549434662
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV22805_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.374736941334946,
              48.89166549434662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37477089026808,
              48.89166284119816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.374771016163594,
              48.89166728083487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.374573259876291,
              48.891638576229894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375105411338486,
              48.891998108484756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375241695307222,
              48.89187216253649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375718697404841,
              48.89144933826973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375950377447176,
              48.89124242122767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375997787070803,
              48.8911972088557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376057862753107,
              48.89113992243866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376073021258206,
              48.89112547496205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376152054909527,
              48.891049911201385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376236551605427,
              48.89097164041111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376181987083288,
              48.89094468800991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376498170513075,
              48.89069277861362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37632361105101,
              48.89069643202864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376018456652467,
              48.891098513502186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375909448816167,
              48.89122445139135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375677768690822,
              48.891431368356876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375146346906634,
              48.892025065781525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375500818641364,
              48.89187206892344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375596252650322,
              48.89183607084261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375664467596987,
              48.891872015187865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375718905367753,
              48.891728112196205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375827934908415,
              48.89162915410406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.37600510447934,
              48.89146722694553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376209524133035,
              48.89127740312146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376359419844601,
              48.891134366602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376468446915334,
              48.89103540787616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376523011688593,
              48.89106236913126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376642869557488,
              48.890868987008815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.376059669465994,
              48.89149418840314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375882513602712,
              48.89165611563476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus0121308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.375773484109508,
              48.89175507377459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
