                48.88976760254528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04738979095600184,
          "ground": "gnd"
        },
        "11_LVBranch0535256": {
          "bus1": "11_LVBus0121149",
          "bus2": "11_LVBus0121150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375976487639627,
                48.88976760254528
              ],
              [
                2.375976487639627,
                48.88976760254528
              ],
              [
                2.37586732088,
                48.88967771262911
              ],
              [
                2.37586732088,
                48.88967771262911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012806937376865897,
          "ground": "gnd"
        },
        "11_LVBranch0881686": {
          "bus1": "11_LVBus0121150",
          "bus2": "11_LVBus0121151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37586732088,
                48.88967771262911
              ],
              [
                2.37586732088,
                48.88967771262911
              ],
              [
                2.375703584972555,
                48.889551873753916
              ],
              [
                2.375703564854734,
                48.889524894136976
              ],
              [
                2.375690214926066,
                48.88951512044193
              ],
              [
                2.375690214926066,
                48.88951512044193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022902616944707358,
          "ground": "gnd"
        },
        "11_LVBranch0803806": {
          "bus1": "11_LVBus0121151",
          "bus2": "11_LVBus0121152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375690214926066,
                48.88951512044193
              ],
              [
                2.375690214926066,
                48.88951512044193
              ],
              [
                2.375685742227292,
                48.88951185056765
              ],
              [
                2.375580756627845,
                48.889435008433026
              ],
              [
                2.375580756627845,
                48.889435008433026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011991814614844571,
          "ground": "gnd"
        },
        "11_LVBranch0440621": {
          "bus1": "11_LVBus0121152",
          "bus2": "11_LVBus0121154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375580756627845,
                48.889435008433026
              ],
              [
                2.375580756627845,
                48.889435008433026
              ],
              [
                2.375253267895697,
                48.88919231683235
              ],
              [
                2.375239639137301,
                48.88919232126923
              ],
              [
                2.375162115823962,
                48.88913274323977
              ],
              [
                2.375157765797265,
                48.88912940140716
              ],
              [
                2.375157765797265,
                48.88912940140716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04634681752288432,
          "ground": "gnd"
        },
        "11_LVBranch0422395": {
          "bus1": "11_LVBus0121152",
          "bus2": "11_LVBus0121153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375580756627845,
                48.889435008433026
              ],
              [
                2.375580756627845,
                48.889435008433026
              ],
              [
                2.375630450170287,
                48.88940220673721
              ],
              [
                2.375635272402137,
                48.889399023676695
              ],
              [
                2.375635272402137,
                48.889399023676695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005656585308957838,
          "ground": "gnd"
        },
        "11_LVBranch0408232": {
          "bus1": "11_MVLV13574_LV",
          "bus2": "11_LVBus0121141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376495666014474,
                48.88953288086579
              ],
              [
                2.376484335345383,
                48.889544100718716
              ],
              [
                2.376484335345383,
                48.889544100718716
              ],
              [
                2.37646726410163,
                48.889551610777964
              ],
              [
                2.376233396736321,
                48.88966482913953
              ],
              [
                2.376233396736321,
                48.88966482913953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0227806930670834,
          "ground": "gnd"
        },
        "11_LVBranch0441357": {
          "bus1": "11_LVBus0121141",
          "bus2": "11_LVBus0121142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376233396736321,
                48.88966482913953
              ],
              [
                2.376233396736321,
                48.88966482913953
              ],
              [
                2.376228015297521,
                48.88966743722832
              ],
              [
                2.376058302079457,
                48.88974959196497
              ],
              [
                2.376003759202639,
                48.88974961008023
              ],
              [
                2.375967553989383,
                48.8897223548811
              ],
              [
                2.375967553989383,
                48.8897223548811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023958011766043293,
          "ground": "gnd"
        },
        "11_LVBranch0983764": {
          "bus1": "11_LVBus0121142",
          "bus2": "11_LVBus0121143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375967553989383,
                48.8897223548811
              ],
              [
                2.375967553989383,
                48.8897223548811
              ],
              [
                2.375937962628591,
                48.88970016626842
              ],
              [
                2.375937962628591,
                48.88970016626842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032859997004558925,
          "ground": "gnd"
        },
        "11_LVBranch0641835": {
          "bus1": "11_LVBus0121143",
          "bus2": "11_LVBus0121147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375937962628591,
                48.88970016626842
              ],
              [
                2.375937962628591,
                48.88970016626842
              ],
              [
                2.375957321444974,
                48.889653399370815
              ],
              [
                2.376072565216645,
                48.88959634621381
              ],
              [
                2.376096308964553,
                48.889617440300036
              ],
              [
                2.376099541173184,
                48.88962031513376
              ],
              [
                2.376111951755124,
                48.889631338317784
              ],
              [
                2.376111951755124,
                48.889631338317784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02080510594714165,
          "ground": "gnd"
        },
        "11_LVBranch0205074": {
          "bus1": "11_LVBus0121143",
          "bus2": "11_LVBus0121144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375937962628591,
                48.88970016626842
              ],
              [
                2.375937962628591,
                48.88970016626842
              ],
              [
                2.375905247981107,
                48.88967491404169
              ],
              [
                2.3758880889723,
                48.88967459618159
              ],
              [
                2.375771796989843,
                48.8895878181057
              ],
              [
                2.375771796989843,
                48.8895878181057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017830883393674758,
          "ground": "gnd"
        },
        "11_LVBranch1051067": {
          "bus1": "11_LVBus0121144",
          "bus2": "11_LVBus0121145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375771796989843,
                48.8895878181057
              ],
              [
                2.375771796989843,
                48.8895878181057
              ],
              [
                2.375730856307058,
                48.8895518647681
              ],
              [
                2.375730836175051,
                48.88952488515119
              ],
              [
                2.375445034741746,
                48.88931644860993
              ],
              [
                2.37536766324869,
                48.88926001619698
              ],
              [
                2.37536766324869,
                48.88926001619698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04771092904835175,
          "ground": "gnd"
        },
        "11_LVBranch0277136": {
          "bus1": "11_LVBus0121144",
          "bus2": "11_LVBus0121146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375771796989843,
                48.8895878181057
              ],
              [
                2.375771796989843,
                48.8895878181057
              ],
              [
                2.375807868423764,
                48.88956400805006
              ],
              [
                2.375810320408254,
                48.88956238954129
              ],
              [
                2.375812690659782,
                48.88956082498278
              ],
              [
                2.375812690659782,
                48.88956082498278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004243145277015449,
          "ground": "gnd"
        },
        "11_LVBranch0840638": {
          "bus1": "11_MVLV13574_LV",
          "bus2": "11_LVBus0121135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376495666014474,
                48.88953288086579
              ],
              [
                2.376489215670511,
                48.889545671842065
              ],
              [
                2.376489215670511,
                48.889545671842065
              ],
              [
                2.376480906583184,
                48.889551606196186
              ],
              [
                2.376467270935414,
                48.88956059799196
              ],
              [
                2.376071951378435,
                48.88975857464254
              ],
              [
                2.375990123426875,
                48.88975861080709
              ],
              [
                2.375990123426875,
                48.88975861080709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044715710004530056,
          "ground": "gnd"
        },
        "11_LVBranch0419524": {
          "bus1": "11_LVBus0121135",
          "bus2": "11_LVBus0121136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375990123426875,
                48.88975861080709
              ],
              [
                2.375990123426875,
                48.88975861080709
              ],
              [
                2.375953234429068,
                48.8897282372672
              ],
              [
                2.375953234429068,
                48.8897282372672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004327511680408159,
          "ground": "gnd"
        },
        "11_LVBranch0627962": {
          "bus1": "11_LVBus0121136",
          "bus2": "11_LVBus0121137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375953234429068,
                48.8897282372672
              ],
              [
                2.375953234429068,
                48.8897282372672
              ],
              [
                2.375907467575819,
                48.88969054207428
              ],
              [
                2.375893818422603,
                48.88966350406161
              ],
              [
                2.375747127533754,
                48.88954968449749
              ],
              [
                2.375749753717438,
                48.88952582257194
              ],
              [
                2.375453178819778,
                48.88930842934631
              ],
              [
                2.375453178819778,
                48.88930842934631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06032994969046479,
          "ground": "gnd"
        },
        "11_LVBranch1110581": {
          "bus1": "11_LVBus0121137",
          "bus2": "11_LVBus0121138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375453178819778,
                48.88930842934631
              ],
              [
                2.375453178819778,
                48.88930842934631
              ],
              [
                2.375493993561899,
                48.88928534579234
              ],
              [
                2.375494102538833,
                48.88928527385896
              ],
              [
                2.375494633801424,
                48.88928492318336
              ],
              [
                2.375496445543008,
                48.88928372728968
              ],
              [
                2.375498815791269,
                48.8892821627371
              ],
              [
                2.375498815791269,
                48.8892821627371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004443514256460816,
          "ground": "gnd"
        },
        "11_LVBranch0837549": {
          "bus1": "11_LVBus0121137",
          "bus2": "11_LVBus0121139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375453178819778,
                48.88930842934631
              ],
              [
                2.375453178819778,
                48.88930842934631
              ],
              [
                2.375353757250182,
                48.88923528791196
              ],
              [
                2.375623624112526,
                48.88911182296544
              ],
              [
                2.37565744792079,
                48.88910816303112
              ],
              [
                2.375943425442214,
                48.888952248179486
              ],
              [
                2.376061864750337,
                48.88888767163655
              ],
              [
                2.376051552415659,
                48.88887564117457
              ],
              [
                2.376042058522646,
                48.88886456308508
              ],
              [
                2.376042058522646,
                48.88886456308508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0789571610750772,
          "ground": "gnd"
        },
        "11_LVBranch0976260": {
          "bus1": "11_MVLV13574_LV",
          "bus2": "11_LVBus0121126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376495666014474,
                48.88953288086579
              ],
              [
                2.376500636866628,
                48.88954595559524
              ],
              [
                2.376500636866628,
                48.88954595559524
              ],
              [
                2.376508184758292,
                48.88956058424653
              ],
              [
                2.376494549119739,
                48.889569585032596
              ],
              [
                2.376232269013219,
                48.88970548767804
              ],
              [
                2.376232269013219,
                48.88970548767804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027594591144083566,
          "ground": "gnd"
        },
        "11_LVBranch0974022": {
          "bus1": "11_LVBus0121126",
          "bus2": "11_LVBus0121128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376232269013219,
                48.88970548767804
              ],
              [
                2.376232269013219,
                48.88970548767804
              ],
              [
                2.376099236375194,
                48.88977655797177
              ],
              [
                2.3759628654833,
                48.88977660326444
              ],
              [
                2.3759628654833,
                48.88977660326444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022555981062859075,
          "ground": "gnd"
        },
        "11_LVBranch1110525": {
          "bus1": "11_LVBus0121128",
          "bus2": "11_LVBus0121129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3759628654833,
                48.88977660326444
              ],
              [
                2.3759628654833,
                48.88977660326444
              ],
              [
                2.37588098360491,
                48.88970468772952
              ],
              [
                2.375485687387375,
                48.88993863821974
              ],
              [
                2.375896667936159,
                48.89026509818588
              ],
              [
                2.375949648347155,
                48.8903071767333
              ],
              [
                2.375963311151505,
                48.89035213521847
              ],
              [
                2.375963311151505,
                48.89035213521847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10731771709213275,
          "ground": "gnd"
        },
        "11_LVBranch0730285": {
          "bus1": "11_LVBus0121129",
          "bus2": "11_LVBus0121130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375963311151505,
                48.89035213521847
              ],
              [
                2.375963311151505,
                48.89035213521847
              ],
              [
                2.376015832883783,
                48.89040028923959
              ],
              [
                2.376011959742979,
                48.890415119421846
              ],
              [
                2.376011959742979,
                48.890415119421846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008269821878293023,
          "ground": "gnd"
        },
        "11_LVBranch0431717": {
          "bus1": "11_LVBus0121130",
          "bus2": "11_LVBus0121131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376011959742979,
                48.890415119421846
              ],
              [
                2.376011959742979,
                48.890415119421846
              ],
              [
                2.375987581076047,
                48.89049270510576
              ],
              [
                2.375987581076047,
                48.89049270510576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008811381729268162,
          "ground": "gnd"
        },
        "11_LVBranch0574987": {
          "bus1": "11_LVBus0121131",
          "bus2": "11_LVBus0121132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375987581076047,
                48.89049270510576
              ],
              [
                2.375987581076047,
                48.89049270510576
              ],
              [
                2.375986221406327,
                48.89049701941729
              ],
              [
                2.375960877409907,
                48.890577822831446
              ],
              [
                2.375960877409907,
                48.890577822831446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009666173240987053,
          "ground": "gnd"
        },
        "11_LVBranch0331243": {
          "bus1": "11_LVBus0121132",
          "bus2": "11_LVBus0121133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375960877409907,
                48.890577822831446
              ],
              [
                2.375960877409907,
                48.890577822831446
              ],
              [
                2.375949927217659,
                48.89060614515573
              ],
              [
                2.375893374390137,
                48.890616921575
              ],
              [
                2.375931520060788,
                48.89070473194133
              ],
              [
                2.376272105131831,
                48.89064062970114
              ],
              [
                2.37627125128656,
                48.89064696147465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0436983002004389,
          "ground": "gnd"
        },
        "11_LVBranch0944889": {
          "bus1": "11_LVBus0121133",
          "bus2": "11_LVBus1330784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37627125128656,
                48.89064696147465
              ],
              [
                2.376270397441289,
                48.890653293248164
              ],
              [
                2.376278225751804,
                48.890678149249666
              ],
              [
                2.376278225751804,
                48.890678149249666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00282315831398072,
          "ground": "gnd"
        },
        "11_LVBranch0767987": {
          "bus1": "11_LVBus0121133",
          "bus2": "11_LVBus1330774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37627125128656,
                48.89064696147465
              ],
              [
                2.376270397441289,
                48.890653293248164
              ],
              [
                2.375912724007943,
                48.89072098703837
              ],
              [
                2.375865815779198,
                48.89061625665224
              ],
              [
                2.375632094254858,
                48.89065896005271
              ],
              [
                2.375545073312461,
                48.89069722920138
              ],
              [
                2.375545073312461,
                48.89069722920138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0648873063946158,
          "ground": "gnd"
        },
        "11_LVBranch0915485": {
          "bus1": "11_LVBus1330774",
          "bus2": "11_LVBus1330775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375545073312461,
                48.89069722920138
              ],
              [
                2.375545073312461,
                48.89069722920138
              ],
              [
                2.37535674403013,
                48.89073196348092
              ],
              [
                2.37535674403013,
                48.89073196348092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014340534101499582,
          "ground": "gnd"
        },
        "11_LVBranch0878892": {
          "bus1": "11_LVBus1330775",
          "bus2": "11_LVBus1330776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37535674403013,
                48.89073196348092
              ],
              [
                2.37535674403013,
                48.89073196348092
              ],
              [
                2.375350325590862,
                48.89073317884924
              ],
              [
                2.375056753092104,
                48.89078859956212
              ],
              [
                2.375015871690068,
                48.890815592394226
              ],
              [
                2.374906783198484,
                48.89083361104708
              ],
              [
                2.37483858980426,
                48.890824636839085
              ],
              [
                2.37483858980426,
                48.890824636839085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04047126657402316,
          "ground": "gnd"
        },
        "11_LVBranch0899447": {
          "bus1": "11_LVBus1330776",
          "bus2": "11_LVBus1330777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37483858980426,
                48.890824636839085
              ],
              [
                2.37483858980426,
                48.890824636839085
              ],
              [
                2.374388598718539,
                48.89090572871018
              ],
              [
                2.374334881301074,
                48.89089920311262
              ],
              [
                2.374096578742827,
                48.8909431901185
              ],
              [
                2.374018257954427,
                48.89097120099288
              ],
              [
                2.373987364546865,
                48.89097689064169
              ],
              [
                2.373987364546865,
                48.89097689064169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0652467662488508,
          "ground": "gnd"
        },
        "11_LVBranch0582585": {
          "bus1": "11_LVBus1330777",
          "bus2": "11_LVBus1330778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373987364546865,
                48.89097689064169
              ],
              [
                2.373987364546865,
                48.89097689064169
              ],
              [
                2.373865222837542,
                48.89100094286447
              ],
              [
                2.373865222837542,
                48.89100094286447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009347676663279228,
          "ground": "gnd"
        },
        "11_LVBranch0224612": {
          "bus1": "11_LVBus1330778",
          "bus2": "11_LVBus1330779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373865222837542,
                48.89100094286447
              ],
              [
                2.373865222837542,
                48.89100094286447
              ],
              [
                2.373665884407639,
                48.89100488775361
              ],
              [
                2.373652235191043,
                48.89099589582241
              ],
              [
                2.373552111286313,
                48.89091345144758
              ],
              [
                2.373522573291035,
                48.89088912328538
              ],
              [
                2.373522573291035,
                48.89088912328538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03125093136894326,
          "ground": "gnd"
        },
        "11_LVBranch1100568": {
          "bus1": "11_LVBus1330779",
          "bus2": "11_LVBus1330780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373522573291035,
                48.89088912328538
              ],
              [
                2.373522573291035,
                48.89088912328538
              ],
              [
                2.373488494172317,
                48.890861057848916
              ],
              [
                2.373369886274357,
                48.890929442356224
              ],
              [
                2.37338983640116,
                48.89094453468016
              ],
              [
                2.37338983640116,
                48.89094453468016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017778338921018905,
          "ground": "gnd"
        },
        "11_LVBranch0632481": {
          "bus1": "11_LVBus1330780",
          "bus2": "11_LVBus1330781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37338983640116,
                48.89094453468016
              ],
              [
                2.37338983640116,
                48.89094453468016
              ],
              [
                2.373443577699812,
                48.89098517612899
              ],
              [
                2.373425868790025,
                48.89101755353907
              ],
              [
                2.373425868790025,
                48.89101755353907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009824141406323726,
          "ground": "gnd"
        },
        "11_LVBranch0390948": {
          "bus1": "11_LVBus1330781",
          "bus2": "11_LVBus1330782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373425868790025,
                48.89101755353907
              ],
              [
                2.373425868790025,
                48.89101755353907
              ],
              [
                2.373423718296695,
                48.89102172426962
              ],
              [
                2.37340135595587,
                48.891065220291324
              ],
              [
                2.372911306263672,
                48.891149437542396
              ],
              [
                2.372911306263672,
                48.891149437542396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04273369411237096,
          "ground": "gnd"
        },
        "11_LVBranch0222603": {
          "bus1": "11_LVBus1330782",
          "bus2": "11_LVBus1330783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372911306263672,
                48.891149437542396
              ],
              [
                2.372911306263672,
                48.891149437542396
              ],
              [
                2.372880317204989,
                48.891155099971
              ],
              [
                2.3728767950565,
                48.89114671598602
              ],
              [
                2.372870883849214,
                48.89113263484326
              ],
              [
                2.372870883849214,
                48.89113263484326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004950391486598733,
          "ground": "gnd"
        },
        "11_LVBranch0301195": {
          "bus1": "11_LVBus0121126",
          "bus2": "11_LVBus0121127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376232269013219,
                48.88970548767804
              ],
              [
                2.376232269013219,
                48.88970548767804
              ],
              [
                2.376147227496313,
                48.88963691662072
              ],
              [
                2.376145986516299,
                48.88963591945324
              ],
              [
                2.376140027072239,
                48.88963111327765
              ],
              [
                2.376140027072239,
                48.88963111327765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010684876328210958,
          "ground": "gnd"
        },
        "11_142129": {
          "bus1": "11_MVBus58188",
          "bus2": "11_MVLV42629",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.375295253217474,
                48.89219668179568
              ],
              [
                2.375295253217474,
                48.89219668179568
              ],
              [
                2.375302122655461,
                48.892196877274756
              ],
              [
                2.375303218789646,
                48.89222316446758
              ],
              [
                2.375308974116768,
                48.89222811453637
              ],
              [
                2.375166015986784,
                48.89230540601512
              ],
              [
                2.375057348501306,
                48.89230697807804
              ],
              [
                2.374174981508873,
                48.893103957333814
              ],
              [
                2.374268148343747,
                48.89315198230982
              ],
              [
                2.37428948653359,
                48.89316249054851
              ],
              [
                2.374301661498916,
                48.89316742963651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14600866744376784,
          "ground": "gnd"
        },
        "11_LVBranch0517469": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374283365971492,
                48.89316140504178
              ],
              [
                2.374283365971492,
                48.89316140504178
              ],
              [
                2.374247088492143,
                48.893149463590504
              ],
              [
                2.37401514221162,
                48.89302364436752
              ],
              [
                2.37401514221162,
                48.89302364436752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024997231364243446,
          "ground": "gnd"
        },
        "11_LVBranch1094948": {
          "bus1": "11_LVBus0121460",
          "bus2": "11_LVBus0121461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37401514221162,
                48.89302364436752
              ],
              [
                2.37401514221162,
                48.89302364436752
              ],
              [
                2.374042389696101,
                48.89298766005147
              ],
              [
                2.374028740692386,
                48.89296068480889
              ],
              [
                2.37394686927715,
                48.89290676048744
              ],
              [
                2.37394686927715,
                48.89290676048744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016120707758674874,
          "ground": "gnd"
        },
        "11_LVBranch0840294": {
          "bus1": "11_LVBus0121461",
          "bus2": "11_LVBus0121462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37394686927715,
                48.89290676048744
              ],
              [
                2.37394686927715,
                48.89290676048744
              ],
              [
                2.37397413596715,
                48.892897755726615
              ],
              [
                2.373986549149883,
                48.892892835823844
              ],
              [
                2.373986549149883,
                48.892892835823844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00329820310221694,
          "ground": "gnd"
        },
        "11_LVBranch0258325": {
          "bus1": "11_LVBus0121462",
          "bus2": "11_LVBus0121463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373986549149883,
                48.892892835823844
              ],
              [
                2.373986549149883,
                48.892892835823844
              ],
              [
                2.373992272022668,
                48.89289056924893
              ],
              [
                2.374104753623011,
                48.89284602020206
              ],
              [
                2.374110476485451,
                48.892843753621364
              ],
              [
                2.374110476485451,
                48.892843753621364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010600678627790615,
          "ground": "gnd"
        },
        "11_LVBranch1079077": {
          "bus1": "11_LVBus0121463",
          "bus2": "11_LVBus0121464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374110476485451,
                48.892843753621364
              ],
              [
                2.374110476485451,
                48.892843753621364
              ],
              [
                2.374110482917748,
                48.89285274979842
              ],
              [
                2.374069579341515,
                48.89287074608787
              ],
              [
                2.374069579341515,
                48.89287074608787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004606233309455629,
          "ground": "gnd"
        },
        "11_LVBranch0442793": {
          "bus1": "11_LVBus0121464",
          "bus2": "11_LVBus0121465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374069579341515,
                48.89287074608787
              ],
              [
                2.374069579341515,
                48.89287074608787
              ],
              [
                2.374063747346644,
                48.892872886880255
              ],
              [
                2.373946875681079,
                48.89291575666399
              ],
              [
                2.373933232314509,
                48.89291576095586
              ],
              [
                2.373933232314509,
                48.89291576095586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011296735777634355,
          "ground": "gnd"
        },
        "11_LVBranch0217392": {
          "bus1": "11_LVBus0121465",
          "bus2": "11_LVBus0121466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373933232314509,
                48.89291576095586
              ],
              [
                2.373933232314509,
                48.89291576095586
              ],
              [
                2.373802614305591,
                48.892967487302364
              ],
              [
                2.373796891416041,
                48.89296975386808
              ],
              [
                2.373796891416041,
                48.89296975386808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011662185717427328,
          "ground": "gnd"
        },
        "11_LVBranch0361536": {
          "bus1": "11_LVBus0121466",
          "bus2": "11_LVBus0121467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373796891416041,
                48.89296975386808
              ],
              [
                2.373796891416041,
                48.89296975386808
              ],
              [
                2.373728720863531,
                48.89299675475838
              ],
              [
                2.373715078384279,
                48.89297877565613
              ],
              [
                2.373387848121777,
                48.89310477907821
              ],
              [
                2.373387848121777,
                48.89310477907821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03585417731179806,
          "ground": "gnd"
        },
        "11_LVBranch0517467": {
          "bus1": "11_LVBus0121467",
          "bus2": "11_LVBus0121468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373387848121777,
                48.89310477907821
              ],
              [
                2.373387848121777,
                48.89310477907821
              ],
              [
                2.373401504156851,
                48.893122767198975
              ],
              [
                2.373333333197439,
                48.89314976785988
              ],
              [
                2.373333333197439,
                48.89314976785988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008068404376691192,
          "ground": "gnd"
        },
        "11_LVBranch0557061": {
          "bus1": "11_LVBus0121468",
          "bus2": "11_LVBus0121470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373333333197439,
                48.89314976785988
              ],
              [
                2.373333333197439,
                48.89314976785988
              ],
              [
                2.373295890648074,
                48.89310866304866
              ],
              [
                2.373292385096775,
                48.89310480862795
              ],
              [
                2.373292385096775,
                48.89310480862795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005832154761675398,
          "ground": "gnd"
        },
        "11_LVBranch0464962": {
          "bus1": "11_LVBus0121468",
          "bus2": "11_LVBus0121469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373333333197439,
                48.89314976785988
              ],
              [
                2.373333333197439,
                48.89314976785988
              ],
              [
                2.373265162160776,
                48.89317675949398
              ],
              [
                2.373319746400846,
                48.89323070170383
              ],
              [
                2.373319746400846,
                48.89323070170383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013042348570139698,
          "ground": "gnd"
        },
        "11_LVBranch0572481": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374292507235249,
                48.893155371735276
              ],
              [
                2.374292507235249,
                48.893155371735276
              ],
              [
                2.374274348803322,
                48.893131471575145
              ],
              [
                2.374178847077427,
                48.89307754275848
              ],
              [
                2.374178847077427,
                48.89307754275848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012192803467306208,
          "ground": "gnd"
        },
        "11_LVBranch0392608": {
          "bus1": "11_LVBus0121451",
          "bus2": "11_LVBus0121452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374178847077427,
                48.89307754275848
              ],
              [
                2.374178847077427,
                48.89307754275848
              ],
              [
                2.37467919302472,
                48.89262231684949
              ],
              [
                2.374683115776253,
                48.89261874767522
              ],
              [
                2.374683115776253,
                48.89261874767522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0630120577574519,
          "ground": "gnd"
        },
        "11_LVBranch0641121": {
          "bus1": "11_LVBus0121452",
          "bus2": "11_LVBus0121453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374683115776253,
                48.89261874767522
              ],
              [
                2.374683115776253,
                48.89261874767522
              ],
              [
                2.374764882271041,
                48.892546778928974
              ],
              [
                2.374764882271041,
                48.892546778928974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010000295910439405,
          "ground": "gnd"
        },
        "11_LVBranch0706556": {
          "bus1": "11_LVBus0121453",
          "bus2": "11_LVBus0121454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374764882271041,
                48.892546778928974
              ],
              [
                2.374764882271041,
                48.892546778928974
              ],
              [
                2.374931260487002,
                48.892399173560875
              ],
              [
                2.374935251378588,
                48.892395640304365
              ],
              [
                2.374935251378588,
                48.892395640304365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02094222828904458,
          "ground": "gnd"
        },
        "11_LVBranch0877052": {
          "bus1": "11_LVBus0121454",
          "bus2": "11_LVBus0121455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374935251378588,
                48.892395640304365
              ],
              [
                2.374935251378588,
                48.892395640304365
              ],
              [
                2.374996571019906,
                48.89233986392641
              ],
              [
                2.374996571019906,
                48.89233986392641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007661135582495397,
          "ground": "gnd"
        },
        "11_LVBranch1035660": {
          "bus1": "11_LVBus0121455",
          "bus2": "11_LVBus0121456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374996571019906,
                48.89233986392641
              ],
              [
                2.374996571019906,
                48.89233986392641
              ],
              [
                2.375086530099736,
                48.89238218246125
              ],
              [
                2.375159486188358,
                48.89241496204951
              ],
              [
                2.375159486188358,
                48.89241496204951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014577020191746112,
          "ground": "gnd"
        },
        "11_LVBranch0784974": {
          "bus1": "11_LVBus0121455",
          "bus2": "11_LVBus0121457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374996571019906,
                48.89233986392641
              ],
              [
                2.374996571019906,
                48.89233986392641
              ],
              [
                2.375072871467483,
                48.89226828316942
              ],
              [
                2.375254278064388,
                48.89226424291302
              ],
              [
                2.375254239618885,
                48.89221208123758
              ],
              [
                2.375254239618885,
                48.89221208123758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028840748446392776,
          "ground": "gnd"
        },
        "11_LVBranch0557049": {
          "bus1": "11_LVBus0121453",
          "bus2": "11_LVBus0121458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374764882271041,
                48.892546778928974
              ],
              [
                2.374764882271041,
                48.892546778928974
              ],
              [
                2.374799133081988,
                48.89256483217261
              ],
              [
                2.374827766339739,
                48.89257992144125
              ],
              [
                2.374828761684001,
                48.89258044237804
              ],
              [
                2.374833097576232,
                48.89258272372882
              ],
              [
                2.374833097576232,
                48.89258272372882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006403151236511942,
          "ground": "gnd"
        },
        "11_LVBranch0856616": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374281610160858,
                48.89316479376962
              ],
              [
                2.374281610160858,
                48.89316479376962
              ],
              [
                2.3742334515178,
                48.89315846409148
              ],
              [
                2.373987869051501,
                48.893023652960984
              ],
              [
                2.373987869051501,
                48.893023652960984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027032758765632776,
          "ground": "gnd"
        },
        "11_LVBranch0492549": {
          "bus1": "11_LVBus0121446",
          "bus2": "11_LVBus0121447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373987869051501,
                48.893023652960984
              ],
              [
                2.373987869051501,
                48.893023652960984
              ],
              [
                2.374028759940391,
                48.892987664350045
              ],
              [
                2.374015103729773,
                48.8929696852863
              ],
              [
                2.373995726750668,
                48.89295692059406
              ],
              [
                2.373946882078617,
                48.89292474385335
              ],
              [
                2.373715103832887,
                48.89301475137277
              ],
              [
                2.373715103832887,
                48.89301475137277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03403279024197823,
          "ground": "gnd"
        },
        "11_LVBranch0741813": {
          "bus1": "11_LVBus0121447",
          "bus2": "11_LVBus0121448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373715103832887,
                48.89301475137277
              ],
              [
                2.373715103832887,
                48.89301475137277
              ],
              [
                2.37370144771751,
                48.892996763286334
              ],
              [
                2.373496935591567,
                48.893077765673034
              ],
              [
                2.373496935591567,
                48.893077765673034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019731104096532583,
          "ground": "gnd"
        },
        "11_LVBranch1035681": {
          "bus1": "11_LVBus0121448",
          "bus2": "11_LVBus0121449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373496935591567,
                48.893077765673034
              ],
              [
                2.373496935591567,
                48.893077765673034
              ],
              [
                2.373463939703866,
                48.89304154856142
              ],
              [
                2.373461839103028,
                48.893039248493075
              ],
              [
                2.37345949297085,
                48.893036669898024
              ],
              [
                2.373455987412246,
                48.89303281548185
              ],
              [
                2.373455987412246,
                48.89303281548185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005831298269859969,
          "ground": "gnd"
        },
        "11_LVBranch0856609": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374297644836633,
                48.89315421075631
              ],
              [
                2.374297644836633,
                48.89315421075631
              ],
              [
                2.374287985763483,
                48.89312247106928
              ],
              [
                2.374206120265841,
                48.89307753412126
              ],
              [
                2.374206120265841,
                48.89307753412126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011410948505119747,
          "ground": "gnd"
        },
        "11_LVBranch0973611": {
          "bus1": "11_LVBus0121441",
          "bus2": "11_LVBus0121442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374206120265841,
                48.89307753412126
              ],
              [
                2.374206120265841,
                48.89307753412126
              ],
              [
                2.374887551533363,
                48.8924568135605
              ],
              [
                2.374914818316239,
                48.89242982520403
              ],
              [
                2.374914818316239,
                48.89242982520403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08882275444988269,
          "ground": "gnd"
        },
        "11_LVBranch1094934": {
          "bus1": "11_LVBus0121442",
          "bus2": "11_LVBus0121443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374914818316239,
                48.89242982520403
              ],
              [
                2.374914818316239,
                48.89242982520403
              ],
              [
                2.375079722464205,
                48.892280485561294
              ],
              [
                2.375278835523706,
                48.89227862341562
              ],
              [
                2.375278790418645,
                48.892217465559185
              ],
              [
                2.375278790418645,
                48.892217465559185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04194715885567893,
          "ground": "gnd"
        },
        "11_LVBranch0961349": {
          "bus1": "11_LVBus0121442",
          "bus2": "11_LVBus0121444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374914818316239,
                48.89242982520403
              ],
              [
                2.374914818316239,
                48.89242982520403
              ],
              [
                2.374977702338941,
                48.8924629676405
              ],
              [
                2.374978697682455,
                48.89246348857598
              ],
              [
                2.374983033571517,
                48.89246576992162
              ],
              [
                2.374983033571517,
                48.89246576992162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006403151722456302,
          "ground": "gnd"
        },
        "11_LVBranch0265641": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.37428121679451,
                48.893167436128145
              ],
              [
                2.37428121679451,
                48.893167436128145
              ],
              [
                2.374233457965009,
                48.89316745127903
              ],
              [
                2.373974232065248,
                48.89303265343329
              ],
              [
                2.373974232065248,
                48.89303265343329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027710392031452216,
          "ground": "gnd"
        },
        "11_LVBranch0847213": {
          "bus1": "11_LVBus0121430",
          "bus2": "11_LVBus0121431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373974232065248,
                48.89303265343329
              ],
              [
                2.373974232065248,
                48.89303265343329
              ],
              [
                2.373882919451964,
                48.89311901309798
              ],
              [
                2.373867927321076,
                48.89311991652506
              ],
              [
                2.373840670702505,
                48.89314330076023
              ],
              [
                2.373840670702505,
                48.89314330076023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016091362719979636,
          "ground": "gnd"
        },
        "11_LVBranch1045367": {
          "bus1": "11_LVBus0121431",
          "bus2": "11_LVBus0121439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373840670702505,
                48.89314330076023
              ],
              [
                2.373840670702505,
                48.89314330076023
              ],
              [
                2.373810660678013,
                48.89312802296198
              ],
              [
                2.373786036386818,
                48.89311549354911
              ],
              [
                2.373780637041405,
                48.893112745160344
              ],
              [
                2.373780637041405,
                48.893112745160344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005561074095847392,
          "ground": "gnd"
        },
        "11_LVBranch0442803": {
          "bus1": "11_LVBus0121431",
          "bus2": "11_LVBus0121432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373840670702505,
                48.89314330076023
              ],
              [
                2.373840670702505,
                48.89314330076023
              ],
              [
                2.373797058059328,
                48.89318558118758
              ],
              [
                2.373797058059328,
                48.89318558118758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005686419325004866,
          "ground": "gnd"
        },
        "11_LVBranch0494465": {
          "bus1": "11_LVBus0121432",
          "bus2": "11_LVBus0121433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373797058059328,
                48.89318558118758
              ],
              [
                2.373797058059328,
                48.89318558118758
              ],
              [
                2.373724619827431,
                48.89324932303678
              ],
              [
                2.373724619827431,
                48.89324932303678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008857920970136981,
          "ground": "gnd"
        },
        "11_LVBranch1111356": {
          "bus1": "11_LVBus0121433",
          "bus2": "11_LVBus0121434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373724619827431,
                48.89324932303678
              ],
              [
                2.373724619827431,
                48.89324932303678
              ],
              [
                2.373674384265741,
                48.893293537732305
              ],
              [
                2.373674384265741,
                48.893293537732305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006143815707332496,
          "ground": "gnd"
        },
        "11_LVBranch1079224": {
          "bus1": "11_LVBus0121434",
          "bus2": "11_LVBus0121436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373674384265741,
                48.893293537732305
              ],
              [
                2.373674384265741,
                48.893293537732305
              ],
              [
                2.373576406978693,
                48.89338172362416
              ],
              [
                2.373576406978693,
                48.89338172362416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012157007440582216,
          "ground": "gnd"
        },
        "11_LVBranch0478407": {
          "bus1": "11_LVBus0121436",
          "bus2": "11_LVBus0121437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373576406978693,
                48.89338172362416
              ],
              [
                2.373576406978693,
                48.89338172362416
              ],
              [
                2.373524469212055,
                48.893428473168825
              ],
              [
                2.373524469212055,
                48.893428473168825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006444624627662387,
          "ground": "gnd"
        },
        "11_LVBranch0302458": {
          "bus1": "11_LVBus0121437",
          "bus2": "11_LVBus0121438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373524469212055,
                48.893428473168825
              ],
              [
                2.373524469212055,
                48.893428473168825
              ],
              [
                2.373520519047153,
                48.89343202433667
              ],
              [
                2.373425715047358,
                48.89351742307945
              ],
              [
                2.373381363292198,
                48.893556216542535
              ],
              [
                2.373381363292198,
                48.893556216542535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01766184943118617,
          "ground": "gnd"
        },
        "11_LVBranch1045332": {
          "bus1": "11_LVBus0121434",
          "bus2": "11_LVBus0121435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373674384265741,
                48.893293537732305
              ],
              [
                2.373674384265741,
                48.893293537732305
              ],
              [
                2.373625272460325,
                48.8932692696783
              ],
              [
                2.373619845898495,
                48.8932665931886
              ],
              [
                2.373619818626142,
                48.893266575222796
              ],
              [
                2.373619818626142,
                48.893266575222796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0050000428928501685,
          "ground": "gnd"
        },
        "11_LVBranch1045345": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374322106203316,
                48.89316742314136
              ],
              [
                2.374322106203316,
                48.89316742314136
              ],
              [
                2.374328921751155,
                48.893168319694276
              ],
              [
                2.374335737299229,
                48.89316921624688
              ],
              [
                2.374335737299229,
                48.89316921624688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010192397919927525,
          "ground": "gnd"
        },
        "11_LVBranch0847195": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374306632146334,
                48.89318050441839
              ],
              [
                2.374306632146334,
                48.89318050441839
              ],
              [
                2.374306962549805,
                48.89318507879289
              ],
              [
                2.374307292959789,
                48.89318966215449
              ],
              [
                2.374307292959789,
                48.89318966215449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010195626036720077,
          "ground": "gnd"
        },
        "11_LVBranch0800794": {
          "bus1": "11_MVLV42629_LV",
          "bus2": "11_LVBus0121409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374301661498916,
                48.89316742963651
              ],
              [
                2.374287193434077,
                48.89315790780993
              ],
              [
                2.374287193434077,
                48.89315790780993
              ],
              [
                2.374260725468218,
                48.89314047207501
              ],
              [
                2.374260725468218,
                48.89314047207501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027434582227196342,
          "ground": "gnd"
        },
        "11_LVBranch0197142": {
          "bus1": "11_LVBus0121409",
          "bus2": "11_LVBus0121410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374260725468218,
                48.89314047207501
              ],
              [
                2.374260725468218,
                48.89314047207501
              ],
              [
                2.374056058766667,
                48.89302363146346
              ],
              [
                2.374042408951214,
                48.89301463959204
              ],
              [
                2.373987894682926,
                48.89305961968908
              ],
              [
                2.37396062150389,
                48.89305962827633
              ],
              [
                2.37396062150389,
                48.89305962827633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029669090758088417,
          "ground": "gnd"
        },
        "11_LVBranch0328692": {
          "bus1": "11_LVBus0121410",
          "bus2": "11_LVBus0121411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37396062150389,
                48.89305962827633
              ],
              [
                2.37396062150389,
                48.89305962827633
              ],
              [
                2.373900649885813,
                48.89311630238349
              ],
              [
                2.373878820291284,
                48.893104625894416
              ],
              [
                2.373906074309749,
                48.89307763778728
              ],
              [
                2.373906074309749,
                48.89307763778728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013352126204498995,
          "ground": "gnd"
        },
        "11_LVBranch0668575": {
          "bus1": "11_LVBus0121411",
          "bus2": "11_LVBus0121412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373906074309749,
                48.89307763778728
              ],
              [
                2.373906074309749,
                48.89307763778728
              ],
              [
                2.373876488448887,
                48.89306464261789
              ],
              [
                2.37387081669362,
                48.893062154947266
              ],
              [
                2.373865144938897,
                48.89305966727627
              ],
              [
                2.373865144938897,
                48.89305966727627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036057631618125053,
          "ground": "gnd"
        },
        "11_LVBranch0312798": {
          "bus1": "11_LVBus0121411",
          "bus2": "11_LVBus0121413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373906074309749,
                48.89307763778728
              ],
              [
                2.373906074309749,
                48.89307763778728
              ],
              [
                2.374015110145539,
                48.89297868146241
              ],
              [
                2.374049822410714,
                48.89295577115324
              ],
              [
                2.374049822410714,
                48.89295577115324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01720401622386944,
          "ground": "gnd"
        },
        "11_LVBranch0400513": {
          "bus1": "11_LVBus0121413",
          "bus2": "11_LVBus0121414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374049822410714,
                48.89295577115324
              ],
              [
                2.374049822410714,
                48.89295577115324
              ],
              [
                2.37406964435372,
                48.892942688534816
              ],
              [
                2.374028715032682,
                48.89292471807792
              ],
              [
                2.374028715032682,
                48.89292471807792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00566231318817207,
          "ground": "gnd"
        },
        "11_LVBranch1115663": {
          "bus1": "11_LVBus0121414",
          "bus2": "11_LVBus0121415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374028715032682,
                48.89292471807792
              ],
              [
                2.374028715032682,
                48.89292471807792
              ],
              [
                2.373707893239004,
                48.893052661596656
              ],
              [
                2.373702183972042,
                48.89305493714058
              ],
              [
                2.373702183972042,
                48.89305493714058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027982587404963462,
          "ground": "gnd"
        },
        "11_LVBranch0961365": {
          "bus1": "11_LVBus0121415",
          "bus2": "11_LVBus0121416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373702183972042,
                48.89305493714058
              ],
              [
                2.373702183972042,
                48.89305493714058
              ],
              [
                2.373374261428332,
                48.8931857219185
              ],
              [
                2.373374261428332,
                48.8931857219185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028102400794288922,
          "ground": "gnd"
        },
        "11_LVBranch0641111": {
          "bus1": "11_LVBus0121416",
          "bus2": "11_LVBus0121418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373374261428332,
                48.8931857219185
              ],
              [
                2.373374261428332,
                48.8931857219185
              ],
              [
                2.373333370963906,
                48.893203717946236
              ],
              [
                2.373319733816738,
                48.89321271834234
              ],
              [
                2.373333389850302,
                48.89323069748211
              ],
              [
                2.373333389850302,
                48.89323069748211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007255967645387577,
          "ground": "gnd"
        },
        "11_LVBranch0464975": {
          "bus1": "11_LVBus0121416",
          "bus2": "11_LVBus0121417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.373374261428332,
                48.8931857219185
              ],
              [
                2.373374261428332,
                48.8931857219185
              ],
              [
                2.373398531262028,
                48.89321766385439
              ],
              [
                2.373398681328671,
                48.893217861525976
              ],
              [
                2.373401573528524,
                48.893221680184624
              ],
              [
                2.373401573528524,
                48.893221680184624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004472322662993541,
          "ground": "gnd"
        },
        "11_LVBranch1074268": {
          "bus1": "11_LVBus0121414",
          "bus2": "11_LVBus0121419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374028715032682,
                48.89292471807792
              ],
              [
                2.374028715032682,
                48.89292471807792
              ],
              [
                2.374039002753615,
                48.892920886290135
              ],
              [
                2.374076987325261,
                48.89293784212067
              ],
              [
                2.374096904617771,
                48.892924696556946
              ],
              [
                2.374096904617771,
                48.892924696556946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006296450239065842,
          "ground": "gnd"
        },
        "11_LVBranch0785007": {
          "bus1": "11_LVBus0121419",
          "bus2": "11_LVBus0121420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374096904617771,
                48.892924696556946
              ],
              [
                2.374096904617771,
                48.892924696556946
              ],
              [
                2.374260460053276,
                48.89278974703013
              ],
              [
                2.374246810270389,
                48.892780764167526
              ],
              [
                2.374246810270389,
                48.892780764167526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020625113211783622,
          "ground": "gnd"
        },
        "11_LVBranch1106578": {
          "bus1": "11_LVBus0121420",
          "bus2": "11_LVBus0121421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374246810270389,
                48.892780764167526
              ],
              [
                2.374246810270389,
                48.892780764167526
              ],
              [
                2.374396735196189,
                48.89264581875966
              ],
              [
                2.374396735196189,
                48.89264581875966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018603036967278986,
          "ground": "gnd"
        },
        "11_LVBranch0548422": {
          "bus1": "11_LVBus0121421",
          "bus2": "11_LVBus0121423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374396735196189,
                48.89264581875966
              ],
              [
                2.374396735196189,
                48.89264581875966
              ],
              [
                2.374451242183695,
                48.89259184228158
              ],
              [
                2.374546687353793,
                48.89256843611808
              ],
              [
                2.374605297925282,
                48.892516255693074
              ],
              [
                2.374573912096562,
                48.892501877239084
              ],
              [
                2.374567455803069,
                48.8925076131343
              ],
              [
                2.374567455803069,
                48.8925076131343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025496771445846576,
          "ground": "gnd"
        },
        "11_LVBranch0173530": {
          "bus1": "11_LVBus0121421",
          "bus2": "11_LVBus0121422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374396735196189,
                48.89264581875966
              ],
              [
                2.374396735196189,
                48.89264581875966
              ],
              [
                2.374347610036414,
                48.892621550994654
              ],
              [
                2.37434219713473,
                48.892618874532076
              ],
              [
                2.374319136700657,
                48.89263915697051
              ],
              [
                2.374298082566313,
                48.892625341355156
              ],
              [
                2.37429344629909,
                48.89262230515597
              ],
              [
                2.374222947771433,
                48.89257605246086
              ],
              [
                2.374220779639167,
                48.892574633171336
              ],
              [
                2.374122995536822,
                48.8925104865688
              ],
              [
                2.374059775369509,
                48.89254036199591
              ],
              [
                2.374059775369509,
                48.89254036199591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03380809168814468,
          "ground": "gnd"
        },
        "11_LVBranch0530648": {
          "bus1": "11_LVBus0121420",
          "bus2": "11_LVBus0121424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374246810270389,
                48.892780764167526
              ],
              [
                2.374246810270389,
                48.892780764167526
              ],
              [
                2.374205913247044,
                48.89280775668224
              ],
              [
                2.374137743120377,
                48.89283475780999
              ],
              [
                2.374137743120377,
                48.89283475780999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010074486747753525,
          "ground": "gnd"
        },
        "11_148703": {
          "bus1": "11_MVBus58186",
          "bus2": "11_MVBus58187",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.376506508000584,
                48.8931949017825
              ],
              [
                2.376506508000584,
                48.8931949017825
              ],
              [
                2.376505669588055,
                48.893203619637916
              ],
              [
                2.376547509546683,
                48.893234701242925
              ],
              [
                2.376527440500941,
                48.89324479161954
              ],
              [
                2.376463520037805,
                48.893195518364784
              ],
              [
                2.376392629886167,
                48.89322946878408
              ],
              [
                2.376316890097531,
                48.89317699098422
              ],
              [
                2.376313472632225,
                48.89316377197146
              ],
              [
                2.376209186849006,
                48.89308612153858
              ],
              [
                2.37608282692632,
                48.89316092805936
              ],
              [
                2.37607130124973,
                48.893167753168456
              ],
              [
                2.37607130124973,
                48.893167753168456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.055749654419344284,
          "ground": "gnd"
        },
        "11_100115": {
          "bus1": "11_MVBus58185",
          "bus2": "11_MVLV54301",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377716585086536,
                48.89423090015704
              ],
              [
                2.377716585086536,
                48.89423090015704
              ],
              [
                2.377709500214348,
                48.894234434572326
              ],
              [
                2.377739084153889,
                48.89426027146128
              ],
              [
                2.377958871385055,
                48.89414187886468
              ],
              [
                2.377961596687454,
                48.89414097919718
              ],
              [
                2.377990250483155,
                48.89416254743828
              ],
              [
                2.377988678033979,
                48.89417348538706
              ],
              [
                2.377988461471871,
                48.89417540871955
              ],
              [
                2.377986756277157,
                48.8941908492928
              ],
              [
                2.377984828287578,
                48.89420032245454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03163239296672751,
          "ground": "gnd"
        },
        "11_LVBranch0193904": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377977226451596,
                48.894187805958985
              ],
              [
                2.377977226451596,
                48.894187805958985
              ],
              [
                2.377975955300031,
                48.894183303823624
              ],
              [
                2.37797468414158,
                48.894178792701155
              ],
              [
                2.37797468414158,
                48.894178792701155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010195316266652975,
          "ground": "gnd"
        },
        "11_LVBranch1119472": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377984817641588,
                48.894186841685176
              ],
              [
                2.377984817641588,
                48.894186841685176
              ],
              [
                2.377984792779657,
                48.89415535959458
              ],
              [
                2.378107502379905,
                48.89410135772299
              ],
              [
                2.378380324255662,
                48.89417319545928
              ],
              [
                2.378612092376111,
                48.89407419177458
              ],
              [
                2.378612092376111,
                48.89407419177458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0561097955874683,
          "ground": "gnd"
        },
        "11_LVBranch0789712": {
          "bus1": "11_LVBus0121537",
          "bus2": "11_LVBus0121538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378612092376111,
                48.89407419177458
              ],
              [
                2.378612092376111,
                48.89407419177458
              ],
              [
                2.378611625358976,
                48.8940697073355
              ],
              [
                2.378584609698957,
                48.89381341139119
              ],
              [
                2.378816448278863,
                48.89380433303046
              ],
              [
                2.379075479193028,
                48.893678339187964
              ],
              [
                2.379048097342024,
                48.89356144365842
              ],
              [
                2.379048097342024,
                48.89356144365842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08285743854096732,
          "ground": "gnd"
        },
        "11_LVBranch0852717": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.37798483893357,
                48.894213803223714
              ],
              [
                2.37798483893357,
                48.894213803223714
              ],
              [
                2.377982120014924,
                48.89422279135306
              ],
              [
                2.377982120014924,
                48.89422279135306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010192381557503024,
          "ground": "gnd"
        },
        "11_LVBranch0596243": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.378001832712534,
                48.89419283919178
              ],
              [
                2.378001832712534,
                48.89419283919178
              ],
              [
                2.378025731546765,
                48.894182315854124
              ],
              [
                2.378107545112751,
                48.89415530776472
              ],
              [
                2.378189394278765,
                48.89417326247941
              ],
              [
                2.378189394278765,
                48.89417326247941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015141395393088519,
          "ground": "gnd"
        },
        "11_LVBranch0664405": {
          "bus1": "11_LVBus0121532",
          "bus2": "11_LVBus0121533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378189394278765,
                48.89417326247941
              ],
              [
                2.378189394278765,
                48.89417326247941
              ],
              [
                2.378421284782764,
                48.89422714008228
              ],
              [
                2.378674563068215,
                48.89413033955037
              ],
              [
                2.37868034043619,
                48.89412812665651
              ],
              [
                2.37868034043619,
                48.89412812665651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039984816174449954,
          "ground": "gnd"
        },
        "11_LVBranch0351877": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377996159649252,
                48.89418910250178
              ],
              [
                2.377996159649252,
                48.89418910250178
              ],
              [
                2.378012080745349,
                48.89417333343323
              ],
              [
                2.378107530868454,
                48.89413732441772
              ],
              [
                2.378407640353381,
                48.894209161535585
              ],
              [
                2.378666682305787,
                48.89411013915572
              ],
              [
                2.378666682305787,
                48.89411013915572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05553755860062059,
          "ground": "gnd"
        },
        "11_LVBranch0620704": {
          "bus1": "11_LVBus0121528",
          "bus2": "11_LVBus0121529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378666682305787,
                48.89411013915572
              ],
              [
                2.378666682305787,
                48.89411013915572
              ],
              [
                2.378639185705139,
                48.893849358797496
              ],
              [
                2.37885739445684,
                48.893840285181504
              ],
              [
                2.379102781874917,
                48.89371429613738
              ],
              [
                2.379102781874917,
                48.89371429613738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06790837327079301,
          "ground": "gnd"
        },
        "11_LVBranch1101702": {
          "bus1": "11_LVBus0121529",
          "bus2": "11_LVBus0121530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379102781874917,
                48.89371429613738
              ],
              [
                2.379102781874917,
                48.89371429613738
              ],
              [
                2.379389246695609,
                48.89378613569105
              ],
              [
                2.379414276338779,
                48.89392569764719
              ],
              [
                2.379415289593701,
                48.893931368195084
              ],
              [
                2.379415878342815,
                48.893934621343405
              ],
              [
                2.37941665883025,
                48.893938997820676
              ],
              [
                2.37941665883025,
                48.893938997820676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039591520450863234,
          "ground": "gnd"
        },
        "11_LVBranch0497149": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377989779306666,
                48.894187244379125
              ],
              [
                2.377989779306666,
                48.894187244379125
              ],
              [
                2.377998443571624,
                48.894164342018755
              ],
              [
                2.378107516624182,
                48.89411934107044
              ],
              [
                2.378393982296198,
                48.89419117400478
              ],
              [
                2.378639394146518,
                48.89409216546599
              ],
              [
                2.378639394146518,
                48.89409216546599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055629328462360954,
          "ground": "gnd"
        },
        "11_LVBranch0927641": {
          "bus1": "11_LVBus0121525",
          "bus2": "11_LVBus0121526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378639394146518,
                48.89409216546599
              ],
              [
                2.378639394146518,
                48.89409216546599
              ],
              [
                2.378611897692579,
                48.89383138509759
              ],
              [
                2.378843736348064,
                48.893822306683894
              ],
              [
                2.379097514677054,
                48.89369005059519
              ],
              [
                2.379102759987441,
                48.89368731661362
              ],
              [
                2.379102759987441,
                48.89368731661362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.070310550799444,
          "ground": "gnd"
        },
        "11_LVBranch0757695": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377989799962398,
                48.89421339707147
              ],
              [
                2.377989799962398,
                48.89421339707147
              ],
              [
                2.377990475069365,
                48.894222554774515
              ],
              [
                2.377990475069365,
                48.894222554774515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010196094163417817,
          "ground": "gnd"
        },
        "11_LVBranch0240014": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377999297321945,
                48.89420984382406
              ],
              [
                2.377999297321945,
                48.89420984382406
              ],
              [
                2.378012129906998,
                48.89421829628778
              ],
              [
                2.378093944146347,
                48.894209271559355
              ],
              [
                2.378093944146347,
                48.894209271559355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00741256467091632,
          "ground": "gnd"
        },
        "11_LVBranch0497150": {
          "bus1": "11_LVBus0121519",
          "bus2": "11_LVBus0121520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378093944146347,
                48.894209271559355
              ],
              [
                2.378093944146347,
                48.894209271559355
              ],
              [
                2.378230368894249,
                48.89424519051364
              ],
              [
                2.37824186819782,
                48.894222386001736
              ],
              [
                2.378243977539049,
                48.89421820622255
              ],
              [
                2.378243977539049,
                48.89421820622255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013934008202754438,
          "ground": "gnd"
        },
        "11_LVBranch0183698": {
          "bus1": "11_LVBus0121519",
          "bus2": "11_LVBus0121521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378093944146347,
                48.894209271559355
              ],
              [
                2.378093944146347,
                48.894209271559355
              ],
              [
                2.378026612783185,
                48.89393496130797
              ],
              [
                2.378026435031888,
                48.893934251382404
              ],
              [
                2.378025518873306,
                48.893930522020725
              ],
              [
                2.378025518873306,
                48.893930522020725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03140251674473152,
          "ground": "gnd"
        },
        "11_LVBranch0344867": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377968463598656,
                48.89420670006857
              ],
              [
                2.377968463598656,
                48.89420670006857
              ],
              [
                2.377781977460162,
                48.89431154643753
              ],
              [
                2.377426671186996,
                48.89400089236459
              ],
              [
                2.377392912341517,
                48.893986883960544
              ],
              [
                2.377165221626583,
                48.893791598551914
              ],
              [
                2.37713396492296,
                48.89378748410809
              ],
              [
                2.377036512449243,
                48.89370148301008
              ],
              [
                2.377036512449243,
                48.89370148301008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1058344533178021,
          "ground": "gnd"
        },
        "11_LVBranch0533900": {
          "bus1": "11_LVBus0121516",
          "bus2": "11_LVBus0121517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377036512449243,
                48.89370148301008
              ],
              [
                2.377036512449243,
                48.89370148301008
              ],
              [
                2.37708401967432,
                48.89367507145752
              ],
              [
                2.377101240518001,
                48.893665494231946
              ],
              [
                2.3771105137082014,
                48.893671746149586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0062085094353176145,
          "ground": "gnd"
        },
        "11_LVBranch1123149": {
          "bus1": "11_LVBus0121517",
          "bus2": "11_LVBus1347826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3771105137082014,
                48.893671746149586
              ],
              [
                2.377119786898401,
                48.893677998067226
              ],
              [
                2.377100699314777,
                48.893688303894194
              ],
              [
                2.377129805111965,
                48.89371352099318
              ],
              [
                2.377133797136396,
                48.893711515488064
              ],
              [
                2.377145923088539,
                48.893705436010585
              ],
              [
                2.377145923088539,
                48.893705436010585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00681812932645565,
          "ground": "gnd"
        },
        "11_LVBranch0923692": {
          "bus1": "11_MVLV54301_LV",
          "bus2": "11_LVBus0121512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377984828287578,
                48.89420032245454
              ],
              [
                2.377966467350575,
                48.89419877406942
              ],
              [
                2.377966467350575,
                48.89419877406942
              ],
              [
                2.377781963851314,
                48.89429422814404
              ],
              [
                2.377694426323217,
                48.89421830779857
              ],
              [
                2.377690389071829,
                48.894214804194725
              ],
              [
                2.377690389071829,
                48.894214804194725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028291627291044102,
          "ground": "gnd"
        },
        "11_LVBranch0225978": {
          "bus1": "11_LVBus0121512",
          "bus2": "11_LVBus0121513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377690389071829,
                48.894214804194725
              ],
              [
                2.377690389071829,
                48.894214804194725
              ],
              [
                2.377659455023902,
                48.89418797018237
              ],
              [
                2.377659455023902,
                48.89418797018237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003748370569848454,
          "ground": "gnd"
        },
        "11_LVBranch1015288": {
          "bus1": "11_LVBus0121513",
          "bus2": "11_LVBus0121514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377659455023902,
                48.89418797018237
              ],
              [
                2.377659455023902,
                48.89418797018237
              ],
              [
                2.377655404147161,
                48.89418446658198
              ],
              [
                2.3775260490307,
                48.894072414107484
              ],
              [
                2.377536743895243,
                48.894066371034
              ],
              [
                2.377554877485012,
                48.89405613736697
              ],
              [
                2.377554877485012,
                48.89405613736697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018933317400864787,
          "ground": "gnd"
        },
        "11_LVBranch0290996": {
          "bus1": "11_MVLV34525_LV",
          "bus2": "11_LVBus0121392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380113172146006,
                48.89504574056649
              ],
              [
                2.380126742677717,
                48.895055828192575
              ],
              [
                2.380126742677717,
                48.895055828192575
              ],
              [
                2.380208711520703,
                48.895116749149736
              ],
              [
                2.380235978285303,
                48.895107742973025
              ],
              [
                2.380235978285303,
                48.895107742973025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011292879292777986,
          "ground": "gnd"
        },
        "11_LVBranch0637403": {
          "bus1": "11_LVBus0121392",
          "bus2": "11_LVBus0121393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380235978285303,
                48.895107742973025
              ],
              [
                2.380235978285303,
                48.895107742973025
              ],
              [
                2.380317852211136,
                48.89515267570327
              ],
              [
                2.38038601465338,
                48.89511668392018
              ],
              [
                2.38038601465338,
                48.89511668392018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014214067703321412,
          "ground": "gnd"
        },
        "11_LVBranch0963959": {
          "bus1": "11_LVBus0121393",
          "bus2": "11_LVBus0121394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.38038601465338,
                48.89511668392018
              ],
              [
                2.38038601465338,
                48.89511668392018
              ],
              [
                2.380391082740831,
                48.89511382413004
              ],
              [
                2.381326611993762,
                48.89458574849247
              ],
              [
                2.381326611993762,
                48.89458574849247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0907913083142669,
          "ground": "gnd"
        },
        "11_LVBranch0719989": {
          "bus1": "11_MVLV34525_LV",
          "bus2": "11_LVBus0121389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380113172146006,
                48.89504574056649
              ],
              [
                2.380131822992105,
                48.895051269832564
              ],
              [
                2.380131822992105,
                48.895051269832564
              ],
              [
                2.3801404530996,
                48.89505382801433
              ],
              [
                2.380208704030438,
                48.89510775298997
              ],
              [
                2.380235970797807,
                48.89509875580039
              ],
              [
                2.380235970797807,
                48.89509875580039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010740290588252292,
          "ground": "gnd"
        },
        "11_LVBranch0679490": {
          "bus1": "11_LVBus0121389",
          "bus2": "11_LVBus0121390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380235970797807,
                48.89509875580039
              ],
              [
                2.380235970797807,
                48.89509875580039
              ],
              [
                2.380317844709432,
                48.895143688530915
              ],
              [
                2.381312974137063,
                48.894576757460335
              ],
              [
                2.381312974137063,
                48.894576757460335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10424399493126152,
          "ground": "gnd"
        },
        "11_LVBranch0242111": {
          "bus1": "11_MVLV34525_LV",
          "bus2": "11_LVBus0121370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380113172146006,
                48.89504574056649
              ],
              [
                2.380113183345342,
                48.89505922132607
              ],
              [
                2.380113183345342,
                48.89505922132607
              ],
              [
                2.380113186346756,
                48.89506283416954
              ],
              [
                2.380181437261101,
                48.89511675916054
              ],
              [
                2.379990579582362,
                48.89522474703421
              ],
              [
                2.379990579582362,
                48.89522474703421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026653488437317543,
          "ground": "gnd"
        },
        "11_LVBranch0272173": {
          "bus1": "11_LVBus0121370",
          "bus2": "11_LVBus0121371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379990579582362,
                48.89522474703421
              ],
              [
                2.379990579582362,
                48.89522474703421
              ],
              [
                2.379786098147057,
                48.89534172672067
              ],
              [
                2.379786098147057,
                48.89534172672067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019850533614295753,
          "ground": "gnd"
        },
        "11_LVBranch0783876": {
          "bus1": "11_LVBus0121371",
          "bus2": "11_LVBus0121372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379786098147057,
                48.89534172672067
              ],
              [
                2.379786098147057,
                48.89534172672067
              ],
              [
                2.379708655884893,
                48.89528221482773
              ],
              [
                2.379706214512459,
                48.89528034638156
              ],
              [
                2.37964954635816,
                48.89530531533008
              ],
              [
                2.379644477701532,
                48.89530755497347
              ],
              [
                2.379484861654826,
                48.8951689496016
              ],
              [
                2.379484861654826,
                48.8951689496016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03379349213486771,
          "ground": "gnd"
        },
        "11_LVBranch0526943": {
          "bus1": "11_LVBus0121371",
          "bus2": "11_LVBus0121373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379786098147057,
                48.89534172672067
              ],
              [
                2.379786098147057,
                48.89534172672067
              ],
              [
                2.37939076924135,
                48.89556670191093
              ],
              [
                2.379349850681574,
                48.895566716646485
              ],
              [
                2.379349850681574,
                48.895566716646485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04129158745157034,
          "ground": "gnd"
        },
        "11_LVBranch0979926": {
          "bus1": "11_LVBus0121373",
          "bus2": "11_LVBus0121374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379349850681574,
                48.895566716646485
              ],
              [
                2.379349850681574,
                48.895566716646485
              ],
              [
                2.379349817656453,
                48.895526247422524
              ],
              [
                2.37934981401144,
                48.895521780799264
              ],
              [
                2.379358131939853,
                48.895459110251174
              ],
              [
                2.379358280979375,
                48.89545801376241
              ],
              [
                2.379226242811034,
                48.89534025735987
              ],
              [
                2.379226242811034,
                48.89534025735987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028401456435153308,
          "ground": "gnd"
        },
        "11_LVBranch0835834": {
          "bus1": "11_LVBus0121373",
          "bus2": "11_LVBus0121375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379349850681574,
                48.895566716646485
              ],
              [
                2.379349850681574,
                48.895566716646485
              ],
              [
                2.37924073174311,
                48.89555775971453
              ],
              [
                2.379193444635969,
                48.89552038105957
              ],
              [
                2.379189161936708,
                48.89551700341862
              ],
              [
                2.379189161936708,
                48.89551700341862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013965526451983689,
          "ground": "gnd"
        },
        "11_LVBranch0776130": {
          "bus1": "11_LVBus0121375",
          "bus2": "11_LVBus0121376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379189161936708,
                48.89551700341862
              ],
              [
                2.379189161936708,
                48.89551700341862
              ],
              [
                2.379172494856925,
                48.89550383419966
              ],
              [
                2.379172494856925,
                48.89550383419966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019074501277936142,
          "ground": "gnd"
        },
        "11_LVBranch0930931": {
          "bus1": "11_LVBus0121376",
          "bus2": "11_LVBus0121377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379172494856925,
                48.89550383419966
              ],
              [
                2.379172494856925,
                48.89550383419966
              ],
              [
                2.379146838467927,
                48.89548220228246
              ],
              [
                2.379142719266792,
                48.89547873470945
              ],
              [
                2.379142719266792,
                48.89547873470945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003543707488300557,
          "ground": "gnd"
        },
        "11_LVBranch0534942": {
          "bus1": "11_LVBus0121377",
          "bus2": "11_LVBus0121378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379142719266792,
                48.89547873470945
              ],
              [
                2.379142719266792,
                48.89547873470945
              ],
              [
                2.379119040675211,
                48.895458782678524
              ],
              [
                2.379114921477793,
                48.89545531510456
              ],
              [
                2.379114921477793,
                48.89545531510456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033072110600333485,
          "ground": "gnd"
        },
        "11_LVBranch0823656": {
          "bus1": "11_LVBus0121378",
          "bus2": "11_LVBus0121379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379114921477793,
                48.89545531510456
              ],
              [
                2.379114921477793,
                48.89545531510456
              ],
              [
                2.378900628333636,
                48.89527472247724
              ],
              [
                2.378900628333636,
                48.89527472247724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025499765914389655,
          "ground": "gnd"
        },
        "11_LVBranch0889669": {
          "bus1": "11_LVBus0121379",
          "bus2": "11_LVBus0121380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378900628333636,
                48.89527472247724
              ],
              [
                2.378900628333636,
                48.89527472247724
              ],
              [
                2.378896672664404,
                48.895271173952345
              ],
              [
                2.378593164810561,
                48.89499826026746
              ],
              [
                2.378593164810561,
                48.89499826026746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038124907362641444,
          "ground": "gnd"
        },
        "11_LVBranch0470674": {
          "bus1": "11_LVBus0121380",
          "bus2": "11_LVBus0121382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378593164810561,
                48.89499826026746
              ],
              [
                2.378593164810561,
                48.89499826026746
              ],
              [
                2.377809362726265,
                48.89431457460447
              ],
              [
                2.377783120863676,
                48.89432695006939
              ],
              [
                2.377680351003809,
                48.89424150858486
              ],
              [
                2.377680351003809,
                48.89424150858486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10980241171671842,
          "ground": "gnd"
        },
        "11_LVBranch0822174": {
          "bus1": "11_LVBus0121382",
          "bus2": "11_LVBus0121386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377680351003809,
                48.89424150858486
              ],
              [
                2.377680351003809,
                48.89424150858486
              ],
              [
                2.377416691936229,
                48.89401573363505
              ],
              [
                2.377407902156532,
                48.893982762679975
              ],
              [
                2.377167703786716,
                48.893775933040445
              ],
              [
                2.377141448016139,
                48.89377017223495
              ],
              [
                2.37688874483524,
                48.89355263353978
              ],
              [
                2.376870018683429,
                48.89350115229831
              ],
              [
                2.377356688107902,
                48.89325631005489
              ],
              [
                2.377397625839009,
                48.89328326655025
              ],
              [
                2.378297382214946,
                48.89283330690358
              ],
              [
                2.378297382214946,
                48.89283330690358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23470825533582135,
          "ground": "gnd"
        },
        "11_LVBranch0695937": {
          "bus1": "11_LVBus0121382",
          "bus2": "11_LVBus0121383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377680351003809,
                48.89424150858486
              ],
              [
                2.377680351003809,
                48.89424150858486
              ],
              [
                2.377675879011414,
                48.89425721073812
              ],
              [
                2.37772227782526,
                48.89429447350782
              ],
              [
                2.377603581989093,
                48.89435789215372
              ],
              [
                2.377611780109368,
                48.894366094618604
              ],
              [
                2.377615463117762,
                48.89436976910344
              ],
              [
                2.377615463117762,
                48.89436976910344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019922930252649525,
          "ground": "gnd"
        },
        "11_LVBranch1035189": {
          "bus1": "11_LVBus0121383",
          "bus2": "11_LVBus0121384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.377615463117762,
                48.89436976910344
              ],
              [
                2.377615463117762,
                48.89436976910344
              ],
              [
                2.37765194722567,
                48.89439980962818
              ],
              [
                2.37765194722567,
                48.89439980962818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004279892060031327,
          "ground": "gnd"
        },
        "11_LVBranch0850016": {
          "bus1": "11_LVBus0121384",
          "bus2": "11_LVBus0121385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37765194722567,
                48.89439980962818
              ],
              [
                2.37765194722567,
                48.89439980962818
              ],
              [
                2.377656665685441,
                48.89440291756123
              ],
              [
                2.37765677478279,
                48.894402989421025
              ],
              [
                2.377671257457687,
                48.89441252879837
              ],
              [
                2.377671257457687,
                48.89441252879837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020014083027234788,
          "ground": "gnd"
        },
        "11_LVBranch0221349": {
          "bus1": "11_LVBus0121380",
          "bus2": "11_LVBus0121381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378593164810561,
                48.89499826026746
              ],
              [
                2.378593164810561,
                48.89499826026746
              ],
              [
                2.378589877214973,
                48.89501190396317
              ],
              [
                2.378629802190869,
                48.89504819803044
              ],
              [
                2.378492958619296,
                48.89512220184902
              ],
              [
                2.378587213623699,
                48.89520892176118
              ],
              [
                2.378591101136921,
                48.89521249728212
              ],
              [
                2.378591101136921,
                48.89521249728212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031853736382925206,
          "ground": "gnd"
        },
        "11_LVBranch0184216": {
          "bus1": "11_LVBus0121370",
          "bus2": "11_LVBus0121387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379990579582362,
                48.89522474703421
              ],
              [
                2.379990579582362,
                48.89522474703421
              ],
              [
                2.37991313726025,
                48.89516523526831
              ],
              [
                2.379887236810044,
                48.895145329130955
              ],
              [
                2.380018881235883,
                48.89508285615983
              ],
              [
                2.380023936089971,
                48.89508045473594
              ],
              [
                2.380034808803084,
                48.89507530110882
              ],
              [
                2.380034808803084,
                48.89507530110882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024968909071210358,
          "ground": "gnd"
        },
        "11_LVBranch0530416": {
          "bus1": "11_MVLV34525_LV",
          "bus2": "11_LVBus0121359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380113172146006,
                48.89504574056649
              ],
              [
                2.380133589769161,
                48.895045059046566
              ],
              [
                2.380133589769161,
                48.895045059046566
              ],
              [
                2.380140445621179,
                48.895044831854065
              ],
              [
                2.380208696547665,
                48.89509876581733
              ],
              [
                2.380304118212381,
                48.89504477174223
              ],
              [
                2.380304118212381,
                48.89504477174223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017534960642909457,
          "ground": "gnd"
        },
        "11_LVBranch0375721": {
          "bus1": "11_LVBus0121359",
          "bus2": "11_LVBus0121360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380304118212381,
                48.89504477174223
              ],
              [
                2.380304118212381,
                48.89504477174223
              ],
              [
                2.380267262163828,
                48.89501241349021
              ],
              [
                2.380263197356338,
                48.89500883808845
              ],
              [
                2.380185625109487,
                48.894940599988324
              ],
              [
                2.380398414752566,
                48.89483542566505
              ],
              [
                2.380401480286503,
                48.89483390570159
              ],
              [
                2.380421562959029,
                48.89482397645016
              ],
              [
                2.380475998882896,
                48.89486889224055
              ],
              [
                2.380475998882896,
                48.89486889224055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042496730727400456,
          "ground": "gnd"
        },
        "11_LVBranch0272190": {
          "bus1": "11_LVBus0121359",
          "bus2": "11_LVBus0121361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380304118212381,
                48.89504477174223
              ],
              [
                2.380304118212381,
                48.89504477174223
              ],
              [
                2.380604018346684,
                48.89487379681623
              ],
              [
                2.380604018346684,
                48.89487379681623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029070550536551328,
          "ground": "gnd"
        },
        "11_LVBranch0850035": {
          "bus1": "11_LVBus0121361",
          "bus2": "11_LVBus0121368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380604018346684,
                48.89487379681623
              ],
              [
                2.380604018346684,
                48.89487379681623
              ],
              [
                2.380567162224985,
                48.89484142966514
              ],
              [
                2.380563097417767,
                48.894837863260285
              ],
              [
                2.380491745136344,
                48.894775258007904
              ],
              [
                2.38062778630428,
                48.894707848759204
              ],
              [
                2.380696745588857,
                48.89476121600321
              ],
              [
                2.380700864594718,
                48.89476439593492
              ],
              [
                2.380700946338217,
                48.89476435096874
              ],
              [
                2.380721573234242,
                48.894753351989856
              ],
              [
                2.380721573234242,
                48.894753351989856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03639914872085707,
          "ground": "gnd"
        },
        "11_LVBranch0198274": {
          "bus1": "11_LVBus0121361",
          "bus2": "11_LVBus0121362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380604018346684,
                48.89487379681623
              ],
              [
                2.380604018346684,
                48.89487379681623
              ],
              [
                2.381081134186855,
                48.894603824016265
              ],
              [
                2.381081134186855,
                48.894603824016265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0461012920519878,
          "ground": "gnd"
        },
        "11_LVBranch1060252": {
          "bus1": "11_LVBus0121362",
          "bus2": "11_LVBus0121367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381081134186855,
                48.894603824016265
              ],
              [
                2.381081134186855,
                48.894603824016265
              ],
              [
                2.381223666360035,
                48.894525420326154
              ],
              [
                2.381227658127806,
                48.89452322595463
              ],
              [
                2.381244715087001,
                48.89451383692937
              ],
              [
                2.381244715087001,
                48.89451383692937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015621117202542481,
          "ground": "gnd"
        },
        "11_LVBranch0615037": {
          "bus1": "11_LVBus0121362",
          "bus2": "11_LVBus0121363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381081134186855,
                48.894603824016265
              ],
              [
                2.381081134186855,
                48.894603824016265
              ],
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381045686222327,
                48.89457658815811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003991241377464276,
          "ground": "gnd"
        },
        "11_LVBranch0783893": {
          "bus1": "11_LVBus0121363",
          "bus2": "11_LVBus0121366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381013511661325,
                48.8945518584878
              ],
              [
                2.381008219704458,
                48.894547789274135
              ],
              [
                2.381003691540545,
                48.894544312928474
              ],
              [
                2.381001250156193,
                48.89454244450771
              ],
              [
                2.380999245219171,
                48.89454090844946
              ],
              [
                2.380999245219171,
                48.89454090844946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0052287895653887004,
          "ground": "gnd"
        },
        "11_LVBranch0756189": {
          "bus1": "11_LVBus0121363",
          "bus2": "11_LVBus0121365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381119282399352,
                48.89453654967422
              ],
              [
                2.381122184286694,
                48.89453497583019
              ],
              [
                2.381148655442634,
                48.894520568443504
              ],
              [
                2.381148655442634,
                48.894520568443504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009788680875352692,
          "ground": "gnd"
        },
        "11_LVBranch0210776": {
          "bus1": "11_LVBus0121363",
          "bus2": "11_LVBus0121364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.381045686222327,
                48.89457658815811
              ],
              [
                2.38088226695064,
                48.89466493025318
              ],
              [
                2.380877035341365,
                48.89466775417751
              ],
              [
                2.38086454216356,
                48.89467451719216
              ],
              [
                2.38086454216356,
                48.89467451719216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017176407234489564,
          "ground": "gnd"
        },
        "11_LVBranch1035190": {
          "bus1": "11_MVLV34525_LV",
          "bus2": "11_LVBus0121348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380113172146006,
                48.89504574056649
              ],
              [
                2.380118552578208,
                48.895057889256925
              ],
              [
                2.380118552578208,
                48.895057889256925
              ],
              [
                2.380208719010984,
                48.89512574530939
              ],
              [
                2.380235985780307,
                48.895116739132774
              ],
              [
                2.380235985780307,
                48.895116739132774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012268904307965343,
          "ground": "gnd"
        },
        "11_LVBranch0616693": {
          "bus1": "11_LVBus0121348",
          "bus2": "11_LVBus0121349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380235985780307,
                48.895116739132774
              ],
              [
                2.380235985780307,
                48.895116739132774
              ],
              [
                2.380304215763574,
                48.895161676883774
              ],
              [
                2.380017949528506,
                48.89532365885762
              ],
              [
                2.380017949528506,
                48.89532365885762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03473166715996164,
          "ground": "gnd"
        },
        "11_LVBranch0850017": {
          "bus1": "11_LVBus0121349",
          "bus2": "11_LVBus0121350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380017949528506,
                48.89532365885762
              ],
              [
                2.380017949528506,
                48.89532365885762
              ],
              [
                2.380068279988743,
                48.895365089293165
              ],
              [
                2.380069071095267,
                48.89536574506725
              ],
              [
                2.380195089159605,
                48.8954702017286
              ],
              [
                2.380105209275908,
                48.8955182890953
              ],
              [
                2.380105209275908,
                48.8955182890953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02932677753622828,
          "ground": "gnd"
        },
        "11_LVBranch0530393": {
          "bus1": "11_LVBus0121349",
          "bus2": "11_LVBus0121351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380017949528506,
                48.89532365885762
              ],
              [
                2.380017949528506,
                48.89532365885762
              ],
              [
                2.379745304507121,
                48.895476639014866
              ],
              [
                2.379745304507121,
                48.895476639014866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026250608078342546,
          "ground": "gnd"
        },
        "11_LVBranch0979928": {
          "bus1": "11_LVBus0121351",
          "bus2": "11_LVBus0121357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379745304507121,
                48.895476639014866
              ],
              [
                2.379745304507121,
                48.895476639014866
              ],
              [
                2.379782160559897,
                48.89550899741597
              ],
              [
                2.379786225373415,
                48.895512572832594
              ],
              [
                2.379934449473053,
                48.89563621827871
              ],
              [
                2.379934449473053,
                48.89563621827871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022524191489530956,
          "ground": "gnd"
        },
        "11_LVBranch0448281": {
          "bus1": "11_LVBus0121351",
          "bus2": "11_LVBus0121352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379745304507121,
                48.895476639014866
              ],
              [
                2.379745304507121,
                48.895476639014866
              ],
              [
                2.379441802262615,
                48.89565084837539
              ],
              [
                2.379441610951194,
                48.89568358870902
              ],
              [
                2.379441610951194,
                48.89568358870902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03314657894400479,
          "ground": "gnd"
        },
        "11_LVBranch0242112": {
          "bus1": "11_LVBus0121352",
          "bus2": "11_LVBus0121353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379441610951194,
                48.89568358870902
              ],
              [
                2.379441610951194,
                48.89568358870902
              ],
              [
                2.379441819009631,
                48.89568799234776
              ],
              [
                2.379442720653003,
                48.895707143683794
              ],
              [
                2.379445478964762,
                48.89574653345816
              ],
              [
                2.379445478964762,
                48.89574653345816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007005871944221767,
          "ground": "gnd"
        },
        "11_LVBranch0390785": {
          "bus1": "11_LVBus0121353",
          "bus2": "11_LVBus0121354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379445478964762,
                48.89574653345816
              ],
              [
                2.379445478964762,
                48.89574653345816
              ],
              [
                2.379499595254023,
                48.895767166441246
              ],
              [
                2.379704703049562,
                48.89584535245696
              ],
              [
                2.379704703049562,
                48.89584535245696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02195563815420639,
          "ground": "gnd"
        },
        "11_LVBranch0648400": {
          "bus1": "11_LVBus0121354",
          "bus2": "11_LVBus0121355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379704703049562,
                48.89584535245696
              ],
              [
                2.379704703049562,
                48.89584535245696
              ],
              [
                2.379772130324169,
                48.89587495866574
              ],
              [
                2.379772130324169,
                48.89587495866574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005940017653956935,
          "ground": "gnd"
        },
        "11_LVBranch0627174": {
          "bus1": "11_LVBus0121355",
          "bus2": "11_LVBus0121356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379772130324169,
                48.89587495866574
              ],
              [
                2.379772130324169,
                48.89587495866574
              ],
              [
                2.379809408826697,
                48.89589031316958
              ],
              [
                2.379819282357769,
                48.8958798934476
              ],
              [
                2.379826840715075,
                48.89587191907756
              ],
              [
                2.3798450797234953,
                48.89587908719414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005634995563684817,
          "ground": "gnd"
        },
        "11_LVBranch0537588": {
          "bus1": "11_LVBus0121356",
          "bus2": "11_LVBus1344841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3798450797234953,
                48.89587908719414
              ],
              [
                2.379864963826316,
                48.89588667111626
              ],
              [
                2.379857991414327,
                48.89589443857035
              ],
              [
                2.379847451076075,
                48.89590617066487
              ],
              [
                2.379888794082603,
                48.89592462423698
              ],
              [
                2.379888794082603,
                48.89592462423698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006180931525251627,
          "ground": "gnd"
        },
        "11_LVBranch0530396": {
          "bus1": "11_LVBus1344841",
          "bus2": "11_LVBus1344842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379888794082603,
                48.89592462423698
              ],
              [
                2.379888794082603,
                48.89592462423698
              ],
              [
                2.380154938072201,
                48.89601604328061
              ],
              [
                2.380154938072201,
                48.89601604328061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02200417209050715,
          "ground": "gnd"
        },
        "11_LVBranch0663633": {
          "bus1": "11_LVBus1344842",
          "bus2": "11_LVBus1344843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380154938072201,
                48.89601604328061
              ],
              [
                2.380154938072201,
                48.89601604328061
              ],
              [
                2.380277696180871,
                48.89603398152632
              ],
              [
                2.380373178223339,
                48.89603394637655
              ],
              [
                2.380447381148116,
                48.89599918360067
              ],
              [
                2.380447381148116,
                48.89599918360067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022895072473265082,
          "ground": "gnd"
        },
        "11_LVBranch0502267": {
          "bus1": "11_LVBus1344843",
          "bus2": "11_LVBus1344844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.380447381148116,
                48.89599918360067
              ],
              [
                2.380447381148116,
                48.89599918360067
              ],
              [
                2.380547676195866,
                48.89595218857654
              ],
              [
                2.381100471328532,
                48.89591424563992
              ],
              [
                2.381100471328532,
                48.89591424563992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04977417905563711,
          "ground": "gnd"
        },
        "11_LVBranch0844876": {
          "bus1": "11_LVBus1344844",
          "bus2": "11_LVBus1344846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381100471328532,
                48.89591424563992
              ],
              [
                2.381100471328532,
                48.89591424563992
              ],
              [
                2.381102924390548,
                48.89592977454958
              ],
              [
                2.381103294408299,
                48.895932120062135
              ],
              [
                2.381107529035412,
                48.895958936188386
              ],
              [
                2.381107529035412,
                48.895958936188386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004996804069855353,
          "ground": "gnd"
        },
        "11_LVBranch0351518": {
          "bus1": "11_LVBus1344844",
          "bus2": "11_LVBus1344845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.381100471328532,
                48.89591424563992
              ],
              [
                2.381100471328532,
                48.89591424563992
              ],
              [
                2.381125686330948,
                48.89591251065437
              ],
              [
                2.381125686330948,
                48.89591251065437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018589088281837625,
          "ground": "gnd"
        },
        "11_LVBranch0330548": {
          "bus1": "11_LVBus0121356",
          "bus2": "11_LVBus1331956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3798450797234953,
                48.89587908719414
              ],
              [
                2.379843434629095,
                48.895878671388594
              ],
              [
                2.379836666116334,
                48.895885764729535
              ],
              [
                2.379811158200267,
                48.89591249286738
              ],
              [
                2.379811158200267,
                48.89591249286738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004443837710870557,
          "ground": "gnd"
        },
        "11_LVBranch0927903": {
          "bus1": "11_LVBus1331956",
          "bus2": "11_LVBus1331957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379811158200267,
                48.89591249286738
              ],
              [
                2.379811158200267,
                48.89591249286738
              ],
              [
                2.379766423871243,
                48.895963403473104
              ],
              [
                2.379766423871243,
                48.895963403473104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006543194648854881,
          "ground": "gnd"
        },
        "11_LVBranch0826421": {
          "bus1": "11_LVBus1331957",
          "bus2": "11_LVBus1331958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379766423871243,
                48.895963403473104
              ],
              [
                2.379766423871243,
                48.895963403473104
              ],
              [
                2.379732073955503,
                48.895962247620346
              ],
              [
                2.379691155083785,
                48.89596226247313
              ],
              [
                2.379473377719522,
                48.89602617714554
              ],
              [
                2.379463606958375,
                48.89602904757889
              ],
              [
                2.379463606958375,
                48.89602904757889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02378540595645104,
          "ground": "gnd"
        },
        "11_LVBranch0963946": {
          "bus1": "11_LVBus1331958",
          "bus2": "11_LVBus1331959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379463606958375,
                48.89602904757889
              ],
              [
                2.379463606958375,
                48.89602904757889
              ],
              [
                2.37944571433319,
                48.89603430254142
              ],
              [
                2.37944571433319,
                48.89603430254142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0014362274240821353,
          "ground": "gnd"
        },
        "11_LVBranch0963945": {
          "bus1": "11_LVBus1331959",
          "bus2": "11_LVBus1331963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37944571433319,
                48.89603430254142
              ],
              [
                2.37944571433319,
                48.89603430254142
              ],
              [
                2.379254544209543,
                48.89576458551292
              ],
              [
                2.378525597536468,
                48.89600087511743
              ],
              [
                2.378510594185946,
                48.89600573348417
              ],
              [
                2.37850459829717,
                48.89600767682844
              ],
              [
                2.37850459829717,
                48.89600767682844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09438337650139685,
          "ground": "gnd"
        },
        "11_LVBranch0765069": {
          "bus1": "11_LVBus1331959",
          "bus2": "11_LVBus1331960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37944571433319,
                48.89603430254142
              ],
              [
                2.37944571433319,
                48.89603430254142
              ],
              [
                2.379191731871604,
                48.89611291478321
              ],
              [
                2.379185681415202,
                48.89611478628384
              ],
              [
                2.379185681415202,
                48.89611478628384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021062912738943205,
          "ground": "gnd"
        },
        "11_LVBranch0577889": {
          "bus1": "11_LVBus1331960",
          "bus2": "11_LVBus1331961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379185681415202,
                48.89611478628384
              ],
              [
                2.379185681415202,
                48.89611478628384
              ],
              [
                2.379163114845814,
                48.89612176841559
              ],
              [
                2.379139444477929,
                48.896129101437914
              ],
              [
                2.379139444477929,
                48.896129101437914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037454309710380235,
          "ground": "gnd"
        },
        "11_LVBranch1101704": {
          "bus1": "11_LVBus1331961",
          "bus2": "11_LVBus1331962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379139444477929,
                48.896129101437914
              ],
              [
                2.379139444477929,
                48.896129101437914
              ],
              [
                2.379133394017755,
                48.896130972935794
              ],
              [
                2.379015437232832,
                48.89616748504736
              ],
              [
                2.379009386763701,
                48.896169356538906
              ],
              [
                2.379009386763701,
                48.896169356538906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010534807048609592,
          "ground": "gnd"
        },
        "11_LVBranch0384516": {
          "bus1": "11_LVBus1331958",
          "bus2": "11_LVBus1331964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.379463606958375,
                48.89602904757889
              ],
              [
                2.379463606958375,
                48.89602904757889
              ],
              [
                2.379468629592214,
                48.89603709826908
              ],
              [
                2.379005170358814,
                48.896180574029366
              ],
              [
                2.378960121397165,
                48.89618077883625
              ],
              [
                2.378128381304136,
                48.89643752138877
              ],
              [
                2.377213295806012,
                48.896625355071016
              ],
              [
                2.376692622535924,
                48.89670502347759
              ],
              [
                2.376688457387643,
                48.89671268194707
              ],
              [
                2.376688457387643,
                48.89671268194707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.219522128930956,
          "ground": "gnd"
        },
        "11_188090": {
          "bus1": "11_MVBus58177",
          "bus2": "11_MVBus58181",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.382903853722908,
                48.896016809980196
              ],
              [
                2.382903853722908,
                48.896016809980196
              ],
              [
                2.382904231411294,
                48.89601232523579
              ],
              [
                2.382856494780082,
                48.89600957578421
              ],
              [
                2.382851255634113,
                48.89605018185191
              ],
              [
                2.382849793546699,
                48.89606151524042
              ],
              [
                2.382849793546699,
                48.89606151524042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009810007332178078,
          "ground": "gnd"
        },
        "11_146412": {
          "bus1": "11_MVBus58173",
          "bus2": "11_MVBus58174",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.38170701478175,
                48.89749475109442
              ],
              [
                2.38170701478175,
                48.89749475109442
              ],
              [
                2.381727475596467,
                48.897495642039296
              ],
              [
                2.381741096905621,
                48.89746865741617
              ],
              [
                2.381908871090185,
                48.89747398583892
              ],
              [
                2.381913324113142,
                48.897421777739105
              ],
              [
                2.381914471088895,
                48.89740831453843
              ],
              [
                2.381914471088895,
                48.89740831453843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02429669617686044,
          "ground": "gnd"
        },
        "11_283205": {
          "bus1": "11_MVBus58171",
          "bus2": "11_MVLV28012",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.378075894423376,
                48.89720133171924
              ],
              [
                2.378075894423376,
                48.89720133171924
              ],
              [
                2.378084836262167,
                48.89720131960884
              ],
              [
                2.378084188967653,
                48.89721014522582
              ],
              [
                2.378044358549483,
                48.89720885599469
              ],
              [
                2.378044069161877,
                48.897222121143315
              ],
              [
                2.377466031089406,
                48.897177772118766
              ],
              [
                2.377468265996086,
                48.897159581337846
              ],
              [
                2.377469634035648,
                48.89714845476278
              ],
              [
                2.377467879139185,
                48.897135441958795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05197762767340486,
          "ground": "gnd"
        },
        "11_LVBranch0976920": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375472929157109,
                48.89771427368603
              ],
              [
                2.375472929157109,
                48.89771427368603
              ],
              [
                2.37547133763487,
                48.89771873183642
              ],
              [
                2.375469746119013,
                48.89772319897392
              ],
              [
                2.375469746119013,
                48.89772319897392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010196305658607466,
          "ground": "gnd"
        },
        "11_LVBranch0623517": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375560613059873,
                48.897690105443644
              ],
              [
                2.375560613059873,
                48.897690105443644
              ],
              [
                2.375565952560928,
                48.897611555944735
              ],
              [
                2.374938981738464,
                48.89759216806484
              ],
              [
                2.374939302521824,
                48.8975834683934
              ],
              [
                2.374939302521824,
                48.8975834683934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055732924127220924,
          "ground": "gnd"
        },
        "11_LVBranch0503978": {
          "bus1": "11_LVBus0121228",
          "bus2": "11_LVBus0121230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374939302521824,
                48.8975834683934
              ],
              [
                2.374939302521824,
                48.8975834683934
              ],
              [
                2.374718380997753,
                48.8975773473823
              ],
              [
                2.374723422714273,
                48.897199903090296
              ],
              [
                2.375128896200136,
                48.89713896506641
              ],
              [
                2.375135411024952,
                48.89713798335155
              ],
              [
                2.375135411024952,
                48.89713798335155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08917182615277434,
          "ground": "gnd"
        },
        "11_LVBranch0297824": {
          "bus1": "11_LVBus0121228",
          "bus2": "11_LVBus0121229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.374939302521824,
                48.8975834683934
              ],
              [
                2.374939302521824,
                48.8975834683934
              ],
              [
                2.375583024536813,
                48.89760128700758
              ],
              [
                2.375663048221544,
                48.89761455271051
              ],
              [
                2.37665021310489,
                48.897645067755256
              ],
              [
                2.376656878811784,
                48.8976452722113
              ],
              [
                2.376656878811784,
                48.8976452722113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1262397713890914,
          "ground": "gnd"
        },
        "11_LVBranch0285268": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375578517452828,
                48.89769938329909
              ],
              [
                2.375578517452828,
                48.89769938329909
              ],
              [
                2.375585107223241,
                48.89770745160153
              ],
              [
                2.375585107223241,
                48.89770745160153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190813401548427,
          "ground": "gnd"
        },
        "11_LVBranch0914710": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375580114650893,
                48.89770257321509
              ],
              [
                2.375580114650893,
                48.89770257321509
              ],
              [
                2.375586704421957,
                48.89771064151739
              ],
              [
                2.375586704421957,
                48.89771064151739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190813364548386,
          "ground": "gnd"
        },
        "11_LVBranch0540411": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375575298594323,
                48.897696769093365
              ],
              [
                2.375575298594323,
                48.897696769093365
              ],
              [
                2.375578586663368,
                48.897700803247005
              ],
              [
                2.375581888363904,
                48.89770483739608
              ],
              [
                2.375581888363904,
                48.89770483739608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190817317262725,
          "ground": "gnd"
        },
        "11_LVBranch0344023": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375580239922124,
                48.89770606019048
              ],
              [
                2.375580239922124,
                48.89770606019048
              ],
              [
                2.375586829693661,
                48.89771412849272
              ],
              [
                2.375586829693661,
                48.89771412849272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190813317131875,
          "ground": "gnd"
        },
        "11_LVBranch0776249": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375569944761586,
                48.89771934658655
              ],
              [
                2.375569944761586,
                48.89771934658655
              ],
              [
                2.375570152633061,
                48.897723929967725
              ],
              [
                2.375570360497899,
                48.89772850436181
              ],
              [
                2.375570360497899,
                48.89772850436181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010188717220572104,
          "ground": "gnd"
        },
        "11_LVBranch0376099": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.3755763889841,
                48.89771498570049
              ],
              [
                2.3755763889841,
                48.89771498570049
              ],
              [
                2.375582515422442,
                48.89772321592392
              ],
              [
                2.375582515422442,
                48.89772321592392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010195537158394928,
          "ground": "gnd"
        },
        "11_LVBranch0285259": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375565856483711,
                48.897720722963165
              ],
              [
                2.375565856483711,
                48.897720722963165
              ],
              [
                2.375565195370179,
                48.89772988109193
              ],
              [
                2.375565195370179,
                48.89772988109193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010196078634735445,
          "ground": "gnd"
        },
        "11_LVBranch0197827": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375579506367112,
                48.89770944858904
              ],
              [
                2.375579506367112,
                48.89770944858904
              ],
              [
                2.375586096138965,
                48.89771751689139
              ],
              [
                2.375586096138965,
                48.89771751689139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190813389839434,
          "ground": "gnd"
        },
        "11_LVBranch0429094": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375578077377264,
                48.89771249570411
              ],
              [
                2.375578077377264,
                48.89771249570411
              ],
              [
                2.37558466714928,
                48.89772056400644
              ],
              [
                2.37558466714928,
                48.89772056400644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010190813278511724,
          "ground": "gnd"
        },
        "11_LVBranch0808230": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.37555690169834,
                48.897721777399
              ],
              [
                2.37555690169834,
                48.897721777399
              ],
              [
                2.375552914338277,
                48.897730559158475
              ],
              [
                2.375552914338277,
                48.897730559158475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010194218948374034,
          "ground": "gnd"
        },
        "11_LVBranch0540378": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375561822208742,
                48.8977213983238
              ],
              [
                2.375561822208742,
                48.8977213983238
              ],
              [
                2.375559729765812,
                48.89773045806357
              ],
              [
                2.375559729765812,
                48.89773045806357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010191276298407552,
          "ground": "gnd"
        },
        "11_LVBranch0750982": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375552130588072,
                48.89772142846532
              ],
              [
                2.375552130588072,
                48.89772142846532
              ],
              [
                2.375547311595946,
                48.897730021767224
              ],
              [
                2.375547311595946,
                48.897730021767224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010188706551700608,
          "ground": "gnd"
        },
        "11_LVBranch0780459": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375548054211592,
                48.89772047716409
              ],
              [
                2.375548054211592,
                48.89772047716409
              ],
              [
                2.375542717140685,
                48.89772893582845
              ],
              [
                2.375542717140685,
                48.89772893582845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010188185538004555,
          "ground": "gnd"
        },
        "11_LVBranch0391356": {
          "bus1": "11_MVLV21406_LV",
          "bus2": "11_LVBus0121200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.37555675406402,
                48.89770653523102
              ],
              [
                2.375568219247516,
                48.89770857155298
              ],
              [
                2.375568219247516,
                48.89770857155298
              ],
              [
                2.375573214551413,
                48.897717125685716
              ],
              [
                2.375573214551413,
                48.897717125685716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010193594233160364,
          "ground": "gnd"
        },
        "11_196614": {
          "bus1": "11_MVBus58156",
          "bus2": "11_MVLV59046",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372026074788972,
                48.89755742111469
              ],
              [
                2.372026074788972,
                48.89755742111469
              ],
              [
                2.372026242703205,
                48.89756385586895
              ],
              [
                2.372100763949285,
                48.89756501091826
              ],
              [
                2.372099742261554,
                48.89758610408094
              ],
              [
                2.372099460812918,
                48.897593204018854
              ],
              [
                2.372105065778276,
                48.89759710276818
              ],
              [
                2.372108388937029,
                48.897613116887044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009915385172091942,
          "ground": "gnd"
        },
        "11_LVBranch0776240": {
          "bus1": "11_MVLV59046_LV",
          "bus2": "11_LVBus0121550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372108388937029,
                48.897613116887044
              ],
              [
                2.372101488258303,
                48.89762823534869
              ],
              [
                2.372101488258303,
                48.89762823534869
              ],
              [
                2.37209722766436,
                48.89763696315194
              ],
              [
                2.37209722766436,
                48.89763696315194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010196337638601984,
          "ground": "gnd"
        },
        "11_LVBranch1119240": {
          "bus1": "11_MVLV59046_LV",
          "bus2": "11_LVBus0121548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372108388937029,
                48.897613116887044
              ],
              [
                2.372107363603837,
                48.89762881775619
              ],
              [
                2.372107363603837,
                48.89762881775619
              ],
              [
                2.372104766178585,
                48.897637823664
              ],
              [
                2.372104766178585,
                48.897637823664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010194734560930049,
          "ground": "gnd"
        },
        "11_LVBranch0515042": {
          "bus1": "11_MVLV59046_LV",
          "bus2": "11_LVBus0121546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372108388937029,
                48.897613116887044
              ],
              [
                2.372117422333369,
                48.89762743971137
              ],
              [
                2.372117422333369,
                48.89762743971137
              ],
              [
                2.372118764341486,
                48.89763656127351
              ],
              [
                2.372118764341486,
                48.89763656127351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010191497034080647,
          "ground": "gnd"
        },
        "11_LVBranch0754196": {
          "bus1": "11_MVLV59046_LV",
          "bus2": "11_LVBus0121544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372108388937029,
                48.897613116887044
              ],
              [
                2.372120595565185,
                48.897623322644016
              ],
              [
                2.372120595565185,
                48.897623322644016
              ],
              [
                2.372123295398204,
                48.89762465193514
              ],
              [
                2.372124958936654,
                48.89762547825557
              ],
              [
                2.372124958936654,
                48.89762547825557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0003997769712897984,
          "ground": "gnd"
        },
        "11_LVBranch0621364": {
          "bus1": "11_MVLV59046_LV",
          "bus2": "11_LVBus0121542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.372108388937029,
                48.897613116887044
              ],
              [
                2.37211327305674,
                48.897619370486574
              ],
              [
                2.37211327305674,
                48.897619370486574
              ],
              [
                2.37211246138803,
                48.89762851965472
              ],
              [
                2.37211246138803,
                48.89762851965472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010191974595493245,
          "ground": "gnd"
        },
        "11_107396": {
          "bus1": "11_MVBus58155",
          "bus2": "11_MVBus58161",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367120391690253,
                48.89843299193127
              ],
              [
                2.367120391690253,
                48.89843299193127
              ],
              [
                2.36713064566423,
                48.89839174725822
              ],
              [
                2.367525026077616,
                48.898397118252895
              ],
              [
                2.367528401793757,
                48.89829622761554
              ],
              [
                2.367528857323778,
                48.898282746769645
              ],
              [
                2.367528857323778,
                48.898282746769645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04629237984436996,
          "ground": "gnd"
        },
        "11_282757": {
          "bus1": "11_MVBus58153",
          "bus2": "11_MVBus58154",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363101014257163,
                48.89834526436995
              ],
              [
                2.363101014257163,
                48.89834526436995
              ],
              [
                2.363113179119469,
                48.898356917983584
              ],
              [
                2.363163451417778,
                48.89835800315768
              ],
              [
                2.363211967969293,
                48.89833738473532
              ],
              [
                2.363228062920992,
                48.8983305508851
              ],
              [
                2.363228062920992,
                48.8983305508851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010897056582327107,
          "ground": "gnd"
        },
        "11_195306": {
          "bus1": "11_MVBus58151",
          "bus2": "11_MVBus58152",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.361631462550931,
                48.89831027343762
              ],
              [
                2.361631462550931,
                48.89831027343762
              ],
              [
                2.361651340338832,
                48.89831777350688
              ],
              [
                2.361787271646673,
                48.898320692469
              ],
              [
                2.361790755915163,
                48.898252488236594
              ],
              [
                2.361791050366799,
                48.89824111043993
              ],
              [
                2.361791050366799,
                48.89824111043993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020505714176784418,
          "ground": "gnd"
        },
        "11_LVBranch0549252": {
          "bus1": "11_MVLV18919_LV",
          "bus2": "11_LVBus0121198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360121150685008,
                48.89725396318723
              ],
              [
                2.360111998996949,
                48.897241904237326
              ],
              [
                2.360111998996949,
                48.897241904237326
              ],
              [
                2.360110170491518,
                48.89723748291812
              ],
              [
                2.360108341986397,
                48.89723306159886
              ],
              [
                2.360108341986397,
                48.89723306159886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010192720268573305,
          "ground": "gnd"
        },
        "11_LVBranch0612310": {
          "bus1": "11_MVLV18919_LV",
          "bus2": "11_LVBus0121196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360121150685008,
                48.89725396318723
              ],
              [
                2.360135227024506,
                48.89724418236122
              ],
              [
                2.360135227024506,
                48.89724418236122
              ],
              [
                2.360146592822439,
                48.89723890463935
              ],
              [
                2.360146592822439,
                48.89723890463935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010193022370115774,
          "ground": "gnd"
        },
        "11_LVBranch0272583": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359345466761452,
                48.89391659385723
              ],
              [
                2.359345466761452,
                48.89391659385723
              ],
              [
                2.359331759047767,
                48.893894362197514
              ],
              [
                2.359261149863446,
                48.89388082306159
              ],
              [
                2.359264307701482,
                48.89387074782377
              ],
              [
                2.359294443295155,
                48.89377478588259
              ],
              [
                2.359295804439139,
                48.89377047177297
              ],
              [
                2.359295804439139,
                48.89377047177297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02059313929899126,
          "ground": "gnd"
        },
        "11_LVBranch0979384": {
          "bus1": "11_LVBus0121598",
          "bus2": "11_LVBus0121599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359295804439139,
                48.89377047177297
              ],
              [
                2.359295804439139,
                48.89377047177297
              ],
              [
                2.359297165582884,
                48.893766157663336
              ],
              [
                2.359389314019159,
                48.89347300491754
              ],
              [
                2.359390675147337,
                48.89346869080576
              ],
              [
                2.359390675147337,
                48.89346869080576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03427378762238194,
          "ground": "gnd"
        },
        "11_LVBranch0979383": {
          "bus1": "11_LVBus0121599",
          "bus2": "11_LVBus0121600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359390675147337,
                48.89346869080576
              ],
              [
                2.359390675147337,
                48.89346869080576
              ],
              [
                2.359468993556332,
                48.8932192452885
              ],
              [
                2.35951883878929,
                48.89300152996682
              ],
              [
                2.359494985676933,
                48.89299915297666
              ],
              [
                2.359473177120089,
                48.89299698229217
              ],
              [
                2.359473177120089,
                48.89299698229217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056200707513092994,
          "ground": "gnd"
        },
        "11_LVBranch1119604": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359317597608827,
                48.89392636827724
              ],
              [
                2.359317597608827,
                48.89392636827724
              ],
              [
                2.359301456828374,
                48.89391972085769
              ],
              [
                2.359243962917397,
                48.893913746404834
              ],
              [
                2.359216772007973,
                48.894011514183546
              ],
              [
                2.359175506272479,
                48.8942170139823
              ],
              [
                2.359068255716594,
                48.89432392791947
              ],
              [
                2.359064021842595,
                48.894720811544495
              ],
              [
                2.359046802061885,
                48.894741557217195
              ],
              [
                2.359046139077072,
                48.89475308789163
              ],
              [
                2.359046139077072,
                48.89475308789163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10207583136454097,
          "ground": "gnd"
        },
        "11_LVBranch0198634": {
          "bus1": "11_LVBus0121591",
          "bus2": "11_LVBus0121592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359046139077072,
                48.89475308789163
              ],
              [
                2.359046139077072,
                48.89475308789163
              ],
              [
                2.359043934396824,
                48.89485744741042
              ],
              [
                2.358869157792606,
                48.894931858293184
              ],
              [
                2.358869157792606,
                48.894931858293184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02686175344057823,
          "ground": "gnd"
        },
        "11_LVBranch0914466": {
          "bus1": "11_LVBus0121592",
          "bus2": "11_LVBus0121593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358869157792606,
                48.894931858293184
              ],
              [
                2.358869157792606,
                48.894931858293184
              ],
              [
                2.358863938334856,
                48.89493407910756
              ],
              [
                2.358863611306813,
                48.89493431283566
              ],
              [
                2.358799567889541,
                48.8949792068215
              ],
              [
                2.358645795104415,
                48.895087000783676
              ],
              [
                2.358645795104415,
                48.895087000783676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023802029313699822,
          "ground": "gnd"
        },
        "11_LVBranch0493497": {
          "bus1": "11_LVBus0121593",
          "bus2": "11_LVBus0121594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358645795104415,
                48.895087000783676
              ],
              [
                2.358645795104415,
                48.895087000783676
              ],
              [
                2.358550400641524,
                48.89529385832987
              ],
              [
                2.358577752156898,
                48.895446725065725
              ],
              [
                2.358610592446993,
                48.895490639273504
              ],
              [
                2.358610592446993,
                48.895490639273504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046606948896274376,
          "ground": "gnd"
        },
        "11_LVBranch0660973": {
          "bus1": "11_LVBus0121594",
          "bus2": "11_LVBus0121595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358610592446993,
                48.895490639273504
              ],
              [
                2.358610592446993,
                48.895490639273504
              ],
              [
                2.358539273827204,
                48.89551316538104
              ],
              [
                2.358539273827204,
                48.89551316538104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005798468868395956,
          "ground": "gnd"
        },
        "11_LVBranch0237296": {
          "bus1": "11_LVBus0121595",
          "bus2": "11_LVBus0121596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358539273827204,
                48.89551316538104
              ],
              [
                2.358539273827204,
                48.89551316538104
              ],
              [
                2.358502312957985,
                48.89552483757578
              ],
              [
                2.358499532716283,
                48.89552571883309
              ],
              [
                2.358496220954935,
                48.895526761957804
              ],
              [
                2.358490101694306,
                48.89552869533164
              ],
              [
                2.358487648537749,
                48.89552946868214
              ],
              [
                2.358483464544003,
                48.89553079057013
              ],
              [
                2.358480766073069,
                48.895531644850315
              ],
              [
                2.358477249884313,
                48.895532759909656
              ],
              [
                2.358471130622273,
                48.89553469328261
              ],
              [
                2.358467478143705,
                48.89553584431543
              ],
              [
                2.358467478143705,
                48.89553584431543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005837357860976521,
          "ground": "gnd"
        },
        "11_LVBranch0600307": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359337725609224,
                48.89391819506309
              ],
              [
                2.359337725609224,
                48.89391819506309
              ],
              [
                2.359323855741113,
                48.89389922578135
              ],
              [
                2.359248926125686,
                48.89388634353196
              ],
              [
                2.359322738409623,
                48.8936463625652
              ],
              [
                2.359324072288025,
                48.89364204846
              ],
              [
                2.359324072288025,
                48.89364204846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03574063428431412,
          "ground": "gnd"
        },
        "11_LVBranch0352001": {
          "bus1": "11_LVBus0121587",
          "bus2": "11_LVBus0121588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359324072288025,
                48.89364204846
              ],
              [
                2.359324072288025,
                48.89364204846
              ],
              [
                2.359325406166192,
                48.89363773435479
              ],
              [
                2.359387771053614,
                48.893434926502714
              ],
              [
                2.359389104921168,
                48.89343061239606
              ],
              [
                2.359389104921168,
                48.89343061239606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023992005000210027,
          "ground": "gnd"
        },
        "11_LVBranch0331939": {
          "bus1": "11_LVBus0121588",
          "bus2": "11_LVBus0121589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359389104921168,
                48.89343061239606
              ],
              [
                2.359389104921168,
                48.89343061239606
              ],
              [
                2.359445916168602,
                48.893245905746014
              ],
              [
                2.359421462567439,
                48.89324198306112
              ],
              [
                2.359397145279839,
                48.893238087306415
              ],
              [
                2.359397145279839,
                48.893238087306415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024639425374334546,
          "ground": "gnd"
        },
        "11_LVBranch0447902": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359350702402524,
                48.89395225399554
              ],
              [
                2.359350702402524,
                48.89395225399554
              ],
              [
                2.359654555022908,
                48.89398069357253
              ],
              [
                2.359654555022908,
                48.89398069357253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022503949707856342,
          "ground": "gnd"
        },
        "11_LVBranch0241297": {
          "bus1": "11_LVBus0121581",
          "bus2": "11_LVBus0121582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359654555022908,
                48.89398069357253
              ],
              [
                2.359654555022908,
                48.89398069357253
              ],
              [
                2.359627363656811,
                48.89416954653089
              ],
              [
                2.359559416589524,
                48.894700135865115
              ],
              [
                2.35954581961005,
                48.894808047541495
              ],
              [
                2.35954581961005,
                48.894808047541495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09235387656871913,
          "ground": "gnd"
        },
        "11_LVBranch0241307": {
          "bus1": "11_LVBus0121582",
          "bus2": "11_LVBus0121583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35954581961005,
                48.894808047541495
              ],
              [
                2.35954581961005,
                48.894808047541495
              ],
              [
                2.359641293618185,
                48.89482601234015
              ],
              [
                2.359750433081214,
                48.89486196671882
              ],
              [
                2.359791345353076,
                48.8948799420526
              ],
              [
                2.359791345353076,
                48.8948799420526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019831114820781037,
          "ground": "gnd"
        },
        "11_LVBranch1086835": {
          "bus1": "11_LVBus0121583",
          "bus2": "11_LVBus0121584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359791345353076,
                48.8948799420526
              ],
              [
                2.359791345353076,
                48.8948799420526
              ],
              [
                2.359845919130931,
                48.89490691085425
              ],
              [
                2.35990048329923,
                48.89494286680836
              ],
              [
                2.35990048329923,
                48.89494286680836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010657330339162264,
          "ground": "gnd"
        },
        "11_LVBranch0197908": {
          "bus1": "11_LVBus0121584",
          "bus2": "11_LVBus0121585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35990048329923,
                48.89494286680836
              ],
              [
                2.35990048329923,
                48.89494286680836
              ],
              [
                2.359968689172481,
                48.89494285336666
              ],
              [
                2.360118667888716,
                48.894861885161326
              ],
              [
                2.360064091669428,
                48.89479894980149
              ],
              [
                2.36005539904666,
                48.89477606118318
              ],
              [
                2.36005539904666,
                48.89477606118318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029900713946112812,
          "ground": "gnd"
        },
        "11_LVBranch0789829": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359330598119676,
                48.89392052411241
              ],
              [
                2.359330598119676,
                48.89392052411241
              ],
              [
                2.359316075253614,
                48.89390443984117
              ],
              [
                2.359237479060207,
                48.89389131563419
              ],
              [
                2.359416674135762,
                48.893295017383366
              ],
              [
                2.359416674135762,
                48.893295017383366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07562911781958598,
          "ground": "gnd"
        },
        "11_LVBranch0970377": {
          "bus1": "11_LVBus0121578",
          "bus2": "11_LVBus0121579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359416674135762,
                48.893295017383366
              ],
              [
                2.359416674135762,
                48.893295017383366
              ],
              [
                2.359360871069392,
                48.893289195440225
              ],
              [
                2.359355555131567,
                48.89328849546148
              ],
              [
                2.359349407777777,
                48.89328780462949
              ],
              [
                2.359316953567195,
                48.89328415307604
              ],
              [
                2.359316953567195,
                48.89328415307604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0074118062875691585,
          "ground": "gnd"
        },
        "11_LVBranch0581858": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359326073855609,
                48.89392261000758
              ],
              [
                2.359326073855609,
                48.89392261000758
              ],
              [
                2.359311689704017,
                48.893912142699094
              ],
              [
                2.359233094604506,
                48.89390159781084
              ],
              [
                2.359199706478003,
                48.894009791903656
              ],
              [
                2.359188227169907,
                48.894066970551606
              ],
              [
                2.359187356713745,
                48.89407133848845
              ],
              [
                2.359187356713745,
                48.89407133848845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026634742385033394,
          "ground": "gnd"
        },
        "11_LVBranch0600298": {
          "bus1": "11_LVBus0121575",
          "bus2": "11_LVBus0121576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359187356713745,
                48.89407133848845
              ],
              [
                2.359187356713745,
                48.89407133848845
              ],
              [
                2.359186486257423,
                48.894075706425234
              ],
              [
                2.359159216014404,
                48.89421159781745
              ],
              [
                2.359060779460304,
                48.89430755469506
              ],
              [
                2.359052155177433,
                48.894315968332364
              ],
              [
                2.359050204387951,
                48.89447248044495
              ],
              [
                2.359040744867645,
                48.89447201490532
              ],
              [
                2.359017273267142,
                48.89447086899371
              ],
              [
                2.359017273267142,
                48.89447086899371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04957348502463951,
          "ground": "gnd"
        },
        "11_LVBranch0636608": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359359272745347,
                48.89394544006317
              ],
              [
                2.359359272745347,
                48.89394544006317
              ],
              [
                2.359668194742951,
                48.893971694745254
              ],
              [
                2.359668194742951,
                48.893971694745254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022839715151403005,
          "ground": "gnd"
        },
        "11_LVBranch0898811": {
          "bus1": "11_LVBus0121566",
          "bus2": "11_LVBus0121567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359668194742951,
                48.893971694745254
              ],
              [
                2.359668194742951,
                48.893971694745254
              ],
              [
                2.3596551920676,
                48.89406623345541
              ],
              [
                2.359654594259446,
                48.89407061931694
              ],
              [
                2.359654594259446,
                48.89407061931694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01104628311475243,
          "ground": "gnd"
        },
        "11_LVBranch0898745": {
          "bus1": "11_LVBus0121567",
          "bus2": "11_LVBus0121568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359654594259446,
                48.89407061931694
              ],
              [
                2.359654594259446,
                48.89407061931694
              ],
              [
                2.359654146385562,
                48.894075014136455
              ],
              [
                2.359641470913931,
                48.894201115755564
              ],
              [
                2.359641023037804,
                48.89420551057454
              ],
              [
                2.359641023037804,
                48.89420551057454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015033916438972537,
          "ground": "gnd"
        },
        "11_LVBranch0464289": {
          "bus1": "11_LVBus0121568",
          "bus2": "11_LVBus0121569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359641023037804,
                48.89420551057454
              ],
              [
                2.359641023037804,
                48.89420551057454
              ],
              [
                2.359640438856927,
                48.894209896432784
              ],
              [
                2.359573054614556,
                48.894718116562366
              ],
              [
                2.359559459570424,
                48.894799057719894
              ],
              [
                2.359559459570424,
                48.894799057719894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06627949014875188,
          "ground": "gnd"
        },
        "11_LVBranch1103529": {
          "bus1": "11_LVBus0121569",
          "bus2": "11_LVBus0121570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359559459570424,
                48.894799057719894
              ],
              [
                2.359559459570424,
                48.894799057719894
              ],
              [
                2.359641289699123,
                48.89481702516393
              ],
              [
                2.3596958594003,
                48.894834997872444
              ],
              [
                2.359734493082603,
                48.894847725159345
              ],
              [
                2.359734493082603,
                48.894847725159345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013963724965716164,
          "ground": "gnd"
        },
        "11_LVBranch0273724": {
          "bus1": "11_LVBus0121570",
          "bus2": "11_LVBus0121571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359734493082603,
                48.894847725159345
              ],
              [
                2.359734493082603,
                48.894847725159345
              ],
              [
                2.359750415509051,
                48.89485297055831
              ],
              [
                2.359791341404081,
                48.89487094588954
              ],
              [
                2.359791341404081,
                48.89487094588954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0049108959969567925,
          "ground": "gnd"
        },
        "11_LVBranch0273648": {
          "bus1": "11_LVBus0121571",
          "bus2": "11_LVBus0121572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359791341404081,
                48.89487094588954
              ],
              [
                2.359791341404081,
                48.89487094588954
              ],
              [
                2.359845915172449,
                48.89489791469145
              ],
              [
                2.35990047933129,
                48.89493387064582
              ],
              [
                2.35990047933129,
                48.89493387064582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010657330406775994,
          "ground": "gnd"
        },
        "11_LVBranch1119336": {
          "bus1": "11_LVBus0121572",
          "bus2": "11_LVBus0121573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35990047933129,
                48.89493387064582
              ],
              [
                2.35990047933129,
                48.89493387064582
              ],
              [
                2.359955041294374,
                48.89493385989609
              ],
              [
                2.360091393760184,
                48.8948618905754
              ],
              [
                2.360050451800519,
                48.894807948667946
              ],
              [
                2.360050437823734,
                48.89477646658891
              ],
              [
                2.360050437823734,
                48.89477646658891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02701686955895535,
          "ground": "gnd"
        },
        "11_LVBranch0808496": {
          "bus1": "11_MVLV71670_LV",
          "bus2": "11_LVBus0121562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35934085445096,
                48.89393579136754
              ],
              [
                2.359363780980097,
                48.89393778211599
              ],
              [
                2.359363780980097,
                48.89393778211599
              ],
              [
                2.35966819081929,
                48.89396270756266
              ],
              [
                2.35966819081929,
                48.89396270756266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022492915475179384,
          "ground": "gnd"
        },
        "11_LVBranch0471100": {
          "bus1": "11_LVBus0121562",
          "bus2": "11_LVBus0121563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35966819081929,
                48.89396270756266
              ],
              [
                2.35966819081929,
                48.89396270756266
              ],
              [
                2.359681253743112,
                48.893850194462985
              ],
              [
                2.359681769762666,
                48.893845799629325
              ],
              [
                2.359681769762666,
                48.893845799629325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013039133394098127,
          "ground": "gnd"
        },
        "11_LVBranch0506204": {
          "bus1": "11_LVBus0121563",
          "bus2": "11_LVBus0121564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359681769762666,
                48.893845799629325
              ],
              [
                2.359681769762666,
                48.893845799629325
              ],
              [
                2.359682340305977,
                48.89384141377219
              ],
              [
                2.359736131872435,
                48.89342313065808
              ],
              [
                2.359751011387468,
                48.893413304753594
              ],
              [
                2.359751011387468,
                48.893413304753594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04871693940838365,
          "ground": "gnd"
        }
      },
      "transformer": {
        "11_MVLV48133_Transformer": {
          "bus_hv": "11_MVLV48133",
          "bus_lv": "11_MVLV48133_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "11_MVLV72171_Transformer": {
          "bus_hv": "11_MVLV72171",
          "bus_lv": "11_MVLV72171_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "11_MVLV40086_Transformer": {
          "bus_hv": "11_MVLV40086",
          "bus_lv": "11_MVLV40086_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "11_MVLV04376_Transformer": {
          "bus_hv": "11_MVLV04376",
          "bus_lv": "11_MVLV04376_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "11_MVLV69813_Transformer": {
          "bus_hv": "11_MVLV69813",
          "bus_lv": "11_MVLV69813_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "11_MVLV22790_Transformer": {
          "bus_hv": "11_MVLV22790",
          "bus_lv": "11_MVLV22790_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "11_MVLV22820_Transformer": {
          "bus_hv": "11_MVLV22820",
          "bus_lv": "11_MVLV22820_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "11_MVLV22805_Transformer": {
          "bus_hv": "11_MVLV22805",
          "bus_lv": "11_MVLV22805_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "11_MVLV13574_Transformer": {
          "bus_hv": "11_MVLV13574",
          "bus_lv": "11_MVLV13574_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_800kVA",
          "tap": 1.0
        },
        "11_MVLV42629_Transformer": {
          "bus_hv": "11_MVLV42629",
          "bus_lv": "11_MVLV42629_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "11_MVLV54301_Transformer": {
          "bus_hv": "11_MVLV54301",
          "bus_lv": "11_MVLV54301_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_500kVA",
          "tap": 1.0
        },
        "11_MVLV34525_Transformer": {
          "bus_hv": "11_MVLV34525",
          "bus_lv": "11_MVLV34525_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "11_MVLV21406_Transformer": {
          "bus_hv": "11_MVLV21406",
          "bus_lv": "11_MVLV21406_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "11_MVLV59046_Transformer": {
          "bus_hv": "11_MVLV59046",
          "bus_lv": "11_MVLV59046_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "11_MVLV18919_Transformer": {
          "bus_hv": "11_MVLV18919",
          "bus_lv": "11_MVLV18919_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "11_MVLV71670_Transformer": {
          "bus_hv": "11_MVLV71670",
          "bus_lv": "11_MVLV71670_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_500kVA": {
          "id": "FT_Standard_Standard_500kVA",
          "vg": "Dyn11",
          "sn": 500000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.00352,
            0.012306486094738823
          ],
          "ym": [
            9.166666666666666e-07,
            -7.863417408056967e-06
          ],
          "i0": 0.019,
          "p0": 1100,
          "psc": 5500,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        },
        "FT_Standard_Standard_800kVA": {
          "id": "FT_Standard_Standard_800kVA",
          "vg": "Dyn11",
          "sn": 800000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.002675,
            0.011698050051183745
          ],
          "ym": [
            1.0166666666666667e-06,
            -1.663562943403906e-05
          ],
          "i0": 0.025,
          "p0": 1220,
          "psc": 10700,
          "vsc": 0.06
        }
      }
    },
    "cluster_size": 63
  }
}
