{
  "bus": {
    "11_SSAU5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.1437958521906078,
      "latitude": 48.72981884541587,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72653": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118152956505703,
      "latitude": 48.74338445858486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV39619": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119082673167826,
      "latitude": 48.74420319509844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV39619_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119082673167826,
      "latitude": 48.74420319509844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11854363620448,
      "latitude": 48.743699489516445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118552605731049,
      "latitude": 48.744685271942295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118184930723241,
      "latitude": 48.74341772926812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119316913398223,
      "latitude": 48.74410489664267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119849885153519,
      "latitude": 48.74499268472923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.120446678301254,
      "latitude": 48.744402100088266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119139417658457,
      "latitude": 48.74555699178876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118616981551147,
      "latitude": 48.744931921466105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118758903337882,
      "latitude": 48.74612430040967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72654": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.114474854810918,
      "latitude": 48.74553413275332,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72655": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.113983793305536,
      "latitude": 48.74586393709199,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72663": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.085135809466606,
      "latitude": 48.744259035410536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72706": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.080664830966434,
      "latitude": 48.72843579735759,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV21436": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.081966877623895,
      "latitude": 48.7281202651534,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72707": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.08054167866953,
      "latitude": 48.72753932195411,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72708": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.080826510955673,
      "latitude": 48.726763685932525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72710": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.082006136987633,
      "latitude": 48.72695621224041,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72711": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.08261443008636,
      "latitude": 48.7256418058517,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72712": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.082838884821647,
      "latitude": 48.72504431162023,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72713": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.083161601844439,
      "latitude": 48.72411533463622,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72721": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084143169881433,
      "latitude": 48.724270986649316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72714": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084014129211524,
      "latitude": 48.72177803958749,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72715": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084419297213184,
      "latitude": 48.72185364987058,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72717": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.088126217781906,
      "latitude": 48.72003341457186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72716": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084697500300711,
      "latitude": 48.722575754611945,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72718": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.082610585196257,
      "latitude": 48.72080892479299,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72720": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.081320279742945,
      "latitude": 48.721393614812115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72719": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.080038769687031,
      "latitude": 48.71867537372414,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV69468": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.07824615373619,
      "latitude": 48.719705393067024,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV69468_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07824615373619,
      "latitude": 48.719705393067024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079977559852195,
      "latitude": 48.72075950132751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080846530690136,
      "latitude": 48.721455702349665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078877111155455,
      "latitude": 48.72125718949721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079018094902511,
      "latitude": 48.721467565482854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079372519386205,
      "latitude": 48.7208846317255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078077562776475,
      "latitude": 48.71973453494044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07929055451391,
      "latitude": 48.721609365829565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080678086614264,
      "latitude": 48.72190026859532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07996177605945,
      "latitude": 48.72138246775195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078490458134328,
      "latitude": 48.7195408333401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.0784882218676,
      "latitude": 48.71933777843326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077738403593798,
      "latitude": 48.718740755408746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07715209392352,
      "latitude": 48.71832665056854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079393142855745,
      "latitude": 48.71906237729653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078422650521425,
      "latitude": 48.719741767292646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076820687759693,
      "latitude": 48.71959027400454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075992364385909,
      "latitude": 48.71893460689764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074829593859633,
      "latitude": 48.71856502803219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV54482": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.079030613066938,
      "latitude": 48.717718232387995,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72724": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.078228150114092,
      "latitude": 48.71733899674452,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72726": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.075880481220302,
      "latitude": 48.71534895266032,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV58705": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.07589141803875,
      "latitude": 48.71511874469655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV58705_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07589141803875,
      "latitude": 48.71511874469655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075405564087043,
      "latitude": 48.71499442507922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.073465959256104,
      "latitude": 48.71400210074754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.073035597950901,
      "latitude": 48.71471911289948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.072840519292761,
      "latitude": 48.715493705719105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07283161078143,
      "latitude": 48.715525352467765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076027302148441,
      "latitude": 48.71511905230365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075972671973156,
      "latitude": 48.7151728903689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076225776345586,
      "latitude": 48.715292759933114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077061100576374,
      "latitude": 48.7151978203993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078681463503061,
      "latitude": 48.71505270304123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075725643670487,
      "latitude": 48.71459588622514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075311421981282,
      "latitude": 48.71429008352602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075311557885631,
      "latitude": 48.71426310026174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07538119680861,
      "latitude": 48.71393952276256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075355159075483,
      "latitude": 48.71372363278242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07546268830531,
      "latitude": 48.71394869973996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075393095135588,
      "latitude": 48.714263288855555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075148392743152,
      "latitude": 48.714280708752554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.0757702147683,
      "latitude": 48.715426919337496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074955749115587,
      "latitude": 48.71576946659773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074233870370597,
      "latitude": 48.71607715783419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.073768952859524,
      "latitude": 48.71630752884521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075713165905102,
      "latitude": 48.71542139176206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.072564010514181,
      "latitude": 48.716944511165934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075705607066472,
      "latitude": 48.71504727284258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075751662528104,
      "latitude": 48.715075256543045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07598922331048,
      "latitude": 48.71460638004314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07594915526092,
      "latitude": 48.71473308413966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076233552299967,
      "latitude": 48.714660901759785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07594925644787,
      "latitude": 48.714453415348366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075840494518659,
      "latitude": 48.71446215581061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075922646671756,
      "latitude": 48.71434544059958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075882815813472,
      "latitude": 48.714165492584854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076153797921977,
      "latitude": 48.714318991833984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075813694152589,
      "latitude": 48.71542701494842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076914347940052,
      "latitude": 48.7162289945821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077296511107496,
      "latitude": 48.71617321206406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72727": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.074503110349557,
      "latitude": 48.71454128212321,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01938": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.076286557998902,
      "latitude": 48.71284088528346,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01938_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076286557998902,
      "latitude": 48.71284088528346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076242728021449,
      "latitude": 48.713425313598684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075684744865861,
      "latitude": 48.71358590794101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075589522026535,
      "latitude": 48.7136036754828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076733858445092,
      "latitude": 48.71305773495143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076784508086106,
      "latitude": 48.71376828170149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076659429484942,
      "latitude": 48.714298564606004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076849489533922,
      "latitude": 48.714334971081584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076577382796094,
      "latitude": 48.71439729451524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076707270265652,
      "latitude": 48.71294526604304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076762397372012,
      "latitude": 48.71279701303598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076683403991386,
      "latitude": 48.71231121607341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076575259725004,
      "latitude": 48.7122030625746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07662707369813,
      "latitude": 48.712688791087054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076709869631155,
      "latitude": 48.71296865092533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076966930205843,
      "latitude": 48.71266258794739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076872947978416,
      "latitude": 48.712446540346576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076264225400287,
      "latitude": 48.713472128133276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076418065312522,
      "latitude": 48.71367751214964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076348956604956,
      "latitude": 48.71390217269139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.0764305384133,
      "latitude": 48.71389336315229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076185792950219,
      "latitude": 48.713919782612926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076827305303973,
      "latitude": 48.71337809333566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076738077372008,
      "latitude": 48.713031668450036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07720796791832,
      "latitude": 48.713346585764086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076970706041725,
      "latitude": 48.71351754086646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076141014155123,
      "latitude": 48.71286932905919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076070974007332,
      "latitude": 48.71248967008712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076111689294828,
      "latitude": 48.712498757051115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076139061602052,
      "latitude": 48.7124628540163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07604548964639,
      "latitude": 48.71216587378132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075932263553973,
      "latitude": 48.71302892033271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.076013694941298,
      "latitude": 48.71304709433449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075676056234696,
      "latitude": 48.71265064056536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075608388883019,
      "latitude": 48.71259652447764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075798215939017,
      "latitude": 48.712677892859496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV60932": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.074169507686924,
      "latitude": 48.71307882029469,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV60932_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074169507686924,
      "latitude": 48.71307882029469,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.073906215461284,
      "latitude": 48.71327336056423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075079245131626,
      "latitude": 48.71321581068161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07378763618235,
      "latitude": 48.71282614281423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074418657795249,
      "latitude": 48.71221519508777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074719118308186,
      "latitude": 48.71192901650442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074117698104642,
      "latitude": 48.71259669522859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07462148718606,
      "latitude": 48.712405409417215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074974471607259,
      "latitude": 48.712469171333346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074920446417645,
      "latitude": 48.7124060963962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075069543011866,
      "latitude": 48.71247837855157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075205945712408,
      "latitude": 48.712379778343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075109972569035,
      "latitude": 48.712541423441515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074279880902331,
      "latitude": 48.71276433079355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.073831113337069,
      "latitude": 48.71282624813876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.074641969529919,
      "latitude": 48.712386569733376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075261760523103,
      "latitude": 48.71210113067768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07516717011047,
      "latitude": 48.712001994284044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07560189890157,
      "latitude": 48.71202097382845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72725": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.075358914014628,
      "latitude": 48.717361106396915,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72728": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.079632280183213,
      "latitude": 48.717005391661694,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72732": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.081952065885239,
      "latitude": 48.71657061426671,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72733": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.083027236435545,
      "latitude": 48.71638821297114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01149": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084579700619366,
      "latitude": 48.71653983249514,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01149_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084579700619366,
      "latitude": 48.71653983249514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084558394325579,
      "latitude": 48.7160241252616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085134410291045,
      "latitude": 48.71591207473942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085307933348574,
      "latitude": 48.71581756876323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084049596875456,
      "latitude": 48.71536674636668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084406125288066,
      "latitude": 48.716063144292036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082727668614892,
      "latitude": 48.716426699095884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083441776726792,
      "latitude": 48.71708681361861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08355526775504,
      "latitude": 48.717292946538386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083086196474918,
      "latitude": 48.71715655094857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084548163236783,
      "latitude": 48.71603588746011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085740303277269,
      "latitude": 48.715797990294995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085397056368802,
      "latitude": 48.71481272433741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.086004428243747,
      "latitude": 48.716211840543714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.086899020761533,
      "latitude": 48.71798918205352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084997020138232,
      "latitude": 48.716849213178456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084985077260932,
      "latitude": 48.71684701262269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084740171348102,
      "latitude": 48.71682898317682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084356474223886,
      "latitude": 48.71718694400158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085075712387663,
      "latitude": 48.7175658808453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084177716308616,
      "latitude": 48.71777252425922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.086941143896968,
      "latitude": 48.717989279720214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084540689056053,
      "latitude": 48.71646150460476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085489685992254,
      "latitude": 48.716915945335316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72734": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084307474515158,
      "latitude": 48.71910365525573,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.081363369706729,
      "latitude": 48.715190312729504,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01148_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081363369706729,
      "latitude": 48.715190312729504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081133793174935,
      "latitude": 48.71521395261471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082178453807288,
      "latitude": 48.71515704479669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082354665021762,
      "latitude": 48.71471140322225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080351926161229,
      "latitude": 48.714910143678665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082367152345473,
      "latitude": 48.71572492159858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079571572833658,
      "latitude": 48.71504836142206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082931965608331,
      "latitude": 48.71499021398293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083699249311466,
      "latitude": 48.71482543915083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083799146276222,
      "latitude": 48.71480444820876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084077916278214,
      "latitude": 48.715411713307134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084116046060231,
      "latitude": 48.715397403870355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084459000924749,
      "latitude": 48.71472260122676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.084273666893812,
      "latitude": 48.71439735280086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08523019683951,
      "latitude": 48.71425878556821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.085055437447579,
      "latitude": 48.71370448800313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083618545606186,
      "latitude": 48.714662493862605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083130721673897,
      "latitude": 48.7154555791178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081896369997009,
      "latitude": 48.71657962699658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081288707699471,
      "latitude": 48.716746019092824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080670560031087,
      "latitude": 48.716446070496495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082212125190428,
      "latitude": 48.71685530814077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082634621309043,
      "latitude": 48.71675421199557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082430584911684,
      "latitude": 48.71732210026998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08163751733756,
      "latitude": 48.71748997519196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081802944152489,
      "latitude": 48.71777126638009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080729335673816,
      "latitude": 48.71767985205644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079416252428946,
      "latitude": 48.717535676777004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080442673947678,
      "latitude": 48.71718801145581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080819168523565,
      "latitude": 48.71797122836769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082558223842586,
      "latitude": 48.717609259838845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72729": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.079055444708558,
      "latitude": 48.715901411769536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72730": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.078509647545572,
      "latitude": 48.716003467414154,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72731": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.079352058221607,
      "latitude": 48.71493837831791,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV54482_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079030613066938,
      "latitude": 48.717718232387995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078534997022166,
      "latitude": 48.71739544745993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.078788404275336,
      "latitude": 48.71727461776618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079772020985163,
      "latitude": 48.7170700161092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080366562664071,
      "latitude": 48.71694365624921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077433507477855,
      "latitude": 48.71787642952353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077414249608044,
      "latitude": 48.717823966489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077266791759011,
      "latitude": 48.717963595161976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.077333385092687,
      "latitude": 48.71666070380868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.07896254422155,
      "latitude": 48.71764445970874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081420246119543,
      "latitude": 48.71976795707609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082002433775549,
      "latitude": 48.72020181511014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080619963978294,
      "latitude": 48.72025266259707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079557972048392,
      "latitude": 48.71825387772386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080078922322826,
      "latitude": 48.71868948262783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080747693280034,
      "latitude": 48.719201698380026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080034602457725,
      "latitude": 48.71858686396467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081701795812688,
      "latitude": 48.71972362003794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08268621931239,
      "latitude": 48.7195194996611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083668438862197,
      "latitude": 48.719896723933225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080226310355017,
      "latitude": 48.71857110819789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080220187133543,
      "latitude": 48.71870514042182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081409974008139,
      "latitude": 48.71968007249176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083214345508898,
      "latitude": 48.72117210134575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72722": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.082442421466575,
      "latitude": 48.724981487415185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV00127": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.080093731976622,
      "latitude": 48.72397980961888,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV00127_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080093731976622,
      "latitude": 48.72397980961888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08079503206501,
      "latitude": 48.7251191098427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08113001969372,
      "latitude": 48.72325651531916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.075383420816578,
      "latitude": 48.722828714239725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080092696734592,
      "latitude": 48.722348589554315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.08005494159962,
      "latitude": 48.72319230040641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080006876996738,
      "latitude": 48.723288417964824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.079433211785424,
      "latitude": 48.72265820759507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.080297447802973,
      "latitude": 48.72308313840494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081022480132286,
      "latitude": 48.72329759463963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV55008": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.0826819600437,
      "latitude": 48.727391245060204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV55008_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.0826819600437,
      "latitude": 48.727391245060204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082751572159526,
      "latitude": 48.72675645077837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082770540309655,
      "latitude": 48.727394571602844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082696262586931,
      "latitude": 48.72719221775673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081592401724618,
      "latitude": 48.72701021593211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081471301116885,
      "latitude": 48.72696180446638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.082746963124151,
      "latitude": 48.727201260774436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.083712033210105,
      "latitude": 48.7269097327751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.081521211888381,
      "latitude": 48.72790483469554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72709": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.079564916524399,
      "latitude": 48.72652423038214,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72723": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.080248447928336,
      "latitude": 48.72753023051472,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV12494": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.084893967380136,
      "latitude": 48.74395274899859,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72656": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116933363282754,
      "latitude": 48.74718156278378,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117604186861669,
      "latitude": 48.74745473430685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72662": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118644621003236,
      "latitude": 48.74717684437035,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV61383": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.11864481700011,
      "latitude": 48.747240149249784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV61383_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11864481700011,
      "latitude": 48.747240149249784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.117839358981044,
      "latitude": 48.74720736994332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118799544445679,
      "latitude": 48.74668648497586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118730498769199,
      "latitude": 48.74723671127194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118367302853798,
      "latitude": 48.74726659510396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV74225": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.11948453694135,
      "latitude": 48.74728994668619,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72658": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118925734255079,
      "latitude": 48.74826778317619,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72660": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119877486132095,
      "latitude": 48.750722586569545,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.1244826106084,
      "latitude": 48.76247761472061,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72666": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.125276453383147,
      "latitude": 48.76356452395744,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72667": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.123813478965496,
      "latitude": 48.76404110552593,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72670": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.123247680716192,
      "latitude": 48.76338806981999,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV18590": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.123313319803247,
      "latitude": 48.76330906488784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV18590_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123313319803247,
      "latitude": 48.76330906488784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.12324562423564,
      "latitude": 48.763639950706555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123805759429424,
      "latitude": 48.763301886394494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.124654605358495,
      "latitude": 48.763611924304826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123653164050899,
      "latitude": 48.76367839696348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122999015486817,
      "latitude": 48.763011710080534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123392086961329,
      "latitude": 48.76333708772656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123086851910639,
      "latitude": 48.76314496504779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.12307362926451,
      "latitude": 48.76305771100508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123034355259329,
      "latitude": 48.76301717556956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.12366529305026,
      "latitude": 48.7637045024006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121667387654022,
      "latitude": 48.76331046398907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123040777304254,
      "latitude": 48.76342186177015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122842735542758,
      "latitude": 48.764151875135845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122817175594667,
      "latitude": 48.7635419457073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122933616289735,
      "latitude": 48.76335241502018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.123370927946059,
      "latitude": 48.76352975617413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV10166": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.122169441782738,
      "latitude": 48.762336595088065,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV10166_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122169441782738,
      "latitude": 48.762336595088065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122580496907839,
      "latitude": 48.7619918492173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121909079865407,
      "latitude": 48.76309689293622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121788665407764,
      "latitude": 48.763260331783336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122594281620054,
      "latitude": 48.762235768440384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122202753255632,
      "latitude": 48.7625003210669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122107205801583,
      "latitude": 48.76226003813986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122222084258962,
      "latitude": 48.762431731219344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72668": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.124391583815806,
      "latitude": 48.76500261601293,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72672": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.124196669802655,
      "latitude": 48.76511855621561,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72673": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.122354485743146,
      "latitude": 48.76453477162434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72674": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.122184221735204,
      "latitude": 48.7645875123275,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72688": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121629574474309,
      "latitude": 48.763875131443584,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72675": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121437744922777,
      "latitude": 48.76482620843349,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72676": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119567461580192,
      "latitude": 48.765417082741784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118989604016912,
      "latitude": 48.76504187449828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72687": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119090721687816,
      "latitude": 48.76500232316497,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72682": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118586616812698,
      "latitude": 48.764497944184576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72686": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118316704516684,
      "latitude": 48.764540771087844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72683": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119579156701917,
      "latitude": 48.76398455221962,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72684": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.11993877468757,
      "latitude": 48.763869234825044,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72685": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121070725535097,
      "latitude": 48.76350987225418,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV24162": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119875500223741,
      "latitude": 48.76371623049331,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV74209": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119594798162618,
      "latitude": 48.76382720691767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV74209_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119594798162618,
      "latitude": 48.76382720691767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121251613319449,
      "latitude": 48.76351740910088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122312396598746,
      "latitude": 48.76452059321021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121046340710601,
      "latitude": 48.763485541924865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121542931951388,
      "latitude": 48.76313033121729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118585446165712,
      "latitude": 48.764142720604184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118819862967593,
      "latitude": 48.764350903491085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119722852957408,
      "latitude": 48.76378608638674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11957247930651,
      "latitude": 48.76395575988586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72677": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119168143408151,
      "latitude": 48.76558448446378,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72678": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118175682493821,
      "latitude": 48.76607089009352,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117275690524673,
      "latitude": 48.76656286004817,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72695": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116845136250772,
      "latitude": 48.766410056062504,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72697": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116278506744758,
      "latitude": 48.76595752160135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72699": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.115904260606218,
      "latitude": 48.76384798701786,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72700": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116363653541855,
      "latitude": 48.76362676049363,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72701": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117534550131548,
      "latitude": 48.763080459785385,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV74175": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116802044134655,
      "latitude": 48.76292617173794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72702": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119609615673484,
      "latitude": 48.76162257724181,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72703": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119956297343251,
      "latitude": 48.76155383970613,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72704": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.120983958492262,
      "latitude": 48.76016283775027,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV51163": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.120021909581397,
      "latitude": 48.76168689474648,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV17484": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119690200896897,
      "latitude": 48.761660142366125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV17484_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119690200896897,
      "latitude": 48.761660142366125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116643437421833,
      "latitude": 48.7634195625658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.1193181527618252,
      "latitude": 48.76242534509575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1312193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11767499971166,
      "latitude": 48.762924468423876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119452044914558,
      "latitude": 48.76204153403232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119108946259581,
      "latitude": 48.76215292557634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118738545151096,
      "latitude": 48.76283714573495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119730130666854,
      "latitude": 48.76159181522248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1305101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119509456530651,
      "latitude": 48.76143493642856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1323226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121226965639214,
      "latitude": 48.76121357641032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1323227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121747267533516,
      "latitude": 48.761052687040035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1323228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121099873795109,
      "latitude": 48.76103797712506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119210444386259,
      "latitude": 48.762099092530335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118477271605772,
      "latitude": 48.761481849896434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118263515054151,
      "latitude": 48.76080691108358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118315687844078,
      "latitude": 48.76149252741781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118476703402095,
      "latitude": 48.7615684140981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118601990279788,
      "latitude": 48.76083633141509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV64946": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.116228229227833,
      "latitude": 48.76349160562502,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72705": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.115309395063,
      "latitude": 48.76361992809542,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72698": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.113837756349489,
      "latitude": 48.766871951180654,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72696": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.115515926509914,
      "latitude": 48.76797131909891,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV47711": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.1142768631986,
      "latitude": 48.76821530700205,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV47711_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.1142768631986,
      "latitude": 48.76821530700205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.114502717369664,
      "latitude": 48.76821035488027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.113084910635326,
      "latitude": 48.76773849459314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.112049394949883,
      "latitude": 48.76802478110906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.112857914102886,
      "latitude": 48.76876752386679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11238790580085,
      "latitude": 48.76891407848211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.112693776479392,
      "latitude": 48.768359826919216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.114709882385801,
      "latitude": 48.768362605951644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.113218247014883,
      "latitude": 48.7678350805286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.113017470163812,
      "latitude": 48.768747016952226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.114794444689627,
      "latitude": 48.76777117337402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVLV51194": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.115202813818805,
      "latitude": 48.76769168057985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV51194_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.115202813818805,
      "latitude": 48.76769168057985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.114839161780469,
      "latitude": 48.766872630801174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.115595400111933,
      "latitude": 48.76824567735794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116405215392008,
      "latitude": 48.76835689157583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.114872324990195,
      "latitude": 48.767368200480774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.11658039466151,
      "latitude": 48.767323615714375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.115991408616554,
      "latitude": 48.767563279065136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.115325527413134,
      "latitude": 48.76763077202193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116170206100444,
      "latitude": 48.768052656195344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116801597519399,
      "latitude": 48.76803612934513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116940645911262,
      "latitude": 48.76790645412979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116903076357984,
      "latitude": 48.76812485041507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116607428300117,
      "latitude": 48.76792826246266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116628710162413,
      "latitude": 48.767693783225546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72691": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118247429676126,
      "latitude": 48.76739116593811,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121931380198193,
      "latitude": 48.76895571921342,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72694": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.125319509792824,
      "latitude": 48.768794798824075,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV32660": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.127239347988743,
      "latitude": 48.768404466319375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV35077": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.127348069192971,
      "latitude": 48.768431640432105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV64947": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.125438540639057,
      "latitude": 48.76863764634197,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72693": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121931486236971,
      "latitude": 48.76867406715142,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV56198": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.119413882146314,
      "latitude": 48.766941058234565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72679": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117970732417382,
      "latitude": 48.76588002675309,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72680": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121588707812122,
      "latitude": 48.76622447343795,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV35119": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.121377896981564,
      "latitude": 48.76451134334136,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV35119_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121377896981564,
      "latitude": 48.76451134334136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121180658099919,
      "latitude": 48.76453776128182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121971650475194,
      "latitude": 48.764356896225664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.122166450269895,
      "latitude": 48.763999600069894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.12156279006625,
      "latitude": 48.764534175839444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.120450698177733,
      "latitude": 48.76501408331276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119224928971521,
      "latitude": 48.765352577074744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118806062298248,
      "latitude": 48.764706989368044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.119445655886542,
      "latitude": 48.765585010470005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.120411462269555,
      "latitude": 48.76496454998923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121301126116126,
      "latitude": 48.76433314850635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121101358610957,
      "latitude": 48.76460164903351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.120450974269207,
      "latitude": 48.76495113970267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.121280769947756,
      "latitude": 48.764379679280204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72689": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.122320850165631,
      "latitude": 48.76454438217326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV01152": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.123801914453354,
      "latitude": 48.7654835953834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72669": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.126575084443446,
      "latitude": 48.764312424750486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72671": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.125687129653371,
      "latitude": 48.763497294876586,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV24165": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.124598368291039,
      "latitude": 48.76244635392431,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72661": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117187242156532,
      "latitude": 48.75133035506449,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVBus72659": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.117079090960456,
      "latitude": 48.74899218053987,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV70246": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.118778967563869,
      "latitude": 48.74612668318587,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "11_MVLV70246_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118778967563869,
      "latitude": 48.74612668318587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "11_LVBus1006662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116903825724106,
      "latitude": 48.74713100290416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.115880202577131,
      "latitude": 48.74668576494961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.116750446500748,
      "latitude": 48.74547687244058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118553103386472,
      "latitude": 48.74598249158369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_LVBus1006658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.118610920966006,
      "latitude": 48.746127803746525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "11_MVBus72664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.114560210181851,
      "latitude": 48.74561584334733,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "11_64535": {
      "bus_from": "11_SSAU5",
      "bus_to": "11_MVBus72653",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3065.133484189507,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_50092": {
      "bus_from": "11_MVBus72653",
      "bus_to": "11_MVLV39619",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 129.33251477344578,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1042320": {
      "bus_from": "11_MVLV39619_LV",
      "bus_to": "11_LVBus1006470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.09277998887356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1093605": {
      "bus_from": "11_LVBus1006470",
      "bus_to": "11_LVBus1006472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.63510523313104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434442": {
      "bus_from": "11_LVBus1006470",
      "bus_to": "11_LVBus1006471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.242520460239504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0673915": {
      "bus_from": "11_MVLV39619_LV",
      "bus_to": "11_LVBus1006468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.924562579421615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1084161": {
      "bus_from": "11_MVLV39619_LV",
      "bus_to": "11_LVBus1006462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.21083891718114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1028141": {
      "bus_from": "11_LVBus1006462",
      "bus_to": "11_LVBus1006466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.99210756164054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0420240": {
      "bus_from": "11_LVBus1006462",
      "bus_to": "11_LVBus1006463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.79953928055897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0755502": {
      "bus_from": "11_LVBus1006463",
      "bus_to": "11_LVBus1006464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.57994382424017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0210390": {
      "bus_from": "11_LVBus1006463",
      "bus_to": "11_LVBus1006465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.20463741298589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_220011": {
      "bus_from": "11_MVBus72653",
      "bus_to": "11_MVBus72654",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 361.00015459946627,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_75671": {
      "bus_from": "11_MVBus72654",
      "bus_to": "11_MVBus72655",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 51.48052760657922,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_338946": {
      "bus_from": "11_MVBus72655",
      "bus_to": "11_MVBus72663",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2437.0338341227784,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_230754": {
      "bus_from": "11_MVBus72663",
      "bus_to": "11_MVBus72706",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2821.5541886211877,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_314063": {
      "bus_from": "11_MVBus72706",
      "bus_to": "11_MVLV21436",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 124.75756836454197,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_118772": {
      "bus_from": "11_MVBus72706",
      "bus_to": "11_MVBus72707",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 106.71197226310595,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_209632": {
      "bus_from": "11_MVBus72707",
      "bus_to": "11_MVBus72708",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 88.76320881848531,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_245742": {
      "bus_from": "11_MVBus72708",
      "bus_to": "11_MVBus72710",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 89.3881922478837,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_314460": {
      "bus_from": "11_MVBus72710",
      "bus_to": "11_MVBus72711",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 158.96401720258623,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_78037": {
      "bus_from": "11_MVBus72711",
      "bus_to": "11_MVBus72712",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 68.46541086433999,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_309055": {
      "bus_from": "11_MVBus72712",
      "bus_to": "11_MVBus72713",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 105.99981554017273,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_62203": {
      "bus_from": "11_MVBus72713",
      "bus_to": "11_MVBus72721",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 74.91431726901915,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_34943": {
      "bus_from": "11_MVBus72713",
      "bus_to": "11_MVBus72714",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 283.690268824762,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_251683": {
      "bus_from": "11_MVBus72714",
      "bus_to": "11_MVBus72715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 32.294983127142046,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_218253": {
      "bus_from": "11_MVBus72715",
      "bus_to": "11_MVBus72717",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 354.9205772323164,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_114386": {
      "bus_from": "11_MVBus72715",
      "bus_to": "11_MVBus72716",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 101.664089128764,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_142405": {
      "bus_from": "11_MVBus72714",
      "bus_to": "11_MVBus72718",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 149.2626943806679,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_83865": {
      "bus_from": "11_MVBus72718",
      "bus_to": "11_MVBus72720",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 121.59747813316461,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_114382": {
      "bus_from": "11_MVBus72718",
      "bus_to": "11_MVBus72719",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 303.4865105627267,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_33559": {
      "bus_from": "11_MVBus72719",
      "bus_to": "11_MVLV69468",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 177.50196570510656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0933858": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 212.6425455270914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1125291": {
      "bus_from": "11_LVBus1006653",
      "bus_to": "11_LVBus1006654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.40948210308066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0206869": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 244.72051472320425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1004204": {
      "bus_from": "11_LVBus1006649",
      "bus_to": "11_LVBus1006650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.298626372983932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0780256": {
      "bus_from": "11_LVBus1006649",
      "bus_to": "11_LVBus1006651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.11196347758488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0848384": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.554132415651788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0251865": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 296.22561038709034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0389340": {
      "bus_from": "11_LVBus1006643",
      "bus_to": "11_LVBus1006645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.36670811285393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0369358": {
      "bus_from": "11_LVBus1006643",
      "bus_to": "11_LVBus1006644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.33200721576684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0633370": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.255707239732903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0744803": {
      "bus_from": "11_LVBus1006637",
      "bus_to": "11_LVBus1006638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.15518030933806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0363955": {
      "bus_from": "11_LVBus1006638",
      "bus_to": "11_LVBus1006639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.32466456417545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0475078": {
      "bus_from": "11_LVBus1006639",
      "bus_to": "11_LVBus1006640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.54884997570173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0712843": {
      "bus_from": "11_LVBus1006637",
      "bus_to": "11_LVBus1006641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.44373423463436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0182360": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.102647281884344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0667455": {
      "bus_from": "11_MVLV69468_LV",
      "bus_to": "11_LVBus1006631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.18379427992355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0491012": {
      "bus_from": "11_LVBus1006631",
      "bus_to": "11_LVBus1006632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.03255175192496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0453290": {
      "bus_from": "11_LVBus1006632",
      "bus_to": "11_LVBus1006633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.70472981952972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_259010": {
      "bus_from": "11_MVBus72719",
      "bus_to": "11_MVLV54482",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 157.60495973138427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_142398": {
      "bus_from": "11_MVLV54482",
      "bus_to": "11_MVBus72724",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 77.51330802811422,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_66444": {
      "bus_from": "11_MVBus72724",
      "bus_to": "11_MVBus72726",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 290.25230261941425,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_86572": {
      "bus_from": "11_MVBus72726",
      "bus_to": "11_MVLV58705",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.456825235767234,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229620": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.3935207677018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0587541": {
      "bus_from": "11_LVBus1006594",
      "bus_to": "11_LVBus1006595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 181.242004080746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0369324": {
      "bus_from": "11_LVBus1006595",
      "bus_to": "11_LVBus1006596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.62313862593163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0577011": {
      "bus_from": "11_LVBus1006596",
      "bus_to": "11_LVBus1006597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.59871534473096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0744812": {
      "bus_from": "11_LVBus1006597",
      "bus_to": "11_LVBus1006598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.579788980005266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0438313": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.500195789681774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0731991": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.986622515137509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0913086": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.946735874347965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0002491": {
      "bus_from": "11_LVBus1006586",
      "bus_to": "11_LVBus1006587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.37462469797728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0123378": {
      "bus_from": "11_LVBus1006587",
      "bus_to": "11_LVBus1006588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.3324308725909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0587542": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.56908266663893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0369327": {
      "bus_from": "11_LVBus1006577",
      "bus_to": "11_LVBus1006578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.45887954573502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0667470": {
      "bus_from": "11_LVBus1006578",
      "bus_to": "11_LVBus1006579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.000668949344652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0438315": {
      "bus_from": "11_LVBus1006579",
      "bus_to": "11_LVBus1006581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.34627247470855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0918515": {
      "bus_from": "11_LVBus1006581",
      "bus_to": "11_LVBus1006583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.294209084809097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0744813": {
      "bus_from": "11_LVBus1006581",
      "bus_to": "11_LVBus1006582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.083164440330973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229621": {
      "bus_from": "11_LVBus1006579",
      "bus_to": "11_LVBus1006580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.000317390122789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0356425": {
      "bus_from": "11_LVBus1006578",
      "bus_to": "11_LVBus1006584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.042435711391311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1100162": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.91692546668506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0616898": {
      "bus_from": "11_LVBus1006572",
      "bus_to": "11_LVBus1006573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.01546849664412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0708471": {
      "bus_from": "11_LVBus1006573",
      "bus_to": "11_LVBus1006574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.18705693016799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0438319": {
      "bus_from": "11_LVBus1006574",
      "bus_to": "11_LVBus1006575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.81384127262456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0363959": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.281376315705636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0633389": {
      "bus_from": "11_LVBus1006569",
      "bus_to": "11_LVBus1006570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 321.6551489028526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0727482": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.316859949340039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0780303": {
      "bus_from": "11_LVBus1006558",
      "bus_to": "11_LVBus1006559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.236287675152468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0524954": {
      "bus_from": "11_LVBus1006558",
      "bus_to": "11_LVBus1006560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.5267127090374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1090904": {
      "bus_from": "11_LVBus1006560",
      "bus_to": "11_LVBus1006567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.479357121762877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0933911": {
      "bus_from": "11_LVBus1006560",
      "bus_to": "11_LVBus1006561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.028410453046437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0930354": {
      "bus_from": "11_LVBus1006560",
      "bus_to": "11_LVBus1006562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.262708195291808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0848467": {
      "bus_from": "11_LVBus1006562",
      "bus_to": "11_LVBus1006563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.06250217497382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0389415": {
      "bus_from": "11_LVBus1006562",
      "bus_to": "11_LVBus1006564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.165873153270654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0791618": {
      "bus_from": "11_LVBus1006564",
      "bus_to": "11_LVBus1006566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.224506551515148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0633470": {
      "bus_from": "11_LVBus1006564",
      "bus_to": "11_LVBus1006565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.262675541032095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0931549": {
      "bus_from": "11_MVLV58705_LV",
      "bus_to": "11_LVBus1006554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.16962906013146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1004190": {
      "bus_from": "11_LVBus1006554",
      "bus_to": "11_LVBus1006555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.8678716689643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0016641": {
      "bus_from": "11_LVBus1006555",
      "bus_to": "11_LVBus1006556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.845406194177695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_160044": {
      "bus_from": "11_MVBus72726",
      "bus_to": "11_MVBus72727",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 138.12659760342805,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_87710": {
      "bus_from": "11_MVBus72727",
      "bus_to": "11_MVLV01938",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 307.06506017574145,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613950": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.424929580086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0526155": {
      "bus_from": "11_LVBus1006376",
      "bus_to": "11_LVBus1006377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.06093508726451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0866544": {
      "bus_from": "11_LVBus1006377",
      "bus_to": "11_LVBus1006378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.280712920130283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0792302": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.971915967359024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0771275": {
      "bus_from": "11_LVBus1006370",
      "bus_to": "11_LVBus1006371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.8986256349203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0693945": {
      "bus_from": "11_LVBus1006371",
      "bus_to": "11_LVBus1006372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.13090237982067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0928032": {
      "bus_from": "11_LVBus1006372",
      "bus_to": "11_LVBus1006373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.560567329511224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0406648": {
      "bus_from": "11_LVBus1006372",
      "bus_to": "11_LVBus1006374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.99791787714404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0618482": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.51632899568007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1099026": {
      "bus_from": "11_LVBus1006364",
      "bus_to": "11_LVBus1006365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.581676372978283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643324": {
      "bus_from": "11_LVBus1006365",
      "bus_to": "11_LVBus1006367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.07048634208971,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1124651": {
      "bus_from": "11_LVBus1006367",
      "bus_to": "11_LVBus1006368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.267646002681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321837": {
      "bus_from": "11_LVBus1006365",
      "bus_to": "11_LVBus1006366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.677747263072778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835544": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.25698558462647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1114201": {
      "bus_from": "11_LVBus1006360",
      "bus_to": "11_LVBus1006361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.90805237291326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0728456": {
      "bus_from": "11_LVBus1006361",
      "bus_to": "11_LVBus1006362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.070717197597784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643338": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.27923733524733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0378224": {
      "bus_from": "11_LVBus1006354",
      "bus_to": "11_LVBus1006355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.35124433599287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1031149": {
      "bus_from": "11_LVBus1006355",
      "bus_to": "11_LVBus1006356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.980145506555928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584181": {
      "bus_from": "11_LVBus1006356",
      "bus_to": "11_LVBus1006357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.083007713611143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229917": {
      "bus_from": "11_LVBus1006356",
      "bus_to": "11_LVBus1006358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.165850920247912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434164": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.56964635139516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0526144": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.388491517983056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229906": {
      "bus_from": "11_LVBus1006348",
      "bus_to": "11_LVBus1006349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.68135109839616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0895395": {
      "bus_from": "11_LVBus1006349",
      "bus_to": "11_LVBus1006350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.25024393544609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0589709": {
      "bus_from": "11_MVLV01938_LV",
      "bus_to": "11_LVBus1006337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.878991738225984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0901029": {
      "bus_from": "11_LVBus1006337",
      "bus_to": "11_LVBus1006338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.93234847927184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0948220": {
      "bus_from": "11_LVBus1006338",
      "bus_to": "11_LVBus1006340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.162129415466773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0895386": {
      "bus_from": "11_LVBus1006340",
      "bus_to": "11_LVBus1006341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.576784826482142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434187": {
      "bus_from": "11_LVBus1006338",
      "bus_to": "11_LVBus1006339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.27132219314002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643295": {
      "bus_from": "11_LVBus1006337",
      "bus_to": "11_LVBus1006342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.95851339140148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643337": {
      "bus_from": "11_LVBus1006342",
      "bus_to": "11_LVBus1006346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.324257419949034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434186": {
      "bus_from": "11_LVBus1006342",
      "bus_to": "11_LVBus1006343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.273745261647164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1053399": {
      "bus_from": "11_LVBus1006343",
      "bus_to": "11_LVBus1006345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.448674031974145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584180": {
      "bus_from": "11_LVBus1006343",
      "bus_to": "11_LVBus1006344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.487025312576579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_220758": {
      "bus_from": "11_MVBus72727",
      "bus_to": "11_MVLV60932",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 253.86761768328537,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0792221": {
      "bus_from": "11_MVLV60932_LV",
      "bus_to": "11_LVBus1006621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.37718030449528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0643332": {
      "bus_from": "11_MVLV60932_LV",
      "bus_to": "11_LVBus1006619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.16856899116479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0326249": {
      "bus_from": "11_MVLV60932_LV",
      "bus_to": "11_LVBus1006615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.18589530265315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0618376": {
      "bus_from": "11_LVBus1006615",
      "bus_to": "11_LVBus1006616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.16563336766214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613906": {
      "bus_from": "11_LVBus1006616",
      "bus_to": "11_LVBus1006617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.30555902799907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321848": {
      "bus_from": "11_MVLV60932_LV",
      "bus_to": "11_LVBus1006606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.83539254134061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0792258": {
      "bus_from": "11_LVBus1006606",
      "bus_to": "11_LVBus1006607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.30550848834481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229913": {
      "bus_from": "11_LVBus1006607",
      "bus_to": "11_LVBus1006608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.09814199622123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0709120": {
      "bus_from": "11_LVBus1006608",
      "bus_to": "11_LVBus1006609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.06263887130935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0250702": {
      "bus_from": "11_LVBus1006608",
      "bus_to": "11_LVBus1006610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.071021205221981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1114207": {
      "bus_from": "11_LVBus1006610",
      "bus_to": "11_LVBus1006612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.313697427596505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835554": {
      "bus_from": "11_LVBus1006610",
      "bus_to": "11_LVBus1006611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.770743375200171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613941": {
      "bus_from": "11_LVBus1006606",
      "bus_to": "11_LVBus1006613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.944171296696283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0936922": {
      "bus_from": "11_MVLV60932_LV",
      "bus_to": "11_LVBus1006600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.214811709383085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0866540": {
      "bus_from": "11_LVBus1006600",
      "bus_to": "11_LVBus1006601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.32642596814793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1053444": {
      "bus_from": "11_LVBus1006601",
      "bus_to": "11_LVBus1006602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.6834753580849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0992293": {
      "bus_from": "11_LVBus1006602",
      "bus_to": "11_LVBus1006604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.298123028295677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0250749": {
      "bus_from": "11_LVBus1006602",
      "bus_to": "11_LVBus1006603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.364749544453346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_47690": {
      "bus_from": "11_MVBus72724",
      "bus_to": "11_MVBus72725",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 276.0253322531046,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_129170": {
      "bus_from": "11_MVBus72724",
      "bus_to": "11_MVBus72728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 111.682246083546,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_91727": {
      "bus_from": "11_MVBus72728",
      "bus_to": "11_MVBus72732",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 179.45840415056992,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_75664": {
      "bus_from": "11_MVBus72732",
      "bus_to": "11_MVBus72733",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 86.79269067662798,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_244582": {
      "bus_from": "11_MVBus72733",
      "bus_to": "11_MVLV01149",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 151.14735109229582,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0618379": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.81020757801346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584155": {
      "bus_from": "11_LVBus1006333",
      "bus_to": "11_LVBus1006334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.187472666017996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835520": {
      "bus_from": "11_LVBus1006334",
      "bus_to": "11_LVBus1006335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.3102734620267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0618445": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.78905872674054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0208106": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.69882553620306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0585208": {
      "bus_from": "11_LVBus1006328",
      "bus_to": "11_LVBus1006329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.9617057759851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0709128": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.16181377502758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434190": {
      "bus_from": "11_LVBus1006324",
      "bus_to": "11_LVBus1006325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.40104935364585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229920": {
      "bus_from": "11_LVBus1006324",
      "bus_to": "11_LVBus1006326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.290533231806176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613908": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.94589906162733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0792225": {
      "bus_from": "11_LVBus1006318",
      "bus_to": "11_LVBus1006319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.62827085559974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1114181": {
      "bus_from": "11_LVBus1006319",
      "bus_to": "11_LVBus1006320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.17969116618166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0866524": {
      "bus_from": "11_LVBus1006319",
      "bus_to": "11_LVBus1006321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.96066617469768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0120289": {
      "bus_from": "11_LVBus1006321",
      "bus_to": "11_LVBus1006322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 208.3328936694998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0473148": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.82987218171225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0513081": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.18987312453533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0473150": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.69015731988036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0181945": {
      "bus_from": "11_LVBus1006311",
      "bus_to": "11_LVBus1006312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.06242916597779,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0895409": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.05804419818621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1098975": {
      "bus_from": "11_LVBus1006307",
      "bus_to": "11_LVBus1006309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.16197806439015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0847826": {
      "bus_from": "11_LVBus1006307",
      "bus_to": "11_LVBus1006308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 201.59258407210697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0992323": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.672057188644166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0208090": {
      "bus_from": "11_MVLV01149_LV",
      "bus_to": "11_LVBus1006303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.59010658673961,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_239272": {
      "bus_from": "11_MVBus72733",
      "bus_to": "11_MVBus72734",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 317.0165583114991,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_306982": {
      "bus_from": "11_MVBus72732",
      "bus_to": "11_MVLV01148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 158.76573004970504,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0293928": {
      "bus_from": "11_MVLV01148_LV",
      "bus_to": "11_LVBus1006301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.379962543168217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0928051": {
      "bus_from": "11_MVLV01148_LV",
      "bus_to": "11_LVBus1006296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.4425486691933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0378233": {
      "bus_from": "11_LVBus1006296",
      "bus_to": "11_LVBus1006297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.9695089385549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584199": {
      "bus_from": "11_LVBus1006297",
      "bus_to": "11_LVBus1006298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.0411718021997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229937": {
      "bus_from": "11_LVBus1006296",
      "bus_to": "11_LVBus1006299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.23156479544443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0445078": {
      "bus_from": "11_MVLV01148_LV",
      "bus_to": "11_LVBus1006294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 203.31623524550085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0406649": {
      "bus_from": "11_MVLV01148_LV",
      "bus_to": "11_LVBus1006282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.21774474647928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0293929": {
      "bus_from": "11_LVBus1006282",
      "bus_to": "11_LVBus1006284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.36207441339567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0585230": {
      "bus_from": "11_LVBus1006284",
      "bus_to": "11_LVBus1006285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.712989583725949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835552": {
      "bus_from": "11_LVBus1006285",
      "bus_to": "11_LVBus1006291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.5866252815269,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0693958": {
      "bus_from": "11_LVBus1006285",
      "bus_to": "11_LVBus1006286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.99197350543902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0585201": {
      "bus_from": "11_LVBus1006285",
      "bus_to": "11_LVBus1006287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.43519672552193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1098971": {
      "bus_from": "11_LVBus1006287",
      "bus_to": "11_LVBus1006290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.171639865548364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584182": {
      "bus_from": "11_LVBus1006287",
      "bus_to": "11_LVBus1006288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.10773698581292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0728481": {
      "bus_from": "11_LVBus1006288",
      "bus_to": "11_LVBus1006289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.28758240479014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321849": {
      "bus_from": "11_LVBus1006284",
      "bus_to": "11_LVBus1006292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.068614585746197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0268943": {
      "bus_from": "11_LVBus1006282",
      "bus_to": "11_LVBus1006283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.77771802619453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0585294": {
      "bus_from": "11_MVLV01148_LV",
      "bus_to": "11_LVBus1006268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.32131848678722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613940": {
      "bus_from": "11_LVBus1006268",
      "bus_to": "11_LVBus1006279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.6050382961089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0363512": {
      "bus_from": "11_LVBus1006279",
      "bus_to": "11_LVBus1006280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.307641256502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584247": {
      "bus_from": "11_LVBus1006268",
      "bus_to": "11_LVBus1006269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.088225138385404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0835597": {
      "bus_from": "11_LVBus1006269",
      "bus_to": "11_LVBus1006270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.140434408126694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321890": {
      "bus_from": "11_LVBus1006269",
      "bus_to": "11_LVBus1006271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.35295756782038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0866537": {
      "bus_from": "11_LVBus1006271",
      "bus_to": "11_LVBus1006272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.27516239008952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0792252": {
      "bus_from": "11_LVBus1006272",
      "bus_to": "11_LVBus1006277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.69034427279936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0693955": {
      "bus_from": "11_LVBus1006272",
      "bus_to": "11_LVBus1006273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.13432496590804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1027621": {
      "bus_from": "11_LVBus1006273",
      "bus_to": "11_LVBus1006274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.58141519108885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0948216": {
      "bus_from": "11_LVBus1006273",
      "bus_to": "11_LVBus1006275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.26588764737786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0378221": {
      "bus_from": "11_LVBus1006273",
      "bus_to": "11_LVBus1006276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.77790762862135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0434179": {
      "bus_from": "11_LVBus1006271",
      "bus_to": "11_LVBus1006278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.285957834678996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_314232": {
      "bus_from": "11_MVBus72728",
      "bus_to": "11_MVBus72729",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 130.71968060311445,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_336603": {
      "bus_from": "11_MVBus72729",
      "bus_to": "11_MVBus72730",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 43.20962495666886,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_266902": {
      "bus_from": "11_MVBus72729",
      "bus_to": "11_MVBus72731",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 151.38966410319526,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0584231": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.9256535415653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1099002": {
      "bus_from": "11_LVBus1006532",
      "bus_to": "11_LVBus1006537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.539083978094375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0044204": {
      "bus_from": "11_LVBus1006537",
      "bus_to": "11_LVBus1006538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.87154105635194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0094406": {
      "bus_from": "11_LVBus1006538",
      "bus_to": "11_LVBus1006539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.95084677873949,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0951364": {
      "bus_from": "11_LVBus1006532",
      "bus_to": "11_LVBus1006534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.80482373990243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0613031": {
      "bus_from": "11_LVBus1006534",
      "bus_to": "11_LVBus1006535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.32813705882829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229955": {
      "bus_from": "11_LVBus1006534",
      "bus_to": "11_LVBus1006536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.634981377427124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0936960": {
      "bus_from": "11_LVBus1006532",
      "bus_to": "11_LVBus1006533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.33584463966493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321883": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.249617886173043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0268972": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 290.0907708232736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1027697": {
      "bus_from": "11_LVBus1006526",
      "bus_to": "11_LVBus1006528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.55540648761936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0250728": {
      "bus_from": "11_LVBus1006526",
      "bus_to": "11_LVBus1006527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.75925707722752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0928015": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.63303813209272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0321825": {
      "bus_from": "11_LVBus1006522",
      "bus_to": "11_LVBus1006523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.77449716773318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0936954": {
      "bus_from": "11_LVBus1006523",
      "bus_to": "11_LVBus1006524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.27473101542157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0181963": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.50412743292499,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0728496": {
      "bus_from": "11_LVBus1006516",
      "bus_to": "11_LVBus1006517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.99692150655866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0116855": {
      "bus_from": "11_LVBus1006517",
      "bus_to": "11_LVBus1006518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.90881443858291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0054165": {
      "bus_from": "11_LVBus1006518",
      "bus_to": "11_LVBus1006519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.79869991742744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "11_LVBranch0208124": {
      "bus_from": "11_LVBus1006516",
      "bus_to": "11_LVBus1006520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.02216156603773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0709159": {
      "bus_from": "11_MVLV54482_LV",
      "bus_to": "11_LVBus1006512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.05089109201788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0229899": {
      "bus_from": "11_LVBus1006512",
      "bus_to": "11_LVBus1006513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.36642488783556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0299194": {
      "bus_from": "11_LVBus1006513",
      "bus_to": "11_LVBus1006514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 212.53543421624573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_190244": {
      "bus_from": "11_MVBus72712",
      "bus_to": "11_MVBus72722",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 30.00238012192968,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_190559": {
      "bus_from": "11_MVBus72711",
      "bus_to": "11_MVLV00127",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 359.1039268070871,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1029531": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 209.86685975120707,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0833995": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 192.51355041152613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0299214": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 387.90241963493145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0389369": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 296.9820913481734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0522047": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.86222229806145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0708510": {
      "bus_from": "11_LVBus1006255",
      "bus_to": "11_LVBus1006256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.258526107133926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0438356": {
      "bus_from": "11_LVBus1006255",
      "bus_to": "11_LVBus1006258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.97700584976035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0356464": {
      "bus_from": "11_LVBus1006255",
      "bus_to": "11_LVBus1006257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.58069482645507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0616946": {
      "bus_from": "11_MVLV00127_LV",
      "bus_to": "11_LVBus1006253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.0681366781362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_185216": {
      "bus_from": "11_MVBus72710",
      "bus_to": "11_MVLV55008",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 95.4591486034775,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0237360": {
      "bus_from": "11_MVLV55008_LV",
      "bus_to": "11_LVBus1006552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.78896756368064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0616431": {
      "bus_from": "11_MVLV55008_LV",
      "bus_to": "11_LVBus1006550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.608646592444755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0233525": {
      "bus_from": "11_MVLV55008_LV",
      "bus_to": "11_LVBus1006546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.50681651084319,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1062988": {
      "bus_from": "11_LVBus1006546",
      "bus_to": "11_LVBus1006547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.99475239819185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0475091": {
      "bus_from": "11_LVBus1006547",
      "bus_to": "11_LVBus1006548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.887910583509136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0897513": {
      "bus_from": "11_MVLV55008_LV",
      "bus_to": "11_LVBus1006543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.933079573658592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0918459": {
      "bus_from": "11_LVBus1006543",
      "bus_to": "11_LVBus1006544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.57533956968742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0363972": {
      "bus_from": "11_MVLV55008_LV",
      "bus_to": "11_LVBus1006541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.1011672863444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_149601": {
      "bus_from": "11_MVBus72708",
      "bus_to": "11_MVBus72709",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 98.84549922246799,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_142404": {
      "bus_from": "11_MVBus72707",
      "bus_to": "11_MVBus72723",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 36.40963507800577,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_108032": {
      "bus_from": "11_MVBus72663",
      "bus_to": "11_MVLV12494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 37.37113726278076,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_245211": {
      "bus_from": "11_MVBus72655",
      "bus_to": "11_MVBus72656",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 262.5230161912218,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_336608": {
      "bus_from": "11_MVBus72656",
      "bus_to": "11_MVBus72657",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 57.936049055261144,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_59773": {
      "bus_from": "11_MVBus72657",
      "bus_to": "11_MVBus72662",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 92.29561255464395,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_343321": {
      "bus_from": "11_MVBus72662",
      "bus_to": "11_MVLV61383",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.52388518881601,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0178443": {
      "bus_from": "11_MVLV61383_LV",
      "bus_to": "11_LVBus1006629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.59733638415119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0755481": {
      "bus_from": "11_MVLV61383_LV",
      "bus_to": "11_LVBus1006627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.0661657453132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0941452": {
      "bus_from": "11_MVLV61383_LV",
      "bus_to": "11_LVBus1006625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.813426745162039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0467575": {
      "bus_from": "11_MVLV61383_LV",
      "bus_to": "11_LVBus1006623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.59318444962188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_224111": {
      "bus_from": "11_MVBus72662",
      "bus_to": "11_MVLV74225",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 82.06944826353421,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_42052": {
      "bus_from": "11_MVBus72657",
      "bus_to": "11_MVBus72658",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 139.93156821526702,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_159790": {
      "bus_from": "11_MVBus72658",
      "bus_to": "11_MVBus72660",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 285.9692969336351,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_41851": {
      "bus_from": "11_MVBus72660",
      "bus_to": "11_MVBus72665",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1460.746716918571,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_285479": {
      "bus_from": "11_MVBus72665",
      "bus_to": "11_MVBus72666",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 134.22239942356384,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_72097": {
      "bus_from": "11_MVBus72666",
      "bus_to": "11_MVBus72667",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 119.90259602448846,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_252791": {
      "bus_from": "11_MVBus72667",
      "bus_to": "11_MVBus72670",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 84.76366767483846,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_258286": {
      "bus_from": "11_MVBus72670",
      "bus_to": "11_MVLV18590",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.22021143311349,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0673265": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.22724710471672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0399105": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.58619039311226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0950864": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 173.04530332396752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0580289": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.35886645928427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0236959": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.90717518541971,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0770879": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.076708935294456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0952747": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.15612674802811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0793481": {
      "bus_from": "11_LVBus1006425",
      "bus_to": "11_LVBus1006427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.49137051910082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0451866": {
      "bus_from": "11_LVBus1006425",
      "bus_to": "11_LVBus1006426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.039287523954943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0310631": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.7588056156491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0950848": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 157.08424550974647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0459203": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.542733445088253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0950844": {
      "bus_from": "11_LVBus1006417",
      "bus_to": "11_LVBus1006418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.57789958923843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0383236": {
      "bus_from": "11_LVBus1006417",
      "bus_to": "11_LVBus1006419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.402901232883785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0383240": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.521506799443795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0332993": {
      "bus_from": "11_MVLV18590_LV",
      "bus_to": "11_LVBus1006413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.030222604960823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_105110": {
      "bus_from": "11_MVBus72670",
      "bus_to": "11_MVLV10166",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 158.45511010393884,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0995779": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.571897504473455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1081903": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.663194019458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0810279": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.26374889971277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0416166": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.10883608135964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0546015": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.440707851793157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0281436": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.1660408018638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0913688": {
      "bus_from": "11_MVLV10166_LV",
      "bus_to": "11_LVBus1006380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.875477421849203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_232955": {
      "bus_from": "11_MVBus72667",
      "bus_to": "11_MVBus72668",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 153.1224364936331,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_59795": {
      "bus_from": "11_MVBus72668",
      "bus_to": "11_MVBus72672",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 53.77796259119532,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_316852": {
      "bus_from": "11_MVBus72672",
      "bus_to": "11_MVBus72673",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 210.2954303489089,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_291099": {
      "bus_from": "11_MVBus72673",
      "bus_to": "11_MVBus72674",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.823076420115308,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_47674": {
      "bus_from": "11_MVBus72674",
      "bus_to": "11_MVBus72688",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.02935034874619,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_111937": {
      "bus_from": "11_MVBus72674",
      "bus_to": "11_MVBus72675",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 60.96046106677468,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_296618": {
      "bus_from": "11_MVBus72675",
      "bus_to": "11_MVBus72676",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 152.39152511205629,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_86511": {
      "bus_from": "11_MVBus72676",
      "bus_to": "11_MVBus72681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.48283989182332,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_56959": {
      "bus_from": "11_MVBus72681",
      "bus_to": "11_MVBus72687",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.79665542911508,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_200941": {
      "bus_from": "11_MVBus72681",
      "bus_to": "11_MVBus72682",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 67.35337041787061,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_94419": {
      "bus_from": "11_MVBus72682",
      "bus_to": "11_MVBus72686",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 26.046710554373437,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_320007": {
      "bus_from": "11_MVBus72682",
      "bus_to": "11_MVBus72683",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 105.22237266774474,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_75055": {
      "bus_from": "11_MVBus72683",
      "bus_to": "11_MVBus72684",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 29.38403546830833,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_92308": {
      "bus_from": "11_MVBus72684",
      "bus_to": "11_MVBus72685",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 92.31616960775504,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_324723": {
      "bus_from": "11_MVBus72684",
      "bus_to": "11_MVLV24162",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.221064725173598,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_270764": {
      "bus_from": "11_MVBus72683",
      "bus_to": "11_MVLV74209",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.51016343810711,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0451867": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.70141702507917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0310614": {
      "bus_from": "11_LVBus1006676",
      "bus_to": "11_LVBus1006677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.09812262033768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1001790": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.28793410008002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0596407": {
      "bus_from": "11_LVBus1006673",
      "bus_to": "11_LVBus1006674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.41479136413473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0682527": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.53574992450598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0531370": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.56455643971923,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0736529": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.967199537795349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1102538": {
      "bus_from": "11_MVLV74209_LV",
      "bus_to": "11_LVBus1006665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.918710183711564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_173085": {
      "bus_from": "11_MVBus72676",
      "bus_to": "11_MVBus72677",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 34.760801284775866,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_71186": {
      "bus_from": "11_MVBus72677",
      "bus_to": "11_MVBus72678",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.88827529790679,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_292449": {
      "bus_from": "11_MVBus72678",
      "bus_to": "11_MVBus72690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.64194407223589,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_170681": {
      "bus_from": "11_MVBus72690",
      "bus_to": "11_MVBus72695",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.660229203293824,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_277747": {
      "bus_from": "11_MVBus72695",
      "bus_to": "11_MVBus72697",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 65.32736796759609,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_297975": {
      "bus_from": "11_MVBus72697",
      "bus_to": "11_MVBus72699",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 319.94806678959463,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_297976": {
      "bus_from": "11_MVBus72699",
      "bus_to": "11_MVBus72700",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 41.78363030359187,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_292448": {
      "bus_from": "11_MVBus72700",
      "bus_to": "11_MVBus72701",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 105.36037765405554,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_85611": {
      "bus_from": "11_MVBus72701",
      "bus_to": "11_MVLV74175",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 66.7190800241026,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_49683": {
      "bus_from": "11_MVBus72701",
      "bus_to": "11_MVBus72702",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 264.10919976058744,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_43412": {
      "bus_from": "11_MVBus72702",
      "bus_to": "11_MVBus72703",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 27.3073320207088,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_56602": {
      "bus_from": "11_MVBus72703",
      "bus_to": "11_MVBus72704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 238.75983057847202,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_166944": {
      "bus_from": "11_MVBus72703",
      "bus_to": "11_MVLV51163",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.228779070039845,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_321048": {
      "bus_from": "11_MVBus72702",
      "bus_to": "11_MVLV17484",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.084298334573895,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0257701": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 354.7921686778659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0700812": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.15783500083546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0622765": {
      "bus_from": "11_LVBus1006409",
      "bus_to": "11_LVBus1312193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.0392246806901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0566905": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.85286081088522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0981643": {
      "bus_from": "11_LVBus1006405",
      "bus_to": "11_LVBus1006407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.10196787878305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0286373": {
      "bus_from": "11_LVBus1006405",
      "bus_to": "11_LVBus1006406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.79966366403454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0856920": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.366988885094513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0416810": {
      "bus_from": "11_LVBus1006403",
      "bus_to": "11_LVBus1305101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.999425987680176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0387025": {
      "bus_from": "11_LVBus1006403",
      "bus_to": "11_LVBus1323226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.62437709110291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0833315": {
      "bus_from": "11_LVBus1323226",
      "bus_to": "11_LVBus1323227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.23052107692421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0317639": {
      "bus_from": "11_LVBus1323226",
      "bus_to": "11_LVBus1323228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.64794948119569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1036214": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.66115880462289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0885547": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.34560017201194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0608911": {
      "bus_from": "11_LVBus1006397",
      "bus_to": "11_LVBus1006398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.98426014940432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0296949": {
      "bus_from": "11_LVBus1006397",
      "bus_to": "11_LVBus1006399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.994722467484165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0409253": {
      "bus_from": "11_MVLV17484_LV",
      "bus_to": "11_LVBus1006394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.15189501282414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0197399": {
      "bus_from": "11_LVBus1006394",
      "bus_to": "11_LVBus1006395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.7063154117808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_198282": {
      "bus_from": "11_MVBus72700",
      "bus_to": "11_MVLV64946",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 16.529156424356827,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_272194": {
      "bus_from": "11_MVBus72699",
      "bus_to": "11_MVBus72705",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 59.74937524843047,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_280378": {
      "bus_from": "11_MVBus72697",
      "bus_to": "11_MVBus72698",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 218.1401545375365,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_200940": {
      "bus_from": "11_MVBus72695",
      "bus_to": "11_MVBus72696",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 259.6752040880974,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_300143": {
      "bus_from": "11_MVBus72696",
      "bus_to": "11_MVLV47711",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 97.75213166098749,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1078687": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.02530549113217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0884348": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.92136031155613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0596399": {
      "bus_from": "11_LVBus1006486",
      "bus_to": "11_LVBus1006487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.53535458036211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0906041": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.08975685071383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0642688": {
      "bus_from": "11_LVBus1006482",
      "bus_to": "11_LVBus1006483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.25464105385494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0599216": {
      "bus_from": "11_LVBus1006482",
      "bus_to": "11_LVBus1006484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.67591597990348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1078693": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.7537203752426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0906039": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.0919546489443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0626336": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.64393598297859,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0531346": {
      "bus_from": "11_MVLV47711_LV",
      "bus_to": "11_LVBus1006474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.52548701335334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_255863": {
      "bus_from": "11_MVBus72696",
      "bus_to": "11_MVLV51194",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 51.62151308416139,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0327641": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.1621555411823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0802074": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.07828701740456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0740931": {
      "bus_from": "11_LVBus1006507",
      "bus_to": "11_LVBus1006508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.24134927216289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0202214": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.90866419815431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1018748": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.55975590313463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0692354": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.47267911296263,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0566574": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.781407601891788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0300565": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.89395610180404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0817889": {
      "bus_from": "11_LVBus1006493",
      "bus_to": "11_LVBus1006495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.24852959722304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0817890": {
      "bus_from": "11_LVBus1006495",
      "bus_to": "11_LVBus1006496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.246864008065508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0735030": {
      "bus_from": "11_LVBus1006495",
      "bus_to": "11_LVBus1006497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.36897366713011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0565701": {
      "bus_from": "11_LVBus1006493",
      "bus_to": "11_LVBus1006494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.59527596559386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0480288": {
      "bus_from": "11_MVLV51194_LV",
      "bus_to": "11_LVBus1006491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.7314942995612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_144735": {
      "bus_from": "11_MVBus72690",
      "bus_to": "11_MVBus72691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 116.56572947652113,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_93602": {
      "bus_from": "11_MVBus72691",
      "bus_to": "11_MVBus72692",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 396.3932555228585,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_99369": {
      "bus_from": "11_MVBus72692",
      "bus_to": "11_MVBus72694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 249.7144991111173,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_84906": {
      "bus_from": "11_MVBus72694",
      "bus_to": "11_MVLV32660",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 175.44481221795664,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_182788": {
      "bus_from": "11_MVLV32660",
      "bus_to": "11_MVLV35077",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.546504891999905,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_63967": {
      "bus_from": "11_MVBus72694",
      "bus_to": "11_MVLV64947",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.045029579852258,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_215604": {
      "bus_from": "11_MVBus72692",
      "bus_to": "11_MVBus72693",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.758880979300976,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_292294": {
      "bus_from": "11_MVBus72691",
      "bus_to": "11_MVLV56198",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 97.92896556901502,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_198283": {
      "bus_from": "11_MVBus72678",
      "bus_to": "11_MVBus72679",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 26.0289429081281,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_155858": {
      "bus_from": "11_MVBus72677",
      "bus_to": "11_MVBus72680",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 298.65813129174387,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_132531": {
      "bus_from": "11_MVBus72675",
      "bus_to": "11_MVLV35119",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.016002878008386,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0722825": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.771934032969643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1123071": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.0491353411938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0347049": {
      "bus_from": "11_LVBus1006457",
      "bus_to": "11_LVBus1006458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.8578883543902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0451871": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.167568011428852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0515270": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.46564626117899,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0654570": {
      "bus_from": "11_LVBus1006449",
      "bus_to": "11_LVBus1006450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.49243427199235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0884347": {
      "bus_from": "11_LVBus1006450",
      "bus_to": "11_LVBus1006452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.59025654943473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0762778": {
      "bus_from": "11_LVBus1006450",
      "bus_to": "11_LVBus1006451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.0981962801452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0411588": {
      "bus_from": "11_LVBus1006449",
      "bus_to": "11_LVBus1006453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.217883670235043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0515269": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.303371996383603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1051600": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.17585868825618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0451874": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.94058216104987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1010333": {
      "bus_from": "11_MVLV35119_LV",
      "bus_to": "11_LVBus1006441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.29884326742365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_125651": {
      "bus_from": "11_MVBus72673",
      "bus_to": "11_MVBus72689",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.147461030057212,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_158546": {
      "bus_from": "11_MVBus72672",
      "bus_to": "11_MVLV01152",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.60173041475606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_324768": {
      "bus_from": "11_MVBus72668",
      "bus_to": "11_MVBus72669",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 177.92787082722288,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_284764": {
      "bus_from": "11_MVBus72666",
      "bus_to": "11_MVBus72671",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 36.65972174670321,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_105091": {
      "bus_from": "11_MVBus72665",
      "bus_to": "11_MVLV24165",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.693815962833936,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_157090": {
      "bus_from": "11_MVBus72660",
      "bus_to": "11_MVBus72661",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 218.29307949521353,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_107924": {
      "bus_from": "11_MVBus72658",
      "bus_to": "11_MVBus72659",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 180.08049941992752,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_176590": {
      "bus_from": "11_MVBus72656",
      "bus_to": "11_MVLV70246",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 294.831685326305,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1126600": {
      "bus_from": "11_MVLV70246_LV",
      "bus_to": "11_LVBus1006662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 297.00527772137235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch1006613": {
      "bus_from": "11_LVBus1006662",
      "bus_to": "11_LVBus1006663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.43515761719154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0326063": {
      "bus_from": "11_MVLV70246_LV",
      "bus_to": "11_LVBus1006660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 204.19513606251806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0522416": {
      "bus_from": "11_MVLV70246_LV",
      "bus_to": "11_LVBus1006657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.837599668248867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_LVBranch0834292": {
      "bus_from": "11_LVBus1006657",
      "bus_to": "11_LVBus1006658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.48565305397952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "11_140588": {
      "bus_from": "11_MVBus72654",
      "bus_to": "11_MVBus72664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.1145624617482,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "11_LVBus1006470_consumption": {
      "bus": "11_LVBus1006470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4289.891052151455,
        12953.511788574691,
        11402.957682000108
      ],
      "q_nom": [
        1286.9673156454367,
        3886.053536572407,
        3420.887304600032
      ]
    },
    "11_LVBus1006470_production": {
      "bus": "11_LVBus1006470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006472_consumption": {
      "bus": "11_LVBus1006472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12199.937577279337,
        953.3461153495616,
        7346.402800062109
      ],
      "q_nom": [
        3659.981273183801,
        286.0038346048685,
        2203.9208400186326
      ]
    },
    "11_LVBus1006472_production": {
      "bus": "11_LVBus1006472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006471_consumption": {
      "bus": "11_LVBus1006471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1241.5666926774911,
        0.0,
        12056.232792450211
      ],
      "q_nom": [
        372.4700078032473,
        0.0,
        3616.8698377350634
      ]
    },
    "11_LVBus1006471_production": {
      "bus": "11_LVBus1006471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006468_consumption": {
      "bus": "11_LVBus1006468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3287.522542315528,
        12692.793917965688,
        15423.911056058092
      ],
      "q_nom": [
        986.2567626946584,
        3807.838175389706,
        4627.173316817428
      ]
    },
    "11_LVBus1006468_production": {
      "bus": "11_LVBus1006468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006462_consumption": {
      "bus": "11_LVBus1006462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3307.4703203630033,
        7374.7178720563825,
        11708.697194945133
      ],
      "q_nom": [
        992.2410961089009,
        2212.4153616169147,
        3512.60915848354
      ]
    },
    "11_LVBus1006462_production": {
      "bus": "11_LVBus1006462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006466_consumption": {
      "bus": "11_LVBus1006466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7259.141858006109,
        19612.729205946744,
        13674.166235977806
      ],
      "q_nom": [
        2177.7425574018325,
        5883.818761784023,
        4102.249870793342
      ]
    },
    "11_LVBus1006466_production": {
      "bus": "11_LVBus1006466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006463_consumption": {
      "bus": "11_LVBus1006463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1479.9451258330932,
        8030.275774237241,
        4524.542373776996
      ],
      "q_nom": [
        443.98353774992796,
        2409.0827322711725,
        1357.3627121330987
      ]
    },
    "11_LVBus1006463_production": {
      "bus": "11_LVBus1006463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006464_consumption": {
      "bus": "11_LVBus1006464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5138.304644273803,
        1441.8574070555135,
        0.0
      ],
      "q_nom": [
        1541.491393282141,
        432.55722211665403,
        0.0
      ]
    },
    "11_LVBus1006464_production": {
      "bus": "11_LVBus1006464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006465_consumption": {
      "bus": "11_LVBus1006465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006465_production": {
      "bus": "11_LVBus1006465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV21436_consumption": {
      "bus": "11_MVLV21436",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV21436_production": {
      "bus": "11_MVLV21436",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006653_consumption": {
      "bus": "11_LVBus1006653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2386.5013065725493,
        2766.6568671118553,
        4680.13560428159
      ],
      "q_nom": [
        715.9503919717648,
        829.9970601335566,
        1404.040681284477
      ]
    },
    "11_LVBus1006653_production": {
      "bus": "11_LVBus1006653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006654_consumption": {
      "bus": "11_LVBus1006654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5096.481065537052,
        12344.169818237764,
        10279.71570991418
      ],
      "q_nom": [
        1528.9443196611155,
        3703.250945471329,
        3083.914712974254
      ]
    },
    "11_LVBus1006654_production": {
      "bus": "11_LVBus1006654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006649_consumption": {
      "bus": "11_LVBus1006649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1363.484441100769,
        8255.606803460689,
        4319.96522942541
      ],
      "q_nom": [
        409.0453323302307,
        2476.6820410382065,
        1295.989568827623
      ]
    },
    "11_LVBus1006649_production": {
      "bus": "11_LVBus1006649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006650_consumption": {
      "bus": "11_LVBus1006650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2511.9162989139786,
        8610.156899513813,
        710.4143962817069
      ],
      "q_nom": [
        753.5748896741935,
        2583.047069854144,
        213.12431888451206
      ]
    },
    "11_LVBus1006650_production": {
      "bus": "11_LVBus1006650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006651_consumption": {
      "bus": "11_LVBus1006651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5492.9505800466595,
        3918.6951390978284,
        2567.8624146416782
      ],
      "q_nom": [
        1647.8851740139978,
        1175.6085417293484,
        770.3587243925034
      ]
    },
    "11_LVBus1006651_production": {
      "bus": "11_LVBus1006651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006647_consumption": {
      "bus": "11_LVBus1006647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1982.841068774544,
        1807.9961564644552,
        2443.7158433951254
      ],
      "q_nom": [
        594.8523206323632,
        542.3988469393365,
        733.1147530185376
      ]
    },
    "11_LVBus1006647_production": {
      "bus": "11_LVBus1006647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006643_consumption": {
      "bus": "11_LVBus1006643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1196.7728696372474,
        2684.0651008852515,
        8156.296852428055
      ],
      "q_nom": [
        359.0318608911742,
        805.2195302655754,
        2446.889055728416
      ]
    },
    "11_LVBus1006643_production": {
      "bus": "11_LVBus1006643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006645_consumption": {
      "bus": "11_LVBus1006645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25122.115878137745,
        24485.716896009737,
        23607.727880270704
      ],
      "q_nom": [
        7536.634763441323,
        7345.7150688029205,
        7082.318364081211
      ]
    },
    "11_LVBus1006645_production": {
      "bus": "11_LVBus1006645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006644_consumption": {
      "bus": "11_LVBus1006644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4253.500759731112,
        5918.677137570881,
        7112.659435060239
      ],
      "q_nom": [
        1276.0502279193336,
        1775.6031412712643,
        2133.797830518072
      ]
    },
    "11_LVBus1006644_production": {
      "bus": "11_LVBus1006644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006637_consumption": {
      "bus": "11_LVBus1006637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3894.8979019546387
      ],
      "q_nom": [
        0.0,
        0.0,
        1168.4693705863915
      ]
    },
    "11_LVBus1006637_production": {
      "bus": "11_LVBus1006637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006638_consumption": {
      "bus": "11_LVBus1006638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3484.629005771756,
        4648.712050083798,
        5358.971202543686
      ],
      "q_nom": [
        1045.3887017315267,
        1394.6136150251393,
        1607.6913607631056
      ]
    },
    "11_LVBus1006638_production": {
      "bus": "11_LVBus1006638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006639_consumption": {
      "bus": "11_LVBus1006639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.0721236584754,
        2980.8078550179134,
        1299.8222555982857
      ],
      "q_nom": [
        347.7216370975426,
        894.242356505374,
        389.9466766794857
      ]
    },
    "11_LVBus1006639_production": {
      "bus": "11_LVBus1006639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006640_consumption": {
      "bus": "11_LVBus1006640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.8678368576875,
        8787.535929464006,
        0.0
      ],
      "q_nom": [
        183.26035105730625,
        2636.2607788392015,
        0.0
      ]
    },
    "11_LVBus1006640_production": {
      "bus": "11_LVBus1006640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006641_consumption": {
      "bus": "11_LVBus1006641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1434.592904523527,
        3931.5217861252117
      ],
      "q_nom": [
        0.0,
        430.3778713570581,
        1179.4565358375635
      ]
    },
    "11_LVBus1006641_production": {
      "bus": "11_LVBus1006641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006635_consumption": {
      "bus": "11_LVBus1006635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1362.035264991162,
        1056.6079519255427,
        8011.1831355706145
      ],
      "q_nom": [
        408.61057949734857,
        316.9823855776628,
        2403.354940671184
      ]
    },
    "11_LVBus1006635_production": {
      "bus": "11_LVBus1006635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006631_consumption": {
      "bus": "11_LVBus1006631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4472.684159371654,
        3865.543983653204,
        5119.0172501103625
      ],
      "q_nom": [
        1341.805247811496,
        1159.663195095961,
        1535.7051750331086
      ]
    },
    "11_LVBus1006631_production": {
      "bus": "11_LVBus1006631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006632_consumption": {
      "bus": "11_LVBus1006632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4172.434040128737,
        2543.2794975804254,
        7364.037005579719
      ],
      "q_nom": [
        1251.7302120386212,
        762.9838492741276,
        2209.211101673916
      ]
    },
    "11_LVBus1006632_production": {
      "bus": "11_LVBus1006632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006633_consumption": {
      "bus": "11_LVBus1006633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10195.364180122993,
        13855.494932672456,
        7885.808374236492
      ],
      "q_nom": [
        3058.6092540368977,
        4156.648479801736,
        2365.742512270948
      ]
    },
    "11_LVBus1006633_production": {
      "bus": "11_LVBus1006633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006594_consumption": {
      "bus": "11_LVBus1006594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        895.090720459048,
        2263.8924743668085,
        943.2192773100718
      ],
      "q_nom": [
        268.5272161377144,
        679.1677423100425,
        282.96578319302154
      ]
    },
    "11_LVBus1006594_production": {
      "bus": "11_LVBus1006594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006595_consumption": {
      "bus": "11_LVBus1006595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1662.7544482144945,
        1388.2068058573395,
        602.050331160501
      ],
      "q_nom": [
        498.8263344643483,
        416.46204175720186,
        180.61509934815027
      ]
    },
    "11_LVBus1006595_production": {
      "bus": "11_LVBus1006595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006596_consumption": {
      "bus": "11_LVBus1006596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10566.069249149734,
        3611.187176610905,
        12764.146521954317
      ],
      "q_nom": [
        3169.82077474492,
        1083.3561529832716,
        3829.243956586295
      ]
    },
    "11_LVBus1006596_production": {
      "bus": "11_LVBus1006596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006597_consumption": {
      "bus": "11_LVBus1006597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4188.2366053254955
      ],
      "q_nom": [
        0.0,
        0.0,
        1256.4709815976487
      ]
    },
    "11_LVBus1006597_production": {
      "bus": "11_LVBus1006597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006598_consumption": {
      "bus": "11_LVBus1006598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1103.2409813035306
      ],
      "q_nom": [
        0.0,
        0.0,
        330.97229439105917
      ]
    },
    "11_LVBus1006598_production": {
      "bus": "11_LVBus1006598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006592_consumption": {
      "bus": "11_LVBus1006592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3234.5210667647425,
        7054.843405573016,
        9906.173571244417
      ],
      "q_nom": [
        970.3563200294227,
        2116.4530216719045,
        2971.852071373325
      ]
    },
    "11_LVBus1006592_production": {
      "bus": "11_LVBus1006592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006590_consumption": {
      "bus": "11_LVBus1006590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006590_production": {
      "bus": "11_LVBus1006590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006586_consumption": {
      "bus": "11_LVBus1006586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1303.0408070442863
      ],
      "q_nom": [
        0.0,
        0.0,
        390.9122421132859
      ]
    },
    "11_LVBus1006586_production": {
      "bus": "11_LVBus1006586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006587_consumption": {
      "bus": "11_LVBus1006587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5347.470383854662,
        4789.56557229069,
        2550.757535965486
      ],
      "q_nom": [
        1604.2411151563986,
        1436.869671687207,
        765.2272607896458
      ]
    },
    "11_LVBus1006587_production": {
      "bus": "11_LVBus1006587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006588_consumption": {
      "bus": "11_LVBus1006588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3271.4624549044674,
        10244.751688572785,
        4875.072068316332
      ],
      "q_nom": [
        981.4387364713402,
        3073.4255065718357,
        1462.5216204948995
      ]
    },
    "11_LVBus1006588_production": {
      "bus": "11_LVBus1006588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006577_consumption": {
      "bus": "11_LVBus1006577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006577_production": {
      "bus": "11_LVBus1006577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006578_consumption": {
      "bus": "11_LVBus1006578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006578_production": {
      "bus": "11_LVBus1006578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006579_consumption": {
      "bus": "11_LVBus1006579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2251.041382788735,
        2251.041382788735,
        2251.041382788735
      ],
      "q_nom": [
        675.3124148366205,
        675.3124148366205,
        675.3124148366205
      ]
    },
    "11_LVBus1006579_production": {
      "bus": "11_LVBus1006579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006581_consumption": {
      "bus": "11_LVBus1006581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006581_production": {
      "bus": "11_LVBus1006581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006583_consumption": {
      "bus": "11_LVBus1006583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2649.9215577822583,
        2649.9215577822583,
        2649.9215577822583
      ],
      "q_nom": [
        794.9764673346775,
        794.9764673346775,
        794.9764673346775
      ]
    },
    "11_LVBus1006583_production": {
      "bus": "11_LVBus1006583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006582_consumption": {
      "bus": "11_LVBus1006582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1672.9005280771603,
        1672.9005280771603,
        1672.9005280771603
      ],
      "q_nom": [
        501.87015842314804,
        501.87015842314804,
        501.87015842314804
      ]
    },
    "11_LVBus1006582_production": {
      "bus": "11_LVBus1006582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006580_consumption": {
      "bus": "11_LVBus1006580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1844.848316151015,
        1844.848316151015,
        1844.848316151015
      ],
      "q_nom": [
        553.4544948453045,
        553.4544948453045,
        553.4544948453045
      ]
    },
    "11_LVBus1006580_production": {
      "bus": "11_LVBus1006580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006584_consumption": {
      "bus": "11_LVBus1006584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16026.342593598125,
        8047.94544987984,
        7818.480606124911
      ],
      "q_nom": [
        4807.902778079438,
        2414.383634963952,
        2345.5441818374734
      ]
    },
    "11_LVBus1006584_production": {
      "bus": "11_LVBus1006584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006572_consumption": {
      "bus": "11_LVBus1006572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2909.8918907669463,
        0.0,
        0.0
      ],
      "q_nom": [
        872.9675672300839,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006572_production": {
      "bus": "11_LVBus1006572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006573_consumption": {
      "bus": "11_LVBus1006573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1051.8202562025392,
        1219.428290810286,
        2879.477922168905
      ],
      "q_nom": [
        315.54607686076173,
        365.82848724308576,
        863.8433766506715
      ]
    },
    "11_LVBus1006573_production": {
      "bus": "11_LVBus1006573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006574_consumption": {
      "bus": "11_LVBus1006574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1461.4611096801675,
        0.0,
        2098.250955038852
      ],
      "q_nom": [
        438.43833290405024,
        0.0,
        629.4752865116557
      ]
    },
    "11_LVBus1006574_production": {
      "bus": "11_LVBus1006574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006575_consumption": {
      "bus": "11_LVBus1006575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4966.600622099328,
        7374.648013997565,
        774.9850270027771
      ],
      "q_nom": [
        1489.9801866297983,
        2212.3944041992695,
        232.49550810083312
      ]
    },
    "11_LVBus1006575_production": {
      "bus": "11_LVBus1006575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006569_consumption": {
      "bus": "11_LVBus1006569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1126.5126234720972,
        0.0,
        0.0
      ],
      "q_nom": [
        337.95378704162914,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006569_production": {
      "bus": "11_LVBus1006569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006570_consumption": {
      "bus": "11_LVBus1006570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5434.860180026351,
        4432.144035965886,
        3132.7189556011945
      ],
      "q_nom": [
        1630.4580540079053,
        1329.6432107897658,
        939.8156866803583
      ]
    },
    "11_LVBus1006570_production": {
      "bus": "11_LVBus1006570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006558_consumption": {
      "bus": "11_LVBus1006558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006558_production": {
      "bus": "11_LVBus1006558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006559_consumption": {
      "bus": "11_LVBus1006559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006559_production": {
      "bus": "11_LVBus1006559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006560_consumption": {
      "bus": "11_LVBus1006560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        915.6513474988727,
        915.6513474988727,
        915.6513474988727
      ],
      "q_nom": [
        274.6954042496618,
        274.6954042496618,
        274.6954042496618
      ]
    },
    "11_LVBus1006560_production": {
      "bus": "11_LVBus1006560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006567_consumption": {
      "bus": "11_LVBus1006567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1705.9030064159792,
        1851.732037775356,
        1340.8624749068938
      ],
      "q_nom": [
        511.77090192479375,
        555.5196113326068,
        402.25874247206815
      ]
    },
    "11_LVBus1006567_production": {
      "bus": "11_LVBus1006567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006561_consumption": {
      "bus": "11_LVBus1006561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006561_production": {
      "bus": "11_LVBus1006561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006562_consumption": {
      "bus": "11_LVBus1006562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006562_production": {
      "bus": "11_LVBus1006562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006563_consumption": {
      "bus": "11_LVBus1006563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1598.545552074308,
        1444.1241860112966,
        2348.451578655445
      ],
      "q_nom": [
        479.5636656222924,
        433.23725580338896,
        704.5354735966334
      ]
    },
    "11_LVBus1006563_production": {
      "bus": "11_LVBus1006563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006564_consumption": {
      "bus": "11_LVBus1006564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006564_production": {
      "bus": "11_LVBus1006564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006566_consumption": {
      "bus": "11_LVBus1006566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006566_production": {
      "bus": "11_LVBus1006566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006565_consumption": {
      "bus": "11_LVBus1006565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1436.2692542659736,
        904.3895887226868,
        429.7733769738432
      ],
      "q_nom": [
        430.8807762797921,
        271.31687661680604,
        128.93201309215294
      ]
    },
    "11_LVBus1006565_production": {
      "bus": "11_LVBus1006565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006554_consumption": {
      "bus": "11_LVBus1006554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        669.8870329968025,
        767.0095340174987
      ],
      "q_nom": [
        0.0,
        200.96610989904076,
        230.1028602052496
      ]
    },
    "11_LVBus1006554_production": {
      "bus": "11_LVBus1006554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006555_consumption": {
      "bus": "11_LVBus1006555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3821.137627262353,
        1699.4313647775552
      ],
      "q_nom": [
        0.0,
        1146.3412881787058,
        509.82940943326656
      ]
    },
    "11_LVBus1006555_production": {
      "bus": "11_LVBus1006555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
