        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006556_consumption": {
      "bus": "11_LVBus1006556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3920.3683431112922,
        10393.76462806628
      ],
      "q_nom": [
        0.0,
        1176.1105029333876,
        3118.1293884198835
      ]
    },
    "11_LVBus1006556_production": {
      "bus": "11_LVBus1006556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006376_consumption": {
      "bus": "11_LVBus1006376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        127.05685585160151,
        127.05685585160151,
        127.05685585160151
      ],
      "q_nom": [
        38.117056755480455,
        38.117056755480455,
        38.117056755480455
      ]
    },
    "11_LVBus1006376_production": {
      "bus": "11_LVBus1006376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006377_consumption": {
      "bus": "11_LVBus1006377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5320.076310282322,
        5320.076310282322,
        5320.076310282322
      ],
      "q_nom": [
        1596.0228930846965,
        1596.0228930846965,
        1596.0228930846965
      ]
    },
    "11_LVBus1006377_production": {
      "bus": "11_LVBus1006377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006378_consumption": {
      "bus": "11_LVBus1006378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.39885829631527,
        96.39885829631527,
        96.39885829631527
      ],
      "q_nom": [
        28.91965748889458,
        28.91965748889458,
        28.91965748889458
      ]
    },
    "11_LVBus1006378_production": {
      "bus": "11_LVBus1006378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006370_consumption": {
      "bus": "11_LVBus1006370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3083.2432541966054,
        3083.2432541966054,
        3083.2432541966054
      ],
      "q_nom": [
        924.9729762589816,
        924.9729762589816,
        924.9729762589816
      ]
    },
    "11_LVBus1006370_production": {
      "bus": "11_LVBus1006370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006371_consumption": {
      "bus": "11_LVBus1006371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4791.6670177133365,
        4346.8574895454185,
        3971.7712673394835
      ],
      "q_nom": [
        1437.5001053140008,
        1304.0572468636256,
        1191.531380201845
      ]
    },
    "11_LVBus1006371_production": {
      "bus": "11_LVBus1006371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006372_consumption": {
      "bus": "11_LVBus1006372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006372_production": {
      "bus": "11_LVBus1006372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006373_consumption": {
      "bus": "11_LVBus1006373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5616.60686498657,
        3597.24839238328,
        6659.450127870069
      ],
      "q_nom": [
        1684.982059495971,
        1079.174517714984,
        1997.8350383610207
      ]
    },
    "11_LVBus1006373_production": {
      "bus": "11_LVBus1006373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006374_consumption": {
      "bus": "11_LVBus1006374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1428.012704413055,
        1342.8695195920536
      ],
      "q_nom": [
        0.0,
        428.4038113239165,
        402.8608558776161
      ]
    },
    "11_LVBus1006374_production": {
      "bus": "11_LVBus1006374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006364_consumption": {
      "bus": "11_LVBus1006364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006364_production": {
      "bus": "11_LVBus1006364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006365_consumption": {
      "bus": "11_LVBus1006365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006365_production": {
      "bus": "11_LVBus1006365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006367_consumption": {
      "bus": "11_LVBus1006367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006367_production": {
      "bus": "11_LVBus1006367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006368_consumption": {
      "bus": "11_LVBus1006368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006368_production": {
      "bus": "11_LVBus1006368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006366_consumption": {
      "bus": "11_LVBus1006366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5392.439883535986,
        5392.439883535986,
        5392.439883535986
      ],
      "q_nom": [
        1617.7319650607958,
        1617.7319650607958,
        1617.7319650607958
      ]
    },
    "11_LVBus1006366_production": {
      "bus": "11_LVBus1006366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006360_consumption": {
      "bus": "11_LVBus1006360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006360_production": {
      "bus": "11_LVBus1006360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006361_consumption": {
      "bus": "11_LVBus1006361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006361_production": {
      "bus": "11_LVBus1006361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006362_consumption": {
      "bus": "11_LVBus1006362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7033.885800964354,
        7033.885800964354,
        7033.885800964354
      ],
      "q_nom": [
        2110.165740289306,
        2110.165740289306,
        2110.165740289306
      ]
    },
    "11_LVBus1006362_production": {
      "bus": "11_LVBus1006362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006354_consumption": {
      "bus": "11_LVBus1006354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        222.2413307872518,
        222.2413307872518,
        222.2413307872518
      ],
      "q_nom": [
        66.67239923617554,
        66.67239923617554,
        66.67239923617554
      ]
    },
    "11_LVBus1006354_production": {
      "bus": "11_LVBus1006354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006355_consumption": {
      "bus": "11_LVBus1006355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26610.265091068635,
        20027.34540490607,
        6778.712905302887
      ],
      "q_nom": [
        7983.07952732059,
        6008.203621471821,
        2033.613871590866
      ]
    },
    "11_LVBus1006355_production": {
      "bus": "11_LVBus1006355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006356_consumption": {
      "bus": "11_LVBus1006356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        509.82046528455953,
        1590.7625666528536
      ],
      "q_nom": [
        0.0,
        152.94613958536786,
        477.22876999585606
      ]
    },
    "11_LVBus1006356_production": {
      "bus": "11_LVBus1006356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006357_consumption": {
      "bus": "11_LVBus1006357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006357_production": {
      "bus": "11_LVBus1006357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006358_consumption": {
      "bus": "11_LVBus1006358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006358_production": {
      "bus": "11_LVBus1006358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006352_consumption": {
      "bus": "11_LVBus1006352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3631.6225584530066,
        3631.6225584530066,
        3631.6225584530066
      ],
      "q_nom": [
        1089.486767535902,
        1089.486767535902,
        1089.486767535902
      ]
    },
    "11_LVBus1006352_production": {
      "bus": "11_LVBus1006352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006348_consumption": {
      "bus": "11_LVBus1006348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2764.296275953177,
        2764.296275953177,
        2764.296275953177
      ],
      "q_nom": [
        829.2888827859531,
        829.2888827859531,
        829.2888827859531
      ]
    },
    "11_LVBus1006348_production": {
      "bus": "11_LVBus1006348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006349_consumption": {
      "bus": "11_LVBus1006349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15159.55459262658,
        15159.55459262658,
        15159.55459262658
      ],
      "q_nom": [
        4547.866377787974,
        4547.866377787974,
        4547.866377787974
      ]
    },
    "11_LVBus1006349_production": {
      "bus": "11_LVBus1006349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006350_consumption": {
      "bus": "11_LVBus1006350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006350_production": {
      "bus": "11_LVBus1006350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006337_consumption": {
      "bus": "11_LVBus1006337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        621.1238578405071,
        621.1238578405071,
        621.1238578405071
      ],
      "q_nom": [
        186.3371573521521,
        186.3371573521521,
        186.3371573521521
      ]
    },
    "11_LVBus1006337_production": {
      "bus": "11_LVBus1006337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006338_consumption": {
      "bus": "11_LVBus1006338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        122.03498454763033,
        122.03498454763033,
        122.03498454763033
      ],
      "q_nom": [
        36.6104953642891,
        36.6104953642891,
        36.6104953642891
      ]
    },
    "11_LVBus1006338_production": {
      "bus": "11_LVBus1006338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006340_consumption": {
      "bus": "11_LVBus1006340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006340_production": {
      "bus": "11_LVBus1006340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006341_consumption": {
      "bus": "11_LVBus1006341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2756.36149598267,
        2756.36149598267,
        2756.36149598267
      ],
      "q_nom": [
        826.908448794801,
        826.908448794801,
        826.908448794801
      ]
    },
    "11_LVBus1006341_production": {
      "bus": "11_LVBus1006341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006339_consumption": {
      "bus": "11_LVBus1006339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3044.9067671880143,
        3044.9067671880143,
        3044.9067671880143
      ],
      "q_nom": [
        913.4720301564042,
        913.4720301564042,
        913.4720301564042
      ]
    },
    "11_LVBus1006339_production": {
      "bus": "11_LVBus1006339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006342_consumption": {
      "bus": "11_LVBus1006342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        908.6426446205135,
        908.6426446205135,
        908.6426446205135
      ],
      "q_nom": [
        272.592793386154,
        272.592793386154,
        272.592793386154
      ]
    },
    "11_LVBus1006342_production": {
      "bus": "11_LVBus1006342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006346_consumption": {
      "bus": "11_LVBus1006346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        676.3927017348486,
        676.3927017348486,
        676.3927017348486
      ],
      "q_nom": [
        202.9178105204546,
        202.9178105204546,
        202.9178105204546
      ]
    },
    "11_LVBus1006346_production": {
      "bus": "11_LVBus1006346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006343_consumption": {
      "bus": "11_LVBus1006343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2619.0639171006583,
        2619.0639171006583,
        2619.0639171006583
      ],
      "q_nom": [
        785.7191751301974,
        785.7191751301974,
        785.7191751301974
      ]
    },
    "11_LVBus1006343_production": {
      "bus": "11_LVBus1006343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006345_consumption": {
      "bus": "11_LVBus1006345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4567.325124948915,
        4567.325124948915,
        4567.325124948915
      ],
      "q_nom": [
        1370.1975374846745,
        1370.1975374846745,
        1370.1975374846745
      ]
    },
    "11_LVBus1006345_production": {
      "bus": "11_LVBus1006345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006344_consumption": {
      "bus": "11_LVBus1006344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4249.932294530931,
        4249.932294530931,
        4249.932294530931
      ],
      "q_nom": [
        1274.9796883592794,
        1274.9796883592794,
        1274.9796883592794
      ]
    },
    "11_LVBus1006344_production": {
      "bus": "11_LVBus1006344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006621_consumption": {
      "bus": "11_LVBus1006621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        469.0357564318865,
        469.0357564318865,
        469.0357564318865
      ],
      "q_nom": [
        140.71072692956594,
        140.71072692956594,
        140.71072692956594
      ]
    },
    "11_LVBus1006621_production": {
      "bus": "11_LVBus1006621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006619_consumption": {
      "bus": "11_LVBus1006619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        361.53266122554015,
        361.53266122554015,
        361.53266122554015
      ],
      "q_nom": [
        108.45979836766205,
        108.45979836766205,
        108.45979836766205
      ]
    },
    "11_LVBus1006619_production": {
      "bus": "11_LVBus1006619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006615_consumption": {
      "bus": "11_LVBus1006615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006615_production": {
      "bus": "11_LVBus1006615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006616_consumption": {
      "bus": "11_LVBus1006616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        304.89431249284587,
        304.89431249284587,
        304.89431249284587
      ],
      "q_nom": [
        91.46829374785376,
        91.46829374785376,
        91.46829374785376
      ]
    },
    "11_LVBus1006616_production": {
      "bus": "11_LVBus1006616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006617_consumption": {
      "bus": "11_LVBus1006617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1991.0490600067753,
        1991.0490600067753,
        1991.0490600067753
      ],
      "q_nom": [
        597.3147180020326,
        597.3147180020326,
        597.3147180020326
      ]
    },
    "11_LVBus1006617_production": {
      "bus": "11_LVBus1006617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006606_consumption": {
      "bus": "11_LVBus1006606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        390.8341607153982,
        390.8341607153982,
        390.8341607153982
      ],
      "q_nom": [
        117.25024821461945,
        117.25024821461945,
        117.25024821461945
      ]
    },
    "11_LVBus1006606_production": {
      "bus": "11_LVBus1006606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006607_consumption": {
      "bus": "11_LVBus1006607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3789.1248134351817,
        3789.1248134351817,
        3789.1248134351817
      ],
      "q_nom": [
        1136.7374440305546,
        1136.7374440305546,
        1136.7374440305546
      ]
    },
    "11_LVBus1006607_production": {
      "bus": "11_LVBus1006607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006608_consumption": {
      "bus": "11_LVBus1006608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006608_production": {
      "bus": "11_LVBus1006608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006609_consumption": {
      "bus": "11_LVBus1006609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2092.148534101114,
        2092.148534101114,
        2092.148534101114
      ],
      "q_nom": [
        627.6445602303342,
        627.6445602303342,
        627.6445602303342
      ]
    },
    "11_LVBus1006609_production": {
      "bus": "11_LVBus1006609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006610_consumption": {
      "bus": "11_LVBus1006610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006610_production": {
      "bus": "11_LVBus1006610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006612_consumption": {
      "bus": "11_LVBus1006612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3509.164267584507,
        3509.164267584507,
        3509.164267584507
      ],
      "q_nom": [
        1052.749280275352,
        1052.749280275352,
        1052.749280275352
      ]
    },
    "11_LVBus1006612_production": {
      "bus": "11_LVBus1006612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006611_consumption": {
      "bus": "11_LVBus1006611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        314.1045454242102,
        314.1045454242102,
        314.1045454242102
      ],
      "q_nom": [
        94.23136362726305,
        94.23136362726305,
        94.23136362726305
      ]
    },
    "11_LVBus1006611_production": {
      "bus": "11_LVBus1006611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006613_consumption": {
      "bus": "11_LVBus1006613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2589.153758119756,
        2589.153758119756,
        2589.153758119756
      ],
      "q_nom": [
        776.7461274359267,
        776.7461274359267,
        776.7461274359267
      ]
    },
    "11_LVBus1006613_production": {
      "bus": "11_LVBus1006613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006600_consumption": {
      "bus": "11_LVBus1006600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2556.0134964918225,
        2556.0134964918225,
        2556.0134964918225
      ],
      "q_nom": [
        766.8040489475467,
        766.8040489475467,
        766.8040489475467
      ]
    },
    "11_LVBus1006600_production": {
      "bus": "11_LVBus1006600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006601_consumption": {
      "bus": "11_LVBus1006601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1452.9362346195442,
        1452.9362346195442,
        1452.9362346195442
      ],
      "q_nom": [
        435.88087038586326,
        435.88087038586326,
        435.88087038586326
      ]
    },
    "11_LVBus1006601_production": {
      "bus": "11_LVBus1006601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006602_consumption": {
      "bus": "11_LVBus1006602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2985.459585530105,
        2985.459585530105,
        2985.459585530105
      ],
      "q_nom": [
        895.6378756590315,
        895.6378756590315,
        895.6378756590315
      ]
    },
    "11_LVBus1006602_production": {
      "bus": "11_LVBus1006602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006604_consumption": {
      "bus": "11_LVBus1006604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2965.7376853552223,
        2965.7376853552223,
        2965.7376853552223
      ],
      "q_nom": [
        889.7213056065667,
        889.7213056065667,
        889.7213056065667
      ]
    },
    "11_LVBus1006604_production": {
      "bus": "11_LVBus1006604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006603_consumption": {
      "bus": "11_LVBus1006603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5053.628724804294,
        5053.628724804294,
        5053.628724804294
      ],
      "q_nom": [
        1516.088617441288,
        1516.088617441288,
        1516.088617441288
      ]
    },
    "11_LVBus1006603_production": {
      "bus": "11_LVBus1006603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006333_consumption": {
      "bus": "11_LVBus1006333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1485.3975704396576,
        362.1833933283213,
        0.0
      ],
      "q_nom": [
        445.6192711318973,
        108.65501799849639,
        0.0
      ]
    },
    "11_LVBus1006333_production": {
      "bus": "11_LVBus1006333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006334_consumption": {
      "bus": "11_LVBus1006334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1345.1143537785651,
        0.0,
        0.0
      ],
      "q_nom": [
        403.53430613356954,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006334_production": {
      "bus": "11_LVBus1006334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006335_consumption": {
      "bus": "11_LVBus1006335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3062.706626426663,
        4221.346017986406,
        3371.6579827775477
      ],
      "q_nom": [
        918.811987927999,
        1266.4038053959218,
        1011.4973948332643
      ]
    },
    "11_LVBus1006335_production": {
      "bus": "11_LVBus1006335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006331_consumption": {
      "bus": "11_LVBus1006331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1088.8263934052238,
        694.0555801574641,
        3231.7744689149495
      ],
      "q_nom": [
        326.64791802156714,
        208.21667404723922,
        969.5323406744848
      ]
    },
    "11_LVBus1006331_production": {
      "bus": "11_LVBus1006331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006328_consumption": {
      "bus": "11_LVBus1006328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1625.5196248432408,
        702.0870343364027,
        0.0
      ],
      "q_nom": [
        487.6558874529722,
        210.6261103009208,
        0.0
      ]
    },
    "11_LVBus1006328_production": {
      "bus": "11_LVBus1006328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006329_consumption": {
      "bus": "11_LVBus1006329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3430.041378938976,
        1123.968542970776,
        1376.9520614322091
      ],
      "q_nom": [
        1029.0124136816928,
        337.1905628912328,
        413.0856184296627
      ]
    },
    "11_LVBus1006329_production": {
      "bus": "11_LVBus1006329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006324_consumption": {
      "bus": "11_LVBus1006324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1325.038909846106,
        3330.349094320197,
        1749.2053454109966
      ],
      "q_nom": [
        397.5116729538318,
        999.104728296059,
        524.7616036232989
      ]
    },
    "11_LVBus1006324_production": {
      "bus": "11_LVBus1006324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006325_consumption": {
      "bus": "11_LVBus1006325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4601.769165752985
      ],
      "q_nom": [
        0.0,
        0.0,
        1380.5307497258955
      ]
    },
    "11_LVBus1006325_production": {
      "bus": "11_LVBus1006325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006326_consumption": {
      "bus": "11_LVBus1006326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006326_production": {
      "bus": "11_LVBus1006326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006318_consumption": {
      "bus": "11_LVBus1006318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006318_production": {
      "bus": "11_LVBus1006318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006319_consumption": {
      "bus": "11_LVBus1006319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006319_production": {
      "bus": "11_LVBus1006319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006320_consumption": {
      "bus": "11_LVBus1006320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1585.3021610233313,
        2243.5956151728587,
        1526.0071586009005
      ],
      "q_nom": [
        475.59064830699936,
        673.0786845518576,
        457.8021475802702
      ]
    },
    "11_LVBus1006320_production": {
      "bus": "11_LVBus1006320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006321_consumption": {
      "bus": "11_LVBus1006321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4803.628345428659,
        3162.1275204010362,
        4948.477209535496
      ],
      "q_nom": [
        1441.0885036285974,
        948.6382561203109,
        1484.5431628606486
      ]
    },
    "11_LVBus1006321_production": {
      "bus": "11_LVBus1006321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006322_consumption": {
      "bus": "11_LVBus1006322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7274.423492668233,
        1280.8255786843438,
        1704.850265284089
      ],
      "q_nom": [
        2182.3270478004697,
        384.24767360530313,
        511.45507958522666
      ]
    },
    "11_LVBus1006322_production": {
      "bus": "11_LVBus1006322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006316_consumption": {
      "bus": "11_LVBus1006316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006316_production": {
      "bus": "11_LVBus1006316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006314_consumption": {
      "bus": "11_LVBus1006314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20304.865528172275,
        20304.865528172275,
        20304.865528172275
      ],
      "q_nom": [
        6091.459658451682,
        6091.459658451682,
        6091.459658451682
      ]
    },
    "11_LVBus1006314_production": {
      "bus": "11_LVBus1006314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006311_consumption": {
      "bus": "11_LVBus1006311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5761.8177584570985,
        48990.9625618742,
        16867.192226351166
      ],
      "q_nom": [
        1728.5453275371294,
        14697.288768562259,
        5060.15766790535
      ]
    },
    "11_LVBus1006311_production": {
      "bus": "11_LVBus1006311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006312_consumption": {
      "bus": "11_LVBus1006312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3123.60646483046,
        4173.507842627745,
        1988.6725679673614
      ],
      "q_nom": [
        937.081939449138,
        1252.0523527883236,
        596.6017703902083
      ]
    },
    "11_LVBus1006312_production": {
      "bus": "11_LVBus1006312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006307_consumption": {
      "bus": "11_LVBus1006307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6639.226585632599,
        8239.105701536104,
        975.5444522189014
      ],
      "q_nom": [
        1991.7679756897796,
        2471.731710460831,
        292.6633356656704
      ]
    },
    "11_LVBus1006307_production": {
      "bus": "11_LVBus1006307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006309_consumption": {
      "bus": "11_LVBus1006309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5023.335988719484,
        5617.67349362378,
        11841.198673314422
      ],
      "q_nom": [
        1507.000796615845,
        1685.302048087134,
        3552.3596019943266
      ]
    },
    "11_LVBus1006309_production": {
      "bus": "11_LVBus1006309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006308_consumption": {
      "bus": "11_LVBus1006308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006308_production": {
      "bus": "11_LVBus1006308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006305_consumption": {
      "bus": "11_LVBus1006305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.9415523744437,
        1665.6686284226867,
        5490.047318106981
      ],
      "q_nom": [
        839.3824657123331,
        499.700588526806,
        1647.0141954320943
      ]
    },
    "11_LVBus1006305_production": {
      "bus": "11_LVBus1006305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006303_consumption": {
      "bus": "11_LVBus1006303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1674.7227467809143,
        5572.219456645747
      ],
      "q_nom": [
        0.0,
        502.41682403427427,
        1671.6658369937243
      ]
    },
    "11_LVBus1006303_production": {
      "bus": "11_LVBus1006303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006301_consumption": {
      "bus": "11_LVBus1006301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12347.701718270873,
        5197.133969422756,
        8694.523111743496
      ],
      "q_nom": [
        3704.310515481262,
        1559.140190826827,
        2608.3569335230486
      ]
    },
    "11_LVBus1006301_production": {
      "bus": "11_LVBus1006301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006296_consumption": {
      "bus": "11_LVBus1006296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1324.160583580503,
        0.0,
        8060.772025343677
      ],
      "q_nom": [
        397.2481750741509,
        0.0,
        2418.231607603103
      ]
    },
    "11_LVBus1006296_production": {
      "bus": "11_LVBus1006296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006297_consumption": {
      "bus": "11_LVBus1006297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8724.088585893132,
        5949.841002475565,
        6013.962369271188
      ],
      "q_nom": [
        2617.2265757679397,
        1784.9523007426694,
        1804.1887107813566
      ]
    },
    "11_LVBus1006297_production": {
      "bus": "11_LVBus1006297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006298_consumption": {
      "bus": "11_LVBus1006298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15213.401826163874,
        15221.421059582211,
        23107.61627467356
      ],
      "q_nom": [
        4564.020547849162,
        4566.426317874663,
        6932.284882402068
      ]
    },
    "11_LVBus1006298_production": {
      "bus": "11_LVBus1006298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006299_consumption": {
      "bus": "11_LVBus1006299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3957.843964275329,
        1571.2777484006424,
        9127.567938655318
      ],
      "q_nom": [
        1187.3531892825988,
        471.3833245201927,
        2738.2703815965956
      ]
    },
    "11_LVBus1006299_production": {
      "bus": "11_LVBus1006299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006294_consumption": {
      "bus": "11_LVBus1006294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4791.697185583482,
        7371.7484841415935,
        5997.344067107091
      ],
      "q_nom": [
        1437.5091556750444,
        2211.524545242478,
        1799.2032201321274
      ]
    },
    "11_LVBus1006294_production": {
      "bus": "11_LVBus1006294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006282_consumption": {
      "bus": "11_LVBus1006282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1026.6728790382258,
        4707.654600499459
      ],
      "q_nom": [
        0.0,
        308.0018637114677,
        1412.2963801498377
      ]
    },
    "11_LVBus1006282_production": {
      "bus": "11_LVBus1006282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006284_consumption": {
      "bus": "11_LVBus1006284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1177.12832194577
      ],
      "q_nom": [
        0.0,
        0.0,
        353.138496583731
      ]
    },
    "11_LVBus1006284_production": {
      "bus": "11_LVBus1006284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006285_consumption": {
      "bus": "11_LVBus1006285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2218.1780851286976,
        2309.6425306244228
      ],
      "q_nom": [
        0.0,
        665.4534255386093,
        692.8927591873268
      ]
    },
    "11_LVBus1006285_production": {
      "bus": "11_LVBus1006285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006291_consumption": {
      "bus": "11_LVBus1006291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1746.7229265820322,
        0.0,
        1362.4124352262054
      ],
      "q_nom": [
        524.0168779746097,
        0.0,
        408.7237305678616
      ]
    },
    "11_LVBus1006291_production": {
      "bus": "11_LVBus1006291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006286_consumption": {
      "bus": "11_LVBus1006286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2022.8507339961734,
        1786.1479042878839,
        0.0
      ],
      "q_nom": [
        606.855220198852,
        535.8443712863651,
        0.0
      ]
    },
    "11_LVBus1006286_production": {
      "bus": "11_LVBus1006286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006287_consumption": {
      "bus": "11_LVBus1006287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3167.6678579944614,
        0.0,
        968.53539539428
      ],
      "q_nom": [
        950.3003573983384,
        0.0,
        290.560618618284
      ]
    },
    "11_LVBus1006287_production": {
      "bus": "11_LVBus1006287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006290_consumption": {
      "bus": "11_LVBus1006290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1578.3878190138598,
        2124.273831237376,
        0.0
      ],
      "q_nom": [
        473.5163457041579,
        637.2821493712128,
        0.0
      ]
    },
    "11_LVBus1006290_production": {
      "bus": "11_LVBus1006290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006288_consumption": {
      "bus": "11_LVBus1006288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2956.106078663015,
        4594.647359687928,
        2680.4865082539122
      ],
      "q_nom": [
        886.8318235989045,
        1378.3942079063784,
        804.1459524761736
      ]
    },
    "11_LVBus1006288_production": {
      "bus": "11_LVBus1006288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006289_consumption": {
      "bus": "11_LVBus1006289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1465.4517335104247,
        1465.4517335104247,
        1465.4517335104247
      ],
      "q_nom": [
        439.6355200531274,
        439.6355200531274,
        439.6355200531274
      ]
    },
    "11_LVBus1006289_production": {
      "bus": "11_LVBus1006289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006292_consumption": {
      "bus": "11_LVBus1006292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1812.0657115389038,
        2679.226926374786
      ],
      "q_nom": [
        0.0,
        543.6197134616712,
        803.7680779124358
      ]
    },
    "11_LVBus1006292_production": {
      "bus": "11_LVBus1006292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006283_consumption": {
      "bus": "11_LVBus1006283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3211.9201531889976,
        2610.1655138109345
      ],
      "q_nom": [
        0.0,
        963.5760459566992,
        783.0496541432803
      ]
    },
    "11_LVBus1006283_production": {
      "bus": "11_LVBus1006283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006268_consumption": {
      "bus": "11_LVBus1006268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2460.5672433765326,
        6509.792182042962,
        6098.445068582214
      ],
      "q_nom": [
        738.1701730129597,
        1952.9376546128885,
        1829.5335205746642
      ]
    },
    "11_LVBus1006268_production": {
      "bus": "11_LVBus1006268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006279_consumption": {
      "bus": "11_LVBus1006279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3525.4957866140876,
        0.0,
        872.2557270858186
      ],
      "q_nom": [
        1057.6487359842263,
        0.0,
        261.6767181257456
      ]
    },
    "11_LVBus1006279_production": {
      "bus": "11_LVBus1006279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006280_consumption": {
      "bus": "11_LVBus1006280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10050.251748384238,
        4878.426985762673,
        3512.0440101305726
      ],
      "q_nom": [
        3015.0755245152714,
        1463.5280957288019,
        1053.6132030391718
      ]
    },
    "11_LVBus1006280_production": {
      "bus": "11_LVBus1006280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006269_consumption": {
      "bus": "11_LVBus1006269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2941.381316506201,
        5487.890104202956,
        5727.850200615449
      ],
      "q_nom": [
        882.4143949518603,
        1646.3670312608867,
        1718.3550601846346
      ]
    },
    "11_LVBus1006269_production": {
      "bus": "11_LVBus1006269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006270_consumption": {
      "bus": "11_LVBus1006270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5444.5895585390335
      ],
      "q_nom": [
        0.0,
        0.0,
        1633.37686756171
      ]
    },
    "11_LVBus1006270_production": {
      "bus": "11_LVBus1006270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006271_consumption": {
      "bus": "11_LVBus1006271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2619.9288518178887,
        5022.671631235691,
        0.0
      ],
      "q_nom": [
        785.9786555453666,
        1506.8014893707073,
        0.0
      ]
    },
    "11_LVBus1006271_production": {
      "bus": "11_LVBus1006271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006272_consumption": {
      "bus": "11_LVBus1006272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        260.4418214748034,
        5591.123434903015
      ],
      "q_nom": [
        0.0,
        78.13254644244103,
        1677.3370304709044
      ]
    },
    "11_LVBus1006272_production": {
      "bus": "11_LVBus1006272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006277_consumption": {
      "bus": "11_LVBus1006277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3690.026624289014,
        2122.1024797659907,
        1045.9888361111682
      ],
      "q_nom": [
        1107.007987286704,
        636.6307439297972,
        313.79665083335044
      ]
    },
    "11_LVBus1006277_production": {
      "bus": "11_LVBus1006277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006273_consumption": {
      "bus": "11_LVBus1006273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1168.010970951365,
        496.9663904512597,
        6687.350424802435
      ],
      "q_nom": [
        350.40329128540947,
        149.0899171353779,
        2006.2051274407304
      ]
    },
    "11_LVBus1006273_production": {
      "bus": "11_LVBus1006273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006274_consumption": {
      "bus": "11_LVBus1006274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8703.513614176363,
        6920.28127903398,
        8536.443495626396
      ],
      "q_nom": [
        2611.054084252909,
        2076.084383710194,
        2560.9330486879185
      ]
    },
    "11_LVBus1006274_production": {
      "bus": "11_LVBus1006274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006275_consumption": {
      "bus": "11_LVBus1006275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3477.6948639125,
        2614.7088367393508,
        1640.8393491524416
      ],
      "q_nom": [
        1043.30845917375,
        784.4126510218052,
        492.25180474573244
      ]
    },
    "11_LVBus1006275_production": {
      "bus": "11_LVBus1006275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006276_consumption": {
      "bus": "11_LVBus1006276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4123.906611837619,
        804.5154281289213
      ],
      "q_nom": [
        0.0,
        1237.1719835512856,
        241.35462843867637
      ]
    },
    "11_LVBus1006276_production": {
      "bus": "11_LVBus1006276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006278_consumption": {
      "bus": "11_LVBus1006278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4137.062323826639,
        5339.454034422865,
        3620.7142306509886
      ],
      "q_nom": [
        1241.1186971479917,
        1601.8362103268596,
        1086.2142691952965
      ]
    },
    "11_LVBus1006278_production": {
      "bus": "11_LVBus1006278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006532_consumption": {
      "bus": "11_LVBus1006532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4227.033740249725,
        1649.7595701494365,
        4265.466173841109
      ],
      "q_nom": [
        1268.1101220749176,
        494.9278710448309,
        1279.6398521523327
      ]
    },
    "11_LVBus1006532_production": {
      "bus": "11_LVBus1006532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006537_consumption": {
      "bus": "11_LVBus1006537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1094.064401806906,
        0.0,
        2870.7785127038633
      ],
      "q_nom": [
        328.2193205420718,
        0.0,
        861.2335538111589
      ]
    },
    "11_LVBus1006537_production": {
      "bus": "11_LVBus1006537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006538_consumption": {
      "bus": "11_LVBus1006538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1372.262028631188,
        1489.2920791769773,
        3070.4097045498893
      ],
      "q_nom": [
        411.67860858935643,
        446.78762375309316,
        921.1229113649667
      ]
    },
    "11_LVBus1006538_production": {
      "bus": "11_LVBus1006538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006539_consumption": {
      "bus": "11_LVBus1006539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3578.0592554537657
      ],
      "q_nom": [
        0.0,
        0.0,
        1073.4177766361297
      ]
    },
    "11_LVBus1006539_production": {
      "bus": "11_LVBus1006539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006534_consumption": {
      "bus": "11_LVBus1006534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1566.3574955505946,
        0.0
      ],
      "q_nom": [
        0.0,
        469.9072486651784,
        0.0
      ]
    },
    "11_LVBus1006534_production": {
      "bus": "11_LVBus1006534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006535_consumption": {
      "bus": "11_LVBus1006535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3339.944116465198,
        4257.882698004215
      ],
      "q_nom": [
        0.0,
        1001.9832349395593,
        1277.3648094012644
      ]
    },
    "11_LVBus1006535_production": {
      "bus": "11_LVBus1006535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006536_consumption": {
      "bus": "11_LVBus1006536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        862.351418765659,
        5455.133514249909,
        2341.5837798637976
      ],
      "q_nom": [
        258.7054256296977,
        1636.5400542749728,
        702.4751339591393
      ]
    },
    "11_LVBus1006536_production": {
      "bus": "11_LVBus1006536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006533_consumption": {
      "bus": "11_LVBus1006533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7261.561128265491,
        1386.9138874198968,
        6039.004379656462
      ],
      "q_nom": [
        2178.468338479647,
        416.074166225969,
        1811.7013138969387
      ]
    },
    "11_LVBus1006533_production": {
      "bus": "11_LVBus1006533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006530_consumption": {
      "bus": "11_LVBus1006530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3136.619877094372,
        0.0,
        4767.110717035923
      ],
      "q_nom": [
        940.9859631283116,
        0.0,
        1430.1332151107767
      ]
    },
    "11_LVBus1006530_production": {
      "bus": "11_LVBus1006530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006526_consumption": {
      "bus": "11_LVBus1006526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1996.8037051308893,
        737.3003257587321,
        0.0
      ],
      "q_nom": [
        599.0411115392668,
        221.19009772761964,
        0.0
      ]
    },
    "11_LVBus1006526_production": {
      "bus": "11_LVBus1006526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006528_consumption": {
      "bus": "11_LVBus1006528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18679.45219663926,
        15648.217141968082,
        6165.562732355079
      ],
      "q_nom": [
        5603.835658991778,
        4694.465142590424,
        1849.6688197065237
      ]
    },
    "11_LVBus1006528_production": {
      "bus": "11_LVBus1006528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006527_consumption": {
      "bus": "11_LVBus1006527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3658.6144638651194,
        7184.15972907772,
        1267.771293197323
      ],
      "q_nom": [
        1097.5843391595358,
        2155.2479187233157,
        380.3313879591969
      ]
    },
    "11_LVBus1006527_production": {
      "bus": "11_LVBus1006527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006522_consumption": {
      "bus": "11_LVBus1006522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1708.4954843572282,
        1289.167007794571,
        4261.60034262715
      ],
      "q_nom": [
        512.5486453071684,
        386.7501023383713,
        1278.480102788145
      ]
    },
    "11_LVBus1006522_production": {
      "bus": "11_LVBus1006522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006523_consumption": {
      "bus": "11_LVBus1006523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        832.7699225512961
      ],
      "q_nom": [
        0.0,
        0.0,
        249.8309767653888
      ]
    },
    "11_LVBus1006523_production": {
      "bus": "11_LVBus1006523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006524_consumption": {
      "bus": "11_LVBus1006524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4610.821860464843,
        4142.840142973035,
        5968.241025108378
      ],
      "q_nom": [
        1383.2465581394529,
        1242.8520428919103,
        1790.4723075325135
      ]
    },
    "11_LVBus1006524_production": {
      "bus": "11_LVBus1006524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006516_consumption": {
      "bus": "11_LVBus1006516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006516_production": {
      "bus": "11_LVBus1006516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006517_consumption": {
      "bus": "11_LVBus1006517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1328.583969713234,
        927.6861935076897,
        0.0
      ],
      "q_nom": [
        398.5751909139702,
        278.3058580523069,
        0.0
      ]
    },
    "11_LVBus1006517_production": {
      "bus": "11_LVBus1006517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006518_consumption": {
      "bus": "11_LVBus1006518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8391.826247233745,
        5989.012488789173,
        14151.361837593004
      ],
      "q_nom": [
        2517.547874170123,
        1796.703746636752,
        4245.408551277901
      ]
    },
    "11_LVBus1006518_production": {
      "bus": "11_LVBus1006518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006519_consumption": {
      "bus": "11_LVBus1006519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14072.35198234306,
        13171.510250574336,
        10627.242664476298
      ],
      "q_nom": [
        4221.705594702918,
        3951.4530751723005,
        3188.1727993428894
      ]
    },
    "11_LVBus1006519_production": {
      "bus": "11_LVBus1006519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006520_consumption": {
      "bus": "11_LVBus1006520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1245.235630751106,
        0.0,
        0.0
      ],
      "q_nom": [
        373.5706892253318,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006520_production": {
      "bus": "11_LVBus1006520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006512_consumption": {
      "bus": "11_LVBus1006512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        513.960615761758,
        3228.8392982407095
      ],
      "q_nom": [
        0.0,
        154.1881847285274,
        968.6517894722128
      ]
    },
    "11_LVBus1006512_production": {
      "bus": "11_LVBus1006512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006513_consumption": {
      "bus": "11_LVBus1006513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        586.9401350204481,
        0.0,
        4148.02258564055
      ],
      "q_nom": [
        176.08204050613443,
        0.0,
        1244.4067756921647
      ]
    },
    "11_LVBus1006513_production": {
      "bus": "11_LVBus1006513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006514_consumption": {
      "bus": "11_LVBus1006514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21068.15015661644,
        13605.720586365536,
        13994.488989642567
      ],
      "q_nom": [
        6320.445046984932,
        4081.7161759096607,
        4198.34669689277
      ]
    },
    "11_LVBus1006514_production": {
      "bus": "11_LVBus1006514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006266_consumption": {
      "bus": "11_LVBus1006266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        64067.7482488224,
        64067.7482488224,
        64067.7482488224
      ],
      "q_nom": [
        19220.324474646717,
        19220.324474646717,
        19220.324474646717
      ]
    },
    "11_LVBus1006266_production": {
      "bus": "11_LVBus1006266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006264_consumption": {
      "bus": "11_LVBus1006264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30457.71268863314,
        27027.14182446349,
        28270.23137160152
      ],
      "q_nom": [
        9137.313806589942,
        8108.142547339047,
        8481.069411480456
      ]
    },
    "11_LVBus1006264_production": {
      "bus": "11_LVBus1006264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006262_consumption": {
      "bus": "11_LVBus1006262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006262_production": {
      "bus": "11_LVBus1006262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006260_consumption": {
      "bus": "11_LVBus1006260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3258.9551339017225,
        1366.3994572104355,
        1180.7268541577528
      ],
      "q_nom": [
        977.6865401705168,
        409.91983716313064,
        354.2180562473258
      ]
    },
    "11_LVBus1006260_production": {
      "bus": "11_LVBus1006260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006255_consumption": {
      "bus": "11_LVBus1006255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1375.7377558114108,
        1288.4715205374416,
        0.0
      ],
      "q_nom": [
        412.7213267434232,
        386.5414561612325,
        0.0
      ]
    },
    "11_LVBus1006255_production": {
      "bus": "11_LVBus1006255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006256_consumption": {
      "bus": "11_LVBus1006256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5523.085590973329,
        3585.221740443989,
        10207.203547094385
      ],
      "q_nom": [
        1656.9256772919987,
        1075.5665221331967,
        3062.1610641283155
      ]
    },
    "11_LVBus1006256_production": {
      "bus": "11_LVBus1006256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006258_consumption": {
      "bus": "11_LVBus1006258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3730.634309991812,
        2388.388260350099,
        602.6727625947134
      ],
      "q_nom": [
        1119.1902929975436,
        716.5164781050296,
        180.801828778414
      ]
    },
    "11_LVBus1006258_production": {
      "bus": "11_LVBus1006258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006257_consumption": {
      "bus": "11_LVBus1006257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2231.05928830276,
        3481.9865986086797,
        6674.230354244855
      ],
      "q_nom": [
        669.3177864908279,
        1044.5959795826038,
        2002.2691062734566
      ]
    },
    "11_LVBus1006257_production": {
      "bus": "11_LVBus1006257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006253_consumption": {
      "bus": "11_LVBus1006253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8010.425644394811,
        11295.340112720878,
        12055.719657980844
      ],
      "q_nom": [
        2403.127693318443,
        3388.6020338162634,
        3616.7158973942533
      ]
    },
    "11_LVBus1006253_production": {
      "bus": "11_LVBus1006253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006552_consumption": {
      "bus": "11_LVBus1006552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2383.630768093577,
        2383.630768093577,
        2383.630768093577
      ],
      "q_nom": [
        715.089230428073,
        715.089230428073,
        715.089230428073
      ]
    },
    "11_LVBus1006552_production": {
      "bus": "11_LVBus1006552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006550_consumption": {
      "bus": "11_LVBus1006550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31061.214465443634,
        31061.214465443634,
        31061.214465443634
      ],
      "q_nom": [
        9318.36433963309,
        9318.36433963309,
        9318.36433963309
      ]
    },
    "11_LVBus1006550_production": {
      "bus": "11_LVBus1006550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006546_consumption": {
      "bus": "11_LVBus1006546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21738.556034968457,
        21738.556034968457,
        21738.556034968457
      ],
      "q_nom": [
        6521.566810490537,
        6521.566810490537,
        6521.566810490537
      ]
    },
    "11_LVBus1006546_production": {
      "bus": "11_LVBus1006546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006547_consumption": {
      "bus": "11_LVBus1006547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3173.4770002599007,
        3173.4770002599007,
        3173.4770002599007
      ],
      "q_nom": [
        952.0431000779702,
        952.0431000779702,
        952.0431000779702
      ]
    },
    "11_LVBus1006547_production": {
      "bus": "11_LVBus1006547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006548_consumption": {
      "bus": "11_LVBus1006548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25844.98797604967,
        25844.98797604967,
        25844.98797604967
      ],
      "q_nom": [
        7753.496392814901,
        7753.496392814901,
        7753.496392814901
      ]
    },
    "11_LVBus1006548_production": {
      "bus": "11_LVBus1006548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006543_consumption": {
      "bus": "11_LVBus1006543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006543_production": {
      "bus": "11_LVBus1006543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006544_consumption": {
      "bus": "11_LVBus1006544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006544_production": {
      "bus": "11_LVBus1006544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006541_consumption": {
      "bus": "11_LVBus1006541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20856.758711118677,
        20856.758711118677,
        20856.758711118677
      ],
      "q_nom": [
        6257.027613335603,
        6257.027613335603,
        6257.027613335603
      ]
    },
    "11_LVBus1006541_production": {
      "bus": "11_LVBus1006541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV12494_consumption": {
      "bus": "11_MVLV12494",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV12494_production": {
      "bus": "11_MVLV12494",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006629_consumption": {
      "bus": "11_LVBus1006629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006629_production": {
      "bus": "11_LVBus1006629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006627_consumption": {
      "bus": "11_LVBus1006627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4392.0818535818635,
        4392.0818535818635,
        4392.0818535818635
      ],
      "q_nom": [
        1317.624556074559,
        1317.624556074559,
        1317.624556074559
      ]
    },
    "11_LVBus1006627_production": {
      "bus": "11_LVBus1006627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006625_consumption": {
      "bus": "11_LVBus1006625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19012.40066197898,
        19012.40066197898,
        19012.40066197898
      ],
      "q_nom": [
        5703.720198593694,
        5703.720198593694,
        5703.720198593694
      ]
    },
    "11_LVBus1006625_production": {
      "bus": "11_LVBus1006625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006623_consumption": {
      "bus": "11_LVBus1006623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5145.032438435296,
        5145.032438435296,
        5145.032438435296
      ],
      "q_nom": [
        1543.5097315305889,
        1543.5097315305889,
        1543.5097315305889
      ]
    },
    "11_LVBus1006623_production": {
      "bus": "11_LVBus1006623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV74225_consumption": {
      "bus": "11_MVLV74225",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV74225_production": {
      "bus": "11_MVLV74225",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006439_consumption": {
      "bus": "11_LVBus1006439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006439_production": {
      "bus": "11_LVBus1006439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006437_consumption": {
      "bus": "11_LVBus1006437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2425.427686843983,
        2425.427686843983,
        2425.427686843983
      ],
      "q_nom": [
        727.6283060531948,
        727.6283060531948,
        727.6283060531948
      ]
    },
    "11_LVBus1006437_production": {
      "bus": "11_LVBus1006437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006435_consumption": {
      "bus": "11_LVBus1006435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11137.328843806492,
        11137.328843806492,
        11137.328843806492
      ],
      "q_nom": [
        3341.1986531419475,
        3341.1986531419475,
        3341.1986531419475
      ]
    },
    "11_LVBus1006435_production": {
      "bus": "11_LVBus1006435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006433_consumption": {
      "bus": "11_LVBus1006433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9980.5577260777,
        9980.5577260777,
        9980.5577260777
      ],
      "q_nom": [
        2994.16731782331,
        2994.16731782331,
        2994.16731782331
      ]
    },
    "11_LVBus1006433_production": {
      "bus": "11_LVBus1006433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006431_consumption": {
      "bus": "11_LVBus1006431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006431_production": {
      "bus": "11_LVBus1006431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006429_consumption": {
      "bus": "11_LVBus1006429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006429_production": {
      "bus": "11_LVBus1006429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006425_consumption": {
      "bus": "11_LVBus1006425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006425_production": {
      "bus": "11_LVBus1006425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006427_consumption": {
      "bus": "11_LVBus1006427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3138.712093773883,
        3138.712093773883,
        3138.712093773883
      ],
      "q_nom": [
        941.6136281321649,
        941.6136281321649,
        941.6136281321649
      ]
    },
    "11_LVBus1006427_production": {
      "bus": "11_LVBus1006427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006426_consumption": {
      "bus": "11_LVBus1006426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2599.64957457998,
        2599.64957457998,
        2599.64957457998
      ],
      "q_nom": [
        779.894872373994,
        779.894872373994,
        779.894872373994
      ]
    },
    "11_LVBus1006426_production": {
      "bus": "11_LVBus1006426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006423_consumption": {
      "bus": "11_LVBus1006423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006423_production": {
      "bus": "11_LVBus1006423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006421_consumption": {
      "bus": "11_LVBus1006421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1594.1545370119416,
        1594.1545370119416,
        1594.1545370119416
      ],
      "q_nom": [
        478.24636110358244,
        478.24636110358244,
        478.24636110358244
      ]
    },
    "11_LVBus1006421_production": {
      "bus": "11_LVBus1006421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006417_consumption": {
      "bus": "11_LVBus1006417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006417_production": {
      "bus": "11_LVBus1006417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006418_consumption": {
      "bus": "11_LVBus1006418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3142.7895078894253,
        3142.7895078894253,
        3142.7895078894253
      ],
      "q_nom": [
        942.8368523668275,
        942.8368523668275,
        942.8368523668275
      ]
    },
    "11_LVBus1006418_production": {
      "bus": "11_LVBus1006418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006419_consumption": {
      "bus": "11_LVBus1006419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2870.3071407954485,
        2870.3071407954485,
        2870.3071407954485
      ],
      "q_nom": [
        861.0921422386346,
        861.0921422386346,
        861.0921422386346
      ]
    },
    "11_LVBus1006419_production": {
      "bus": "11_LVBus1006419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006415_consumption": {
      "bus": "11_LVBus1006415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2404.6928833398606,
        2404.6928833398606,
        2404.6928833398606
      ],
      "q_nom": [
        721.4078650019582,
        721.4078650019582,
        721.4078650019582
      ]
    },
    "11_LVBus1006415_production": {
      "bus": "11_LVBus1006415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006413_consumption": {
      "bus": "11_LVBus1006413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006413_production": {
      "bus": "11_LVBus1006413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006392_consumption": {
      "bus": "11_LVBus1006392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10297.152201318404,
        10297.152201318404,
        10297.152201318404
      ],
      "q_nom": [
        3089.145660395521,
        3089.145660395521,
        3089.145660395521
      ]
    },
    "11_LVBus1006392_production": {
      "bus": "11_LVBus1006392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006390_consumption": {
      "bus": "11_LVBus1006390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7784.7081398442815,
        7784.7081398442815,
        7784.7081398442815
      ],
      "q_nom": [
        2335.4124419532845,
        2335.4124419532845,
        2335.4124419532845
      ]
    },
    "11_LVBus1006390_production": {
      "bus": "11_LVBus1006390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006388_consumption": {
      "bus": "11_LVBus1006388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006388_production": {
      "bus": "11_LVBus1006388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006386_consumption": {
      "bus": "11_LVBus1006386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2895.3194320757284,
        2895.3194320757284,
        2895.3194320757284
      ],
      "q_nom": [
        868.5958296227185,
        868.5958296227185,
        868.5958296227185
      ]
    },
    "11_LVBus1006386_production": {
      "bus": "11_LVBus1006386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006384_consumption": {
      "bus": "11_LVBus1006384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006384_production": {
      "bus": "11_LVBus1006384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006382_consumption": {
      "bus": "11_LVBus1006382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17948.054564521502,
        17948.054564521502,
        17948.054564521502
      ],
      "q_nom": [
        5384.416369356451,
        5384.416369356451,
        5384.416369356451
      ]
    },
    "11_LVBus1006382_production": {
      "bus": "11_LVBus1006382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006380_consumption": {
      "bus": "11_LVBus1006380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006380_production": {
      "bus": "11_LVBus1006380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV24162_consumption": {
      "bus": "11_MVLV24162",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV24162_production": {
      "bus": "11_MVLV24162",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006676_consumption": {
      "bus": "11_LVBus1006676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006676_production": {
      "bus": "11_LVBus1006676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006677_consumption": {
      "bus": "11_LVBus1006677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6047.553340389601,
        6047.553340389601,
        6047.553340389601
      ],
      "q_nom": [
        1814.2660021168801,
        1814.2660021168801,
        1814.2660021168801
      ]
    },
    "11_LVBus1006677_production": {
      "bus": "11_LVBus1006677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006673_consumption": {
      "bus": "11_LVBus1006673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006673_production": {
      "bus": "11_LVBus1006673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006674_consumption": {
      "bus": "11_LVBus1006674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4391.646259329594,
        4391.646259329594,
        4391.646259329594
      ],
      "q_nom": [
        1317.493877798878,
        1317.493877798878,
        1317.493877798878
      ]
    },
    "11_LVBus1006674_production": {
      "bus": "11_LVBus1006674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006671_consumption": {
      "bus": "11_LVBus1006671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006671_production": {
      "bus": "11_LVBus1006671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006669_consumption": {
      "bus": "11_LVBus1006669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2820.8992839427315,
        2820.8992839427315,
        2820.8992839427315
      ],
      "q_nom": [
        846.2697851828194,
        846.2697851828194,
        846.2697851828194
      ]
    },
    "11_LVBus1006669_production": {
      "bus": "11_LVBus1006669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006667_consumption": {
      "bus": "11_LVBus1006667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20972.244068334236,
        20972.244068334236,
        20972.244068334236
      ],
      "q_nom": [
        6291.673220500271,
        6291.673220500271,
        6291.673220500271
      ]
    },
    "11_LVBus1006667_production": {
      "bus": "11_LVBus1006667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006665_consumption": {
      "bus": "11_LVBus1006665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2279.5316294524296,
        2279.5316294524296,
        2279.5316294524296
      ],
      "q_nom": [
        683.8594888357288,
        683.8594888357288,
        683.8594888357288
      ]
    },
    "11_LVBus1006665_production": {
      "bus": "11_LVBus1006665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV74175_consumption": {
      "bus": "11_MVLV74175",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV74175_production": {
      "bus": "11_MVLV74175",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV51163_consumption": {
      "bus": "11_MVLV51163",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        33626.43613797563,
        33626.43613797563,
        33626.43613797563
      ],
      "q_nom": [
        10087.930841392688,
        10087.930841392688,
        10087.930841392688
      ]
    },
    "11_MVLV51163_production": {
      "bus": "11_MVLV51163",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006411_consumption": {
      "bus": "11_LVBus1006411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9056.395064065357,
        9056.395064065357,
        9056.395064065357
      ],
      "q_nom": [
        2716.918519219607,
        2716.918519219607,
        2716.918519219607
      ]
    },
    "11_LVBus1006411_production": {
      "bus": "11_LVBus1006411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006409_consumption": {
      "bus": "11_LVBus1006409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        95.56560887279937,
        95.56560887279937,
        95.56560887279937
      ],
      "q_nom": [
        28.66968266183981,
        28.66968266183981,
        28.66968266183981
      ]
    },
    "11_LVBus1006409_production": {
      "bus": "11_LVBus1006409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1312193_consumption": {
      "bus": "11_LVBus1312193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18260.946052779247,
        18260.946052779247,
        18260.946052779247
      ],
      "q_nom": [
        5478.283815833774,
        5478.283815833774,
        5478.283815833774
      ]
    },
    "11_LVBus1312193_production": {
      "bus": "11_LVBus1312193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006405_consumption": {
      "bus": "11_LVBus1006405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006405_production": {
      "bus": "11_LVBus1006405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006407_consumption": {
      "bus": "11_LVBus1006407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2168.980259648072,
        2168.980259648072,
        2168.980259648072
      ],
      "q_nom": [
        650.6940778944216,
        650.6940778944216,
        650.6940778944216
      ]
    },
    "11_LVBus1006407_production": {
      "bus": "11_LVBus1006407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006406_consumption": {
      "bus": "11_LVBus1006406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16489.649169200704,
        18313.723816463655,
        17047.40027279726
      ],
      "q_nom": [
        4946.894750760211,
        5494.117144939096,
        5114.2200818391775
      ]
    },
    "11_LVBus1006406_production": {
      "bus": "11_LVBus1006406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006403_consumption": {
      "bus": "11_LVBus1006403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7058.169964576729,
        7058.169964576729,
        7058.169964576729
      ],
      "q_nom": [
        2117.4509893730187,
        2117.4509893730187,
        2117.4509893730187
      ]
    },
    "11_LVBus1006403_production": {
      "bus": "11_LVBus1006403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1305101_consumption": {
      "bus": "11_LVBus1305101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1305101_production": {
      "bus": "11_LVBus1305101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1323226_consumption": {
      "bus": "11_LVBus1323226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1335.9060931567706,
        1335.9060931567706,
        1335.9060931567706
      ],
      "q_nom": [
        400.77182794703117,
        400.77182794703117,
        400.77182794703117
      ]
    },
    "11_LVBus1323226_production": {
      "bus": "11_LVBus1323226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1323227_consumption": {
      "bus": "11_LVBus1323227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7633.231454020292,
        7633.231454020292,
        7633.231454020292
      ],
      "q_nom": [
        2289.9694362060877,
        2289.9694362060877,
        2289.9694362060877
      ]
    },
    "11_LVBus1323227_production": {
      "bus": "11_LVBus1323227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1323228_consumption": {
      "bus": "11_LVBus1323228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6981.712493592712,
        6981.712493592712,
        6981.712493592712
      ],
      "q_nom": [
        2094.5137480778135,
        2094.5137480778135,
        2094.5137480778135
      ]
    },
    "11_LVBus1323228_production": {
      "bus": "11_LVBus1323228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006401_consumption": {
      "bus": "11_LVBus1006401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2383.5951485052824,
        2383.5951485052824,
        2383.5951485052824
      ],
      "q_nom": [
        715.0785445515847,
        715.0785445515847,
        715.0785445515847
      ]
    },
    "11_LVBus1006401_production": {
      "bus": "11_LVBus1006401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006397_consumption": {
      "bus": "11_LVBus1006397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006397_production": {
      "bus": "11_LVBus1006397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006398_consumption": {
      "bus": "11_LVBus1006398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006398_production": {
      "bus": "11_LVBus1006398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006399_consumption": {
      "bus": "11_LVBus1006399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20715.245878306243,
        20715.245878306243,
        20715.245878306243
      ],
      "q_nom": [
        6214.573763491872,
        6214.573763491872,
        6214.573763491872
      ]
    },
    "11_LVBus1006399_production": {
      "bus": "11_LVBus1006399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006394_consumption": {
      "bus": "11_LVBus1006394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006394_production": {
      "bus": "11_LVBus1006394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006395_consumption": {
      "bus": "11_LVBus1006395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21931.71466718525,
        21931.71466718525,
        21931.71466718525
      ],
      "q_nom": [
        6579.514400155575,
        6579.514400155575,
        6579.514400155575
      ]
    },
    "11_LVBus1006395_production": {
      "bus": "11_LVBus1006395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV64946_consumption": {
      "bus": "11_MVLV64946",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        76254.84549659728,
        76254.84549659728,
        76254.84549659728
      ],
      "q_nom": [
        22876.453648979183,
        22876.453648979183,
        22876.453648979183
      ]
    },
    "11_MVLV64946_production": {
      "bus": "11_MVLV64946",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006489_consumption": {
      "bus": "11_LVBus1006489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4472.10541524053,
        5318.379979237136,
        20799.684452314024
      ],
      "q_nom": [
        1341.6316245721591,
        1595.5139937711406,
        6239.905335694207
      ]
    },
    "11_LVBus1006489_production": {
      "bus": "11_LVBus1006489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006486_consumption": {
      "bus": "11_LVBus1006486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11616.810178619162,
        13257.7422758885,
        472.9509039937474
      ],
      "q_nom": [
        3485.0430535857486,
        3977.32268276655,
        141.8852711981242
      ]
    },
    "11_LVBus1006486_production": {
      "bus": "11_LVBus1006486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006487_consumption": {
      "bus": "11_LVBus1006487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14811.59519265972,
        13053.493363248977,
        4697.061717928519
      ],
      "q_nom": [
        4443.478557797916,
        3916.048008974693,
        1409.1185153785557
      ]
    },
    "11_LVBus1006487_production": {
      "bus": "11_LVBus1006487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006482_consumption": {
      "bus": "11_LVBus1006482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6552.820541780791,
        13981.577245493558,
        4733.020603057394
      ],
      "q_nom": [
        1965.8461625342372,
        4194.473173648067,
        1419.906180917218
      ]
    },
    "11_LVBus1006482_production": {
      "bus": "11_LVBus1006482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006483_consumption": {
      "bus": "11_LVBus1006483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1070.8437239627237,
        0.0,
        11461.968645260364
      ],
      "q_nom": [
        321.2531171888171,
        0.0,
        3438.590593578109
      ]
    },
    "11_LVBus1006483_production": {
      "bus": "11_LVBus1006483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006484_consumption": {
      "bus": "11_LVBus1006484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7721.844465884338,
        10087.526984741791,
        883.4062807216086
      ],
      "q_nom": [
        2316.553339765301,
        3026.2580954225373,
        265.0218842164826
      ]
    },
    "11_LVBus1006484_production": {
      "bus": "11_LVBus1006484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006480_consumption": {
      "bus": "11_LVBus1006480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14884.567564170735,
        6468.007847030354,
        6444.998448577968
      ],
      "q_nom": [
        4465.370269251221,
        1940.4023541091062,
        1933.4995345733903
      ]
    },
    "11_LVBus1006480_production": {
      "bus": "11_LVBus1006480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006478_consumption": {
      "bus": "11_LVBus1006478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4094.322996159357,
        17214.822086351956,
        15030.449770294412
      ],
      "q_nom": [
        1228.2968988478071,
        5164.446625905587,
        4509.134931088323
      ]
    },
    "11_LVBus1006478_production": {
      "bus": "11_LVBus1006478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006476_consumption": {
      "bus": "11_LVBus1006476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10658.59344821357,
        8605.174702793453,
        8213.727012234138
      ],
      "q_nom": [
        3197.578034464071,
        2581.5524108380355,
        2464.1181036702415
      ]
    },
    "11_LVBus1006476_production": {
      "bus": "11_LVBus1006476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006474_consumption": {
      "bus": "11_LVBus1006474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        187.84231814213715,
        13990.227615605969,
        7629.891376403587
      ],
      "q_nom": [
        56.35269544264114,
        4197.068284681791,
        2288.967412921076
      ]
    },
    "11_LVBus1006474_production": {
      "bus": "11_LVBus1006474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006510_consumption": {
      "bus": "11_LVBus1006510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6543.36966262948,
        1232.2205845121493,
        10285.5635711193
      ],
      "q_nom": [
        1963.010898788844,
        369.6661753536448,
        3085.6690713357902
      ]
    },
    "11_LVBus1006510_production": {
      "bus": "11_LVBus1006510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006507_consumption": {
      "bus": "11_LVBus1006507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4003.2596152887327,
        9158.01150742857,
        2511.754127110029
      ],
      "q_nom": [
        1200.9778845866197,
        2747.4034522285706,
        753.5262381330086
      ]
    },
    "11_LVBus1006507_production": {
      "bus": "11_LVBus1006507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006508_consumption": {
      "bus": "11_LVBus1006508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1016.7014671174038,
        0.0,
        3804.948789200893
      ],
      "q_nom": [
        305.01044013522113,
        0.0,
        1141.484636760268
      ]
    },
    "11_LVBus1006508_production": {
      "bus": "11_LVBus1006508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006505_consumption": {
      "bus": "11_LVBus1006505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10581.78644368844,
        16950.09783823243,
        7003.883138745909
      ],
      "q_nom": [
        3174.5359331065315,
        5085.029351469729,
        2101.1649416237724
      ]
    },
    "11_LVBus1006505_production": {
      "bus": "11_LVBus1006505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006503_consumption": {
      "bus": "11_LVBus1006503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5939.494266158816,
        6370.34364075224,
        440.01447968279706
      ],
      "q_nom": [
        1781.8482798476446,
        1911.103092225672,
        132.00434390483912
      ]
    },
    "11_LVBus1006503_production": {
      "bus": "11_LVBus1006503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006501_consumption": {
      "bus": "11_LVBus1006501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15635.919870300753,
        6993.079515624613,
        508.61071527551985
      ],
      "q_nom": [
        4690.775961090226,
        2097.923854687384,
        152.58321458265596
      ]
    },
    "11_LVBus1006501_production": {
      "bus": "11_LVBus1006501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006499_consumption": {
      "bus": "11_LVBus1006499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4288.082400992912,
        5436.65413936034,
        3399.259922666276
      ],
      "q_nom": [
        1286.4247202978736,
        1630.996241808102,
        1019.7779767998827
      ]
    },
    "11_LVBus1006499_production": {
      "bus": "11_LVBus1006499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006493_consumption": {
      "bus": "11_LVBus1006493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6688.521510749263,
        12464.178778153873,
        3885.5663887398964
      ],
      "q_nom": [
        2006.5564532247788,
        3739.253633446162,
        1165.669916621969
      ]
    },
    "11_LVBus1006493_production": {
      "bus": "11_LVBus1006493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006495_consumption": {
      "bus": "11_LVBus1006495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3201.4551309142817,
        3201.4551309142817,
        3201.4551309142817
      ],
      "q_nom": [
        960.4365392742844,
        960.4365392742844,
        960.4365392742844
      ]
    },
    "11_LVBus1006495_production": {
      "bus": "11_LVBus1006495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006496_consumption": {
      "bus": "11_LVBus1006496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        843.4155409021333,
        4526.18907300409,
        0.0
      ],
      "q_nom": [
        253.02466227064,
        1357.8567219012268,
        0.0
      ]
    },
    "11_LVBus1006496_production": {
      "bus": "11_LVBus1006496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006497_consumption": {
      "bus": "11_LVBus1006497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1817.323718246136,
        7061.664688278121,
        2195.8747597302704
      ],
      "q_nom": [
        545.1971154738408,
        2118.499406483436,
        658.7624279190811
      ]
    },
    "11_LVBus1006497_production": {
      "bus": "11_LVBus1006497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006494_consumption": {
      "bus": "11_LVBus1006494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11874.246749925715,
        9363.050865160374,
        844.4829568786458
      ],
      "q_nom": [
        3562.2740249777144,
        2808.9152595481123,
        253.34488706359375
      ]
    },
    "11_LVBus1006494_production": {
      "bus": "11_LVBus1006494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006491_consumption": {
      "bus": "11_LVBus1006491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3436.8230568470253,
        5238.557282890373
      ],
      "q_nom": [
        0.0,
        1031.0469170541076,
        1571.567184867112
      ]
    },
    "11_LVBus1006491_production": {
      "bus": "11_LVBus1006491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV32660_consumption": {
      "bus": "11_MVLV32660",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV32660_production": {
      "bus": "11_MVLV32660",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV35077_consumption": {
      "bus": "11_MVLV35077",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV35077_production": {
      "bus": "11_MVLV35077",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV64947_consumption": {
      "bus": "11_MVLV64947",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        160743.31665729146,
        160743.31665729146,
        160743.31665729146
      ],
      "q_nom": [
        48222.99499718744,
        48222.99499718744,
        48222.99499718744
      ]
    },
    "11_MVLV64947_production": {
      "bus": "11_MVLV64947",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV56198_consumption": {
      "bus": "11_MVLV56198",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        43396.77862535728,
        43396.77862535728,
        43396.77862535728
      ],
      "q_nom": [
        13019.033587607182,
        13019.033587607182,
        13019.033587607182
      ]
    },
    "11_MVLV56198_production": {
      "bus": "11_MVLV56198",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006460_consumption": {
      "bus": "11_LVBus1006460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006460_production": {
      "bus": "11_LVBus1006460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006457_consumption": {
      "bus": "11_LVBus1006457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006457_production": {
      "bus": "11_LVBus1006457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006458_consumption": {
      "bus": "11_LVBus1006458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5111.562050626979,
        5111.562050626979,
        5111.562050626979
      ],
      "q_nom": [
        1533.4686151880935,
        1533.4686151880935,
        1533.4686151880935
      ]
    },
    "11_LVBus1006458_production": {
      "bus": "11_LVBus1006458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006455_consumption": {
      "bus": "11_LVBus1006455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006455_production": {
      "bus": "11_LVBus1006455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006449_consumption": {
      "bus": "11_LVBus1006449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3170.830748302181,
        3170.830748302181,
        3170.830748302181
      ],
      "q_nom": [
        951.2492244906542,
        951.2492244906542,
        951.2492244906542
      ]
    },
    "11_LVBus1006449_production": {
      "bus": "11_LVBus1006449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006450_consumption": {
      "bus": "11_LVBus1006450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2672.7451266249936,
        2672.7451266249936,
        2672.7451266249936
      ],
      "q_nom": [
        801.8235379874981,
        801.8235379874981,
        801.8235379874981
      ]
    },
    "11_LVBus1006450_production": {
      "bus": "11_LVBus1006450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006452_consumption": {
      "bus": "11_LVBus1006452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9144.743307065706,
        9144.743307065706,
        9144.743307065706
      ],
      "q_nom": [
        2743.4229921197116,
        2743.4229921197116,
        2743.4229921197116
      ]
    },
    "11_LVBus1006452_production": {
      "bus": "11_LVBus1006452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006451_consumption": {
      "bus": "11_LVBus1006451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006451_production": {
      "bus": "11_LVBus1006451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006453_consumption": {
      "bus": "11_LVBus1006453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006453_production": {
      "bus": "11_LVBus1006453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006447_consumption": {
      "bus": "11_LVBus1006447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39710.90647313088,
        39710.90647313088,
        39710.90647313088
      ],
      "q_nom": [
        11913.271941939265,
        11913.271941939265,
        11913.271941939265
      ]
    },
    "11_LVBus1006447_production": {
      "bus": "11_LVBus1006447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006445_consumption": {
      "bus": "11_LVBus1006445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006445_production": {
      "bus": "11_LVBus1006445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006443_consumption": {
      "bus": "11_LVBus1006443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6584.572313522547,
        6584.572313522547,
        6584.572313522547
      ],
      "q_nom": [
        1975.371694056764,
        1975.371694056764,
        1975.371694056764
      ]
    },
    "11_LVBus1006443_production": {
      "bus": "11_LVBus1006443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006441_consumption": {
      "bus": "11_LVBus1006441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006441_production": {
      "bus": "11_LVBus1006441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV01152_consumption": {
      "bus": "11_MVLV01152",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV01152_production": {
      "bus": "11_MVLV01152",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV24165_consumption": {
      "bus": "11_MVLV24165",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_MVLV24165_production": {
      "bus": "11_MVLV24165",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006662_consumption": {
      "bus": "11_LVBus1006662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1532.1406239193998,
        6000.752941657282,
        11958.931619391346
      ],
      "q_nom": [
        459.6421871758199,
        1800.2258824971843,
        3587.6794858174035
      ]
    },
    "11_LVBus1006662_production": {
      "bus": "11_LVBus1006662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006663_consumption": {
      "bus": "11_LVBus1006663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8042.018112785873,
        18628.207572518193,
        12978.210201210688
      ],
      "q_nom": [
        2412.6054338357617,
        5588.462271755458,
        3893.4630603632063
      ]
    },
    "11_LVBus1006663_production": {
      "bus": "11_LVBus1006663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006660_consumption": {
      "bus": "11_LVBus1006660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        38681.6384994045,
        32325.05075083993,
        6554.102398300931
      ],
      "q_nom": [
        11604.49154982135,
        9697.515225251978,
        1966.2307194902792
      ]
    },
    "11_LVBus1006660_production": {
      "bus": "11_LVBus1006660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006657_consumption": {
      "bus": "11_LVBus1006657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10960.479362581378,
        18492.692870963972,
        3259.0932237679995
      ],
      "q_nom": [
        3288.143808774413,
        5547.807861289191,
        977.7279671303997
      ]
    },
    "11_LVBus1006657_production": {
      "bus": "11_LVBus1006657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "11_LVBus1006658_consumption": {
      "bus": "11_LVBus1006658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19665.716839600092,
        19665.716839600092,
        19665.716839600092
      ],
      "q_nom": [
        5899.715051880027,
        5899.715051880027,
        5899.715051880027
      ]
    },
    "11_LVBus1006658_production": {
      "bus": "11_LVBus1006658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "11_SSAU5",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:11_MVLV39619_Transformer": {
      "bus": "11_MVLV39619",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV69468_Transformer": {
      "bus": "11_MVLV69468",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV58705_Transformer": {
      "bus": "11_MVLV58705",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV01938_Transformer": {
      "bus": "11_MVLV01938",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV60932_Transformer": {
      "bus": "11_MVLV60932",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:11_MVLV01149_Transformer": {
      "bus": "11_MVLV01149",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV01148_Transformer": {
      "bus": "11_MVLV01148",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV54482_Transformer": {
      "bus": "11_MVLV54482",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV00127_Transformer": {
      "bus": "11_MVLV00127",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV55008_Transformer": {
      "bus": "11_MVLV55008",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV61383_Transformer": {
      "bus": "11_MVLV61383",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV18590_Transformer": {
      "bus": "11_MVLV18590",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV10166_Transformer": {
      "bus": "11_MVLV10166",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:11_MVLV74209_Transformer": {
      "bus": "11_MVLV74209",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:11_MVLV17484_Transformer": {
      "bus": "11_MVLV17484",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:11_MVLV47711_Transformer": {
      "bus": "11_MVLV47711",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.3333333333333332e-06,
      "G_1_2": -6.666666666666666e-07,
      "G_1_3": -6.666666666666666e-07,
      "G_2_1": -6.666666666666666e-07,
      "G_2_2": 1.3333333333333332e-06,
      "G_2_3": -6.666666666666666e-07,
      "G_3_1": -6.666666666666666e-07,
      "G_3_2": -6.666666666666666e-07,
      "G_3_3": 1.3333333333333332e-06,
      "B_1_1": -1.041499986664533e-05,
      "B_1_2": 5.207499933322665e-06,
      "B_1_3": 5.207499933322665e-06,
      "B_2_1": 5.207499933322665e-06,
      "B_2_2": -1.041499986664533e-05,
      "B_2_3": 5.207499933322665e-06,
      "B_3_1": 5.207499933322665e-06,
      "B_3_2": 5.207499933322665e-06,
      "B_3_3": -1.041499986664533e-05
    },
    "core:11_MVLV51194_Transformer": {
      "bus": "11_MVLV51194",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:11_MVLV35119_Transformer": {
      "bus": "11_MVLV35119",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:11_MVLV70246_Transformer": {
      "bus": "11_MVLV70246",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "11_MVFeeder4375",
  "transformer": {
    "delta_wye": {
      "11_MVLV39619_Transformer": {
        "bus_from": "11_MVLV39619",
        "bus_to": "11_MVLV39619_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV69468_Transformer": {
        "bus_from": "11_MVLV69468",
        "bus_to": "11_MVLV69468_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV58705_Transformer": {
        "bus_from": "11_MVLV58705",
        "bus_to": "11_MVLV58705_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV01938_Transformer": {
        "bus_from": "11_MVLV01938",
        "bus_to": "11_MVLV01938_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV60932_Transformer": {
        "bus_from": "11_MVLV60932",
        "bus_to": "11_MVLV60932_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "11_MVLV01149_Transformer": {
        "bus_from": "11_MVLV01149",
        "bus_to": "11_MVLV01149_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV01148_Transformer": {
        "bus_from": "11_MVLV01148",
        "bus_to": "11_MVLV01148_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV54482_Transformer": {
        "bus_from": "11_MVLV54482",
        "bus_to": "11_MVLV54482_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV00127_Transformer": {
        "bus_from": "11_MVLV00127",
        "bus_to": "11_MVLV00127_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV55008_Transformer": {
        "bus_from": "11_MVLV55008",
        "bus_to": "11_MVLV55008_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV61383_Transformer": {
        "bus_from": "11_MVLV61383",
        "bus_to": "11_MVLV61383_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV18590_Transformer": {
        "bus_from": "11_MVLV18590",
        "bus_to": "11_MVLV18590_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV10166_Transformer": {
        "bus_from": "11_MVLV10166",
        "bus_to": "11_MVLV10166_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "11_MVLV74209_Transformer": {
        "bus_from": "11_MVLV74209",
        "bus_to": "11_MVLV74209_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "11_MVLV17484_Transformer": {
        "bus_from": "11_MVLV17484",
        "bus_to": "11_MVLV17484_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "11_MVLV47711_Transformer": {
        "bus_from": "11_MVLV47711",
        "bus_to": "11_MVLV47711_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 346500.0,
        "r_series": 0.006288737717309146,
        "x_series": 0.019319704233617764
      },
      "11_MVLV51194_Transformer": {
        "bus_from": "11_MVLV51194",
        "bus_to": "11_MVLV51194_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "11_MVLV35119_Transformer": {
        "bus_from": "11_MVLV35119",
        "bus_to": "11_MVLV35119_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "11_MVLV70246_Transformer": {
        "bus_from": "11_MVLV70246",
        "bus_to": "11_MVLV70246_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "11_MVFeeder4375",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "11_MVFeeder4375.json",
      "source_sha256": "cdacf380bbb25f165f9a7589ed7e6ca736d21e83a9986f43b60161ca68454a68"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV00127_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV01148_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV01149_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV01938_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV10166_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV17484_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV18590_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV35119_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV39619_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV47711_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV51194_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV54482_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV55008_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV58705_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV60932_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV61383_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV69468_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV70246_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "11_MVLV74209_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "11_SSAU5": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1437958521906078,
              48.72981884541587
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72653": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118152956505703,
              48.74338445858486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV39619": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119082673167826,
              48.74420319509844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV39619_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119082673167826,
              48.74420319509844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11854363620448,
              48.743699489516445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118552605731049,
              48.744685271942295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118184930723241,
              48.74341772926812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119316913398223,
              48.74410489664267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119849885153519,
              48.74499268472923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120446678301254,
              48.744402100088266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119139417658457,
              48.74555699178876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118616981551147,
              48.744931921466105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118758903337882,
              48.74612430040967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72654": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114474854810918,
              48.74553413275332
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72655": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113983793305536,
              48.74586393709199
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72663": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085135809466606,
              48.744259035410536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72706": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080664830966434,
              48.72843579735759
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV21436": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081966877623895,
              48.7281202651534
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72707": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08054167866953,
              48.72753932195411
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72708": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080826510955673,
              48.726763685932525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72710": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082006136987633,
              48.72695621224041
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72711": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08261443008636,
              48.7256418058517
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72712": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082838884821647,
              48.72504431162023
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083161601844439,
              48.72411533463622
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72721": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084143169881433,
              48.724270986649316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72714": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084014129211524,
              48.72177803958749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084419297213184,
              48.72185364987058
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72717": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.088126217781906,
              48.72003341457186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72716": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084697500300711,
              48.722575754611945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72718": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082610585196257,
              48.72080892479299
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72720": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081320279742945,
              48.721393614812115
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72719": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080038769687031,
              48.71867537372414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV69468": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07824615373619,
              48.719705393067024
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV69468_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07824615373619,
              48.719705393067024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079977559852195,
              48.72075950132751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080846530690136,
              48.721455702349665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078877111155455,
              48.72125718949721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079018094902511,
              48.721467565482854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079372519386205,
              48.7208846317255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078077562776475,
              48.71973453494044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07929055451391,
              48.721609365829565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080678086614264,
              48.72190026859532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07996177605945,
              48.72138246775195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078490458134328,
              48.7195408333401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0784882218676,
              48.71933777843326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077738403593798,
              48.718740755408746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07715209392352,
              48.71832665056854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079393142855745,
              48.71906237729653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078422650521425,
              48.719741767292646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076820687759693,
              48.71959027400454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075992364385909,
              48.71893460689764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074829593859633,
              48.71856502803219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV54482": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079030613066938,
              48.717718232387995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72724": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078228150114092,
              48.71733899674452
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72726": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075880481220302,
              48.71534895266032
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV58705": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07589141803875,
              48.71511874469655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV58705_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07589141803875,
              48.71511874469655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075405564087043,
              48.71499442507922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.073465959256104,
              48.71400210074754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.073035597950901,
              48.71471911289948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.072840519292761,
              48.715493705719105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07283161078143,
              48.715525352467765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076027302148441,
              48.71511905230365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075972671973156,
              48.7151728903689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076225776345586,
              48.715292759933114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077061100576374,
              48.7151978203993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078681463503061,
              48.71505270304123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075725643670487,
              48.71459588622514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075311421981282,
              48.71429008352602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075311557885631,
              48.71426310026174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07538119680861,
              48.71393952276256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075355159075483,
              48.71372363278242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07546268830531,
              48.71394869973996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075393095135588,
              48.714263288855555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075148392743152,
              48.714280708752554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0757702147683,
              48.715426919337496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074955749115587,
              48.71576946659773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074233870370597,
              48.71607715783419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.073768952859524,
              48.71630752884521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075713165905102,
              48.71542139176206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.072564010514181,
              48.716944511165934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075705607066472,
              48.71504727284258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075751662528104,
              48.715075256543045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07598922331048,
              48.71460638004314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07594915526092,
              48.71473308413966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076233552299967,
              48.714660901759785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07594925644787,
              48.714453415348366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075840494518659,
              48.71446215581061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075922646671756,
              48.71434544059958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075882815813472,
              48.714165492584854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076153797921977,
              48.714318991833984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075813694152589,
              48.71542701494842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076914347940052,
              48.7162289945821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077296511107496,
              48.71617321206406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72727": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074503110349557,
              48.71454128212321
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01938": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076286557998902,
              48.71284088528346
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01938_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076286557998902,
              48.71284088528346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076242728021449,
              48.713425313598684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075684744865861,
              48.71358590794101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075589522026535,
              48.7136036754828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076733858445092,
              48.71305773495143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076784508086106,
              48.71376828170149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076659429484942,
              48.714298564606004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076849489533922,
              48.714334971081584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076577382796094,
              48.71439729451524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076707270265652,
              48.71294526604304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076762397372012,
              48.71279701303598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076683403991386,
              48.71231121607341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076575259725004,
              48.7122030625746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07662707369813,
              48.712688791087054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076709869631155,
              48.71296865092533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076966930205843,
              48.71266258794739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076872947978416,
              48.712446540346576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076264225400287,
              48.713472128133276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076418065312522,
              48.71367751214964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076348956604956,
              48.71390217269139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0764305384133,
              48.71389336315229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076185792950219,
              48.713919782612926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076827305303973,
              48.71337809333566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076738077372008,
              48.713031668450036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07720796791832,
              48.713346585764086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076970706041725,
              48.71351754086646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076141014155123,
              48.71286932905919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076070974007332,
              48.71248967008712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076111689294828,
              48.712498757051115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076139061602052,
              48.7124628540163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07604548964639,
              48.71216587378132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075932263553973,
              48.71302892033271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.076013694941298,
              48.71304709433449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075676056234696,
              48.71265064056536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075608388883019,
              48.71259652447764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075798215939017,
              48.712677892859496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV60932": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074169507686924,
              48.71307882029469
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV60932_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074169507686924,
              48.71307882029469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.073906215461284,
              48.71327336056423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075079245131626,
              48.71321581068161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07378763618235,
              48.71282614281423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074418657795249,
              48.71221519508777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074719118308186,
              48.71192901650442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074117698104642,
              48.71259669522859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07462148718606,
              48.712405409417215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074974471607259,
              48.712469171333346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074920446417645,
              48.7124060963962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075069543011866,
              48.71247837855157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075205945712408,
              48.712379778343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075109972569035,
              48.712541423441515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074279880902331,
              48.71276433079355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.073831113337069,
              48.71282624813876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.074641969529919,
              48.712386569733376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075261760523103,
              48.71210113067768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07516717011047,
              48.712001994284044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07560189890157,
              48.71202097382845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72725": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075358914014628,
              48.717361106396915
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079632280183213,
              48.717005391661694
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72732": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081952065885239,
              48.71657061426671
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72733": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083027236435545,
              48.71638821297114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01149": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084579700619366,
              48.71653983249514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01149_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084579700619366,
              48.71653983249514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084558394325579,
              48.7160241252616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085134410291045,
              48.71591207473942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085307933348574,
              48.71581756876323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084049596875456,
              48.71536674636668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084406125288066,
              48.716063144292036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082727668614892,
              48.716426699095884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083441776726792,
              48.71708681361861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08355526775504,
              48.717292946538386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083086196474918,
              48.71715655094857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084548163236783,
              48.71603588746011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085740303277269,
              48.715797990294995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085397056368802,
              48.71481272433741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.086004428243747,
              48.716211840543714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.086899020761533,
              48.71798918205352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084997020138232,
              48.716849213178456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084985077260932,
              48.71684701262269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084740171348102,
              48.71682898317682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084356474223886,
              48.71718694400158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085075712387663,
              48.7175658808453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084177716308616,
              48.71777252425922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.086941143896968,
              48.717989279720214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084540689056053,
              48.71646150460476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085489685992254,
              48.716915945335316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72734": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084307474515158,
              48.71910365525573
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081363369706729,
              48.715190312729504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01148_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081363369706729,
              48.715190312729504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081133793174935,
              48.71521395261471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082178453807288,
              48.71515704479669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082354665021762,
              48.71471140322225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080351926161229,
              48.714910143678665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082367152345473,
              48.71572492159858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079571572833658,
              48.71504836142206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082931965608331,
              48.71499021398293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083699249311466,
              48.71482543915083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083799146276222,
              48.71480444820876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084077916278214,
              48.715411713307134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084116046060231,
              48.715397403870355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084459000924749,
              48.71472260122676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084273666893812,
              48.71439735280086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08523019683951,
              48.71425878556821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085055437447579,
              48.71370448800313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083618545606186,
              48.714662493862605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083130721673897,
              48.7154555791178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081896369997009,
              48.71657962699658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081288707699471,
              48.716746019092824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080670560031087,
              48.716446070496495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082212125190428,
              48.71685530814077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082634621309043,
              48.71675421199557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082430584911684,
              48.71732210026998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08163751733756,
              48.71748997519196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081802944152489,
              48.71777126638009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080729335673816,
              48.71767985205644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079416252428946,
              48.717535676777004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080442673947678,
              48.71718801145581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080819168523565,
              48.71797122836769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082558223842586,
              48.717609259838845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72729": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079055444708558,
              48.715901411769536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72730": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078509647545572,
              48.716003467414154
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72731": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079352058221607,
              48.71493837831791
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV54482_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079030613066938,
              48.717718232387995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078534997022166,
              48.71739544745993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078788404275336,
              48.71727461776618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079772020985163,
              48.7170700161092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080366562664071,
              48.71694365624921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077433507477855,
              48.71787642952353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077414249608044,
              48.717823966489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077266791759011,
              48.717963595161976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077333385092687,
              48.71666070380868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07896254422155,
              48.71764445970874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081420246119543,
              48.71976795707609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082002433775549,
              48.72020181511014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080619963978294,
              48.72025266259707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079557972048392,
              48.71825387772386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080078922322826,
              48.71868948262783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080747693280034,
              48.719201698380026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080034602457725,
              48.71858686396467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081701795812688,
              48.71972362003794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08268621931239,
              48.7195194996611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083668438862197,
              48.719896723933225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080226310355017,
              48.71857110819789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080220187133543,
              48.71870514042182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081409974008139,
              48.71968007249176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083214345508898,
              48.72117210134575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72722": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082442421466575,
              48.724981487415185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV00127": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080093731976622,
              48.72397980961888
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV00127_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080093731976622,
              48.72397980961888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08079503206501,
              48.7251191098427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08113001969372,
              48.72325651531916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075383420816578,
              48.722828714239725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080092696734592,
              48.722348589554315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08005494159962,
              48.72319230040641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080006876996738,
              48.723288417964824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079433211785424,
              48.72265820759507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080297447802973,
              48.72308313840494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081022480132286,
              48.72329759463963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV55008": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0826819600437,
              48.727391245060204
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV55008_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0826819600437,
              48.727391245060204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082751572159526,
              48.72675645077837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082770540309655,
              48.727394571602844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082696262586931,
              48.72719221775673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081592401724618,
              48.72701021593211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081471301116885,
              48.72696180446638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082746963124151,
              48.727201260774436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083712033210105,
              48.7269097327751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081521211888381,
              48.72790483469554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079564916524399,
              48.72652423038214
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72723": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080248447928336,
              48.72753023051472
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV12494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084893967380136,
              48.74395274899859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72656": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116933363282754,
              48.74718156278378
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72657": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117604186861669,
              48.74745473430685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72662": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118644621003236,
              48.74717684437035
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV61383": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11864481700011,
              48.747240149249784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV61383_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11864481700011,
              48.747240149249784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117839358981044,
              48.74720736994332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118799544445679,
              48.74668648497586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118730498769199,
              48.74723671127194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118367302853798,
              48.74726659510396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV74225": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11948453694135,
              48.74728994668619
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72658": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118925734255079,
              48.74826778317619
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72660": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119877486132095,
              48.750722586569545
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72665": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1244826106084,
              48.76247761472061
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72666": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.125276453383147,
              48.76356452395744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72667": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123813478965496,
              48.76404110552593
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72670": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123247680716192,
              48.76338806981999
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV18590": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123313319803247,
              48.76330906488784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV18590_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123313319803247,
              48.76330906488784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12324562423564,
              48.763639950706555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123805759429424,
              48.763301886394494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.124654605358495,
              48.763611924304826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123653164050899,
              48.76367839696348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122999015486817,
              48.763011710080534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123392086961329,
              48.76333708772656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123086851910639,
              48.76314496504779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12307362926451,
              48.76305771100508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123034355259329,
              48.76301717556956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12366529305026,
              48.7637045024006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121667387654022,
              48.76331046398907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123040777304254,
              48.76342186177015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122842735542758,
              48.764151875135845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122817175594667,
              48.7635419457073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122933616289735,
              48.76335241502018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123370927946059,
              48.76352975617413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV10166": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122169441782738,
              48.762336595088065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV10166_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122169441782738,
              48.762336595088065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122580496907839,
              48.7619918492173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121909079865407,
              48.76309689293622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121788665407764,
              48.763260331783336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122594281620054,
              48.762235768440384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122202753255632,
              48.7625003210669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122107205801583,
              48.76226003813986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122222084258962,
              48.762431731219344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72668": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.124391583815806,
              48.76500261601293
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72672": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.124196669802655,
              48.76511855621561
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72673": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122354485743146,
              48.76453477162434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72674": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122184221735204,
              48.7645875123275
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72688": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121629574474309,
              48.763875131443584
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72675": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121437744922777,
              48.76482620843349
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72676": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119567461580192,
              48.765417082741784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118989604016912,
              48.76504187449828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72687": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119090721687816,
              48.76500232316497
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72682": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118586616812698,
              48.764497944184576
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72686": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118316704516684,
              48.764540771087844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72683": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119579156701917,
              48.76398455221962
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72684": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11993877468757,
              48.763869234825044
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72685": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121070725535097,
              48.76350987225418
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV24162": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119875500223741,
              48.76371623049331
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV74209": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119594798162618,
              48.76382720691767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV74209_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119594798162618,
              48.76382720691767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121251613319449,
              48.76351740910088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122312396598746,
              48.76452059321021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121046340710601,
              48.763485541924865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121542931951388,
              48.76313033121729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118585446165712,
              48.764142720604184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118819862967593,
              48.764350903491085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119722852957408,
              48.76378608638674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11957247930651,
              48.76395575988586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72677": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119168143408151,
              48.76558448446378
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72678": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118175682493821,
              48.76607089009352
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117275690524673,
              48.76656286004817
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72695": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116845136250772,
              48.766410056062504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72697": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116278506744758,
              48.76595752160135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72699": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115904260606218,
              48.76384798701786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72700": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116363653541855,
              48.76362676049363
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72701": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117534550131548,
              48.763080459785385
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV74175": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116802044134655,
              48.76292617173794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72702": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119609615673484,
              48.76162257724181
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72703": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119956297343251,
              48.76155383970613
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120983958492262,
              48.76016283775027
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV51163": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120021909581397,
              48.76168689474648
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV17484": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119690200896897,
              48.761660142366125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV17484_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119690200896897,
              48.761660142366125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116643437421833,
              48.7634195625658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1193181527618252,
              48.76242534509575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1312193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11767499971166,
              48.762924468423876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119452044914558,
              48.76204153403232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119108946259581,
              48.76215292557634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118738545151096,
              48.76283714573495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119730130666854,
              48.76159181522248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1305101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119509456530651,
              48.76143493642856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1323226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121226965639214,
              48.76121357641032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1323227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121747267533516,
              48.761052687040035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1323228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121099873795109,
              48.76103797712506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119210444386259,
              48.762099092530335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118477271605772,
              48.761481849896434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118263515054151,
              48.76080691108358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118315687844078,
              48.76149252741781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118476703402095,
              48.7615684140981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118601990279788,
              48.76083633141509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV64946": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116228229227833,
              48.76349160562502
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72705": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115309395063,
              48.76361992809542
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72698": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113837756349489,
              48.766871951180654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72696": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115515926509914,
              48.76797131909891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV47711": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1142768631986,
              48.76821530700205
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV47711_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1142768631986,
              48.76821530700205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114502717369664,
              48.76821035488027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113084910635326,
              48.76773849459314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112049394949883,
              48.76802478110906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112857914102886,
              48.76876752386679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11238790580085,
              48.76891407848211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112693776479392,
              48.768359826919216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114709882385801,
              48.768362605951644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113218247014883,
              48.7678350805286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113017470163812,
              48.768747016952226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114794444689627,
              48.76777117337402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVLV51194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115202813818805,
              48.76769168057985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV51194_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115202813818805,
              48.76769168057985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114839161780469,
              48.766872630801174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115595400111933,
              48.76824567735794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116405215392008,
              48.76835689157583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114872324990195,
              48.767368200480774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11658039466151,
              48.767323615714375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115991408616554,
              48.767563279065136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115325527413134,
              48.76763077202193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116170206100444,
              48.768052656195344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116801597519399,
              48.76803612934513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116940645911262,
              48.76790645412979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116903076357984,
              48.76812485041507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116607428300117,
              48.76792826246266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116628710162413,
              48.767693783225546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118247429676126,
              48.76739116593811
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121931380198193,
              48.76895571921342
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72694": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.125319509792824,
              48.768794798824075
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV32660": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.127239347988743,
              48.768404466319375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV35077": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.127348069192971,
              48.768431640432105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV64947": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.125438540639057,
              48.76863764634197
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72693": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121931486236971,
              48.76867406715142
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV56198": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119413882146314,
              48.766941058234565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72679": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117970732417382,
              48.76588002675309
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72680": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121588707812122,
              48.76622447343795
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV35119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121377896981564,
              48.76451134334136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV35119_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121377896981564,
              48.76451134334136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121180658099919,
              48.76453776128182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121971650475194,
              48.764356896225664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122166450269895,
              48.763999600069894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12156279006625,
              48.764534175839444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120450698177733,
              48.76501408331276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119224928971521,
              48.765352577074744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118806062298248,
              48.764706989368044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119445655886542,
              48.765585010470005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120411462269555,
              48.76496454998923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121301126116126,
              48.76433314850635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121101358610957,
              48.76460164903351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120450974269207,
              48.76495113970267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121280769947756,
              48.764379679280204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72689": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122320850165631,
              48.76454438217326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV01152": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123801914453354,
              48.7654835953834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72669": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.126575084443446,
              48.764312424750486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72671": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.125687129653371,
              48.763497294876586
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV24165": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.124598368291039,
              48.76244635392431
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72661": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117187242156532,
              48.75133035506449
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVBus72659": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.117079090960456,
              48.74899218053987
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV70246": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118778967563869,
              48.74612668318587
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "11_MVLV70246_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118778967563869,
              48.74612668318587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116903825724106,
              48.74713100290416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.115880202577131,
              48.74668576494961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116750446500748,
              48.74547687244058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118553103386472,
              48.74598249158369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_LVBus1006658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118610920966006,
              48.746127803746525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "11_MVBus72664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114560210181851,
              48.74561584334733
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        }
      },
      "line": {
        "11_64535": {
          "bus1": "11_SSAU5",
          "bus2": "11_MVBus72653",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.1437958521906078,
                48.72981884541587
              ],
              [
                2.143772548429261,
                48.72982255308701
              ],
              [
                2.143756634761042,
                48.729819803730166
              ],
              [
                2.143204211527264,
                48.729828593863886
              ],
              [
                2.143204530203256,
                48.7297467639374
              ],
              [
                2.142305961324119,
                48.729702735440924
              ],
              [
                2.139135423382142,
                48.72954732170891
              ],
              [
                2.138391359636791,
                48.72933559922453
              ],
              [
                2.136862594119366,
                48.72921331836014
              ],
              [
                2.134594337013076,
                48.72909780549333
              ],
              [
                2.133668714796753,
                48.72907637029034
              ],
              [
                2.13099984510984,
                48.72919927546841
              ],
              [
                2.13043044872229,
                48.729158675349716
              ],
              [
                2.129873434556602,
                48.729083030279064
              ],
              [
                2.129208921888181,
                48.729035049806285
              ],
              [
                2.128311394358462,
                48.729123343533594
              ],
              [
                2.127913958077159,
                48.729244015613624
              ],
              [
                2.127712104505883,
                48.72940461585538
              ],
              [
                2.127578766723561,
                48.729757787306426
              ],
              [
                2.127502400492862,
                48.729816994206615
              ],
              [
                2.126924113596919,
                48.7328518858485
              ],
              [
                2.12693241978898,
                48.73410459349471
              ],
              [
                2.126082904078692,
                48.737600309851786
              ],
              [
                2.125495078067338,
                48.73995892208223
              ],
              [
                2.125079199401036,
                48.740237817590284
              ],
              [
                2.122622830703244,
                48.74107945818223
              ],
              [
                2.121182399425913,
                48.74164473451792
              ],
              [
                2.12056506437023,
                48.741982445113685
              ],
              [
                2.12013348346677,
                48.74221984917649
              ],
              [
                2.118152956505703,
                48.74338445858486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.065133484189507,
          "ground": "gnd"
        },
        "11_50092": {
          "bus1": "11_MVBus72653",
          "bus2": "11_MVLV39619",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.118152956505703,
                48.74338445858486
              ],
              [
                2.118152956505703,
                48.74338445858486
              ],
              [
                2.11818440919654,
                48.7434544276001
              ],
              [
                2.118840207104836,
                48.74396553988867
              ],
              [
                2.119016636591167,
                48.74405403885639
              ],
              [
                2.119199019579439,
                48.74410035733352
              ],
              [
                2.119051247461043,
                48.74419118303721
              ],
              [
                2.119064323130424,
                48.744197328047385
              ],
              [
                2.119082673167826,
                48.74420319509844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1293325147734458,
          "ground": "gnd"
        },
        "11_LVBranch1042320": {
          "bus1": "11_MVLV39619_LV",
          "bus2": "11_LVBus1006470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119082673167826,
                48.74420319509844
              ],
              [
                2.119099164806194,
                48.74419526168475
              ],
              [
                2.119099164806194,
                48.74419526168475
              ],
              [
                2.119257010540057,
                48.744100481539775
              ],
              [
                2.119075880924355,
                48.74405342840775
              ],
              [
                2.119034080800973,
                48.74404256580288
              ],
              [
                2.118958024063805,
                48.74399802407397
              ],
              [
                2.118894792680651,
                48.743960993088805
              ],
              [
                2.118892813328517,
                48.74395982996523
              ],
              [
                2.118734206583336,
                48.74386693229229
              ],
              [
                2.11871891401204,
                48.74385796983183
              ],
              [
                2.118567722284458,
                48.74372126751641
              ],
              [
                2.11854363620448,
                48.743699489516445
              ],
              [
                2.11854363620448,
                48.743699489516445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08609277998887356,
          "ground": "gnd"
        },
        "11_LVBranch1093605": {
          "bus1": "11_LVBus1006470",
          "bus2": "11_LVBus1006472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11854363620448,
                48.743699489516445
              ],
              [
                2.11854363620448,
                48.743699489516445
              ],
              [
                2.118331839269557,
                48.74379986810954
              ],
              [
                2.117911494800749,
                48.74403841699232
              ],
              [
                2.11787753191679,
                48.74405769724262
              ],
              [
                2.117827662102465,
                48.74419753533316
              ],
              [
                2.11790359066863,
                48.74427874984691
              ],
              [
                2.117922843485029,
                48.744299332603376
              ],
              [
                2.117884397301018,
                48.74432462675734
              ],
              [
                2.117876383707511,
                48.74432989711281
              ],
              [
                2.117892080843385,
                48.74434605107135
              ],
              [
                2.11790673605773,
                48.74436112451043
              ],
              [
                2.117994653856448,
                48.7444515830545
              ],
              [
                2.118060582194987,
                48.74451943139127
              ],
              [
                2.118141179647718,
                48.74460235312038
              ],
              [
                2.118160801294378,
                48.74462254102632
              ],
              [
                2.118182222851392,
                48.74461874245004
              ],
              [
                2.118197088717777,
                48.744616109272535
              ],
              [
                2.118304223550545,
                48.74459713434569
              ],
              [
                2.118430131209564,
                48.744641813076456
              ],
              [
                2.118552605731049,
                48.744685271942295
              ],
              [
                2.118552605731049,
                48.744685271942295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16763510523313105,
          "ground": "gnd"
        },
        "11_LVBranch0434442": {
          "bus1": "11_LVBus1006470",
          "bus2": "11_LVBus1006471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11854363620448,
                48.743699489516445
              ],
              [
                2.11854363620448,
                48.743699489516445
              ],
              [
                2.118403695051967,
                48.743628170669396
              ],
              [
                2.118403586555198,
                48.74362811654002
              ],
              [
                2.118378270183515,
                48.74360806199893
              ],
              [
                2.118377538719749,
                48.74360748540168
              ],
              [
                2.11818440919654,
                48.7434544276001
              ],
              [
                2.118184930723241,
                48.74341772926812
              ],
              [
                2.118184930723241,
                48.74341772926812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042242520460239505,
          "ground": "gnd"
        },
        "11_LVBranch0673915": {
          "bus1": "11_MVLV39619_LV",
          "bus2": "11_LVBus1006468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119082673167826,
                48.74420319509844
              ],
              [
                2.119100991131191,
                48.74419726942532
              ],
              [
                2.119100991131191,
                48.74419726942532
              ],
              [
                2.119175003439448,
                48.74416226975522
              ],
              [
                2.119311249242299,
                48.74410738502134
              ],
              [
                2.119316913398223,
                48.74410489664267
              ],
              [
                2.119316913398223,
                48.74410489664267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018924562579421614,
          "ground": "gnd"
        },
        "11_LVBranch1084161": {
          "bus1": "11_MVLV39619_LV",
          "bus2": "11_LVBus1006462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119082673167826,
                48.74420319509844
              ],
              [
                2.119101963095126,
                48.74419883517275
              ],
              [
                2.119101963095126,
                48.74419883517275
              ],
              [
                2.119132643237215,
                48.74420715165885
              ],
              [
                2.11915415966444,
                48.74420011728873
              ],
              [
                2.119300269900507,
                48.744152324444656
              ],
              [
                2.119398733769657,
                48.744240113769514
              ],
              [
                2.119435996297222,
                48.74427333984222
              ],
              [
                2.11948171740542,
                48.74442868755263
              ],
              [
                2.119538528963207,
                48.744486622260325
              ],
              [
                2.11960462441257,
                48.74455400264995
              ],
              [
                2.119703957258056,
                48.744655293718765
              ],
              [
                2.119721157919904,
                48.74467931494718
              ],
              [
                2.119738574658719,
                48.74470366913495
              ],
              [
                2.119802472566817,
                48.74479293191097
              ],
              [
                2.119822105417668,
                48.74482036413343
              ],
              [
                2.119773480718215,
                48.74487153560021
              ],
              [
                2.119775235869276,
                48.744874325181826
              ],
              [
                2.119827553762088,
                48.744957283947784
              ],
              [
                2.119827796780908,
                48.74495767088881
              ],
              [
                2.119849885153519,
                48.74499268472923
              ],
              [
                2.119849885153519,
                48.74499268472923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12221083891718114,
          "ground": "gnd"
        },
        "11_LVBranch1028141": {
          "bus1": "11_LVBus1006462",
          "bus2": "11_LVBus1006466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119849885153519,
                48.74499268472923
              ],
              [
                2.119849885153519,
                48.74499268472923
              ],
              [
                2.119864992785394,
                48.74497773780857
              ],
              [
                2.120000920270124,
                48.7448432243419
              ],
              [
                2.120068064904995,
                48.74477677949234
              ],
              [
                2.120068883766568,
                48.7447759630507
              ],
              [
                2.120265226220323,
                48.74458167039997
              ],
              [
                2.120265321767819,
                48.7445815717028
              ],
              [
                2.120302182738086,
                48.74454509244114
              ],
              [
                2.12032547838293,
                48.74452204394006
              ],
              [
                2.12032564214614,
                48.74452188244895
              ],
              [
                2.120402816585368,
                48.744445505617605
              ],
              [
                2.12041054083835,
                48.744437861652045
              ],
              [
                2.120418265089043,
                48.744430217686
              ],
              [
                2.120422550323133,
                48.744425965034715
              ],
              [
                2.120425088643283,
                48.74442346192096
              ],
              [
                2.120430179023394,
                48.74441841976513
              ],
              [
                2.120435733358859,
                48.7444129290387
              ],
              [
                2.120437125340201,
                48.74441155636334
              ],
              [
                2.120439390796391,
                48.744409304424785
              ],
              [
                2.120440946577499,
                48.74440776126985
              ],
              [
                2.12044207932419,
                48.74440663080646
              ],
              [
                2.12044289809908,
                48.74440583233852
              ],
              [
                2.12044645995132,
                48.74440231540987
              ],
              [
                2.120446678301254,
                48.744402100088266
              ],
              [
                2.120446678301254,
                48.744402100088266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07899210756164053,
          "ground": "gnd"
        },
        "11_LVBranch0420240": {
          "bus1": "11_LVBus1006462",
          "bus2": "11_LVBus1006463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119849885153519,
                48.74499268472923
              ],
              [
                2.119849885153519,
                48.74499268472923
              ],
              [
                2.119786818655805,
                48.74507179242798
              ],
              [
                2.119700842129469,
                48.745156314115256
              ],
              [
                2.119654537470575,
                48.745201845107005
              ],
              [
                2.119622863019786,
                48.745232859757536
              ],
              [
                2.119553127200827,
                48.74530115118426
              ],
              [
                2.119482353922179,
                48.7453704833114
              ],
              [
                2.119477154440714,
                48.745375570165095
              ],
              [
                2.119325191087682,
                48.74544742313896
              ],
              [
                2.11924729654082,
                48.745484105559555
              ],
              [
                2.119245320088255,
                48.74548547714937
              ],
              [
                2.1192307363599,
                48.745495328578805
              ],
              [
                2.11922358079884,
                48.74550016016539
              ],
              [
                2.119139417658457,
                48.74555699178876
              ],
              [
                2.119139417658457,
                48.74555699178876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08279953928055897,
          "ground": "gnd"
        },
        "11_LVBranch0755502": {
          "bus1": "11_LVBus1006463",
          "bus2": "11_LVBus1006464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119139417658457,
                48.74555699178876
              ],
              [
                2.119139417658457,
                48.74555699178876
              ],
              [
                2.119087779635433,
                48.74551295334704
              ],
              [
                2.118892452787006,
                48.74524012377754
              ],
              [
                2.118762089765744,
                48.7450941302132
              ],
              [
                2.118746452197792,
                48.745076619255
              ],
              [
                2.118620621569713,
                48.74493571222899
              ],
              [
                2.118616981551147,
                48.744931921466105
              ],
              [
                2.118616981551147,
                48.744931921466105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07957994382424018,
          "ground": "gnd"
        },
        "11_LVBranch0210390": {
          "bus1": "11_LVBus1006463",
          "bus2": "11_LVBus1006465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119139417658457,
                48.74555699178876
              ],
              [
                2.119139417658457,
                48.74555699178876
              ],
              [
                2.119132956029461,
                48.74555839111058
              ],
              [
                2.119026373328073,
                48.745610570565475
              ],
              [
                2.118970398944929,
                48.745637972121834
              ],
              [
                2.118879451220383,
                48.74567912450657
              ],
              [
                2.118855607206528,
                48.745680366083775
              ],
              [
                2.118853690460104,
                48.74568046143793
              ],
              [
                2.118789988565726,
                48.74568378705038
              ],
              [
                2.11878785432526,
                48.74568389099257
              ],
              [
                2.118607542419892,
                48.74569327624589
              ],
              [
                2.118687924688937,
                48.74611585591652
              ],
              [
                2.118758903337882,
                48.74612430040967
              ],
              [
                2.118758903337882,
                48.74612430040967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09620463741298589,
          "ground": "gnd"
        },
        "11_220011": {
          "bus1": "11_MVBus72653",
          "bus2": "11_MVBus72654",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.118152956505703,
                48.74338445858486
              ],
              [
                2.118152956505703,
                48.74338445858486
              ],
              [
                2.114474854810918,
                48.74553413275332
              ],
              [
                2.114474854810918,
                48.74553413275332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36100015459946627,
          "ground": "gnd"
        },
        "11_75671": {
          "bus1": "11_MVBus72654",
          "bus2": "11_MVBus72655",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.114474854810918,
                48.74553413275332
              ],
              [
                2.114474854810918,
                48.74553413275332
              ],
              [
                2.114184363223203,
                48.745723313715665
              ],
              [
                2.113983793305536,
                48.74586393709199
              ],
              [
                2.113983793305536,
                48.74586393709199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05148052760657922,
          "ground": "gnd"
        },
        "11_338946": {
          "bus1": "11_MVBus72655",
          "bus2": "11_MVBus72663",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113983793305536,
                48.74586393709199
              ],
              [
                2.113850193080407,
                48.745860576442794
              ],
              [
                2.112957353316764,
                48.74588169152225
              ],
              [
                2.11211148781316,
                48.74593328719223
              ],
              [
                2.111936902475855,
                48.74596619553729
              ],
              [
                2.111612402160144,
                48.74603758603399
              ],
              [
                2.11093949344847,
                48.74606757867741
              ],
              [
                2.109933306681177,
                48.74607739984791
              ],
              [
                2.10824047759865,
                48.746077956555574
              ],
              [
                2.107967354979166,
                48.74603334308184
              ],
              [
                2.107620280098577,
                48.745943258317
              ],
              [
                2.106420498213995,
                48.74507841074778
              ],
              [
                2.104009423545334,
                48.74326331072637
              ],
              [
                2.101947303998768,
                48.74176075361723
              ],
              [
                2.101173739538816,
                48.74145614396897
              ],
              [
                2.099485990372749,
                48.74096702688063
              ],
              [
                2.099193885782698,
                48.740923253741464
              ],
              [
                2.097796988679055,
                48.740747667333146
              ],
              [
                2.096879334089738,
                48.74100653238497
              ],
              [
                2.087963625578563,
                48.7432643610212
              ],
              [
                2.085135809466606,
                48.744259035410536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.4370338341227784,
          "ground": "gnd"
        },
        "11_230754": {
          "bus1": "11_MVBus72663",
          "bus2": "11_MVBus72706",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.085135809466606,
                48.744259035410536
              ],
              [
                2.081909074720239,
                48.745330094822826
              ],
              [
                2.081632220600449,
                48.74537799219338
              ],
              [
                2.081620413518757,
                48.74538003413393
              ],
              [
                2.08160232042287,
                48.745386251117694
              ],
              [
                2.081524822681835,
                48.74538932034142
              ],
              [
                2.081505441294379,
                48.74539219088937
              ],
              [
                2.081497241476093,
                48.745387562257264
              ],
              [
                2.081443312241744,
                48.745357164682495
              ],
              [
                2.081461769860411,
                48.745318302958935
              ],
              [
                2.081618226322908,
                48.745302460306064
              ],
              [
                2.081671970517959,
                48.74516319402622
              ],
              [
                2.081827080568805,
                48.7451446606992
              ],
              [
                2.082101506314184,
                48.74492944919088
              ],
              [
                2.08378020895494,
                48.74344308917814
              ],
              [
                2.086846001024678,
                48.740746889355464
              ],
              [
                2.086913036970628,
                48.740597886884615
              ],
              [
                2.086668033375898,
                48.738744126168925
              ],
              [
                2.086698008821597,
                48.7384260374271
              ],
              [
                2.08686668258412,
                48.73782980816936
              ],
              [
                2.087299462235206,
                48.737477592541346
              ],
              [
                2.087961636769847,
                48.736996450711324
              ],
              [
                2.088684391201058,
                48.736643201328555
              ],
              [
                2.089453637517219,
                48.736360953599494
              ],
              [
                2.089432922048101,
                48.73633091624543
              ],
              [
                2.08923974523172,
                48.73621414116166
              ],
              [
                2.089245412812262,
                48.736065772912994
              ],
              [
                2.089201025307268,
                48.735227028855626
              ],
              [
                2.088322212089753,
                48.73544503068982
              ],
              [
                2.086732985668231,
                48.73435702104413
              ],
              [
                2.086138505883099,
                48.73416237331193
              ],
              [
                2.085610443264515,
                48.734011025349794
              ],
              [
                2.084907656090995,
                48.73373069855448
              ],
              [
                2.084641497721756,
                48.733402776318016
              ],
              [
                2.082614226372441,
                48.732136581088625
              ],
              [
                2.081608771527131,
                48.73124134511264
              ],
              [
                2.081312793503426,
                48.73117053603561
              ],
              [
                2.080217623161611,
                48.73001700102251
              ],
              [
                2.080900422018928,
                48.729411522655845
              ],
              [
                2.080389926380132,
                48.72885791172276
              ],
              [
                2.080822758312943,
                48.728623843336635
              ],
              [
                2.080664830966434,
                48.72843579735759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.821554188621188,
          "ground": "gnd"
        },
        "11_314063": {
          "bus1": "11_MVBus72706",
          "bus2": "11_MVLV21436",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080664830966434,
                48.72843579735759
              ],
              [
                2.080664830966434,
                48.72843579735759
              ],
              [
                2.08095996304029,
                48.72847642326026
              ],
              [
                2.081239742487277,
                48.728384633796466
              ],
              [
                2.08134698013588,
                48.728070215593895
              ],
              [
                2.081880090588583,
                48.72811673513226
              ],
              [
                2.081898739759421,
                48.72811778188016
              ],
              [
                2.081936988885941,
                48.72811993133894
              ],
              [
                2.081966877623895,
                48.7281202651534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12475756836454197,
          "ground": "gnd"
        },
        "11_118772": {
          "bus1": "11_MVBus72706",
          "bus2": "11_MVBus72707",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080664830966434,
                48.72843579735759
              ],
              [
                2.080664830966434,
                48.72843579735759
              ],
              [
                2.080354482861364,
                48.72801283291457
              ],
              [
                2.08054167866953,
                48.72753932195411
              ],
              [
                2.08054167866953,
                48.72753932195411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10671197226310596,
          "ground": "gnd"
        },
        "11_209632": {
          "bus1": "11_MVBus72707",
          "bus2": "11_MVBus72708",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.08054167866953,
                48.72753932195411
              ],
              [
                2.08054167866953,
                48.72753932195411
              ],
              [
                2.080826510955673,
                48.726763685932525
              ],
              [
                2.080826510955673,
                48.726763685932525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0887632088184853,
          "ground": "gnd"
        },
        "11_245742": {
          "bus1": "11_MVBus72708",
          "bus2": "11_MVBus72710",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080826510955673,
                48.726763685932525
              ],
              [
                2.080826510955673,
                48.726763685932525
              ],
              [
                2.082006136987633,
                48.72695621224041
              ],
              [
                2.082006136987633,
                48.72695621224041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08938819224788369,
          "ground": "gnd"
        },
        "11_314460": {
          "bus1": "11_MVBus72710",
          "bus2": "11_MVBus72711",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.082006136987633,
                48.72695621224041
              ],
              [
                2.082006136987633,
                48.72695621224041
              ],
              [
                2.082285231543101,
                48.72682471681579
              ],
              [
                2.08261443008636,
                48.7256418058517
              ],
              [
                2.08261443008636,
                48.7256418058517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15896401720258624,
          "ground": "gnd"
        },
        "11_78037": {
          "bus1": "11_MVBus72711",
          "bus2": "11_MVBus72712",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.08261443008636,
                48.7256418058517
              ],
              [
                2.08261443008636,
                48.7256418058517
              ],
              [
                2.082838884821647,
                48.72504431162023
              ],
              [
                2.082838884821647,
                48.72504431162023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06846541086433999,
          "ground": "gnd"
        },
        "11_309055": {
          "bus1": "11_MVBus72712",
          "bus2": "11_MVBus72713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.082838884821647,
                48.72504431162023
              ],
              [
                2.082838884821647,
                48.72504431162023
              ],
              [
                2.083161601844439,
                48.72411533463622
              ],
              [
                2.083161601844439,
                48.72411533463622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10599981554017274,
          "ground": "gnd"
        },
        "11_62203": {
          "bus1": "11_MVBus72713",
          "bus2": "11_MVBus72721",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083161601844439,
                48.72411533463622
              ],
              [
                2.083161601844439,
                48.72411533463622
              ],
              [
                2.083183594375948,
                48.72411025820292
              ],
              [
                2.084131512962619,
                48.724259933001505
              ],
              [
                2.084143169881433,
                48.724270986649316
              ],
              [
                2.084143169881433,
                48.724270986649316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07491431726901915,
          "ground": "gnd"
        },
        "11_34943": {
          "bus1": "11_MVBus72713",
          "bus2": "11_MVBus72714",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083161601844439,
                48.72411533463622
              ],
              [
                2.083161601844439,
                48.72411533463622
              ],
              [
                2.08366963718486,
                48.7227322406587
              ],
              [
                2.084060443395983,
                48.722179149941624
              ],
              [
                2.08384654138497,
                48.72207734031048
              ],
              [
                2.083826841957011,
                48.72193542427431
              ],
              [
                2.084014129211524,
                48.72177803958749
              ],
              [
                2.084014129211524,
                48.72177803958749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28369026882476195,
          "ground": "gnd"
        },
        "11_251683": {
          "bus1": "11_MVBus72714",
          "bus2": "11_MVBus72715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
