{
  "bus": {
    "24_BUIS": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.2379648379094363,
      "latitude": 46.987558470741305,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV52158": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.232845080519279,
      "latitude": 46.99313181478644,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08220": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.216344873352226,
      "latitude": 46.999547506933084,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08221": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.216088793082325,
      "latitude": 47.00008361665369,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08222": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.214420492470326,
      "latitude": 47.003285642288375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08227": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.2167820024148,
      "latitude": 47.00329539969261,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08228": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.219972924755506,
      "latitude": 47.00357834823676,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV38944": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.22009358645685,
      "latitude": 47.005056860622226,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV38944_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22009358645685,
      "latitude": 47.005056860622226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.219860407494493,
      "latitude": 47.00514197915149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV09005": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.218320009254327,
      "latitude": 47.009808793683135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV09005_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218320009254327,
      "latitude": 47.009808793683135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218249043816431,
      "latitude": 47.00978353139109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218493131903402,
      "latitude": 47.00944846999118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.21832943306883,
      "latitude": 47.00908208699714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218054179528211,
      "latitude": 47.010447415585915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.217831423024708,
      "latitude": 47.01066669088967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.217489608647761,
      "latitude": 47.010007820207306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV24497": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.216762935425888,
      "latitude": 47.00331258042037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24497_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.216762935425888,
      "latitude": 47.00331258042037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218575785536736,
      "latitude": 47.00350113710808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08223": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.212290275622945,
      "latitude": 47.00801423581312,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08224": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.210664874730706,
      "latitude": 47.01117903009189,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19240": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205650452244987,
      "latitude": 47.00932021852536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19240_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205650452244987,
      "latitude": 47.00932021852536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205278317421781,
      "latitude": 47.00929370474964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205941805691852,
      "latitude": 47.00957514088203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203934215604691,
      "latitude": 47.008750592646436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203152260433189,
      "latitude": 47.00904835805564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203903754604498,
      "latitude": 47.00830344973979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203883897477914,
      "latitude": 47.00782303334414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204402155139251,
      "latitude": 47.00810902447722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203568434450647,
      "latitude": 47.008284169867046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08225": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205035425301759,
      "latitude": 47.0236377392707,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV82213": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.204996960807173,
      "latitude": 47.02424960974498,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV78990": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205047600436085,
      "latitude": 47.024269558149825,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV09013": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.222274028030571,
      "latitude": 47.02871199636663,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08253": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.222584934208445,
      "latitude": 47.0229368126093,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV63972": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.231999998370702,
      "latitude": 47.00340799707049,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV59971": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.241203749837549,
      "latitude": 46.99837276894691,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69552": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.244933899171031,
      "latitude": 46.99413941927954,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08254": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.247763682152773,
      "latitude": 46.994274994132596,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69552_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244933899171031,
      "latitude": 46.99413941927954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244867623187342,
      "latitude": 46.994113916154376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244844161611728,
      "latitude": 46.99411694711095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244486822733751,
      "latitude": 46.99394663318551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245010892534712,
      "latitude": 46.99349364499569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243988902478613,
      "latitude": 46.99447970601741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243436938988255,
      "latitude": 46.99508470219743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245608840689757,
      "latitude": 46.99544755058427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244868971553462,
      "latitude": 46.994132755230325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243902133189051,
      "latitude": 46.99447423828579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243316014153112,
      "latitude": 46.99506121394931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243510421938042,
      "latitude": 46.99517022548091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244653057676147,
      "latitude": 46.99576417418743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245529221798693,
      "latitude": 46.99545023128874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24595646376277,
      "latitude": 46.99647392929331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244879408294561,
      "latitude": 46.9941575570376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24447371318979,
      "latitude": 46.99392413221859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244890923645987,
      "latitude": 46.99416670635422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245036876412194,
      "latitude": 46.99521823312558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244968572019855,
      "latitude": 46.9951785954536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245079006689969,
      "latitude": 46.99518588048186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244870003299565,
      "latitude": 46.99414452305658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244552544942759,
      "latitude": 46.99395748131135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244485535707979,
      "latitude": 46.99393043903018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244960839465424,
      "latitude": 46.994162749885376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244958455603065,
      "latitude": 46.994172814706666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.246291827455773,
      "latitude": 46.99502580932266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245553500183362,
      "latitude": 46.99543882540107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.246920694235132,
      "latitude": 46.99464576396072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV59971_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241203749837549,
      "latitude": 46.99837276894691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241126543833773,
      "latitude": 46.99816219439141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.240946892306768,
      "latitude": 46.99788586242174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241387727289863,
      "latitude": 46.99843589485468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241763239264546,
      "latitude": 46.998751071580294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241143234604505,
      "latitude": 46.99838891175461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.240660690054749,
      "latitude": 46.99837051720148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241232745263052,
      "latitude": 46.99833500912201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241971331258314,
      "latitude": 46.99707075857186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24122997955782,
      "latitude": 46.998411474268245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241271873409787,
      "latitude": 46.99925534969896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241288097082277,
      "latitude": 46.99974565429377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.240841333001117,
      "latitude": 46.99956535919379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241155951975534,
      "latitude": 46.99937130395499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24140091801415,
      "latitude": 46.99841251575166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.242885987636199,
      "latitude": 46.996609105505584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243496870360624,
      "latitude": 46.996160693427925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24462819374142,
      "latitude": 46.99577180102114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244167823170197,
      "latitude": 46.99671000218063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24475108117518,
      "latitude": 46.99703163365701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.245072391568865,
      "latitude": 46.99752308126652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24481526309557,
      "latitude": 46.9971765233648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243956099227735,
      "latitude": 46.99672602464001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV63972_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231999998370702,
      "latitude": 47.00340799707049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232384085767907,
      "latitude": 47.00335976717243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.234740917709902,
      "latitude": 47.00321794400372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231531281015172,
      "latitude": 47.00234872274274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV33372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.221796742245473,
      "latitude": 47.0230268876833,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV33372_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221796742245473,
      "latitude": 47.0230268876833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221654760011565,
      "latitude": 47.022367331342714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221471263125585,
      "latitude": 47.02205228386149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.222281915600048,
      "latitude": 47.033416560028954,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46696": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.213499430911061,
      "latitude": 47.03923552806807,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46696_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.213499430911061,
      "latitude": 47.03923552806807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.212173798507179,
      "latitude": 47.04001855451676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.210806740971057,
      "latitude": 47.04274107129666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV05393": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.222352101579157,
      "latitude": 47.03353313811798,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV05393_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222352101579157,
      "latitude": 47.03353313811798,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222382549232123,
      "latitude": 47.03352056491499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.218370148271089,
      "latitude": 47.03448795250187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV09013_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222274028030571,
      "latitude": 47.02871199636663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222725817142179,
      "latitude": 47.02846865144356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222677452400764,
      "latitude": 47.02832016797845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222606445237336,
      "latitude": 47.02830210530489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22231039256919,
      "latitude": 47.02831620466051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222637552106734,
      "latitude": 47.027902709796315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222709077206888,
      "latitude": 47.027676079299425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223046709203669,
      "latitude": 47.02728418421236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22380616867522,
      "latitude": 47.027122103729276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221299503742357,
      "latitude": 47.02791936575704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222904990151335,
      "latitude": 47.02835367910902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223268119700972,
      "latitude": 47.028973868732805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22413538940355,
      "latitude": 47.028858528273375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224421442762455,
      "latitude": 47.02882681809977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224677260018039,
      "latitude": 47.02878960811329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224939198368919,
      "latitude": 47.02880766648493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.225268878556157,
      "latitude": 47.028845815277954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.225590977136354,
      "latitude": 47.02888580898757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.226247662536397,
      "latitude": 47.0289524555105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.226572429488416,
      "latitude": 47.02901358984301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.226890651729135,
      "latitude": 47.027762970167025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223438225146522,
      "latitude": 47.029129102127484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223767912508742,
      "latitude": 47.02942124176828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22363218763564,
      "latitude": 47.02955219925157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223717782472101,
      "latitude": 47.02970434431474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223678050803966,
      "latitude": 47.02992875758829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223523454023181,
      "latitude": 47.03014257729606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.223932173151826,
      "latitude": 47.02933454589543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224105644888559,
      "latitude": 47.0293664002584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224501402877859,
      "latitude": 47.029435445581434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224457454681368,
      "latitude": 47.02967085723742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.224773223697098,
      "latitude": 47.029479476688934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.225366041291641,
      "latitude": 47.0295830399194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.225883121630592,
      "latitude": 47.029645972700585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22649642163569,
      "latitude": 47.02977858022729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.227118420224183,
      "latitude": 47.02996990123687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231114722050984,
      "latitude": 47.03229422857322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222659961677449,
      "latitude": 47.029123501333935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222266506353256,
      "latitude": 47.029155496020046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.222218174805611,
      "latitude": 47.02899171907056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221845765160859,
      "latitude": 47.02902643211379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221623370526213,
      "latitude": 47.02904780017861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221562426057462,
      "latitude": 47.02924565304459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.22117427826004,
      "latitude": 47.02925605869971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221151260609393,
      "latitude": 47.029559203683114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221136372608198,
      "latitude": 47.029752604566596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221117552880693,
      "latitude": 47.029938804614844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.220237681043439,
      "latitude": 47.02978678180198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221361528688169,
      "latitude": 47.02905833291223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.220884170323502,
      "latitude": 47.02907296611562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.220914893313137,
      "latitude": 47.02873582370195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.219341518012206,
      "latitude": 47.028037093343755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus835069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.21799031739613,
      "latitude": 47.02781428440404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08230": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205025594910307,
      "latitude": 47.023633706749585,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08231": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.200727503783247,
      "latitude": 47.03073512622956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08232": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.198367097697191,
      "latitude": 47.0349204716411,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08233": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.198188374516779,
      "latitude": 47.03678914444138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.201300795614281,
      "latitude": 47.047324516974626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV13808": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.198368035164322,
      "latitude": 47.047102387101724,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV13808_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.198368035164322,
      "latitude": 47.047102387101724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197826026388609,
      "latitude": 47.047171055032436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197773597175096,
      "latitude": 47.04657815206483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197470006996592,
      "latitude": 47.046412256344276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197263098651708,
      "latitude": 47.04702823391716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.195741088872553,
      "latitude": 47.04674839403774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.199071149824564,
      "latitude": 47.04868389259945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08235": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.202757260127307,
      "latitude": 47.05223741426538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08236": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.199941754449084,
      "latitude": 47.05245884478395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV13806": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.194753340390901,
      "latitude": 47.051988267564184,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV13806_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.194753340390901,
      "latitude": 47.051988267564184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.194621741108714,
      "latitude": 47.051979108441756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.194380930489507,
      "latitude": 47.05195631953501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.194169318110958,
      "latitude": 47.052835868535944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.193641195055189,
      "latitude": 47.05393992298572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.198020655894618,
      "latitude": 47.054948723989746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.193298888453674,
      "latitude": 47.05558142305384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.193287048355004,
      "latitude": 47.05297780468522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.194331082429724,
      "latitude": 47.04969501391249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08237": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.203231715203597,
      "latitude": 47.053891095362935,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08238": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.203703818920026,
      "latitude": 47.05542687817121,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08239": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205592966006324,
      "latitude": 47.061930976992635,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08240": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.209971779055148,
      "latitude": 47.05815355218127,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08241": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.209515479432652,
      "latitude": 47.057190914276006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.209330304808504,
      "latitude": 47.054024080613615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06681_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.209330304808504,
      "latitude": 47.054024080613615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.209687178207776,
      "latitude": 47.054290758261644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.210742428385363,
      "latitude": 47.0550304942213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08242": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205983190018352,
      "latitude": 47.063190062588816,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV30368": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.203648429357635,
      "latitude": 47.068204623983576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.205607492218554,
      "latitude": 47.06779781050679,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08244": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.219705355389268,
      "latitude": 47.06727068556439,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08245": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.225459361632287,
      "latitude": 47.06840373725448,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV71746": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.227131783414352,
      "latitude": 47.06977215212919,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV71746_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.227131783414352,
      "latitude": 47.06977215212919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus217014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.227175440361965,
      "latitude": 47.06979990144647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.228094228386817,
      "latitude": 47.069923119687296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.226503286578892,
      "latitude": 47.07075985069779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08246": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.227087117572543,
      "latitude": 47.06666185055161,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08247": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.232966784652926,
      "latitude": 47.0601365772736,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus08248": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.235742290371374,
      "latitude": 47.05642788549527,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV78897": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.242683196379567,
      "latitude": 47.05700333488742,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV78897_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.242683196379567,
      "latitude": 47.05700333488742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus217025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.242872259591425,
      "latitude": 47.057013924935994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243398158928285,
      "latitude": 47.05711957103084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.24428968431015,
      "latitude": 47.057199915886756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244981997514202,
      "latitude": 47.05729344496728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244244489062761,
      "latitude": 47.06032604265337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244416710164268,
      "latitude": 47.06122848191465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08249": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.23189046147707,
      "latitude": 47.05470316128269,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46702": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.23122109984509,
      "latitude": 47.054600299549726,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46702_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.23122109984509,
      "latitude": 47.054600299549726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231077916327392,
      "latitude": 47.054551580385116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.229244113461203,
      "latitude": 47.05455901016219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.228753025361851,
      "latitude": 47.05468528570829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.225944758665235,
      "latitude": 47.05483995241675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.226286872571822,
      "latitude": 47.052420204993645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV19692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.240616384288567,
      "latitude": 47.048972652626176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19692_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.240616384288567,
      "latitude": 47.048972652626176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.241063841796188,
      "latitude": 47.04899371704627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.242544540989337,
      "latitude": 47.048984145394094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV83399": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.243900390026314,
      "latitude": 47.067805426659646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV83399_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.243900390026314,
      "latitude": 47.067805426659646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus217032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244314881642083,
      "latitude": 47.067480366564254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.244497510137872,
      "latitude": 47.06713441014082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08250": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.220065759613457,
      "latitude": 47.066180466780594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV52386": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.220114509963377,
      "latitude": 47.06616351383354,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV52386_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.220114509963377,
      "latitude": 47.06616351383354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.220030157081106,
      "latitude": 47.06620570938772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08251": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.221602248420139,
      "latitude": 47.06489682964925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV84105": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.221654938591535,
      "latitude": 47.064729889566244,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV84105_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221654938591535,
      "latitude": 47.064729889566244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus217035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.221738025200965,
      "latitude": 47.06466250271438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08255": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.202338098758418,
      "latitude": 47.07312114448929,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV73148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.202180430908605,
      "latitude": 47.073068423389095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV73148_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202180430908605,
      "latitude": 47.073068423389095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus217020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202233749647263,
      "latitude": 47.073035470550074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202305384865185,
      "latitude": 47.073018102174885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus217022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.201942713650274,
      "latitude": 47.07401017732031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08256": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.201985924644595,
      "latitude": 47.07410697981421,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV02790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.204278876886044,
      "latitude": 47.07460115074347,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV02790_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204278876886044,
      "latitude": 47.07460115074347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20429802543456,
      "latitude": 47.07455205475177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204240823090883,
      "latitude": 47.07464331601613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08257": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.198795339907133,
      "latitude": 47.080258596395964,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV30368_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203648429357635,
      "latitude": 47.068204623983576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204128489996354,
      "latitude": 47.068342251063186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204244337990723,
      "latitude": 47.068028136519565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205776827805297,
      "latitude": 47.06766074269308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.206099550603516,
      "latitude": 47.068140596806806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.206284793785142,
      "latitude": 47.066678057738876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204574514688118,
      "latitude": 47.06707763967292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV31438": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.197808962853073,
      "latitude": 47.03750096689446,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV31438_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197808962853073,
      "latitude": 47.03750096689446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197578050851217,
      "latitude": 47.03794411191579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.197727532966372,
      "latitude": 47.037563327869606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.19827009340991,
      "latitude": 47.03772338581996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196658485587454,
      "latitude": 47.03720392010046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196834252854039,
      "latitude": 47.03682708255467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196238507435921,
      "latitude": 47.037704370114746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV33375": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.196939491272382,
      "latitude": 47.03481307174124,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV33375_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196939491272382,
      "latitude": 47.03481307174124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196795643372766,
      "latitude": 47.034682696074896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196767817196742,
      "latitude": 47.03469156821635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.196269371534217,
      "latitude": 47.03484393677844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV19693": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.206971185425901,
      "latitude": 47.031574483280615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19693_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.206971185425901,
      "latitude": 47.031574483280615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20709091715174,
      "latitude": 47.031574618411575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.208327356530428,
      "latitude": 47.03172264270009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.208472293442052,
      "latitude": 47.03163644217651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.208262316256274,
      "latitude": 47.031960966141455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV33371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.212220959333774,
      "latitude": 47.011776035893604,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV33371_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.212220959333774,
      "latitude": 47.011776035893604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.212675664507966,
      "latitude": 47.01193755819699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.21217304173688,
      "latitude": 47.01259013317428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08226": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.20558504244751,
      "latitude": 47.00647736606095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24496": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.20515295733849,
      "latitude": 47.0062357758078,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24496_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20515295733849,
      "latitude": 47.0062357758078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204982137853527,
      "latitude": 47.00617620563822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20495920789891,
      "latitude": 47.005873009555835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205444020903733,
      "latitude": 47.006062483204715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205799704353085,
      "latitude": 47.00581459554806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.205360962498785,
      "latitude": 47.00560808339373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20594358608589,
      "latitude": 47.005594353994944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.206635049584845,
      "latitude": 47.00516602292404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20716686029333,
      "latitude": 47.00495251551706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.207321936229303,
      "latitude": 47.004995871681636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.207723323425545,
      "latitude": 47.0048766742376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.209319321078048,
      "latitude": 47.004538400367345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.209006331709845,
      "latitude": 47.004538952615555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.208751068401028,
      "latitude": 47.00570366863876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.20496501937458,
      "latitude": 47.00618518215123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203649654771736,
      "latitude": 47.00575365139169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203408270858413,
      "latitude": 47.00551317479628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203453989251848,
      "latitude": 47.006100594582506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.204420133024115,
      "latitude": 47.00654670464811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202341657465852,
      "latitude": 47.006066994290315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202283168061271,
      "latitude": 47.00631701846575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202266550792422,
      "latitude": 47.00665165525731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.202738072701453,
      "latitude": 47.00636792803664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.201293542318024,
      "latitude": 47.006054968678185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.198030627728655,
      "latitude": 47.00559136920086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.201372113179519,
      "latitude": 47.005665528523544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.203888398147697,
      "latitude": 47.00780056620694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus08229": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.215112831917635,
      "latitude": 47.0001968393315,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19241": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.214706411445033,
      "latitude": 47.00023869052114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19241_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.214706411445033,
      "latitude": 47.00023869052114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.214759621637625,
      "latitude": 46.99996886249793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV52158_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232845080519279,
      "latitude": 46.99313181478644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus216927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232917851554623,
      "latitude": 46.99357591399027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.2338732433245,
      "latitude": 46.99345903075062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.234553214978594,
      "latitude": 46.993344486003046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.235632995294362,
      "latitude": 46.99317001509718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.234680024742227,
      "latitude": 46.993726936286656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.233292451618092,
      "latitude": 46.99383647514033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.233406115745698,
      "latitude": 46.99421351724983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232902513004029,
      "latitude": 46.99358000239635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232287072722626,
      "latitude": 46.993724787190025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.230511469523295,
      "latitude": 46.99403262887768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232314167082743,
      "latitude": 46.99395018408553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231793321527123,
      "latitude": 46.994041470859244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.23324641589838,
      "latitude": 46.99384542988939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232383241320302,
      "latitude": 46.99272731504575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232023914756375,
      "latitude": 46.992785688417776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231455060757217,
      "latitude": 46.99288526041106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231631841376439,
      "latitude": 46.99343988376674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231232333737527,
      "latitude": 46.99226291627511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231295383330236,
      "latitude": 46.99213242151421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.231056688379228,
      "latitude": 46.99155618571834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.230899040273677,
      "latitude": 46.99117985624755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.230923657402976,
      "latitude": 46.99217938191655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232205368817011,
      "latitude": 46.99334012624072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232397353234092,
      "latitude": 46.99272512378946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232293512166281,
      "latitude": 46.99237954912494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.232018097982005,
      "latitude": 46.99168816682968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.233596363991199,
      "latitude": 46.99248989398724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.235735586507154,
      "latitude": 46.99315031367058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.236533128493484,
      "latitude": 46.99273448834363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.233389732255276,
      "latitude": 46.99191575197167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus216901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.233130269221088,
      "latitude": 46.99318837923874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "24_243192": {
      "bus_from": "24_BUIS",
      "bus_to": "24_MVLV52158",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1120.4777313629795,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_201202": {
      "bus_from": "24_MVLV52158",
      "bus_to": "24_MVBus08220",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1529.6788586679265,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_18004": {
      "bus_from": "24_MVBus08220",
      "bus_to": "24_MVBus08221",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 62.70140793189888,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_99097": {
      "bus_from": "24_MVBus08221",
      "bus_to": "24_MVBus08222",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 378.1204121272401,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_99098": {
      "bus_from": "24_MVBus08222",
      "bus_to": "24_MVBus08227",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 224.00036062827678,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_85807": {
      "bus_from": "24_MVBus08227",
      "bus_to": "24_MVBus08228",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 265.8201030611729,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_67383": {
      "bus_from": "24_MVBus08228",
      "bus_to": "24_MVLV38944",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 204.54043667123622,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch596030": {
      "bus_from": "24_MVLV38944_LV",
      "bus_to": "24_LVBus216889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.058509265962904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_181830": {
      "bus_from": "24_MVBus08228",
      "bus_to": "24_MVLV09005",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 889.7869337838094,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch563991": {
      "bus_from": "24_MVLV09005_LV",
      "bus_to": "24_LVBus216735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.5831510673353995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch278087": {
      "bus_from": "24_LVBus216735",
      "bus_to": "24_LVBus216736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.62616253506293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch002106": {
      "bus_from": "24_LVBus216736",
      "bus_to": "24_LVBus216737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.87169289802429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch104800": {
      "bus_from": "24_LVBus216735",
      "bus_to": "24_LVBus216738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.51147381355852,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch159834": {
      "bus_from": "24_LVBus216738",
      "bus_to": "24_LVBus216740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.68431444220833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch036371": {
      "bus_from": "24_LVBus216738",
      "bus_to": "24_LVBus216739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.04889017193828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_67382": {
      "bus_from": "24_MVBus08227",
      "bus_to": "24_MVLV24497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 0.8981055339317096,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch190935": {
      "bus_from": "24_MVLV24497_LV",
      "bus_to": "24_LVBus216862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.29326980877238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_67391": {
      "bus_from": "24_MVBus08222",
      "bus_to": "24_MVBus08223",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 550.090188361258,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_67390": {
      "bus_from": "24_MVBus08223",
      "bus_to": "24_MVBus08224",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 373.1181991641633,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_36099": {
      "bus_from": "24_MVBus08224",
      "bus_to": "24_MVLV19240",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 432.9234969800785,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch021028": {
      "bus_from": "24_MVLV19240_LV",
      "bus_to": "24_LVBus216815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.951280691588117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch148107": {
      "bus_from": "24_LVBus216815",
      "bus_to": "24_LVBus216816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.36711194583015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch010790": {
      "bus_from": "24_LVBus216815",
      "bus_to": "24_LVBus216817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.05039893098856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch711437": {
      "bus_from": "24_LVBus216817",
      "bus_to": "24_LVBus216822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.33490337776608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch179495": {
      "bus_from": "24_LVBus216817",
      "bus_to": "24_LVBus216818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.88803283679324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch269731": {
      "bus_from": "24_LVBus216818",
      "bus_to": "24_LVBus216820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.43699812380436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch280687": {
      "bus_from": "24_LVBus216820",
      "bus_to": "24_LVBus216821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.63663877030985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch036908": {
      "bus_from": "24_LVBus216818",
      "bus_to": "24_LVBus216819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.589085220517752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_3293": {
      "bus_from": "24_MVBus08224",
      "bus_to": "24_MVBus08225",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1449.675179422912,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_141913": {
      "bus_from": "24_MVBus08225",
      "bus_to": "24_MVLV82213",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 99.2849660619867,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_218130": {
      "bus_from": "24_MVLV82213",
      "bus_to": "24_MVLV78990",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.484564920454746,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_229085": {
      "bus_from": "24_MVLV78990",
      "bus_to": "24_MVLV09013",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1529.2325632175957,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_195960": {
      "bus_from": "24_MVLV09013",
      "bus_to": "24_MVBus08253",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 679.837994286669,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_208426": {
      "bus_from": "24_MVBus08253",
      "bus_to": "24_MVLV63972",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2407.29441743137,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_190228": {
      "bus_from": "24_MVLV63972",
      "bus_to": "24_MVLV59971",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 942.5922958593046,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_175659": {
      "bus_from": "24_MVLV59971",
      "bus_to": "24_MVLV69552",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 753.9595822031971,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_196391": {
      "bus_from": "24_MVLV69552",
      "bus_to": "24_MVBus08254",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 280.79320271090063,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch382680": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.032741624718634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch421418": {
      "bus_from": "24_LVBus216998",
      "bus_to": "24_LVBus216999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8161214993896801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch134764": {
      "bus_from": "24_LVBus216999",
      "bus_to": "24_LVBus217000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.1253505400556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch282847": {
      "bus_from": "24_LVBus217000",
      "bus_to": "24_LVBus217001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.26504384250555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134875": {
      "bus_from": "24_LVBus217000",
      "bus_to": "24_LVBus217002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.33085408096777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch109764": {
      "bus_from": "24_LVBus217002",
      "bus_to": "24_LVBus217003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.2861670321503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch036106": {
      "bus_from": "24_LVBus217002",
      "bus_to": "24_LVBus217004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.55592657246703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch447024": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.6443573014627018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch495255": {
      "bus_from": "24_LVBus216990",
      "bus_to": "24_LVBus216991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.10935189954145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch696203": {
      "bus_from": "24_LVBus216991",
      "bus_to": "24_LVBus216992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.49634051507216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch652321": {
      "bus_from": "24_LVBus216992",
      "bus_to": "24_LVBus216993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.11882928157076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch135583": {
      "bus_from": "24_LVBus216993",
      "bus_to": "24_LVBus216994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.14931126663363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch215728": {
      "bus_from": "24_LVBus216994",
      "bus_to": "24_LVBus216996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.23551205819936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch177519": {
      "bus_from": "24_LVBus216994",
      "bus_to": "24_LVBus216995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.70597358959223,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch417202": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.263684083202376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch708833": {
      "bus_from": "24_LVBus216987",
      "bus_to": "24_LVBus216988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.48182786589631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch574032": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2785325096321145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch708830": {
      "bus_from": "24_LVBus216982",
      "bus_to": "24_LVBus216983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 231.06640477721623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch582617": {
      "bus_from": "24_LVBus216983",
      "bus_to": "24_LVBus216984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.007144716877324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch473274": {
      "bus_from": "24_LVBus216983",
      "bus_to": "24_LVBus216985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.817171407634308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch668683": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7972761918082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch582626": {
      "bus_from": "24_LVBus216978",
      "bus_to": "24_LVBus216979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.64715487889671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch485609": {
      "bus_from": "24_LVBus216979",
      "bus_to": "24_LVBus216980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.435970640741425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch516366": {
      "bus_from": "24_MVLV69552_LV",
      "bus_to": "24_LVBus216972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9234497960286778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch307431": {
      "bus_from": "24_LVBus216972",
      "bus_to": "24_LVBus216973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.1335108420515687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch257835": {
      "bus_from": "24_LVBus216973",
      "bus_to": "24_LVBus216974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.39040058649144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch213964": {
      "bus_from": "24_LVBus216974",
      "bus_to": "24_LVBus216976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.5526809978524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch194541": {
      "bus_from": "24_LVBus216974",
      "bus_to": "24_LVBus216975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.82110307606015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch315005": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.23838062541487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch443797": {
      "bus_from": "24_LVBus216962",
      "bus_to": "24_LVBus216963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.6218435848334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch459967": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.153608674787685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch521669": {
      "bus_from": "24_LVBus216959",
      "bus_to": "24_LVBus216960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.95937296385823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch433377": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4397390263486614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch086590": {
      "bus_from": "24_LVBus216956",
      "bus_to": "24_LVBus216957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.75844276015159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch403491": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2414481634656216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch375053": {
      "bus_from": "24_LVBus216953",
      "bus_to": "24_LVBus216954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.84863058146416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch334677": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.242622078703237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch375080": {
      "bus_from": "24_LVBus216947",
      "bus_to": "24_LVBus216948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.50095544398295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch353402": {
      "bus_from": "24_LVBus216948",
      "bus_to": "24_LVBus216950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.58821160512318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch483485": {
      "bus_from": "24_LVBus216950",
      "bus_to": "24_LVBus216951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.450442912091106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch312647": {
      "bus_from": "24_LVBus216948",
      "bus_to": "24_LVBus216949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.617424913411398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch692761": {
      "bus_from": "24_MVLV59971_LV",
      "bus_to": "24_LVBus216937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.426764562046307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch134269": {
      "bus_from": "24_LVBus216937",
      "bus_to": "24_LVBus216938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.11604431920156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch190828": {
      "bus_from": "24_LVBus216938",
      "bus_to": "24_LVBus216939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.61585050520735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch195748": {
      "bus_from": "24_LVBus216939",
      "bus_to": "24_LVBus216940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.31668630040603,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch182568": {
      "bus_from": "24_LVBus216939",
      "bus_to": "24_LVBus216941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.4077287593556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch247896": {
      "bus_from": "24_LVBus216941",
      "bus_to": "24_LVBus216942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.97856683655214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch227511": {
      "bus_from": "24_LVBus216942",
      "bus_to": "24_LVBus216944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.7726135146285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch023959": {
      "bus_from": "24_LVBus216942",
      "bus_to": "24_LVBus216943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.830997445734496,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134221": {
      "bus_from": "24_LVBus216941",
      "bus_to": "24_LVBus216945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.20207220820204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch328381": {
      "bus_from": "24_MVLV63972_LV",
      "bus_to": "24_LVBus216968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.227306200044644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch258213": {
      "bus_from": "24_LVBus216968",
      "bus_to": "24_LVBus216969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.0030033596146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch241221": {
      "bus_from": "24_LVBus216968",
      "bus_to": "24_LVBus216970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.76887875142927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_203041": {
      "bus_from": "24_MVBus08253",
      "bus_to": "24_MVLV33372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 61.3256487170583,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch496540": {
      "bus_from": "24_MVLV33372_LV",
      "bus_to": "24_LVBus216882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 156.00610482103826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch414576": {
      "bus_from": "24_LVBus216882",
      "bus_to": "24_LVBus216883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.02324653373688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_193175": {
      "bus_from": "24_MVLV09013",
      "bus_to": "24_MVBus08252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 641.0291524165318,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_204398": {
      "bus_from": "24_MVBus08252",
      "bus_to": "24_MVLV46696",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1022.2179735902523,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch393009": {
      "bus_from": "24_MVLV46696_LV",
      "bus_to": "24_LVBus216891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.67949725490544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch075501": {
      "bus_from": "24_LVBus216891",
      "bus_to": "24_LVBus216892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 322.6792065488482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_156307": {
      "bus_from": "24_MVBus08252",
      "bus_to": "24_MVLV05393",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 16.667662457531854,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch379440": {
      "bus_from": "24_MVLV05393_LV",
      "bus_to": "24_LVBus216728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.03712702822921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch480415": {
      "bus_from": "24_LVBus216728",
      "bus_to": "24_LVBus216729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 347.8209563666425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch702197": {
      "bus_from": "24_MVLV09013_LV",
      "bus_to": "24_LVBus216788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.81596482957579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch655706": {
      "bus_from": "24_LVBus216788",
      "bus_to": "24_LVBus216790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.91157337694511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch470358": {
      "bus_from": "24_LVBus216790",
      "bus_to": "24_LVBus216796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.061023727660492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch542920": {
      "bus_from": "24_LVBus216796",
      "bus_to": "24_LVBus216797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.714539816123313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch424736": {
      "bus_from": "24_LVBus216790",
      "bus_to": "24_LVBus216791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.229768115551686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch487302": {
      "bus_from": "24_LVBus216791",
      "bus_to": "24_LVBus216792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.698556410726194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch542921": {
      "bus_from": "24_LVBus216792",
      "bus_to": "24_LVBus216793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.49412838627858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch650113": {
      "bus_from": "24_LVBus216793",
      "bus_to": "24_LVBus216794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.10686897078693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch432872": {
      "bus_from": "24_LVBus216792",
      "bus_to": "24_LVBus216795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.36384567417662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch578655": {
      "bus_from": "24_LVBus216788",
      "bus_to": "24_LVBus216789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.22241844126506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch487301": {
      "bus_from": "24_MVLV09013_LV",
      "bus_to": "24_LVBus216777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.86275241816308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch558827": {
      "bus_from": "24_LVBus216777",
      "bus_to": "24_LVBus216778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.10751279791855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch494249": {
      "bus_from": "24_LVBus216778",
      "bus_to": "24_LVBus216779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.36467888491291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch557457": {
      "bus_from": "24_LVBus216779",
      "bus_to": "24_LVBus216780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.548083881840256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch577882": {
      "bus_from": "24_LVBus216780",
      "bus_to": "24_LVBus216781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.739223876644967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch656097": {
      "bus_from": "24_LVBus216781",
      "bus_to": "24_LVBus216782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.16892515984207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch490911": {
      "bus_from": "24_LVBus216782",
      "bus_to": "24_LVBus216783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.407849282148693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch483404": {
      "bus_from": "24_LVBus216783",
      "bus_to": "24_LVBus216784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.01496770236851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch458891": {
      "bus_from": "24_LVBus216784",
      "bus_to": "24_LVBus216785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.916557124464525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch557458": {
      "bus_from": "24_LVBus216785",
      "bus_to": "24_LVBus216786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.77718997783293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch432875": {
      "bus_from": "24_MVLV09013_LV",
      "bus_to": "24_LVBus216760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.66367761971728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch496485": {
      "bus_from": "24_LVBus216760",
      "bus_to": "24_LVBus216761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.144020668885226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523076": {
      "bus_from": "24_LVBus216761",
      "bus_to": "24_LVBus216762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.219796440417152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch392987": {
      "bus_from": "24_LVBus216762",
      "bus_to": "24_LVBus216763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.385125428473714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch680076": {
      "bus_from": "24_LVBus216763",
      "bus_to": "24_LVBus216764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.23621671862609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch444387": {
      "bus_from": "24_LVBus216764",
      "bus_to": "24_LVBus216765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.67682742207081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch151776": {
      "bus_from": "24_LVBus216761",
      "bus_to": "24_LVBus216766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.47955698650483,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch537717": {
      "bus_from": "24_LVBus216766",
      "bus_to": "24_LVBus216767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.37703809852072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch606488": {
      "bus_from": "24_LVBus216767",
      "bus_to": "24_LVBus216768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.33592688908154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch414543": {
      "bus_from": "24_LVBus216768",
      "bus_to": "24_LVBus216769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.11136026461239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch398788": {
      "bus_from": "24_LVBus216768",
      "bus_to": "24_LVBus216770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.498095591318105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch680060": {
      "bus_from": "24_LVBus216770",
      "bus_to": "24_LVBus216771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.60925946562863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch711403": {
      "bus_from": "24_LVBus216771",
      "bus_to": "24_LVBus216772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.734205864401794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch621748": {
      "bus_from": "24_LVBus216772",
      "bus_to": "24_LVBus216773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.24291270661499,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch492411": {
      "bus_from": "24_LVBus216773",
      "bus_to": "24_LVBus216774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.959032385553144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch579064": {
      "bus_from": "24_LVBus216774",
      "bus_to": "24_LVBus216775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 406.91825451152397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch624349": {
      "bus_from": "24_MVLV09013_LV",
      "bus_to": "24_LVBus216744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.54275437540394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch057433": {
      "bus_from": "24_LVBus216744",
      "bus_to": "24_LVBus216745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.119125849307444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch445020": {
      "bus_from": "24_LVBus216745",
      "bus_to": "24_LVBus216746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.254271741217693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch353342": {
      "bus_from": "24_LVBus216746",
      "bus_to": "24_LVBus216747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.109724242529616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch446628": {
      "bus_from": "24_LVBus216747",
      "bus_to": "24_LVBus216748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.342267074467532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch681787": {
      "bus_from": "24_LVBus216748",
      "bus_to": "24_LVBus216749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.452574879503196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch406544": {
      "bus_from": "24_LVBus216749",
      "bus_to": "24_LVBus216750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.348810323837654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch659144": {
      "bus_from": "24_LVBus216750",
      "bus_to": "24_LVBus216751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.62431068089555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch710072": {
      "bus_from": "24_LVBus216751",
      "bus_to": "24_LVBus216752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.32005461082889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch584883": {
      "bus_from": "24_LVBus216752",
      "bus_to": "24_LVBus216753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.216633802858034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch319567": {
      "bus_from": "24_LVBus216750",
      "bus_to": "24_LVBus216754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.76264438041586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch460915": {
      "bus_from": "24_LVBus216748",
      "bus_to": "24_LVBus216755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.19234218226064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch424369": {
      "bus_from": "24_LVBus216755",
      "bus_to": "24_LVBus216756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.001284394246014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch460914": {
      "bus_from": "24_LVBus216756",
      "bus_to": "24_LVBus216758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.51681837980952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch324135": {
      "bus_from": "24_LVBus216756",
      "bus_to": "24_LVBus216757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.54321232072368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch702478": {
      "bus_from": "24_LVBus216757",
      "bus_to": "24_LVBus835069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.70293743605662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_200061": {
      "bus_from": "24_MVLV82213",
      "bus_to": "24_MVBus08230",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 102.0472135881664,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_56094": {
      "bus_from": "24_MVBus08230",
      "bus_to": "24_MVBus08231",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 855.9377345615183,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_51817": {
      "bus_from": "24_MVBus08231",
      "bus_to": "24_MVBus08232",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 498.68307211708424,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_99096": {
      "bus_from": "24_MVBus08232",
      "bus_to": "24_MVBus08233",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 213.33237321335028,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_75663": {
      "bus_from": "24_MVBus08233",
      "bus_to": "24_MVBus08234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1195.1532474553135,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_36101": {
      "bus_from": "24_MVBus08234",
      "bus_to": "24_MVLV13808",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 223.13814968818002,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch217600": {
      "bus_from": "24_MVLV13808_LV",
      "bus_to": "24_LVBus216808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.010135079681724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch657578": {
      "bus_from": "24_LVBus216808",
      "bus_to": "24_LVBus216812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.05981926827721,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch569041": {
      "bus_from": "24_LVBus216812",
      "bus_to": "24_LVBus216813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.319968359160356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch254345": {
      "bus_from": "24_LVBus216808",
      "bus_to": "24_LVBus216810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.6280650861936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch120411": {
      "bus_from": "24_LVBus216810",
      "bus_to": "24_LVBus216811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.76775156714044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch074296": {
      "bus_from": "24_LVBus216808",
      "bus_to": "24_LVBus216809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.97156046207954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_117360": {
      "bus_from": "24_MVBus08234",
      "bus_to": "24_MVBus08235",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 557.3633726812357,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_137824": {
      "bus_from": "24_MVBus08235",
      "bus_to": "24_MVBus08236",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 216.23919229218404,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_117359": {
      "bus_from": "24_MVBus08236",
      "bus_to": "24_MVLV13806",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 397.1727761907392,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch254343": {
      "bus_from": "24_MVLV13806_LV",
      "bus_to": "24_LVBus216799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.550342103406248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch115801": {
      "bus_from": "24_LVBus216799",
      "bus_to": "24_LVBus216800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.471889063525396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch192337": {
      "bus_from": "24_LVBus216800",
      "bus_to": "24_LVBus216801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.91599021275573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch182271": {
      "bus_from": "24_LVBus216801",
      "bus_to": "24_LVBus216802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.7299424960928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch239195": {
      "bus_from": "24_LVBus216802",
      "bus_to": "24_LVBus216804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 357.82507297467464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch024287": {
      "bus_from": "24_LVBus216802",
      "bus_to": "24_LVBus216803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.3451878750349,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch106889": {
      "bus_from": "24_LVBus216801",
      "bus_to": "24_LVBus216805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.86772539701829,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch158931": {
      "bus_from": "24_LVBus216800",
      "bus_to": "24_LVBus216806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 254.79957820484262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_122214": {
      "bus_from": "24_MVBus08235",
      "bus_to": "24_MVBus08237",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 187.34392583154,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_197778": {
      "bus_from": "24_MVBus08237",
      "bus_to": "24_MVBus08238",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 178.0376697623763,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_26055": {
      "bus_from": "24_MVBus08238",
      "bus_to": "24_MVBus08239",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 737.1800502791426,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_67678": {
      "bus_from": "24_MVBus08239",
      "bus_to": "24_MVBus08240",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 574.5334480481698,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_178214": {
      "bus_from": "24_MVBus08240",
      "bus_to": "24_MVBus08241",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 115.90678244657714,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_37789": {
      "bus_from": "24_MVBus08241",
      "bus_to": "24_MVLV06681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 366.09939971941367,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch064616": {
      "bus_from": "24_MVLV06681_LV",
      "bus_to": "24_LVBus216732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.24109768652704,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch288942": {
      "bus_from": "24_LVBus216732",
      "bus_to": "24_LVBus216733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.86000418945315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_106928": {
      "bus_from": "24_MVBus08239",
      "bus_to": "24_MVBus08242",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 143.07976739435793,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_138795": {
      "bus_from": "24_MVBus08242",
      "bus_to": "24_MVLV30368",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 615.5952073767332,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_198531": {
      "bus_from": "24_MVLV30368",
      "bus_to": "24_MVBus08243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 187.62090615321716,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_10833": {
      "bus_from": "24_MVBus08243",
      "bus_to": "24_MVBus08244",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1075.285254762583,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_37801": {
      "bus_from": "24_MVBus08244",
      "bus_to": "24_MVBus08245",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 469.5809022897532,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_67679": {
      "bus_from": "24_MVBus08245",
      "bus_to": "24_MVLV71746",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 212.15070502898735,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch100913": {
      "bus_from": "24_MVLV71746_LV",
      "bus_to": "24_LVBus217014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.0291676081270653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch073594": {
      "bus_from": "24_LVBus217014",
      "bus_to": "24_LVBus217015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.11990309893503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch021624": {
      "bus_from": "24_LVBus217014",
      "bus_to": "24_LVBus217016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.42526726246345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_170884": {
      "bus_from": "24_MVBus08245",
      "bus_to": "24_MVBus08246",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 235.6581363685748,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_115168": {
      "bus_from": "24_MVBus08246",
      "bus_to": "24_MVBus08247",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 851.9075544318172,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_9516": {
      "bus_from": "24_MVBus08247",
      "bus_to": "24_MVBus08248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 474.0059114135697,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_17311": {
      "bus_from": "24_MVBus08248",
      "bus_to": "24_MVLV78897",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 542.8102504884555,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch109519": {
      "bus_from": "24_MVLV78897_LV",
      "bus_to": "24_LVBus217025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.001452970795459,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch158630": {
      "bus_from": "24_LVBus217025",
      "bus_to": "24_LVBus217026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.645643389134975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch234442": {
      "bus_from": "24_LVBus217026",
      "bus_to": "24_LVBus217029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.31990976094008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch097577": {
      "bus_from": "24_LVBus217029",
      "bus_to": "24_LVBus217030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.616863180846934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch023567": {
      "bus_from": "24_LVBus217026",
      "bus_to": "24_LVBus217027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 362.3947090982804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch031866": {
      "bus_from": "24_LVBus217027",
      "bus_to": "24_LVBus217028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.18203242774032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_118813": {
      "bus_from": "24_MVBus08248",
      "bus_to": "24_MVBus08249",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.60013891527217,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_99089": {
      "bus_from": "24_MVBus08249",
      "bus_to": "24_MVLV46702",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.627848718521605,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch136693": {
      "bus_from": "24_MVLV46702_LV",
      "bus_to": "24_LVBus216894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.059349983602617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch005464": {
      "bus_from": "24_LVBus216894",
      "bus_to": "24_LVBus216895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.41689705592157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch126203": {
      "bus_from": "24_LVBus216895",
      "bus_to": "24_LVBus216896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.865618117611945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch139584": {
      "bus_from": "24_LVBus216896",
      "bus_to": "24_LVBus216898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 224.0447343916938,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082159": {
      "bus_from": "24_LVBus216896",
      "bus_to": "24_LVBus216897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 361.0133288567187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_79641": {
      "bus_from": "24_MVBus08249",
      "bus_to": "24_MVLV19692",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1102.6647581985371,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch213073": {
      "bus_from": "24_MVLV19692_LV",
      "bus_to": "24_LVBus216826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.58070092388139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch292084": {
      "bus_from": "24_LVBus216826",
      "bus_to": "24_LVBus216827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.51811121754798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_169419": {
      "bus_from": "24_MVBus08247",
      "bus_to": "24_MVLV83399",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1474.3035477041335,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch384503": {
      "bus_from": "24_MVLV83399_LV",
      "bus_to": "24_LVBus217032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.72129717056127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch385102": {
      "bus_from": "24_LVBus217032",
      "bus_to": "24_LVBus217033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.72679315744624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_18253": {
      "bus_from": "24_MVBus08244",
      "bus_to": "24_MVBus08250",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 124.25538889946557,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_217929": {
      "bus_from": "24_MVBus08250",
      "bus_to": "24_MVLV52386",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.23144328835775,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch332622": {
      "bus_from": "24_MVLV52386_LV",
      "bus_to": "24_LVBus216935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.155379215257248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_119018": {
      "bus_from": "24_MVBus08250",
      "bus_to": "24_MVBus08251",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 199.63154720266294,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_149435": {
      "bus_from": "24_MVBus08251",
      "bus_to": "24_MVLV84105",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.872002416449533,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch559391": {
      "bus_from": "24_MVLV84105_LV",
      "bus_to": "24_LVBus217035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.89324521351092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_140688": {
      "bus_from": "24_MVLV30368",
      "bus_to": "24_MVBus08255",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 585.1539840048376,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_238229": {
      "bus_from": "24_MVBus08255",
      "bus_to": "24_MVLV73148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.265489613949082,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch372164": {
      "bus_from": "24_MVLV73148_LV",
      "bus_to": "24_LVBus217020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.718063242500101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch617274": {
      "bus_from": "24_LVBus217020",
      "bus_to": "24_LVBus217021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.773323373268856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch332623": {
      "bus_from": "24_LVBus217021",
      "bus_to": "24_LVBus217022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.67563769676875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_171577": {
      "bus_from": "24_MVBus08255",
      "bus_to": "24_MVBus08256",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 112.86880646199994,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_180322": {
      "bus_from": "24_MVBus08256",
      "bus_to": "24_MVLV02790",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 213.48643888771105,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch525298": {
      "bus_from": "24_MVLV02790_LV",
      "bus_to": "24_LVBus216726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.087200128340077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch353912": {
      "bus_from": "24_MVLV02790_LV",
      "bus_to": "24_LVBus216724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.401449801032253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_140689": {
      "bus_from": "24_MVBus08256",
      "bus_to": "24_MVBus08257",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 731.403017859339,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch452544": {
      "bus_from": "24_MVLV30368_LV",
      "bus_to": "24_LVBus216864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.71186296882446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch179897": {
      "bus_from": "24_LVBus216864",
      "bus_to": "24_LVBus216865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.01245683061375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch148752": {
      "bus_from": "24_LVBus216865",
      "bus_to": "24_LVBus216866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.67321393624857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch228977": {
      "bus_from": "24_LVBus216866",
      "bus_to": "24_LVBus216867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.70921179154675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch136172": {
      "bus_from": "24_LVBus216866",
      "bus_to": "24_LVBus216868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.58694767759582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch108660": {
      "bus_from": "24_LVBus216865",
      "bus_to": "24_LVBus216869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.60438030546926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_36100": {
      "bus_from": "24_MVBus08233",
      "bus_to": "24_MVLV31438",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 82.56530713241781,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch637986": {
      "bus_from": "24_MVLV31438_LV",
      "bus_to": "24_LVBus216877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.258199013666975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch104799": {
      "bus_from": "24_MVLV31438_LV",
      "bus_to": "24_LVBus216871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.689429713087486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch088635": {
      "bus_from": "24_LVBus216871",
      "bus_to": "24_LVBus216875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.13242051302299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch045768": {
      "bus_from": "24_LVBus216871",
      "bus_to": "24_LVBus216872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.07762193310857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch115049": {
      "bus_from": "24_LVBus216872",
      "bus_to": "24_LVBus216874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.987363507022174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch075500": {
      "bus_from": "24_LVBus216872",
      "bus_to": "24_LVBus216873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.17566443656563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_36098": {
      "bus_from": "24_MVBus08232",
      "bus_to": "24_MVLV33375",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 107.04340419282589,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch666957": {
      "bus_from": "24_MVLV33375_LV",
      "bus_to": "24_LVBus216885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.555113242180106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch330766": {
      "bus_from": "24_LVBus216885",
      "bus_to": "24_LVBus216886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9498721375626418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch355221": {
      "bus_from": "24_LVBus216886",
      "bus_to": "24_LVBus216887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.75326856103403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_118814": {
      "bus_from": "24_MVBus08231",
      "bus_to": "24_MVLV19693",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 483.9539354329978,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch201319": {
      "bus_from": "24_MVLV19693_LV",
      "bus_to": "24_LVBus216829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.600803664583798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch187104": {
      "bus_from": "24_LVBus216829",
      "bus_to": "24_LVBus216830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.3331836518509,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch680104": {
      "bus_from": "24_LVBus216830",
      "bus_to": "24_LVBus216831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.04043926048722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch637216": {
      "bus_from": "24_LVBus216830",
      "bus_to": "24_LVBus216832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.69921422583312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_3292": {
      "bus_from": "24_MVBus08224",
      "bus_to": "24_MVLV33371",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 134.20369980036028,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch005221": {
      "bus_from": "24_MVLV33371_LV",
      "bus_to": "24_LVBus216879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.46040466911226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch624998": {
      "bus_from": "24_LVBus216879",
      "bus_to": "24_LVBus216880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.92020845911789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_17362": {
      "bus_from": "24_MVBus08223",
      "bus_to": "24_MVBus08226",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 542.6621276533151,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_243788": {
      "bus_from": "24_MVBus08226",
      "bus_to": "24_MVLV24496",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.938719402025306,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch681222": {
      "bus_from": "24_MVLV24496_LV",
      "bus_to": "24_LVBus216848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.852492140889515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch522834": {
      "bus_from": "24_LVBus216848",
      "bus_to": "24_LVBus216860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.61334854146297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch302089": {
      "bus_from": "24_LVBus216848",
      "bus_to": "24_LVBus216849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.07465673226415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch353154": {
      "bus_from": "24_LVBus216849",
      "bus_to": "24_LVBus216850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.98494709918475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch314885": {
      "bus_from": "24_LVBus216850",
      "bus_to": "24_LVBus216859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.89785917838285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch313330": {
      "bus_from": "24_LVBus216850",
      "bus_to": "24_LVBus216851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.919027634317054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch511205": {
      "bus_from": "24_LVBus216851",
      "bus_to": "24_LVBus216852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.95350243939787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch710781": {
      "bus_from": "24_LVBus216852",
      "bus_to": "24_LVBus216853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.07322872081546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch658363": {
      "bus_from": "24_LVBus216853",
      "bus_to": "24_LVBus216854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.740299379710752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch314636": {
      "bus_from": "24_LVBus216854",
      "bus_to": "24_LVBus216855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.23458088109497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch649969": {
      "bus_from": "24_LVBus216855",
      "bus_to": "24_LVBus216857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.0593748883852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch554644": {
      "bus_from": "24_LVBus216857",
      "bus_to": "24_LVBus216858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.779338843700224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch424517": {
      "bus_from": "24_LVBus216855",
      "bus_to": "24_LVBus216856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.11647614133302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch542923": {
      "bus_from": "24_MVLV24496_LV",
      "bus_to": "24_LVBus216834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.26729536707094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch103597": {
      "bus_from": "24_LVBus216834",
      "bus_to": "24_LVBus216836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.50604645941822,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch179494": {
      "bus_from": "24_LVBus216836",
      "bus_to": "24_LVBus216837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.42958857948539,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch079672": {
      "bus_from": "24_LVBus216836",
      "bus_to": "24_LVBus216838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.34073722218151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch255781": {
      "bus_from": "24_LVBus216838",
      "bus_to": "24_LVBus216846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.93621060974361,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch064949": {
      "bus_from": "24_LVBus216838",
      "bus_to": "24_LVBus216839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.74014823722733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch175333": {
      "bus_from": "24_LVBus216839",
      "bus_to": "24_LVBus216840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.14907034667881,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch280671": {
      "bus_from": "24_LVBus216840",
      "bus_to": "24_LVBus216842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.22335266949291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch168205": {
      "bus_from": "24_LVBus216840",
      "bus_to": "24_LVBus216841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.054041080089746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch150425": {
      "bus_from": "24_LVBus216839",
      "bus_to": "24_LVBus216843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.99809386889414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch475650": {
      "bus_from": "24_LVBus216843",
      "bus_to": "24_LVBus216845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 266.08126287586373,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch255775": {
      "bus_from": "24_LVBus216843",
      "bus_to": "24_LVBus216844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.704808240190886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch058985": {
      "bus_from": "24_LVBus216834",
      "bus_to": "24_LVBus216835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.10061142036966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_3281": {
      "bus_from": "24_MVBus08221",
      "bus_to": "24_MVBus08229",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.28716234666102,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_135919": {
      "bus_from": "24_MVBus08229",
      "bus_to": "24_MVLV19241",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 29.758498934765765,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch624997": {
      "bus_from": "24_MVLV19241_LV",
      "bus_to": "24_LVBus216824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.768481481602066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch495770": {
      "bus_from": "24_MVLV52158_LV",
      "bus_to": "24_LVBus216927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.83912923882076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch033188": {
      "bus_from": "24_LVBus216927",
      "bus_to": "24_LVBus216928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.03069182280447,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch256803": {
      "bus_from": "24_LVBus216928",
      "bus_to": "24_LVBus216931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.26678667311769,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch272172": {
      "bus_from": "24_LVBus216931",
      "bus_to": "24_LVBus216932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.39323292483479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134002": {
      "bus_from": "24_LVBus216931",
      "bus_to": "24_LVBus216933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.59770601607633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch160480": {
      "bus_from": "24_LVBus216928",
      "bus_to": "24_LVBus216929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.88739891129674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch285121": {
      "bus_from": "24_LVBus216929",
      "bus_to": "24_LVBus216930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.79841940475708,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch551125": {
      "bus_from": "24_MVLV52158_LV",
      "bus_to": "24_LVBus216920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.499354201412075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch256824": {
      "bus_from": "24_LVBus216920",
      "bus_to": "24_LVBus216921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.7965272524061,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch160506": {
      "bus_from": "24_LVBus216921",
      "bus_to": "24_LVBus216925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.33313202809805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch078386": {
      "bus_from": "24_LVBus216921",
      "bus_to": "24_LVBus216922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.146881711023365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch256804": {
      "bus_from": "24_LVBus216922",
      "bus_to": "24_LVBus216923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.89701328595297,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch169628": {
      "bus_from": "24_LVBus216922",
      "bus_to": "24_LVBus216924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.08987147096293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch583190": {
      "bus_from": "24_MVLV52158_LV",
      "bus_to": "24_LVBus216909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.80040990796508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch279330": {
      "bus_from": "24_LVBus216909",
      "bus_to": "24_LVBus216910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.09244193062772,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch247872": {
      "bus_from": "24_LVBus216910",
      "bus_to": "24_LVBus216911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.664005259069704,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134225": {
      "bus_from": "24_LVBus216911",
      "bus_to": "24_LVBus216917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.12293467481989,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch046354": {
      "bus_from": "24_LVBus216911",
      "bus_to": "24_LVBus216912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.3285737178119,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch504175": {
      "bus_from": "24_LVBus216912",
      "bus_to": "24_LVBus216913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.083605796792778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch640380": {
      "bus_from": "24_LVBus216913",
      "bus_to": "24_LVBus216914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.44739752169953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch673557": {
      "bus_from": "24_LVBus216914",
      "bus_to": "24_LVBus216915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.06620426633809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch227463": {
      "bus_from": "24_LVBus216912",
      "bus_to": "24_LVBus216916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.351298308385964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch023418": {
      "bus_from": "24_LVBus216910",
      "bus_to": "24_LVBus216918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.16839646179907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch387814": {
      "bus_from": "24_MVLV52158_LV",
      "bus_to": "24_LVBus216900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.24290250277849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch086535": {
      "bus_from": "24_LVBus216900",
      "bus_to": "24_LVBus216902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.278812511548765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch265954": {
      "bus_from": "24_LVBus216902",
      "bus_to": "24_LVBus216903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.66776665497777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch032387": {
      "bus_from": "24_LVBus216902",
      "bus_to": "24_LVBus216904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.1172621011788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch216404": {
      "bus_from": "24_LVBus216904",
      "bus_to": "24_LVBus216905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.04667019519303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch139188": {
      "bus_from": "24_LVBus216905",
      "bus_to": "24_LVBus216906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.11773682150633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch012607": {
      "bus_from": "24_LVBus216904",
      "bus_to": "24_LVBus216907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.73457900575919,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch045977": {
      "bus_from": "24_LVBus216900",
      "bus_to": "24_LVBus216901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.96546756195164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "24_LVBus216889_consumption": {
      "bus": "24_LVBus216889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216889_production": {
      "bus": "24_LVBus216889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216735_consumption": {
      "bus": "24_LVBus216735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216735_production": {
      "bus": "24_LVBus216735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216736_consumption": {
      "bus": "24_LVBus216736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216736_production": {
      "bus": "24_LVBus216736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216737_consumption": {
      "bus": "24_LVBus216737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        85.76168224965652,
        0.0
      ],
      "q_nom": [
        0.0,
        25.728504674896953,
        0.0
      ]
    },
    "24_LVBus216737_production": {
      "bus": "24_LVBus216737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216738_consumption": {
      "bus": "24_LVBus216738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216738_production": {
      "bus": "24_LVBus216738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216740_consumption": {
      "bus": "24_LVBus216740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1694.9659676416231,
        0.0,
        881.2140078970117
      ],
      "q_nom": [
        508.48979029248693,
        0.0,
        264.3642023691035
      ]
    },
    "24_LVBus216740_production": {
      "bus": "24_LVBus216740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216739_consumption": {
      "bus": "24_LVBus216739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3865.034882136657,
        3212.0440793404955
      ],
      "q_nom": [
        0.0,
        1159.510464640997,
        963.6132238021486
      ]
    },
    "24_LVBus216739_production": {
      "bus": "24_LVBus216739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216862_consumption": {
      "bus": "24_LVBus216862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5005.19235953577,
        4637.0376935605,
        4637.0376935605
      ],
      "q_nom": [
        1501.557707860731,
        1391.11130806815,
        1391.11130806815
      ]
    },
    "24_LVBus216862_production": {
      "bus": "24_LVBus216862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216815_consumption": {
      "bus": "24_LVBus216815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2441.1008127453433,
        3887.055797412982,
        0.0
      ],
      "q_nom": [
        732.3302438236029,
        1166.1167392238945,
        0.0
      ]
    },
    "24_LVBus216815_production": {
      "bus": "24_LVBus216815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216816_consumption": {
      "bus": "24_LVBus216816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8197.217087783987,
        8280.54590109106,
        11455.7598466622
      ],
      "q_nom": [
        2459.165126335196,
        2484.1637703273177,
        3436.72795399866
      ]
    },
    "24_LVBus216816_production": {
      "bus": "24_LVBus216816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216817_consumption": {
      "bus": "24_LVBus216817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4851.7590157957975
      ],
      "q_nom": [
        0.0,
        0.0,
        1455.5277047387392
      ]
    },
    "24_LVBus216817_production": {
      "bus": "24_LVBus216817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216822_consumption": {
      "bus": "24_LVBus216822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1894.4815600540662,
        27.519598867571666,
        27.519598867571666
      ],
      "q_nom": [
        568.3444680162198,
        8.2558796602715,
        8.2558796602715
      ]
    },
    "24_LVBus216822_production": {
      "bus": "24_LVBus216822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216818_consumption": {
      "bus": "24_LVBus216818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216818_production": {
      "bus": "24_LVBus216818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216820_consumption": {
      "bus": "24_LVBus216820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11630.694143137864,
        0.0,
        0.0
      ],
      "q_nom": [
        3489.208242941359,
        0.0,
        0.0
      ]
    },
    "24_LVBus216820_production": {
      "bus": "24_LVBus216820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216821_consumption": {
      "bus": "24_LVBus216821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2820.968238657937,
        901.1137702031114,
        6119.461641840518
      ],
      "q_nom": [
        846.290471597381,
        270.3341310609334,
        1835.8384925521552
      ]
    },
    "24_LVBus216821_production": {
      "bus": "24_LVBus216821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216819_consumption": {
      "bus": "24_LVBus216819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        373.8326090154681,
        373.8326090154681,
        1713.6564123864773
      ],
      "q_nom": [
        112.14978270464043,
        112.14978270464043,
        514.0969237159431
      ]
    },
    "24_LVBus216819_production": {
      "bus": "24_LVBus216819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV82213_consumption": {
      "bus": "24_MVLV82213",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV82213_production": {
      "bus": "24_MVLV82213",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV78990_consumption": {
      "bus": "24_MVLV78990",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV78990_production": {
      "bus": "24_MVLV78990",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216998_consumption": {
      "bus": "24_LVBus216998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        942.921499782003,
        0.0,
        0.0
      ],
      "q_nom": [
        282.8764499346009,
        0.0,
        0.0
      ]
    },
    "24_LVBus216998_production": {
      "bus": "24_LVBus216998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216999_consumption": {
      "bus": "24_LVBus216999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        345.3420276845318,
        0.0
      ],
      "q_nom": [
        0.0,
        103.60260830535954,
        0.0
      ]
    },
    "24_LVBus216999_production": {
      "bus": "24_LVBus216999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217000_consumption": {
      "bus": "24_LVBus217000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217000_production": {
      "bus": "24_LVBus217000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217001_consumption": {
      "bus": "24_LVBus217001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2788.690595727804,
        1197.6293090237957
      ],
      "q_nom": [
        0.0,
        836.6071787183412,
        359.2887927071387
      ]
    },
    "24_LVBus217001_production": {
      "bus": "24_LVBus217001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217002_consumption": {
      "bus": "24_LVBus217002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3032.2682990331227,
        1531.7634609203146,
        3352.0954606551527
      ],
      "q_nom": [
        909.6804897099368,
        459.52903827609435,
        1005.6286381965458
      ]
    },
    "24_LVBus217002_production": {
      "bus": "24_LVBus217002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217003_consumption": {
      "bus": "24_LVBus217003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1451.1379360126919
      ],
      "q_nom": [
        0.0,
        0.0,
        435.34138080380757
      ]
    },
    "24_LVBus217003_production": {
      "bus": "24_LVBus217003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217004_consumption": {
      "bus": "24_LVBus217004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7717.0401173308765,
        0.0
      ],
      "q_nom": [
        0.0,
        2315.1120351992627,
        0.0
      ]
    },
    "24_LVBus217004_production": {
      "bus": "24_LVBus217004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216990_consumption": {
      "bus": "24_LVBus216990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216990_production": {
      "bus": "24_LVBus216990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216991_consumption": {
      "bus": "24_LVBus216991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216991_production": {
      "bus": "24_LVBus216991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216992_consumption": {
      "bus": "24_LVBus216992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216992_production": {
      "bus": "24_LVBus216992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216993_consumption": {
      "bus": "24_LVBus216993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12641.668863716573,
        1030.3547340491807,
        0.0
      ],
      "q_nom": [
        3792.5006591149718,
        309.1064202147542,
        0.0
      ]
    },
    "24_LVBus216993_production": {
      "bus": "24_LVBus216993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216994_consumption": {
      "bus": "24_LVBus216994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2863.9470512478388,
        2954.0399014253558,
        2006.995148592413
      ],
      "q_nom": [
        859.1841153743516,
        886.2119704276067,
        602.0985445777238
      ]
    },
    "24_LVBus216994_production": {
      "bus": "24_LVBus216994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216996_consumption": {
      "bus": "24_LVBus216996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1873.8641977467887,
        0.0,
        966.4662185226892
      ],
      "q_nom": [
        562.1592593240366,
        0.0,
        289.93986555680675
      ]
    },
    "24_LVBus216996_production": {
      "bus": "24_LVBus216996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216995_consumption": {
      "bus": "24_LVBus216995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6005.044151262096,
        2984.1624556391916,
        2654.4965853429653
      ],
      "q_nom": [
        1801.5132453786289,
        895.2487366917575,
        796.3489756028896
      ]
    },
    "24_LVBus216995_production": {
      "bus": "24_LVBus216995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216987_consumption": {
      "bus": "24_LVBus216987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216987_production": {
      "bus": "24_LVBus216987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216988_consumption": {
      "bus": "24_LVBus216988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14190.574978719003,
        14190.574978719003,
        14190.574978719003
      ],
      "q_nom": [
        4257.172493615701,
        4257.172493615701,
        4257.172493615701
      ]
    },
    "24_LVBus216988_production": {
      "bus": "24_LVBus216988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216982_consumption": {
      "bus": "24_LVBus216982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216982_production": {
      "bus": "24_LVBus216982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216983_consumption": {
      "bus": "24_LVBus216983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9938.597325451345,
        0.0
      ],
      "q_nom": [
        0.0,
        2981.5791976354035,
        0.0
      ]
    },
    "24_LVBus216983_production": {
      "bus": "24_LVBus216983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216984_consumption": {
      "bus": "24_LVBus216984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3273.1463036717287,
        4200.1204138710955,
        1071.1428092427461
      ],
      "q_nom": [
        981.9438911015186,
        1260.0361241613286,
        321.3428427728238
      ]
    },
    "24_LVBus216984_production": {
      "bus": "24_LVBus216984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216985_consumption": {
      "bus": "24_LVBus216985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1700.4024824048113
      ],
      "q_nom": [
        0.0,
        0.0,
        510.1207447214434
      ]
    },
    "24_LVBus216985_production": {
      "bus": "24_LVBus216985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216978_consumption": {
      "bus": "24_LVBus216978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216978_production": {
      "bus": "24_LVBus216978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216979_consumption": {
      "bus": "24_LVBus216979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216979_production": {
      "bus": "24_LVBus216979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216980_consumption": {
      "bus": "24_LVBus216980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216980_production": {
      "bus": "24_LVBus216980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216972_consumption": {
      "bus": "24_LVBus216972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4423.553561080022,
        1509.429763581471
      ],
      "q_nom": [
        0.0,
        1327.0660683240064,
        452.8289290744413
      ]
    },
    "24_LVBus216972_production": {
      "bus": "24_LVBus216972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216973_consumption": {
      "bus": "24_LVBus216973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        325.8180198509442,
        4084.392746201667,
        1790.0765219537484
      ],
      "q_nom": [
        97.74540595528326,
        1225.3178238605,
        537.0229565861245
      ]
    },
    "24_LVBus216973_production": {
      "bus": "24_LVBus216973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216974_consumption": {
      "bus": "24_LVBus216974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4477.971847468533,
        1064.5426196661228,
        3032.058310074593
      ],
      "q_nom": [
        1343.39155424056,
        319.36278589983687,
        909.6174930223779
      ]
    },
    "24_LVBus216974_production": {
      "bus": "24_LVBus216974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216976_consumption": {
      "bus": "24_LVBus216976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        111.20161439807404,
        0.0
      ],
      "q_nom": [
        0.0,
        33.36048431942221,
        0.0
      ]
    },
    "24_LVBus216976_production": {
      "bus": "24_LVBus216976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216975_consumption": {
      "bus": "24_LVBus216975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5656.465248841567,
        615.8535137824667
      ],
      "q_nom": [
        0.0,
        1696.93957465247,
        184.75605413474003
      ]
    },
    "24_LVBus216975_production": {
      "bus": "24_LVBus216975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216962_consumption": {
      "bus": "24_LVBus216962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216962_production": {
      "bus": "24_LVBus216962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216963_consumption": {
      "bus": "24_LVBus216963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216963_production": {
      "bus": "24_LVBus216963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216959_consumption": {
      "bus": "24_LVBus216959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216959_production": {
      "bus": "24_LVBus216959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216960_consumption": {
      "bus": "24_LVBus216960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18843.33492741225,
        18843.33492741225,
        18843.33492741225
      ],
      "q_nom": [
        5653.000478223675,
        5653.000478223675,
        5653.000478223675
      ]
    },
    "24_LVBus216960_production": {
      "bus": "24_LVBus216960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216956_consumption": {
      "bus": "24_LVBus216956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216956_production": {
      "bus": "24_LVBus216956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216957_consumption": {
      "bus": "24_LVBus216957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216957_production": {
      "bus": "24_LVBus216957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216953_consumption": {
      "bus": "24_LVBus216953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216953_production": {
      "bus": "24_LVBus216953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216954_consumption": {
      "bus": "24_LVBus216954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23891.094633155477,
        23891.094633155477,
        27285.734175441514
      ],
      "q_nom": [
        7167.328389946643,
        7167.328389946643,
        8185.720252632454
      ]
    },
    "24_LVBus216954_production": {
      "bus": "24_LVBus216954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216947_consumption": {
      "bus": "24_LVBus216947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216947_production": {
      "bus": "24_LVBus216947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216948_consumption": {
      "bus": "24_LVBus216948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10222.626989638571,
        3629.60922321146
      ],
      "q_nom": [
        0.0,
        3066.788096891571,
        1088.882766963438
      ]
    },
    "24_LVBus216948_production": {
      "bus": "24_LVBus216948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216950_consumption": {
      "bus": "24_LVBus216950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3026.399634306383,
        1159.8969260109093,
        1558.1883648436517
      ],
      "q_nom": [
        907.919890291915,
        347.9690778032728,
        467.45650945309546
      ]
    },
    "24_LVBus216950_production": {
      "bus": "24_LVBus216950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216951_consumption": {
      "bus": "24_LVBus216951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2019.1471092198597,
        4653.430912181161,
        270.16465657868775
      ],
      "q_nom": [
        605.7441327659578,
        1396.0292736543483,
        81.04939697360632
      ]
    },
    "24_LVBus216951_production": {
      "bus": "24_LVBus216951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216949_consumption": {
      "bus": "24_LVBus216949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1529.9455192922221,
        1205.9409045726445
      ],
      "q_nom": [
        0.0,
        458.98365578766663,
        361.78227137179334
      ]
    },
    "24_LVBus216949_production": {
      "bus": "24_LVBus216949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216937_consumption": {
      "bus": "24_LVBus216937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216937_production": {
      "bus": "24_LVBus216937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216938_consumption": {
      "bus": "24_LVBus216938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6904.380050839672,
        2745.7407167036777,
        3187.167650856604
      ],
      "q_nom": [
        2071.3140152519013,
        823.7222150111032,
        956.150295256981
      ]
    },
    "24_LVBus216938_production": {
      "bus": "24_LVBus216938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216939_consumption": {
      "bus": "24_LVBus216939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        964.1660396240032,
        389.7202488534526,
        3435.6528974356006
      ],
      "q_nom": [
        289.24981188720096,
        116.91607465603576,
        1030.69586923068
      ]
    },
    "24_LVBus216939_production": {
      "bus": "24_LVBus216939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216940_consumption": {
      "bus": "24_LVBus216940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.6957820298481,
        1235.3750447341902,
        4293.7517789392505
      ],
      "q_nom": [
        231.50873460895443,
        370.612513420257,
        1288.125533681775
      ]
    },
    "24_LVBus216940_production": {
      "bus": "24_LVBus216940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216941_consumption": {
      "bus": "24_LVBus216941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8846.878736248957,
        1878.4108985985802
      ],
      "q_nom": [
        0.0,
        2654.063620874687,
        563.523269579574
      ]
    },
    "24_LVBus216941_production": {
      "bus": "24_LVBus216941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216942_consumption": {
      "bus": "24_LVBus216942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1822.1211446806985,
        8976.800383215199
      ],
      "q_nom": [
        0.0,
        546.6363434042096,
        2693.0401149645595
      ]
    },
    "24_LVBus216942_production": {
      "bus": "24_LVBus216942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216944_consumption": {
      "bus": "24_LVBus216944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5674.234382204599,
        0.0,
        0.0
      ],
      "q_nom": [
        1702.2703146613796,
        0.0,
        0.0
      ]
    },
    "24_LVBus216944_production": {
      "bus": "24_LVBus216944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216943_consumption": {
      "bus": "24_LVBus216943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1052.023700212053
      ],
      "q_nom": [
        0.0,
        0.0,
        315.6071100636159
      ]
    },
    "24_LVBus216943_production": {
      "bus": "24_LVBus216943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216945_consumption": {
      "bus": "24_LVBus216945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8266.41663549723,
        0.0,
        0.0
      ],
      "q_nom": [
        2479.9249906491686,
        0.0,
        0.0
      ]
    },
    "24_LVBus216945_production": {
      "bus": "24_LVBus216945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216968_consumption": {
      "bus": "24_LVBus216968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216968_production": {
      "bus": "24_LVBus216968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216969_consumption": {
      "bus": "24_LVBus216969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216969_production": {
      "bus": "24_LVBus216969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216970_consumption": {
      "bus": "24_LVBus216970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216970_production": {
      "bus": "24_LVBus216970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216882_consumption": {
      "bus": "24_LVBus216882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216882_production": {
      "bus": "24_LVBus216882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216883_consumption": {
      "bus": "24_LVBus216883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216883_production": {
      "bus": "24_LVBus216883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216891_consumption": {
      "bus": "24_LVBus216891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        74.60496043766531
      ],
      "q_nom": [
        0.0,
        0.0,
        22.381488131299594
      ]
    },
    "24_LVBus216891_production": {
      "bus": "24_LVBus216891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216892_consumption": {
      "bus": "24_LVBus216892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5394.930175723255
      ],
      "q_nom": [
        0.0,
        0.0,
        1618.4790527169764
      ]
    },
    "24_LVBus216892_production": {
      "bus": "24_LVBus216892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216728_consumption": {
      "bus": "24_LVBus216728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2551.287794969015,
        0.0
      ],
      "q_nom": [
        0.0,
        765.3863384907045,
        0.0
      ]
    },
    "24_LVBus216728_production": {
      "bus": "24_LVBus216728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216729_consumption": {
      "bus": "24_LVBus216729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216729_production": {
      "bus": "24_LVBus216729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216788_consumption": {
      "bus": "24_LVBus216788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2688.5196111825785
      ],
      "q_nom": [
        0.0,
        0.0,
        806.5558833547735
      ]
    },
    "24_LVBus216788_production": {
      "bus": "24_LVBus216788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216790_consumption": {
      "bus": "24_LVBus216790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216790_production": {
      "bus": "24_LVBus216790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216796_consumption": {
      "bus": "24_LVBus216796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216796_production": {
      "bus": "24_LVBus216796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216797_consumption": {
      "bus": "24_LVBus216797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3246.791269084926,
        2129.937576031053
      ],
      "q_nom": [
        0.0,
        974.0373807254778,
        638.9812728093159
      ]
    },
    "24_LVBus216797_production": {
      "bus": "24_LVBus216797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216791_consumption": {
      "bus": "24_LVBus216791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8950.854233682332,
        0.0,
        1911.4119215453268
      ],
      "q_nom": [
        2685.2562701046995,
        0.0,
        573.423576463598
      ]
    },
    "24_LVBus216791_production": {
      "bus": "24_LVBus216791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216792_consumption": {
      "bus": "24_LVBus216792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6314.269229142925,
        0.0,
        10857.9620782582
      ],
      "q_nom": [
        1894.2807687428774,
        0.0,
        3257.38862347746
      ]
    },
    "24_LVBus216792_production": {
      "bus": "24_LVBus216792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216793_consumption": {
      "bus": "24_LVBus216793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9140.224845115263,
        0.0,
        0.0
      ],
      "q_nom": [
        2742.067453534579,
        0.0,
        0.0
      ]
    },
    "24_LVBus216793_production": {
      "bus": "24_LVBus216793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216794_consumption": {
      "bus": "24_LVBus216794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216794_production": {
      "bus": "24_LVBus216794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216795_consumption": {
      "bus": "24_LVBus216795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1051.490977744389,
        0.0
      ],
      "q_nom": [
        0.0,
        315.4472933233167,
        0.0
      ]
    },
    "24_LVBus216795_production": {
      "bus": "24_LVBus216795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216789_consumption": {
      "bus": "24_LVBus216789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2319.2156675853043,
        9637.77572380264
      ],
      "q_nom": [
        0.0,
        695.7647002755913,
        2891.3327171407923
      ]
    },
    "24_LVBus216789_production": {
      "bus": "24_LVBus216789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216777_consumption": {
      "bus": "24_LVBus216777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6213.18851131827,
        2045.785909784691,
        0.0
      ],
      "q_nom": [
        1863.9565533954808,
        613.7357729354073,
        0.0
      ]
    },
    "24_LVBus216777_production": {
      "bus": "24_LVBus216777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216778_consumption": {
      "bus": "24_LVBus216778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1199.9026335246842,
        0.0,
        0.0
      ],
      "q_nom": [
        359.9707900574053,
        0.0,
        0.0
      ]
    },
    "24_LVBus216778_production": {
      "bus": "24_LVBus216778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216779_consumption": {
      "bus": "24_LVBus216779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1292.100357613278,
        0.0,
        0.0
      ],
      "q_nom": [
        387.63010728398336,
        0.0,
        0.0
      ]
    },
    "24_LVBus216779_production": {
      "bus": "24_LVBus216779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216780_consumption": {
      "bus": "24_LVBus216780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        820.2269392916344
      ],
      "q_nom": [
        0.0,
        0.0,
        246.0680817874903
      ]
    },
    "24_LVBus216780_production": {
      "bus": "24_LVBus216780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216781_consumption": {
      "bus": "24_LVBus216781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1830.357369307481,
        10498.027086260929,
        0.0
      ],
      "q_nom": [
        549.1072107922442,
        3149.4081258782785,
        0.0
      ]
    },
    "24_LVBus216781_production": {
      "bus": "24_LVBus216781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216782_consumption": {
      "bus": "24_LVBus216782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4629.562592671479,
        0.0,
        1405.4727362163671
      ],
      "q_nom": [
        1388.8687778014437,
        0.0,
        421.64182086491013
      ]
    },
    "24_LVBus216782_production": {
      "bus": "24_LVBus216782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216783_consumption": {
      "bus": "24_LVBus216783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1246.613032208668,
        3500.4514805577573,
        617.865601663283
      ],
      "q_nom": [
        373.9839096626004,
        1050.1354441673273,
        185.3596804989849
      ]
    },
    "24_LVBus216783_production": {
      "bus": "24_LVBus216783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216784_consumption": {
      "bus": "24_LVBus216784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        726.7554505123414,
        0.0,
        0.0
      ],
      "q_nom": [
        218.02663515370241,
        0.0,
        0.0
      ]
    },
    "24_LVBus216784_production": {
      "bus": "24_LVBus216784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216785_consumption": {
      "bus": "24_LVBus216785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1581.7424190821307
      ],
      "q_nom": [
        0.0,
        0.0,
        474.5227257246392
      ]
    },
    "24_LVBus216785_production": {
      "bus": "24_LVBus216785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216786_consumption": {
      "bus": "24_LVBus216786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4093.7344291314844,
        0.0,
        0.0
      ],
      "q_nom": [
        1228.1203287394453,
        0.0,
        0.0
      ]
    },
    "24_LVBus216786_production": {
      "bus": "24_LVBus216786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216760_consumption": {
      "bus": "24_LVBus216760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2937.011859079993,
        768.4297016183108,
        0.0
      ],
      "q_nom": [
        881.1035577239978,
        230.5289104854932,
        0.0
      ]
    },
    "24_LVBus216760_production": {
      "bus": "24_LVBus216760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216761_consumption": {
      "bus": "24_LVBus216761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3018.173409187845,
        1317.4547756896827
      ],
      "q_nom": [
        0.0,
        905.4520227563536,
        395.2364327069048
      ]
    },
    "24_LVBus216761_production": {
      "bus": "24_LVBus216761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216762_consumption": {
      "bus": "24_LVBus216762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7992.758475159178,
        0.0,
        2458.25455458765
      ],
      "q_nom": [
        2397.827542547753,
        0.0,
        737.476366376295
      ]
    },
    "24_LVBus216762_production": {
      "bus": "24_LVBus216762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216763_consumption": {
      "bus": "24_LVBus216763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6719.7945536359
      ],
      "q_nom": [
        0.0,
        0.0,
        2015.93836609077
      ]
    },
    "24_LVBus216763_production": {
      "bus": "24_LVBus216763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216764_consumption": {
      "bus": "24_LVBus216764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2890.997660966272,
        0.0,
        501.628589726239
      ],
      "q_nom": [
        867.2992982898817,
        0.0,
        150.48857691787168
      ]
    },
    "24_LVBus216764_production": {
      "bus": "24_LVBus216764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216765_consumption": {
      "bus": "24_LVBus216765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1485.1558211111078,
        0.0
      ],
      "q_nom": [
        0.0,
        445.54674633333235,
        0.0
      ]
    },
    "24_LVBus216765_production": {
      "bus": "24_LVBus216765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216766_consumption": {
      "bus": "24_LVBus216766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216766_production": {
      "bus": "24_LVBus216766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216767_consumption": {
      "bus": "24_LVBus216767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2405.329651073554
      ],
      "q_nom": [
        0.0,
        0.0,
        721.5988953220661
      ]
    },
    "24_LVBus216767_production": {
      "bus": "24_LVBus216767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216768_consumption": {
      "bus": "24_LVBus216768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3647.0234234004747
      ],
      "q_nom": [
        0.0,
        0.0,
        1094.1070270201424
      ]
    },
    "24_LVBus216768_production": {
      "bus": "24_LVBus216768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216769_consumption": {
      "bus": "24_LVBus216769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10418.839538766173,
        10642.895323422674,
        0.0
      ],
      "q_nom": [
        3125.6518616298517,
        3192.868597026802,
        0.0
      ]
    },
    "24_LVBus216769_production": {
      "bus": "24_LVBus216769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216770_consumption": {
      "bus": "24_LVBus216770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        763.8618241128725,
        0.0
      ],
      "q_nom": [
        0.0,
        229.15854723386173,
        0.0
      ]
    },
    "24_LVBus216770_production": {
      "bus": "24_LVBus216770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216771_consumption": {
      "bus": "24_LVBus216771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1623.5007490519909,
        10018.626497991057
      ],
      "q_nom": [
        0.0,
        487.0502247155972,
        3005.587949397317
      ]
    },
    "24_LVBus216771_production": {
      "bus": "24_LVBus216771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216772_consumption": {
      "bus": "24_LVBus216772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2799.5753525981795
      ],
      "q_nom": [
        0.0,
        0.0,
        839.8726057794538
      ]
    },
    "24_LVBus216772_production": {
      "bus": "24_LVBus216772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216773_consumption": {
      "bus": "24_LVBus216773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4096.893517655255,
        0.0,
        0.0
      ],
      "q_nom": [
        1229.0680552965764,
        0.0,
        0.0
      ]
    },
    "24_LVBus216773_production": {
      "bus": "24_LVBus216773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216774_consumption": {
      "bus": "24_LVBus216774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4514.693201366737
      ],
      "q_nom": [
        0.0,
        0.0,
        1354.4079604100211
      ]
    },
    "24_LVBus216774_production": {
      "bus": "24_LVBus216774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216775_consumption": {
      "bus": "24_LVBus216775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216775_production": {
      "bus": "24_LVBus216775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216744_consumption": {
      "bus": "24_LVBus216744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2739.664836750904,
        2749.3386748121325,
        2739.664836750904
      ],
      "q_nom": [
        821.8994510252712,
        824.8016024436397,
        821.8994510252712
      ]
    },
    "24_LVBus216744_production": {
      "bus": "24_LVBus216744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216745_consumption": {
      "bus": "24_LVBus216745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5225.087955265665,
        1497.8746312004678,
        1497.8746312004678
      ],
      "q_nom": [
        1567.5263865796994,
        449.3623893601403,
        449.3623893601403
      ]
    },
    "24_LVBus216745_production": {
      "bus": "24_LVBus216745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216746_consumption": {
      "bus": "24_LVBus216746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9700.061313925291,
        14916.844709054812,
        10499.212647269565
      ],
      "q_nom": [
        2910.018394177587,
        4475.053412716444,
        3149.7637941808694
      ]
    },
    "24_LVBus216746_production": {
      "bus": "24_LVBus216746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216747_consumption": {
      "bus": "24_LVBus216747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7776.292564574671,
        3039.9702543555295,
        2327.898149052574
      ],
      "q_nom": [
        2332.887769372401,
        911.9910763066588,
        698.3694447157721
      ]
    },
    "24_LVBus216747_production": {
      "bus": "24_LVBus216747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216748_consumption": {
      "bus": "24_LVBus216748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2877.7253261450323
      ],
      "q_nom": [
        0.0,
        0.0,
        863.3175978435097
      ]
    },
    "24_LVBus216748_production": {
      "bus": "24_LVBus216748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216749_consumption": {
      "bus": "24_LVBus216749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2039.0740675889365,
        5305.222102163808,
        0.0
      ],
      "q_nom": [
        611.7222202766809,
        1591.5666306491423,
        0.0
      ]
    },
    "24_LVBus216749_production": {
      "bus": "24_LVBus216749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216750_consumption": {
      "bus": "24_LVBus216750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216750_production": {
      "bus": "24_LVBus216750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216751_consumption": {
      "bus": "24_LVBus216751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5882.146416316574,
        0.0
      ],
      "q_nom": [
        0.0,
        1764.643924894972,
        0.0
      ]
    },
    "24_LVBus216751_production": {
      "bus": "24_LVBus216751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216752_consumption": {
      "bus": "24_LVBus216752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1056.336649618998
      ],
      "q_nom": [
        0.0,
        0.0,
        316.9009948856994
      ]
    },
    "24_LVBus216752_production": {
      "bus": "24_LVBus216752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216753_consumption": {
      "bus": "24_LVBus216753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7752.492306101912,
        2446.487969804556,
        0.0
      ],
      "q_nom": [
        2325.7476918305733,
        733.9463909413668,
        0.0
      ]
    },
    "24_LVBus216753_production": {
      "bus": "24_LVBus216753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216754_consumption": {
      "bus": "24_LVBus216754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2523.948667775726,
        0.0
      ],
      "q_nom": [
        0.0,
        757.1846003327178,
        0.0
      ]
    },
    "24_LVBus216754_production": {
      "bus": "24_LVBus216754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216755_consumption": {
      "bus": "24_LVBus216755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6019.24864482716,
        0.0,
        0.0
      ],
      "q_nom": [
        1805.774593448148,
        0.0,
        0.0
      ]
    },
    "24_LVBus216755_production": {
      "bus": "24_LVBus216755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216756_consumption": {
      "bus": "24_LVBus216756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216756_production": {
      "bus": "24_LVBus216756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216758_consumption": {
      "bus": "24_LVBus216758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2798.086509357895,
        4701.483158387492
      ],
      "q_nom": [
        0.0,
        839.4259528073685,
        1410.4449475162476
      ]
    },
    "24_LVBus216758_production": {
      "bus": "24_LVBus216758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216757_consumption": {
      "bus": "24_LVBus216757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216757_production": {
      "bus": "24_LVBus216757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus835069_consumption": {
      "bus": "24_LVBus835069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus835069_production": {
      "bus": "24_LVBus835069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216808_consumption": {
      "bus": "24_LVBus216808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6833.133478467287,
        0.0,
        1335.0963828716713
      ],
      "q_nom": [
        2049.9400435401863,
        0.0,
        400.5289148615014
      ]
    },
    "24_LVBus216808_production": {
      "bus": "24_LVBus216808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216812_consumption": {
      "bus": "24_LVBus216812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9216.649399958316,
        263.2502653876022,
        9296.258209579775
      ],
      "q_nom": [
        2764.994819987495,
        78.97507961628067,
        2788.8774628739325
      ]
    },
    "24_LVBus216812_production": {
      "bus": "24_LVBus216812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216813_consumption": {
      "bus": "24_LVBus216813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1932.714499290387,
        8863.513373288775,
        0.0
      ],
      "q_nom": [
        579.814349787116,
        2659.0540119866323,
        0.0
      ]
    },
    "24_LVBus216813_production": {
      "bus": "24_LVBus216813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216810_consumption": {
      "bus": "24_LVBus216810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2235.0147451383027,
        7598.8695542781725
      ],
      "q_nom": [
        0.0,
        670.5044235414908,
        2279.6608662834515
      ]
    },
    "24_LVBus216810_production": {
      "bus": "24_LVBus216810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216811_consumption": {
      "bus": "24_LVBus216811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        926.3927847116022
      ],
      "q_nom": [
        0.0,
        0.0,
        277.91783541348065
      ]
    },
    "24_LVBus216811_production": {
      "bus": "24_LVBus216811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216809_consumption": {
      "bus": "24_LVBus216809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7064.382959201602,
        0.0
      ],
      "q_nom": [
        0.0,
        2119.3148877604804,
        0.0
      ]
    },
    "24_LVBus216809_production": {
      "bus": "24_LVBus216809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216799_consumption": {
      "bus": "24_LVBus216799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216799_production": {
      "bus": "24_LVBus216799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216800_consumption": {
      "bus": "24_LVBus216800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5826.701039908112,
        0.0,
        343.57318186413283
      ],
      "q_nom": [
        1748.0103119724336,
        0.0,
        103.07195455923984
      ]
    },
    "24_LVBus216800_production": {
      "bus": "24_LVBus216800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216801_consumption": {
      "bus": "24_LVBus216801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216801_production": {
      "bus": "24_LVBus216801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216802_consumption": {
      "bus": "24_LVBus216802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7881.924537925259,
        0.0
      ],
      "q_nom": [
        0.0,
        2364.5773613775777,
        0.0
      ]
    },
    "24_LVBus216802_production": {
      "bus": "24_LVBus216802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216804_consumption": {
      "bus": "24_LVBus216804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2378.0021256186974,
        0.0
      ],
      "q_nom": [
        0.0,
        713.4006376856092,
        0.0
      ]
    },
    "24_LVBus216804_production": {
      "bus": "24_LVBus216804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216803_consumption": {
      "bus": "24_LVBus216803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        622.6382173807629,
        0.0
      ],
      "q_nom": [
        0.0,
        186.79146521422885,
        0.0
      ]
    },
    "24_LVBus216803_production": {
      "bus": "24_LVBus216803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216805_consumption": {
      "bus": "24_LVBus216805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3200.7521481508843,
        0.0
      ],
      "q_nom": [
        0.0,
        960.2256444452653,
        0.0
      ]
    },
    "24_LVBus216805_production": {
      "bus": "24_LVBus216805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216806_consumption": {
      "bus": "24_LVBus216806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1616.4966793240271
      ],
      "q_nom": [
        0.0,
        0.0,
        484.9490037972081
      ]
    },
    "24_LVBus216806_production": {
      "bus": "24_LVBus216806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216732_consumption": {
      "bus": "24_LVBus216732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4653.897950704486,
        0.0
      ],
      "q_nom": [
        0.0,
        1396.1693852113458,
        0.0
      ]
    },
    "24_LVBus216732_production": {
      "bus": "24_LVBus216732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216733_consumption": {
      "bus": "24_LVBus216733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216733_production": {
      "bus": "24_LVBus216733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217014_consumption": {
      "bus": "24_LVBus217014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3551.179520532701,
        0.0,
        0.0
      ],
      "q_nom": [
        1065.3538561598102,
        0.0,
        0.0
      ]
    },
    "24_LVBus217014_production": {
      "bus": "24_LVBus217014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217015_consumption": {
      "bus": "24_LVBus217015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1913.0123325586887,
        0.0,
        4642.123779768744
      ],
      "q_nom": [
        573.9036997676066,
        0.0,
        1392.6371339306231
      ]
    },
    "24_LVBus217015_production": {
      "bus": "24_LVBus217015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217016_consumption": {
      "bus": "24_LVBus217016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217016_production": {
      "bus": "24_LVBus217016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217025_consumption": {
      "bus": "24_LVBus217025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217025_production": {
      "bus": "24_LVBus217025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217026_consumption": {
      "bus": "24_LVBus217026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217026_production": {
      "bus": "24_LVBus217026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217029_consumption": {
      "bus": "24_LVBus217029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217029_production": {
      "bus": "24_LVBus217029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217030_consumption": {
      "bus": "24_LVBus217030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217030_production": {
      "bus": "24_LVBus217030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217027_consumption": {
      "bus": "24_LVBus217027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217027_production": {
      "bus": "24_LVBus217027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217028_consumption": {
      "bus": "24_LVBus217028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3614.179080252053
      ],
      "q_nom": [
        0.0,
        0.0,
        1084.253724075616
      ]
    },
    "24_LVBus217028_production": {
      "bus": "24_LVBus217028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216894_consumption": {
      "bus": "24_LVBus216894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        645.41518066121,
        0.0,
        0.0
      ],
      "q_nom": [
        193.624554198363,
        0.0,
        0.0
      ]
    },
    "24_LVBus216894_production": {
      "bus": "24_LVBus216894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216895_consumption": {
      "bus": "24_LVBus216895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        48.03215890131191,
        3110.237594913631,
        48.03215890131191
      ],
      "q_nom": [
        14.409647670393571,
        933.0712784740892,
        14.409647670393571
      ]
    },
    "24_LVBus216895_production": {
      "bus": "24_LVBus216895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216896_consumption": {
      "bus": "24_LVBus216896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2668.074524310943
      ],
      "q_nom": [
        0.0,
        0.0,
        800.422357293283
      ]
    },
    "24_LVBus216896_production": {
      "bus": "24_LVBus216896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216898_consumption": {
      "bus": "24_LVBus216898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4331.565868035028,
        4331.565868035028,
        4331.565868035028
      ],
      "q_nom": [
        1299.4697604105083,
        1299.4697604105083,
        1299.4697604105083
      ]
    },
    "24_LVBus216898_production": {
      "bus": "24_LVBus216898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216897_consumption": {
      "bus": "24_LVBus216897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216897_production": {
      "bus": "24_LVBus216897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216826_consumption": {
      "bus": "24_LVBus216826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216826_production": {
      "bus": "24_LVBus216826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216827_consumption": {
      "bus": "24_LVBus216827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6997.024475393844,
        0.0,
        0.0
      ],
      "q_nom": [
        2099.1073426181533,
        0.0,
        0.0
      ]
    },
    "24_LVBus216827_production": {
      "bus": "24_LVBus216827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217032_consumption": {
      "bus": "24_LVBus217032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217032_production": {
      "bus": "24_LVBus217032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217033_consumption": {
      "bus": "24_LVBus217033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217033_production": {
      "bus": "24_LVBus217033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216935_consumption": {
      "bus": "24_LVBus216935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216935_production": {
      "bus": "24_LVBus216935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217035_consumption": {
      "bus": "24_LVBus217035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217035_production": {
      "bus": "24_LVBus217035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217020_consumption": {
      "bus": "24_LVBus217020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217020_production": {
      "bus": "24_LVBus217020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217021_consumption": {
      "bus": "24_LVBus217021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217021_production": {
      "bus": "24_LVBus217021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus217022_consumption": {
      "bus": "24_LVBus217022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        658.4867143028316,
        0.0
      ],
      "q_nom": [
        0.0,
        197.54601429084948,
        0.0
      ]
    },
    "24_LVBus217022_production": {
      "bus": "24_LVBus217022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216726_consumption": {
      "bus": "24_LVBus216726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6519.605674569906,
        6519.605674569906,
        6519.605674569906
      ],
      "q_nom": [
        1955.8817023709717,
        1955.8817023709717,
        1955.8817023709717
      ]
    },
    "24_LVBus216726_production": {
      "bus": "24_LVBus216726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216724_consumption": {
      "bus": "24_LVBus216724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2321.183986603014,
        2831.238951657098,
        0.0
      ],
      "q_nom": [
        696.3551959809042,
        849.3716854971293,
        0.0
      ]
    },
    "24_LVBus216724_production": {
      "bus": "24_LVBus216724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216864_consumption": {
      "bus": "24_LVBus216864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1790.837368044696,
        1729.1203368045617
      ],
      "q_nom": [
        0.0,
        537.2512104134088,
        518.7361010413684
      ]
    },
    "24_LVBus216864_production": {
      "bus": "24_LVBus216864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216865_consumption": {
      "bus": "24_LVBus216865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216865_production": {
      "bus": "24_LVBus216865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216866_consumption": {
      "bus": "24_LVBus216866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216866_production": {
      "bus": "24_LVBus216866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
