    "24_LVBus216867_consumption": {
      "bus": "24_LVBus216867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7402.857201881949,
        5579.881023042754,
        5579.881023042754
      ],
      "q_nom": [
        2220.8571605645843,
        1673.9643069128263,
        1673.9643069128263
      ]
    },
    "24_LVBus216867_production": {
      "bus": "24_LVBus216867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216868_consumption": {
      "bus": "24_LVBus216868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1840.9558116217383,
        0.0
      ],
      "q_nom": [
        0.0,
        552.2867434865215,
        0.0
      ]
    },
    "24_LVBus216868_production": {
      "bus": "24_LVBus216868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216869_consumption": {
      "bus": "24_LVBus216869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5036.002117721055,
        0.0
      ],
      "q_nom": [
        0.0,
        1510.8006353163164,
        0.0
      ]
    },
    "24_LVBus216869_production": {
      "bus": "24_LVBus216869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216877_consumption": {
      "bus": "24_LVBus216877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216877_production": {
      "bus": "24_LVBus216877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216871_consumption": {
      "bus": "24_LVBus216871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2252.3881713829655
      ],
      "q_nom": [
        0.0,
        0.0,
        675.7164514148897
      ]
    },
    "24_LVBus216871_production": {
      "bus": "24_LVBus216871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216875_consumption": {
      "bus": "24_LVBus216875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216875_production": {
      "bus": "24_LVBus216875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216872_consumption": {
      "bus": "24_LVBus216872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216872_production": {
      "bus": "24_LVBus216872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216874_consumption": {
      "bus": "24_LVBus216874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        957.5453889826704
      ],
      "q_nom": [
        0.0,
        0.0,
        287.2636166948011
      ]
    },
    "24_LVBus216874_production": {
      "bus": "24_LVBus216874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216873_consumption": {
      "bus": "24_LVBus216873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2703.6710608369804,
        2703.6710608369804,
        3836.017333719444
      ],
      "q_nom": [
        811.1013182510941,
        811.1013182510941,
        1150.8052001158333
      ]
    },
    "24_LVBus216873_production": {
      "bus": "24_LVBus216873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216885_consumption": {
      "bus": "24_LVBus216885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216885_production": {
      "bus": "24_LVBus216885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216886_consumption": {
      "bus": "24_LVBus216886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216886_production": {
      "bus": "24_LVBus216886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216887_consumption": {
      "bus": "24_LVBus216887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2536.67347366916,
        2366.7519205221183,
        3363.359854119046
      ],
      "q_nom": [
        761.002042100748,
        710.0255761566355,
        1009.0079562357137
      ]
    },
    "24_LVBus216887_production": {
      "bus": "24_LVBus216887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216829_consumption": {
      "bus": "24_LVBus216829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        92.20108313436403,
        92.20108313436403,
        92.20108313436403
      ],
      "q_nom": [
        27.660324940309206,
        27.660324940309206,
        27.660324940309206
      ]
    },
    "24_LVBus216829_production": {
      "bus": "24_LVBus216829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216830_consumption": {
      "bus": "24_LVBus216830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216830_production": {
      "bus": "24_LVBus216830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216831_consumption": {
      "bus": "24_LVBus216831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        118.63810563070288,
        118.63810563070288,
        118.63810563070288
      ],
      "q_nom": [
        35.591431689210864,
        35.591431689210864,
        35.591431689210864
      ]
    },
    "24_LVBus216831_production": {
      "bus": "24_LVBus216831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216832_consumption": {
      "bus": "24_LVBus216832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216832_production": {
      "bus": "24_LVBus216832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216879_consumption": {
      "bus": "24_LVBus216879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41.713909138562855,
        41.713909138562855,
        41.713909138562855
      ],
      "q_nom": [
        12.514172741568856,
        12.514172741568856,
        12.514172741568856
      ]
    },
    "24_LVBus216879_production": {
      "bus": "24_LVBus216879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216880_consumption": {
      "bus": "24_LVBus216880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        107.58043264218124,
        107.58043264218124,
        420.33472383310755
      ],
      "q_nom": [
        32.27412979265437,
        32.27412979265437,
        126.10041714993226
      ]
    },
    "24_LVBus216880_production": {
      "bus": "24_LVBus216880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216848_consumption": {
      "bus": "24_LVBus216848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216848_production": {
      "bus": "24_LVBus216848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216860_consumption": {
      "bus": "24_LVBus216860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5746.8353529379265,
        1043.4581287340313,
        2599.0396056256977
      ],
      "q_nom": [
        1724.0506058813778,
        313.0374386202094,
        779.7118816877093
      ]
    },
    "24_LVBus216860_production": {
      "bus": "24_LVBus216860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216849_consumption": {
      "bus": "24_LVBus216849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        979.6509715100419,
        0.0,
        2195.712275664664
      ],
      "q_nom": [
        293.8952914530126,
        0.0,
        658.7136826993992
      ]
    },
    "24_LVBus216849_production": {
      "bus": "24_LVBus216849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216850_consumption": {
      "bus": "24_LVBus216850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1912.8306343602412,
        4117.0817290416335
      ],
      "q_nom": [
        0.0,
        573.8491903080724,
        1235.12451871249
      ]
    },
    "24_LVBus216850_production": {
      "bus": "24_LVBus216850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216859_consumption": {
      "bus": "24_LVBus216859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4147.0283280611875,
        0.0
      ],
      "q_nom": [
        0.0,
        1244.1084984183562,
        0.0
      ]
    },
    "24_LVBus216859_production": {
      "bus": "24_LVBus216859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216851_consumption": {
      "bus": "24_LVBus216851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        11842.633610637236
      ],
      "q_nom": [
        0.0,
        0.0,
        3552.7900831911707
      ]
    },
    "24_LVBus216851_production": {
      "bus": "24_LVBus216851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216852_consumption": {
      "bus": "24_LVBus216852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1329.4560633509207,
        0.0,
        653.67650177671
      ],
      "q_nom": [
        398.8368190052762,
        0.0,
        196.102950533013
      ]
    },
    "24_LVBus216852_production": {
      "bus": "24_LVBus216852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216853_consumption": {
      "bus": "24_LVBus216853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2750.4207120497385,
        0.0
      ],
      "q_nom": [
        0.0,
        825.1262136149215,
        0.0
      ]
    },
    "24_LVBus216853_production": {
      "bus": "24_LVBus216853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216854_consumption": {
      "bus": "24_LVBus216854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5123.2097987533725,
        0.0
      ],
      "q_nom": [
        0.0,
        1536.9629396260118,
        0.0
      ]
    },
    "24_LVBus216854_production": {
      "bus": "24_LVBus216854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216855_consumption": {
      "bus": "24_LVBus216855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5097.213182521528,
        1438.8515492426718,
        0.0
      ],
      "q_nom": [
        1529.1639547564585,
        431.6554647728015,
        0.0
      ]
    },
    "24_LVBus216855_production": {
      "bus": "24_LVBus216855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216857_consumption": {
      "bus": "24_LVBus216857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3898.0057762256874,
        7461.589165970382,
        0.0
      ],
      "q_nom": [
        1169.4017328677062,
        2238.4767497911143,
        0.0
      ]
    },
    "24_LVBus216857_production": {
      "bus": "24_LVBus216857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216858_consumption": {
      "bus": "24_LVBus216858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4795.194141743041,
        6001.17222514018,
        518.8491673884336
      ],
      "q_nom": [
        1438.5582425229122,
        1800.351667542054,
        155.65475021653006
      ]
    },
    "24_LVBus216858_production": {
      "bus": "24_LVBus216858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216856_consumption": {
      "bus": "24_LVBus216856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2580.6287577690287,
        2314.9026808700523,
        0.0
      ],
      "q_nom": [
        774.1886273307085,
        694.4708042610157,
        0.0
      ]
    },
    "24_LVBus216856_production": {
      "bus": "24_LVBus216856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216834_consumption": {
      "bus": "24_LVBus216834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        333.89986039160055,
        333.89986039160055,
        937.1626856839559
      ],
      "q_nom": [
        100.16995811748016,
        100.16995811748016,
        281.14880570518676
      ]
    },
    "24_LVBus216834_production": {
      "bus": "24_LVBus216834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216836_consumption": {
      "bus": "24_LVBus216836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2291.585903071562,
        7428.553447002695,
        3644.75450090315
      ],
      "q_nom": [
        687.4757709214686,
        2228.5660341008083,
        1093.426350270945
      ]
    },
    "24_LVBus216836_production": {
      "bus": "24_LVBus216836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216837_consumption": {
      "bus": "24_LVBus216837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8996.355741018717,
        2343.5910321611786,
        5758.365620120954
      ],
      "q_nom": [
        2698.906722305615,
        703.0773096483535,
        1727.5096860362862
      ]
    },
    "24_LVBus216837_production": {
      "bus": "24_LVBus216837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216838_consumption": {
      "bus": "24_LVBus216838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16964.813232433014,
        8685.60340937753,
        3208.726969972217
      ],
      "q_nom": [
        5089.443969729904,
        2605.681022813259,
        962.618090991665
      ]
    },
    "24_LVBus216838_production": {
      "bus": "24_LVBus216838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216846_consumption": {
      "bus": "24_LVBus216846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        499.17969264876604,
        1765.275982149794,
        11619.905992118382
      ],
      "q_nom": [
        149.7539077946298,
        529.5827946449382,
        3485.9717976355146
      ]
    },
    "24_LVBus216846_production": {
      "bus": "24_LVBus216846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216839_consumption": {
      "bus": "24_LVBus216839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2022.8654404708743,
        0.0,
        1120.2364961697092
      ],
      "q_nom": [
        606.8596321412623,
        0.0,
        336.07094885091277
      ]
    },
    "24_LVBus216839_production": {
      "bus": "24_LVBus216839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216840_consumption": {
      "bus": "24_LVBus216840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216840_production": {
      "bus": "24_LVBus216840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216842_consumption": {
      "bus": "24_LVBus216842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1883.0673661730953,
        1798.4640705934983,
        0.0
      ],
      "q_nom": [
        564.9202098519286,
        539.5392211780495,
        0.0
      ]
    },
    "24_LVBus216842_production": {
      "bus": "24_LVBus216842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216841_consumption": {
      "bus": "24_LVBus216841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1069.9873764624974,
        6160.200036316503
      ],
      "q_nom": [
        0.0,
        320.99621293874924,
        1848.060010894951
      ]
    },
    "24_LVBus216841_production": {
      "bus": "24_LVBus216841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216843_consumption": {
      "bus": "24_LVBus216843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1301.314897645907,
        4202.173105550785,
        1301.314897645907
      ],
      "q_nom": [
        390.3944692937721,
        1260.6519316652355,
        390.3944692937721
      ]
    },
    "24_LVBus216843_production": {
      "bus": "24_LVBus216843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216845_consumption": {
      "bus": "24_LVBus216845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216845_production": {
      "bus": "24_LVBus216845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216844_consumption": {
      "bus": "24_LVBus216844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216844_production": {
      "bus": "24_LVBus216844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216835_consumption": {
      "bus": "24_LVBus216835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1027.982983986104,
        2758.9728759701247,
        3957.454862611327
      ],
      "q_nom": [
        308.3948951958312,
        827.6918627910374,
        1187.2364587833981
      ]
    },
    "24_LVBus216835_production": {
      "bus": "24_LVBus216835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216824_consumption": {
      "bus": "24_LVBus216824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216824_production": {
      "bus": "24_LVBus216824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216927_consumption": {
      "bus": "24_LVBus216927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        329.59779218634304,
        5966.748376540852,
        0.0
      ],
      "q_nom": [
        98.87933765590292,
        1790.0245129622556,
        0.0
      ]
    },
    "24_LVBus216927_production": {
      "bus": "24_LVBus216927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216928_consumption": {
      "bus": "24_LVBus216928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4293.650266030907,
        7661.583793619169,
        3337.9207319080574
      ],
      "q_nom": [
        1288.095079809272,
        2298.4751380857506,
        1001.3762195724172
      ]
    },
    "24_LVBus216928_production": {
      "bus": "24_LVBus216928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216931_consumption": {
      "bus": "24_LVBus216931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3001.6162565048458,
        226.4243954153568,
        1841.1367794486125
      ],
      "q_nom": [
        900.4848769514537,
        67.92731862460704,
        552.3410338345838
      ]
    },
    "24_LVBus216931_production": {
      "bus": "24_LVBus216931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216932_consumption": {
      "bus": "24_LVBus216932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2902.5262881398453,
        7476.431961251336,
        0.0
      ],
      "q_nom": [
        870.7578864419536,
        2242.9295883754007,
        0.0
      ]
    },
    "24_LVBus216932_production": {
      "bus": "24_LVBus216932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216933_consumption": {
      "bus": "24_LVBus216933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2042.4170679964805,
        0.0,
        4022.4740575722235
      ],
      "q_nom": [
        612.7251203989441,
        0.0,
        1206.742217271667
      ]
    },
    "24_LVBus216933_production": {
      "bus": "24_LVBus216933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216929_consumption": {
      "bus": "24_LVBus216929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3124.278641784966,
        3936.924271889841
      ],
      "q_nom": [
        0.0,
        937.2835925354898,
        1181.0772815669523
      ]
    },
    "24_LVBus216929_production": {
      "bus": "24_LVBus216929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216930_consumption": {
      "bus": "24_LVBus216930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        922.5363758758873,
        0.0,
        0.0
      ],
      "q_nom": [
        276.76091276276617,
        0.0,
        0.0
      ]
    },
    "24_LVBus216930_production": {
      "bus": "24_LVBus216930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216920_consumption": {
      "bus": "24_LVBus216920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2627.13580739358
      ],
      "q_nom": [
        0.0,
        0.0,
        788.1407422180739
      ]
    },
    "24_LVBus216920_production": {
      "bus": "24_LVBus216920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216921_consumption": {
      "bus": "24_LVBus216921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.038656677354,
        2597.938640841731,
        349.6733437454225
      ],
      "q_nom": [
        327.9115970032062,
        779.3815922525192,
        104.90200312362676
      ]
    },
    "24_LVBus216921_production": {
      "bus": "24_LVBus216921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216925_consumption": {
      "bus": "24_LVBus216925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1463.6850952998755,
        710.9999234238074,
        4242.5526821807425
      ],
      "q_nom": [
        439.1055285899626,
        213.29997702714223,
        1272.7658046542226
      ]
    },
    "24_LVBus216925_production": {
      "bus": "24_LVBus216925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216922_consumption": {
      "bus": "24_LVBus216922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4470.626189652547,
        0.0,
        4392.516032316609
      ],
      "q_nom": [
        1341.1878568957638,
        0.0,
        1317.7548096949827
      ]
    },
    "24_LVBus216922_production": {
      "bus": "24_LVBus216922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216923_consumption": {
      "bus": "24_LVBus216923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3841.909761817793,
        881.112240020138,
        1103.2171149351789
      ],
      "q_nom": [
        1152.5729285453378,
        264.33367200604135,
        330.9651344805537
      ]
    },
    "24_LVBus216923_production": {
      "bus": "24_LVBus216923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216924_consumption": {
      "bus": "24_LVBus216924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4424.225748116669,
        6441.903352219203
      ],
      "q_nom": [
        0.0,
        1327.2677244350007,
        1932.5710056657608
      ]
    },
    "24_LVBus216924_production": {
      "bus": "24_LVBus216924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216909_consumption": {
      "bus": "24_LVBus216909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216909_production": {
      "bus": "24_LVBus216909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216910_consumption": {
      "bus": "24_LVBus216910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216910_production": {
      "bus": "24_LVBus216910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216911_consumption": {
      "bus": "24_LVBus216911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1072.4708339365327,
        2133.313201149894,
        399.45197329109635
      ],
      "q_nom": [
        321.7412501809598,
        639.9939603449683,
        119.8355919873289
      ]
    },
    "24_LVBus216911_production": {
      "bus": "24_LVBus216911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216917_consumption": {
      "bus": "24_LVBus216917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        190.94852386194552,
        564.9804347048843,
        1391.258485687946
      ],
      "q_nom": [
        57.28455715858365,
        169.49413041146528,
        417.3775457063838
      ]
    },
    "24_LVBus216917_production": {
      "bus": "24_LVBus216917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216912_consumption": {
      "bus": "24_LVBus216912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6052.240975090648,
        5330.923233590423,
        1002.6098650069943
      ],
      "q_nom": [
        1815.6722925271945,
        1599.2769700771266,
        300.78295950209827
      ]
    },
    "24_LVBus216912_production": {
      "bus": "24_LVBus216912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216913_consumption": {
      "bus": "24_LVBus216913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1609.2990943252087
      ],
      "q_nom": [
        0.0,
        0.0,
        482.7897282975626
      ]
    },
    "24_LVBus216913_production": {
      "bus": "24_LVBus216913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216914_consumption": {
      "bus": "24_LVBus216914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4288.928691288817,
        0.0,
        1435.489155402685
      ],
      "q_nom": [
        1286.6786073866451,
        0.0,
        430.64674662080546
      ]
    },
    "24_LVBus216914_production": {
      "bus": "24_LVBus216914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216915_consumption": {
      "bus": "24_LVBus216915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25701.55793549233,
        27835.65310473137,
        25103.619256456946
      ],
      "q_nom": [
        7710.4673806476985,
        8350.69593141941,
        7531.085776937083
      ]
    },
    "24_LVBus216915_production": {
      "bus": "24_LVBus216915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216916_consumption": {
      "bus": "24_LVBus216916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        504.68484833769014,
        355.9645433948206
      ],
      "q_nom": [
        0.0,
        151.40545450130705,
        106.78936301844618
      ]
    },
    "24_LVBus216916_production": {
      "bus": "24_LVBus216916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216918_consumption": {
      "bus": "24_LVBus216918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        305.0257445471689
      ],
      "q_nom": [
        0.0,
        0.0,
        91.50772336415068
      ]
    },
    "24_LVBus216918_production": {
      "bus": "24_LVBus216918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216900_consumption": {
      "bus": "24_LVBus216900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216900_production": {
      "bus": "24_LVBus216900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216902_consumption": {
      "bus": "24_LVBus216902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8838.2921359638,
        2186.735986519433
      ],
      "q_nom": [
        0.0,
        2651.48764078914,
        656.0207959558298
      ]
    },
    "24_LVBus216902_production": {
      "bus": "24_LVBus216902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216903_consumption": {
      "bus": "24_LVBus216903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5037.695092397216,
        1198.3808596251572,
        1836.4729999154595
      ],
      "q_nom": [
        1511.3085277191649,
        359.51425788754716,
        550.9418999746379
      ]
    },
    "24_LVBus216903_production": {
      "bus": "24_LVBus216903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216904_consumption": {
      "bus": "24_LVBus216904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1036.0461424291198,
        1206.9347713348923
      ],
      "q_nom": [
        0.0,
        310.8138427287359,
        362.08043140046766
      ]
    },
    "24_LVBus216904_production": {
      "bus": "24_LVBus216904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216905_consumption": {
      "bus": "24_LVBus216905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6044.227976013497,
        0.0,
        1398.276354424065
      ],
      "q_nom": [
        1813.268392804049,
        0.0,
        419.4829063272195
      ]
    },
    "24_LVBus216905_production": {
      "bus": "24_LVBus216905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216906_consumption": {
      "bus": "24_LVBus216906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2325.929119501263,
        0.0
      ],
      "q_nom": [
        0.0,
        697.7787358503789,
        0.0
      ]
    },
    "24_LVBus216906_production": {
      "bus": "24_LVBus216906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216907_consumption": {
      "bus": "24_LVBus216907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3273.9551589146386,
        1386.4488071071034,
        2129.389602487295
      ],
      "q_nom": [
        982.1865476743915,
        415.93464213213105,
        638.8168807461885
      ]
    },
    "24_LVBus216907_production": {
      "bus": "24_LVBus216907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus216901_consumption": {
      "bus": "24_LVBus216901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1014.0934265146773,
        1656.3924464763052,
        4261.971387989522
      ],
      "q_nom": [
        304.22802795440316,
        496.9177339428915,
        1278.5914163968564
      ]
    },
    "24_LVBus216901_production": {
      "bus": "24_LVBus216901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "24_BUIS",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:24_MVLV38944_Transformer": {
      "bus": "24_MVLV38944",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV09005_Transformer": {
      "bus": "24_MVLV09005",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV24497_Transformer": {
      "bus": "24_MVLV24497",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV19240_Transformer": {
      "bus": "24_MVLV19240",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV69552_Transformer": {
      "bus": "24_MVLV69552",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:24_MVLV59971_Transformer": {
      "bus": "24_MVLV59971",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:24_MVLV63972_Transformer": {
      "bus": "24_MVLV63972",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV33372_Transformer": {
      "bus": "24_MVLV33372",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV46696_Transformer": {
      "bus": "24_MVLV46696",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV05393_Transformer": {
      "bus": "24_MVLV05393",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV09013_Transformer": {
      "bus": "24_MVLV09013",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:24_MVLV13808_Transformer": {
      "bus": "24_MVLV13808",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV13806_Transformer": {
      "bus": "24_MVLV13806",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV06681_Transformer": {
      "bus": "24_MVLV06681",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV71746_Transformer": {
      "bus": "24_MVLV71746",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV78897_Transformer": {
      "bus": "24_MVLV78897",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV46702_Transformer": {
      "bus": "24_MVLV46702",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV19692_Transformer": {
      "bus": "24_MVLV19692",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV83399_Transformer": {
      "bus": "24_MVLV83399",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV52386_Transformer": {
      "bus": "24_MVLV52386",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV84105_Transformer": {
      "bus": "24_MVLV84105",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV73148_Transformer": {
      "bus": "24_MVLV73148",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV02790_Transformer": {
      "bus": "24_MVLV02790",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV30368_Transformer": {
      "bus": "24_MVLV30368",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV31438_Transformer": {
      "bus": "24_MVLV31438",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV33375_Transformer": {
      "bus": "24_MVLV33375",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV19693_Transformer": {
      "bus": "24_MVLV19693",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV33371_Transformer": {
      "bus": "24_MVLV33371",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV24496_Transformer": {
      "bus": "24_MVLV24496",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:24_MVLV19241_Transformer": {
      "bus": "24_MVLV19241",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV52158_Transformer": {
      "bus": "24_MVLV52158",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "24_MVFeeder0277",
  "transformer": {
    "delta_wye": {
      "24_MVLV38944_Transformer": {
        "bus_from": "24_MVLV38944",
        "bus_to": "24_MVLV38944_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV09005_Transformer": {
        "bus_from": "24_MVLV09005",
        "bus_to": "24_MVLV09005_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV24497_Transformer": {
        "bus_from": "24_MVLV24497",
        "bus_to": "24_MVLV24497_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV19240_Transformer": {
        "bus_from": "24_MVLV19240",
        "bus_to": "24_MVLV19240_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV69552_Transformer": {
        "bus_from": "24_MVLV69552",
        "bus_to": "24_MVLV69552_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "24_MVLV59971_Transformer": {
        "bus_from": "24_MVLV59971",
        "bus_to": "24_MVLV59971_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "24_MVLV63972_Transformer": {
        "bus_from": "24_MVLV63972",
        "bus_to": "24_MVLV63972_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV33372_Transformer": {
        "bus_from": "24_MVLV33372",
        "bus_to": "24_MVLV33372_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV46696_Transformer": {
        "bus_from": "24_MVLV46696",
        "bus_to": "24_MVLV46696_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV05393_Transformer": {
        "bus_from": "24_MVLV05393",
        "bus_to": "24_MVLV05393_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV09013_Transformer": {
        "bus_from": "24_MVLV09013",
        "bus_to": "24_MVLV09013_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "24_MVLV13808_Transformer": {
        "bus_from": "24_MVLV13808",
        "bus_to": "24_MVLV13808_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV13806_Transformer": {
        "bus_from": "24_MVLV13806",
        "bus_to": "24_MVLV13806_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV06681_Transformer": {
        "bus_from": "24_MVLV06681",
        "bus_to": "24_MVLV06681_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV71746_Transformer": {
        "bus_from": "24_MVLV71746",
        "bus_to": "24_MVLV71746_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV78897_Transformer": {
        "bus_from": "24_MVLV78897",
        "bus_to": "24_MVLV78897_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV46702_Transformer": {
        "bus_from": "24_MVLV46702",
        "bus_to": "24_MVLV46702_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV19692_Transformer": {
        "bus_from": "24_MVLV19692",
        "bus_to": "24_MVLV19692_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV83399_Transformer": {
        "bus_from": "24_MVLV83399",
        "bus_to": "24_MVLV83399_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV52386_Transformer": {
        "bus_from": "24_MVLV52386",
        "bus_to": "24_MVLV52386_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV84105_Transformer": {
        "bus_from": "24_MVLV84105",
        "bus_to": "24_MVLV84105_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV73148_Transformer": {
        "bus_from": "24_MVLV73148",
        "bus_to": "24_MVLV73148_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV02790_Transformer": {
        "bus_from": "24_MVLV02790",
        "bus_to": "24_MVLV02790_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV30368_Transformer": {
        "bus_from": "24_MVLV30368",
        "bus_to": "24_MVLV30368_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV31438_Transformer": {
        "bus_from": "24_MVLV31438",
        "bus_to": "24_MVLV31438_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV33375_Transformer": {
        "bus_from": "24_MVLV33375",
        "bus_to": "24_MVLV33375_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV19693_Transformer": {
        "bus_from": "24_MVLV19693",
        "bus_to": "24_MVLV19693_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV33371_Transformer": {
        "bus_from": "24_MVLV33371",
        "bus_to": "24_MVLV33371_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV24496_Transformer": {
        "bus_from": "24_MVLV24496",
        "bus_to": "24_MVLV24496_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "24_MVLV19241_Transformer": {
        "bus_from": "24_MVLV19241",
        "bus_to": "24_MVLV19241_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV52158_Transformer": {
        "bus_from": "24_MVLV52158",
        "bus_to": "24_MVLV52158_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "24_MVFeeder0277",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "24_MVFeeder0277.json",
      "source_sha256": "7bd335ad6d5ef4a42bea35ff3cea32d95834a05208bcc44c76a620d5bf4ccdbb"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV02790_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV05393_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV06681_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV09005_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV09013_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV13806_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV13808_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV19240_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV19241_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV19692_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV19693_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV24496_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV24497_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV30368_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV31438_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV33371_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV33372_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV33375_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV38944_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV46696_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV46702_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV52158_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV52386_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV59971_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV63972_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV69552_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV71746_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV73148_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV78897_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV83399_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV84105_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "24_BUIS": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2379648379094363,
              46.987558470741305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV52158": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232845080519279,
              46.99313181478644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08220": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216344873352226,
              46.999547506933084
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08221": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216088793082325,
              47.00008361665369
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08222": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214420492470326,
              47.003285642288375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08227": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2167820024148,
              47.00329539969261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08228": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219972924755506,
              47.00357834823676
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV38944": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22009358645685,
              47.005056860622226
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV38944_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22009358645685,
              47.005056860622226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219860407494493,
              47.00514197915149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV09005": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218320009254327,
              47.009808793683135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV09005_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218320009254327,
              47.009808793683135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218249043816431,
              47.00978353139109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218493131903402,
              47.00944846999118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21832943306883,
              47.00908208699714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218054179528211,
              47.010447415585915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217831423024708,
              47.01066669088967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217489608647761,
              47.010007820207306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV24497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216762935425888,
              47.00331258042037
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24497_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216762935425888,
              47.00331258042037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218575785536736,
              47.00350113710808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08223": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212290275622945,
              47.00801423581312
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08224": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210664874730706,
              47.01117903009189
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205650452244987,
              47.00932021852536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19240_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205650452244987,
              47.00932021852536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205278317421781,
              47.00929370474964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205941805691852,
              47.00957514088203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203934215604691,
              47.008750592646436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203152260433189,
              47.00904835805564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203903754604498,
              47.00830344973979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203883897477914,
              47.00782303334414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204402155139251,
              47.00810902447722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203568434450647,
              47.008284169867046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08225": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205035425301759,
              47.0236377392707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV82213": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204996960807173,
              47.02424960974498
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV78990": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205047600436085,
              47.024269558149825
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV09013": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222274028030571,
              47.02871199636663
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08253": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222584934208445,
              47.0229368126093
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV63972": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231999998370702,
              47.00340799707049
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV59971": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241203749837549,
              46.99837276894691
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69552": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244933899171031,
              46.99413941927954
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08254": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247763682152773,
              46.994274994132596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69552_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244933899171031,
              46.99413941927954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244867623187342,
              46.994113916154376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244844161611728,
              46.99411694711095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244486822733751,
              46.99394663318551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245010892534712,
              46.99349364499569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243988902478613,
              46.99447970601741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243436938988255,
              46.99508470219743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245608840689757,
              46.99544755058427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244868971553462,
              46.994132755230325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243902133189051,
              46.99447423828579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243316014153112,
              46.99506121394931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243510421938042,
              46.99517022548091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244653057676147,
              46.99576417418743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245529221798693,
              46.99545023128874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24595646376277,
              46.99647392929331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244879408294561,
              46.9941575570376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24447371318979,
              46.99392413221859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244890923645987,
              46.99416670635422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245036876412194,
              46.99521823312558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244968572019855,
              46.9951785954536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245079006689969,
              46.99518588048186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244870003299565,
              46.99414452305658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244552544942759,
              46.99395748131135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244485535707979,
              46.99393043903018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244960839465424,
              46.994162749885376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244958455603065,
              46.994172814706666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246291827455773,
              46.99502580932266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245553500183362,
              46.99543882540107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246920694235132,
              46.99464576396072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV59971_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241203749837549,
              46.99837276894691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241126543833773,
              46.99816219439141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240946892306768,
              46.99788586242174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241387727289863,
              46.99843589485468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241763239264546,
              46.998751071580294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241143234604505,
              46.99838891175461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240660690054749,
              46.99837051720148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241232745263052,
              46.99833500912201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241971331258314,
              46.99707075857186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24122997955782,
              46.998411474268245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241271873409787,
              46.99925534969896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241288097082277,
              46.99974565429377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240841333001117,
              46.99956535919379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241155951975534,
              46.99937130395499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24140091801415,
              46.99841251575166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242885987636199,
              46.996609105505584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243496870360624,
              46.996160693427925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24462819374142,
              46.99577180102114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244167823170197,
              46.99671000218063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24475108117518,
              46.99703163365701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245072391568865,
              46.99752308126652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24481526309557,
              46.9971765233648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243956099227735,
              46.99672602464001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV63972_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231999998370702,
              47.00340799707049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232384085767907,
              47.00335976717243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234740917709902,
              47.00321794400372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231531281015172,
              47.00234872274274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV33372": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221796742245473,
              47.0230268876833
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV33372_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221796742245473,
              47.0230268876833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221654760011565,
              47.022367331342714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221471263125585,
              47.02205228386149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222281915600048,
              47.033416560028954
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46696": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213499430911061,
              47.03923552806807
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46696_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213499430911061,
              47.03923552806807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212173798507179,
              47.04001855451676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210806740971057,
              47.04274107129666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV05393": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222352101579157,
              47.03353313811798
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV05393_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222352101579157,
              47.03353313811798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222382549232123,
              47.03352056491499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218370148271089,
              47.03448795250187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV09013_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222274028030571,
              47.02871199636663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222725817142179,
              47.02846865144356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222677452400764,
              47.02832016797845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222606445237336,
              47.02830210530489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22231039256919,
              47.02831620466051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222637552106734,
              47.027902709796315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222709077206888,
              47.027676079299425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223046709203669,
              47.02728418421236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22380616867522,
              47.027122103729276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221299503742357,
              47.02791936575704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222904990151335,
              47.02835367910902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223268119700972,
              47.028973868732805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22413538940355,
              47.028858528273375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224421442762455,
              47.02882681809977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224677260018039,
              47.02878960811329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224939198368919,
              47.02880766648493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225268878556157,
              47.028845815277954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225590977136354,
              47.02888580898757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226247662536397,
              47.0289524555105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226572429488416,
              47.02901358984301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226890651729135,
              47.027762970167025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223438225146522,
              47.029129102127484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223767912508742,
              47.02942124176828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22363218763564,
              47.02955219925157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223717782472101,
              47.02970434431474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223678050803966,
              47.02992875758829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223523454023181,
              47.03014257729606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223932173151826,
              47.02933454589543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224105644888559,
              47.0293664002584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224501402877859,
              47.029435445581434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224457454681368,
              47.02967085723742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224773223697098,
              47.029479476688934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225366041291641,
              47.0295830399194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225883121630592,
              47.029645972700585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22649642163569,
              47.02977858022729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227118420224183,
              47.02996990123687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231114722050984,
              47.03229422857322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222659961677449,
              47.029123501333935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222266506353256,
              47.029155496020046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222218174805611,
              47.02899171907056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221845765160859,
              47.02902643211379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221623370526213,
              47.02904780017861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221562426057462,
              47.02924565304459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22117427826004,
              47.02925605869971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221151260609393,
              47.029559203683114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221136372608198,
              47.029752604566596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221117552880693,
              47.029938804614844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220237681043439,
              47.02978678180198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221361528688169,
              47.02905833291223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220884170323502,
              47.02907296611562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220914893313137,
              47.02873582370195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219341518012206,
              47.028037093343755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus835069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21799031739613,
              47.02781428440404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08230": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205025594910307,
              47.023633706749585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08231": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200727503783247,
              47.03073512622956
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08232": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198367097697191,
              47.0349204716411
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08233": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198188374516779,
              47.03678914444138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201300795614281,
              47.047324516974626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV13808": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198368035164322,
              47.047102387101724
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV13808_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198368035164322,
              47.047102387101724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197826026388609,
              47.047171055032436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197773597175096,
              47.04657815206483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197470006996592,
              47.046412256344276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197263098651708,
              47.04702823391716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.195741088872553,
              47.04674839403774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.199071149824564,
              47.04868389259945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08235": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202757260127307,
              47.05223741426538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08236": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.199941754449084,
              47.05245884478395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV13806": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194753340390901,
              47.051988267564184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV13806_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194753340390901,
              47.051988267564184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194621741108714,
              47.051979108441756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194380930489507,
              47.05195631953501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194169318110958,
              47.052835868535944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193641195055189,
              47.05393992298572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198020655894618,
              47.054948723989746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193298888453674,
              47.05558142305384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193287048355004,
              47.05297780468522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194331082429724,
              47.04969501391249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08237": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203231715203597,
              47.053891095362935
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08238": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203703818920026,
              47.05542687817121
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08239": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205592966006324,
              47.061930976992635
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209971779055148,
              47.05815355218127
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08241": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209515479432652,
              47.057190914276006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV06681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209330304808504,
              47.054024080613615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV06681_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209330304808504,
              47.054024080613615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209687178207776,
              47.054290758261644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210742428385363,
              47.0550304942213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08242": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205983190018352,
              47.063190062588816
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV30368": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203648429357635,
              47.068204623983576
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205607492218554,
              47.06779781050679
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08244": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219705355389268,
              47.06727068556439
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08245": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225459361632287,
              47.06840373725448
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV71746": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227131783414352,
              47.06977215212919
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV71746_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227131783414352,
              47.06977215212919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227175440361965,
              47.06979990144647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228094228386817,
              47.069923119687296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226503286578892,
              47.07075985069779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08246": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227087117572543,
              47.06666185055161
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08247": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232966784652926,
              47.0601365772736
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus08248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235742290371374,
              47.05642788549527
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV78897": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242683196379567,
              47.05700333488742
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV78897_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242683196379567,
              47.05700333488742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242872259591425,
              47.057013924935994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243398158928285,
              47.05711957103084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24428968431015,
              47.057199915886756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244981997514202,
              47.05729344496728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244244489062761,
              47.06032604265337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244416710164268,
              47.06122848191465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08249": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23189046147707,
              47.05470316128269
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46702": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23122109984509,
              47.054600299549726
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46702_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23122109984509,
              47.054600299549726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231077916327392,
              47.054551580385116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229244113461203,
              47.05455901016219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228753025361851,
              47.05468528570829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225944758665235,
              47.05483995241675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226286872571822,
              47.052420204993645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV19692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240616384288567,
              47.048972652626176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19692_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240616384288567,
              47.048972652626176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241063841796188,
              47.04899371704627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242544540989337,
              47.048984145394094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV83399": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243900390026314,
              47.067805426659646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV83399_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243900390026314,
              47.067805426659646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244314881642083,
              47.067480366564254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244497510137872,
              47.06713441014082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08250": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220065759613457,
              47.066180466780594
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV52386": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220114509963377,
              47.06616351383354
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV52386_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220114509963377,
              47.06616351383354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220030157081106,
              47.06620570938772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08251": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221602248420139,
              47.06489682964925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV84105": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221654938591535,
              47.064729889566244
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV84105_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221654938591535,
              47.064729889566244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221738025200965,
              47.06466250271438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202338098758418,
              47.07312114448929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV73148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202180430908605,
              47.073068423389095
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV73148_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202180430908605,
              47.073068423389095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202233749647263,
              47.073035470550074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202305384865185,
              47.073018102174885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus217022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201942713650274,
              47.07401017732031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08256": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201985924644595,
              47.07410697981421
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV02790": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204278876886044,
              47.07460115074347
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV02790_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204278876886044,
              47.07460115074347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20429802543456,
              47.07455205475177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204240823090883,
              47.07464331601613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08257": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198795339907133,
              47.080258596395964
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV30368_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203648429357635,
              47.068204623983576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204128489996354,
              47.068342251063186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204244337990723,
              47.068028136519565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205776827805297,
              47.06766074269308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206099550603516,
              47.068140596806806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206284793785142,
              47.066678057738876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204574514688118,
              47.06707763967292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV31438": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197808962853073,
              47.03750096689446
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV31438_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197808962853073,
              47.03750096689446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197578050851217,
              47.03794411191579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.197727532966372,
              47.037563327869606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.19827009340991,
              47.03772338581996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196658485587454,
              47.03720392010046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196834252854039,
              47.03682708255467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196238507435921,
              47.037704370114746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV33375": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196939491272382,
              47.03481307174124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV33375_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196939491272382,
              47.03481307174124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196795643372766,
              47.034682696074896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196767817196742,
              47.03469156821635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196269371534217,
              47.03484393677844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV19693": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206971185425901,
              47.031574483280615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19693_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206971185425901,
              47.031574483280615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20709091715174,
              47.031574618411575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208327356530428,
              47.03172264270009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208472293442052,
              47.03163644217651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208262316256274,
              47.031960966141455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV33371": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212220959333774,
              47.011776035893604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV33371_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212220959333774,
              47.011776035893604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212675664507966,
              47.01193755819699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21217304173688,
              47.01259013317428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08226": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20558504244751,
              47.00647736606095
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20515295733849,
              47.0062357758078
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24496_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20515295733849,
              47.0062357758078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204982137853527,
              47.00617620563822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20495920789891,
              47.005873009555835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205444020903733,
              47.006062483204715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205799704353085,
              47.00581459554806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205360962498785,
              47.00560808339373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20594358608589,
              47.005594353994944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206635049584845,
              47.00516602292404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20716686029333,
              47.00495251551706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207321936229303,
              47.004995871681636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207723323425545,
              47.0048766742376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209319321078048,
              47.004538400367345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209006331709845,
              47.004538952615555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208751068401028,
              47.00570366863876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20496501937458,
              47.00618518215123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203649654771736,
              47.00575365139169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203408270858413,
              47.00551317479628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203453989251848,
              47.006100594582506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204420133024115,
              47.00654670464811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202341657465852,
              47.006066994290315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202283168061271,
              47.00631701846575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202266550792422,
              47.00665165525731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202738072701453,
              47.00636792803664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201293542318024,
              47.006054968678185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198030627728655,
              47.00559136920086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201372113179519,
              47.005665528523544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203888398147697,
              47.00780056620694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus08229": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215112831917635,
              47.0001968393315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19241": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214706411445033,
              47.00023869052114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19241_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214706411445033,
              47.00023869052114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214759621637625,
              46.99996886249793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV52158_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232845080519279,
              46.99313181478644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232917851554623,
              46.99357591399027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2338732433245,
              46.99345903075062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234553214978594,
              46.993344486003046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235632995294362,
              46.99317001509718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234680024742227,
              46.993726936286656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233292451618092,
              46.99383647514033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233406115745698,
              46.99421351724983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232902513004029,
              46.99358000239635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232287072722626,
              46.993724787190025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230511469523295,
              46.99403262887768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232314167082743,
              46.99395018408553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231793321527123,
              46.994041470859244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23324641589838,
              46.99384542988939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232383241320302,
              46.99272731504575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232023914756375,
              46.992785688417776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231455060757217,
              46.99288526041106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231631841376439,
              46.99343988376674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231232333737527,
              46.99226291627511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231295383330236,
              46.99213242151421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231056688379228,
              46.99155618571834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230899040273677,
              46.99117985624755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230923657402976,
              46.99217938191655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232205368817011,
              46.99334012624072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232397353234092,
              46.99272512378946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232293512166281,
              46.99237954912494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232018097982005,
              46.99168816682968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233596363991199,
              46.99248989398724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235735586507154,
              46.99315031367058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236533128493484,
              46.99273448834363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233389732255276,
              46.99191575197167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus216901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233130269221088,
              46.99318837923874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "24_243192": {
          "bus1": "24_BUIS",
          "bus2": "24_MVLV52158",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2379648379094363,
                46.987558470741305
              ],
              [
                2.237949007958653,
                46.98756909541277
              ],
              [
                2.2379354276235,
                46.98757619073572
              ],
              [
                2.237594614088633,
                46.98783334139233
              ],
              [
                2.237571115003774,
                46.987943506484456
              ],
              [
                2.237701608780547,
                46.98796510186719
              ],
              [
                2.238097333200157,
                46.988075024658194
              ],
              [
                2.239103314959316,
                46.9882882473954
              ],
              [
                2.23974954054312,
                46.98853849259919
              ],
              [
                2.239529682720077,
                46.98886019961178
              ],
              [
                2.239179586469483,
                46.989392918307786
              ],
              [
                2.239031732598355,
                46.989791989618325
              ],
              [
                2.238601812584465,
                46.99028630582319
              ],
              [
                2.238293954630006,
                46.990617417173254
              ],
              [
                2.238008990283818,
                46.990922845231175
              ],
              [
                2.237051358954738,
                46.9920073096089
              ],
              [
                2.236583479309806,
                46.99251865983515
              ],
              [
                2.236306859397601,
                46.992822930293784
              ],
              [
                2.236234894531612,
                46.992882656030474
              ],
              [
                2.236155999857179,
                46.99294275349851
              ],
              [
                2.235951955688097,
                46.99304881971235
              ],
              [
                2.235795979763205,
                46.993098827589584
              ],
              [
                2.23567986525803,
                46.993129411559565
              ],
              [
                2.23508405631293,
                46.9932314877546
              ],
              [
                2.234536224682616,
                46.993325345021695
              ],
              [
                2.233859356799534,
                46.993446432669444
              ],
              [
                2.233067020758775,
                46.99357368260072
              ],
              [
                2.232858888195713,
                46.993606960523714
              ],
              [
                2.232698188148212,
                46.993181079981305
              ],
              [
                2.232853034835741,
                46.993152333266224
              ],
              [
                2.232850707381971,
                46.993145664993186
              ],
              [
                2.232849112198097,
                46.993141075499636
              ],
              [
                2.232845080519279,
                46.99313181478644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1204777313629795,
          "ground": "gnd"
        },
        "24_201202": {
          "bus1": "24_MVLV52158",
          "bus2": "24_MVBus08220",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232845080519279,
                46.99313181478644
              ],
              [
                2.232841655035902,
                46.99314224726069
              ],
              [
                2.232842922076811,
                46.99314654857997
              ],
              [
                2.232843705859985,
                46.99314918516925
              ],
              [
                2.232690095484643,
                46.99317772607847
              ],
              [
                2.232852304066741,
                46.993612181355005
              ],
              [
                2.232518790578106,
                46.993672819632856
              ],
              [
                2.23020066738573,
                46.99406184875276
              ],
              [
                2.228181026123257,
                46.99439386161057
              ],
              [
                2.226180860294977,
                46.994731579233445
              ],
              [
                2.225408144237477,
                46.99485866921826
              ],
              [
                2.224548928836042,
                46.99500093613381
              ],
              [
                2.224322899724562,
                46.99506750295197
              ],
              [
                2.224152646880055,
                46.99513983653284
              ],
              [
                2.223951589017577,
                46.99526747512269
              ],
              [
                2.222079703562824,
                46.996889360948856
              ],
              [
                2.221931685396656,
                46.99698842301786
              ],
              [
                2.221619002763824,
                46.997142664573055
              ],
              [
                2.220708958366018,
                46.99755960386181
              ],
              [
                2.219586742158056,
                46.998071310443834
              ],
              [
                2.216373589605944,
                46.99958379155722
              ],
              [
                2.216344873352226,
                46.999547506933084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.5296788586679266,
          "ground": "gnd"
        },
        "24_18004": {
          "bus1": "24_MVBus08220",
          "bus2": "24_MVBus08221",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216344873352226,
                46.999547506933084
              ],
              [
                2.216344873352226,
                46.999547506933084
              ],
              [
                2.216088793082325,
                47.00008361665369
              ],
              [
                2.216088793082325,
                47.00008361665369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.06270140793189888,
          "ground": "gnd"
        },
        "24_99097": {
          "bus1": "24_MVBus08221",
          "bus2": "24_MVBus08222",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216088793082325,
                47.00008361665369
              ],
              [
                2.216088793082325,
                47.00008361665369
              ],
              [
                2.215033339880006,
                47.002047820546665
              ],
              [
                2.214759991705491,
                47.002702000373965
              ],
              [
                2.214420492470326,
                47.003285642288375
              ],
              [
                2.214420492470326,
                47.003285642288375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3781204121272401,
          "ground": "gnd"
        },
        "24_99098": {
          "bus1": "24_MVBus08222",
          "bus2": "24_MVBus08227",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214420492470326,
                47.003285642288375
              ],
              [
                2.214553888912571,
                47.003315381463366
              ],
              [
                2.214960622805166,
                47.002825496248654
              ],
              [
                2.215328256017099,
                47.002841952227925
              ],
              [
                2.215814171883074,
                47.0030655417828
              ],
              [
                2.216581395549351,
                47.003270351831326
              ],
              [
                2.2167820024148,
                47.00329539969261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22400036062827677,
          "ground": "gnd"
        },
        "24_85807": {
          "bus1": "24_MVBus08227",
          "bus2": "24_MVBus08228",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2167820024148,
                47.00329539969261
              ],
              [
                2.2167820024148,
                47.00329539969261
              ],
              [
                2.217272435528114,
                47.00307605366477
              ],
              [
                2.217929680452044,
                47.00297423275373
              ],
              [
                2.218266356317233,
                47.00303998218662
              ],
              [
                2.218820946334516,
                47.0032687935629
              ],
              [
                2.219972924755506,
                47.00357834823676
              ],
              [
                2.219972924755506,
                47.00357834823676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26582010306117293,
          "ground": "gnd"
        },
        "24_67383": {
          "bus1": "24_MVBus08228",
          "bus2": "24_MVLV38944",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219972924755506,
                47.00357834823676
              ],
              [
                2.219972924755506,
                47.00357834823676
              ],
              [
                2.220836196188133,
                47.00443108453942
              ],
              [
                2.220071332875542,
                47.005039709389116
              ],
              [
                2.22009358645685,
                47.005056860622226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20454043667123623,
          "ground": "gnd"
        },
        "24_LVBranch596030": {
          "bus1": "24_MVLV38944_LV",
          "bus2": "24_LVBus216889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22009358645685,
                47.005056860622226
              ],
              [
                2.2200659311747,
                47.00505031935178
              ],
              [
                2.2200659311747,
                47.00505031935178
              ],
              [
                2.220044478840931,
                47.00503968213191
              ],
              [
                2.219888500707603,
                47.00512853149434
              ],
              [
                2.219866384201322,
                47.005139124455724
              ],
              [
                2.219860407494493,
                47.00514197915149
              ],
              [
                2.219860407494493,
                47.00514197915149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020058509265962903,
          "ground": "gnd"
        },
        "24_181830": {
          "bus1": "24_MVBus08228",
          "bus2": "24_MVLV09005",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219972924755506,
                47.00357834823676
              ],
              [
                2.219972924755506,
                47.00357834823676
              ],
              [
                2.220905073995341,
                47.00384691752459
              ],
              [
                2.221128158829922,
                47.00417844302035
              ],
              [
                2.221419839055007,
                47.00430198313046
              ],
              [
                2.222034886014566,
                47.004492417053065
              ],
              [
                2.222097755760792,
                47.00522926366677
              ],
              [
                2.222032770145341,
                47.00548558881187
              ],
              [
                2.221796657386019,
                47.005818210100244
              ],
              [
                2.220839765574994,
                47.00680502519261
              ],
              [
                2.218929660789736,
                47.008852402761946
              ],
              [
                2.218675237600934,
                47.00912292527882
              ],
              [
                2.218513013533815,
                47.009330569164646
              ],
              [
                2.218342732838061,
                47.009612872390946
              ],
              [
                2.218288497043249,
                47.009754955365
              ],
              [
                2.218481720800352,
                47.0098055326373
              ],
              [
                2.218308749187324,
                47.00979770784732
              ],
              [
                2.218320009254327,
                47.009808793683135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8897869337838095,
          "ground": "gnd"
        },
        "24_LVBranch563991": {
          "bus1": "24_MVLV09005_LV",
          "bus2": "24_LVBus216735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218320009254327,
                47.009808793683135
              ],
              [
                2.218302504426926,
                47.00980256831927
              ],
              [
                2.218302504426926,
                47.00980256831927
              ],
              [
                2.218249043816431,
                47.00978353139109
              ],
              [
                2.218249043816431,
                47.00978353139109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004583151067335399,
          "ground": "gnd"
        },
        "24_LVBranch278087": {
          "bus1": "24_LVBus216735",
          "bus2": "24_LVBus216736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218249043816431,
                47.00978353139109
              ],
              [
                2.218249043816431,
                47.00978353139109
              ],
              [
                2.2183587752619,
                47.009632185611764
              ],
              [
                2.218361774704936,
                47.00962584642924
              ],
              [
                2.218493131903402,
                47.00944846999118
              ],
              [
                2.218493131903402,
                47.00944846999118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04162616253506293,
          "ground": "gnd"
        },
        "24_LVBranch002106": {
          "bus1": "24_LVBus216736",
          "bus2": "24_LVBus216737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218493131903402,
                47.00944846999118
              ],
              [
                2.218493131903402,
                47.00944846999118
              ],
              [
                2.218412379650081,
                47.009196801109866
              ],
              [
                2.21832943306883,
                47.00908208699714
              ],
              [
                2.21832943306883,
                47.00908208699714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04287169289802429,
          "ground": "gnd"
        },
        "24_LVBranch104800": {
          "bus1": "24_LVBus216735",
          "bus2": "24_LVBus216738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218249043816431,
                47.00978353139109
              ],
              [
                2.218249043816431,
                47.00978353139109
              ],
              [
                2.218231538709424,
                47.00981926396375
              ],
              [
                2.218200491493263,
                47.01030092967147
              ],
              [
                2.218054179528211,
                47.010447415585915
              ],
              [
                2.218054179528211,
                47.010447415585915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07751147381355852,
          "ground": "gnd"
        },
        "24_LVBranch159834": {
          "bus1": "24_LVBus216738",
          "bus2": "24_LVBus216740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218054179528211,
                47.010447415585915
              ],
              [
                2.218054179528211,
                47.010447415585915
              ],
              [
                2.217874063228508,
                47.01062472307501
              ],
              [
                2.217831423024708,
                47.01066669088967
              ],
              [
                2.217831423024708,
                47.01066669088967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02968431444220833,
          "ground": "gnd"
        },
        "24_LVBranch036371": {
          "bus1": "24_LVBus216738",
          "bus2": "24_LVBus216739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218054179528211,
                47.010447415585915
              ],
              [
                2.218054179528211,
                47.010447415585915
              ],
              [
                2.21765890015033,
                47.010139645057045
              ],
              [
                2.217645993850146,
                47.01012959200657
              ],
              [
                2.217639534125832,
                47.01012456547387
              ],
              [
                2.217633074402718,
                47.01011953894091
              ],
              [
                2.217620168112199,
                47.01010948588748
              ],
              [
                2.217613708392705,
                47.0101044593534
              ],
              [
                2.217587895830941,
                47.010084353240586
              ],
              [
                2.217489608647761,
                47.010007820207306
              ],
              [
                2.217489608647761,
                47.010007820207306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06504889017193828,
          "ground": "gnd"
        },
        "24_67382": {
          "bus1": "24_MVBus08227",
          "bus2": "24_MVLV24497",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2167820024148,
                47.00329539969261
              ],
              [
                2.2167820024148,
                47.00329539969261
              ],
              [
                2.216774860534434,
                47.00330183347841
              ],
              [
                2.216762935425888,
                47.00331258042037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0008981055339317096,
          "ground": "gnd"
        },
        "24_LVBranch190935": {
          "bus1": "24_MVLV24497_LV",
          "bus2": "24_LVBus216862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216762935425888,
                47.00331258042037
              ],
              [
                2.216782363857232,
                47.00331024370613
              ],
              [
                2.216782363857232,
                47.00331024370613
              ],
              [
                2.217384498598077,
                47.00311373796631
              ],
              [
                2.218059869325803,
                47.00317700537176
              ],
              [
                2.218388293381818,
                47.00324635337932
              ],
              [
                2.218928446554573,
                47.00339714380577
              ],
              [
                2.218581825532569,
                47.0034993530839
              ],
              [
                2.218575785536736,
                47.00350113710808
              ],
              [
                2.218575785536736,
                47.00350113710808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20229326980877238,
          "ground": "gnd"
        },
        "24_67391": {
          "bus1": "24_MVBus08222",
          "bus2": "24_MVBus08223",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214420492470326,
                47.003285642288375
              ],
              [
                2.214420492470326,
                47.003285642288375
              ],
              [
                2.213694887889635,
                47.00494960383985
              ],
              [
                2.212982966293576,
                47.006494313084985
              ],
              [
                2.212290275622945,
                47.00801423581312
              ],
              [
                2.212290275622945,
                47.00801423581312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.550090188361258,
          "ground": "gnd"
        },
        "24_67390": {
          "bus1": "24_MVBus08223",
          "bus2": "24_MVBus08224",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212290275622945,
                47.00801423581312
              ],
              [
                2.212290275622945,
                47.00801423581312
              ],
              [
                2.211431827473947,
                47.00985204935105
              ],
              [
                2.210664874730706,
                47.01117903009189
              ],
              [
                2.210664874730706,
                47.01117903009189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3731181991641633,
          "ground": "gnd"
        },
        "24_36099": {
          "bus1": "24_MVBus08224",
          "bus2": "24_MVLV19240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210664874730706,
                47.01117903009189
              ],
              [
                2.210118175093422,
                47.01099220935362
              ],
              [
                2.208285478261711,
                47.01041250760668
              ],
              [
                2.20727032293883,
                47.01002008209768
              ],
              [
                2.206039182315947,
                47.009505009871646
              ],
              [
                2.205667533298978,
                47.009326976104916
              ],
              [
                2.205650452244987,
                47.00932021852536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4329234969800785,
          "ground": "gnd"
        },
        "24_LVBranch021028": {
          "bus1": "24_MVLV19240_LV",
          "bus2": "24_LVBus216815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205650452244987,
                47.00932021852536
              ],
              [
                2.205630832974757,
                47.00931881974122
              ],
              [
                2.205630832974757,
                47.00931881974122
              ],
              [
                2.205284182152036,
                47.0092941252788
              ],
              [
                2.205278317421781,
                47.00929370474964
              ],
              [
                2.205278317421781,
                47.00929370474964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026951280691588118,
          "ground": "gnd"
        },
        "24_LVBranch148107": {
          "bus1": "24_LVBus216815",
          "bus2": "24_LVBus216816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205278317421781,
                47.00929370474964
              ],
              [
                2.205278317421781,
                47.00929370474964
              ],
              [
                2.205283901195656,
                47.009296077117554
              ],
              [
                2.205412446607314,
                47.00935059666002
              ],
              [
                2.205613634330368,
                47.00943593872203
              ],
              [
                2.205878570371405,
                47.00954831442136
              ],
              [
                2.205886808180235,
                47.00955180530129
              ],
              [
                2.205895032838191,
                47.009555296165715
              ],
              [
                2.205903270627306,
                47.009558796040686
              ],
              [
                2.205911508439357,
                47.009562286918886
              ],
              [
                2.205919746252457,
                47.00956577779656
              ],
              [
                2.205927984044787,
                47.00956927766967
              ],
              [
                2.205936221860033,
                47.00957276854607
              ],
              [
                2.205937772194936,
                47.00957342702768
              ],
              [
                2.205941805691852,
                47.00957514088203
              ],
              [
                2.205941805691852,
                47.00957514088203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05936711194583015,
          "ground": "gnd"
        },
        "24_LVBranch010790": {
          "bus1": "24_LVBus216815",
          "bus2": "24_LVBus216817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205278317421781,
                47.00929370474964
              ],
              [
                2.205278317421781,
                47.00929370474964
              ],
              [
                2.204858172013529,
                47.00910339613924
              ],
              [
                2.204847254913587,
                47.00909845373403
              ],
              [
                2.20469714836879,
                47.00903045957621
              ],
              [
                2.204686178757349,
                47.009025490106886
              ],
              [
                2.204510730920318,
                47.008946014515416
              ],
              [
                2.204401074630267,
                47.008896346630436
              ],
              [
                2.204386295279706,
                47.008889654485195
              ],
              [
                2.204210549034014,
                47.008835592157794
              ],
              [
                2.203934215604691,
                47.008750592646436
              ],
              [
                2.203934215604691,
                47.008750592646436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11905039893098857,
          "ground": "gnd"
        },
        "24_LVBranch711437": {
          "bus1": "24_LVBus216817",
          "bus2": "24_LVBus216822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203934215604691,
                47.008750592646436
              ],
              [
                2.203934215604691,
                47.008750592646436
              ],
              [
                2.203960581234341,
                47.00872543394007
              ],
              [
                2.203881744022819,
                47.008695655613934
              ],
              [
                2.203796337697495,
                47.00866317079676
              ],
              [
                2.203598692419776,
                47.008812277801944
              ],
              [
                2.203264849348001,
                47.00895456025683
              ],
              [
                2.203215569921416,
                47.00897556296332
              ],
              [
                2.203114274214815,
                47.00898624060651
              ],
              [
                2.203072352841221,
                47.00900472389249
              ],
              [
                2.203024743596931,
                47.00902571946279
              ],
              [
                2.203152260433189,
                47.00904835805564
              ],
              [
                2.203152260433189,
                47.00904835805564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10033490337776609,
          "ground": "gnd"
        },
        "24_LVBranch179495": {
          "bus1": "24_LVBus216817",
          "bus2": "24_LVBus216818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203934215604691,
                47.008750592646436
              ],
              [
                2.203934215604691,
                47.008750592646436
              ],
              [
                2.203934069277695,
                47.00866063117158
              ],
              [
                2.203933683816617,
                47.00843302861387
              ],
              [
                2.203924275582612,
                47.00839231024979
              ],
              [
                2.203903754604498,
                47.00830344973979
              ],
              [
                2.203903754604498,
                47.00830344973979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049888032836793245,
          "ground": "gnd"
        },
        "24_LVBranch269731": {
          "bus1": "24_LVBus216818",
          "bus2": "24_LVBus216820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203903754604498,
                47.00830344973979
              ],
              [
                2.203903754604498,
                47.00830344973979
              ],
              [
                2.203903435380398,
                47.00829957203828
              ],
              [
                2.203903384283229,
                47.00829896024224
              ],
              [
                2.203893539633738,
                47.008179291318896
              ],
              [
                2.203887127474903,
                47.007942424749565
              ],
              [
                2.203885114804147,
                47.00786800641702
              ],
              [
                2.203884006273368,
                47.007826910802976
              ],
              [
                2.203883897477914,
                47.00782303334414
              ],
              [
                2.203883897477914,
                47.00782303334414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053436998123804355,
          "ground": "gnd"
        },
        "24_LVBranch280687": {
          "bus1": "24_LVBus216820",
          "bus2": "24_LVBus216821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203883897477914,
                47.00782303334414
              ],
              [
                2.203883897477914,
                47.00782303334414
              ],
              [
                2.204354979270399,
                47.00808267446057
              ],
              [
                2.204402155139251,
                47.00810902447722
              ],
              [
                2.204402155139251,
                47.00810902447722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05063663877030985,
          "ground": "gnd"
        },
        "24_LVBranch036908": {
          "bus1": "24_LVBus216818",
          "bus2": "24_LVBus216819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203903754604498,
                47.00830344973979
              ],
              [
                2.203903754604498,
                47.00830344973979
              ],
              [
                2.203897205996573,
                47.00830307333042
              ],
              [
                2.203574983053961,
                47.008284546295165
              ],
              [
                2.203568434450647,
                47.008284169867046
              ],
              [
                2.203568434450647,
                47.008284169867046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02558908522051775,
          "ground": "gnd"
        },
        "24_3293": {
          "bus1": "24_MVBus08224",
          "bus2": "24_MVBus08225",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210664874730706,
                47.01117903009189
              ],
              [
                2.210664874730706,
                47.01117903009189
              ],
              [
                2.205035425301759,
                47.0236377392707
              ],
              [
                2.205035425301759,
                47.0236377392707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.449675179422912,
          "ground": "gnd"
        },
        "24_141913": {
          "bus1": "24_MVBus08225",
          "bus2": "24_MVLV82213",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205035425301759,
                47.0236377392707
              ],
              [
                2.205035425301759,
                47.0236377392707
              ],
              [
                2.205034740199578,
                47.02364353197288
              ],
              [
                2.205032150184883,
                47.02364825195651
              ],
              [
                2.204710709831198,
                47.024045321759715
              ],
              [
                2.204617981327591,
                47.02416661753315
              ],
              [
                2.204946771658694,
                47.024292841422906
              ],
              [
                2.204965262849811,
                47.02426824930401
              ],
              [
                2.204968920327417,
                47.024262783870476
              ],
              [
                2.204996960807173,
                47.02424960974498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0992849660619867,
          "ground": "gnd"
        },
        "24_218130": {
          "bus1": "24_MVLV82213",
          "bus2": "24_MVLV78990",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204996960807173,
                47.02424960974498
              ],
              [
                2.204985100971617,
                47.02426845196921
              ],
              [
                2.204981141380189,
                47.02427372813891
              ],
              [
                2.204976854330864,
                47.024278419186764
              ],
              [
                2.204974689883264,
                47.02428125047582
              ],
              [
                2.204999227510044,
                47.0242909943888
              ],
              [
                2.205010836365798,
                47.024277945362066
              ],
              [
                2.205047600436085,
                47.024269558149825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005484564920454746,
          "ground": "gnd"
        },
        "24_229085": {
          "bus1": "24_MVLV78990",
          "bus2": "24_MVLV09013",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205047600436085,
                47.024269558149825
              ],
              [
                2.205023442914795,
                47.02428189110442
              ],
              [
                2.20501699151088,
                47.02428937745942
              ],
              [
                2.205005111351783,
                47.024305772723864
              ],
              [
                2.205002022492506,
                47.024310042329446
              ],
              [
                2.205000903971449,
                47.02431553766252
              ],
              [
                2.20500332845707,
                47.02431933679428
              ],
              [
                2.205007873960573,
                47.024321923884074
              ],
              [
                2.205025408812701,
                47.024327935380796
              ],
              [
                2.205101501306693,
                47.02435461501968
              ],
              [
                2.205456508802183,
                47.02447720605987
              ],
              [
                2.205603357483411,
                47.024528939329066
              ],
              [
                2.206184150326904,
                47.02473067227805
              ],
              [
                2.206386616097347,
                47.02479600683164
              ],
              [
                2.206923319486424,
                47.024958382080825
              ],
              [
                2.20704140663275,
                47.024990667444385
              ],
              [
                2.207075196596263,
                47.02499910792354
              ],
              [
                2.207569261316816,
                47.02511415755848
              ],
              [
                2.208029956538333,
                47.02520523809022
              ],
              [
                2.20846813970293,
                47.02528143010275
              ],
              [
                2.209029255953253,
                47.025378277202485
              ],
              [
                2.209783281739194,
                47.02550735191555
              ],
              [
                2.210004231143486,
                47.02554242864611
              ],
              [
                2.210017018828295,
                47.025542361781454
              ],
              [
                2.210053934181958,
                47.025536806907084
              ],
              [
                2.210090026382623,
                47.02552884016043
              ],
              [
                2.210117002404119,
                47.02552609908642
              ],
              [
                2.210148682357102,
                47.02552585510549
              ],
              [
                2.210173593917481,
                47.02552827550246
              ],
              [
                2.210333580336019,
                47.02555167948792
              ],
              [
                2.210349292800741,
                47.025555439143204
              ],
              [
                2.210359133253434,
                47.02556110850773
              ],
              [
                2.210377933663573,
                47.0255888551424
              ],
              [
                2.210407258646447,
                47.025616676315344
              ],
              [
                2.210460049913746,
                47.025646160555446
              ],
              [
                2.210553413753406,
                47.0256757972769
              ],
              [
                2.210895193528303,
                47.02578184013744
              ],
              [
                2.211128854771837,
                47.025844528639034
              ],
              [
                2.211500888946532,
                47.025953400542036
              ],
              [
                2.211945653664656,
                47.02608385989286
              ],
              [
                2.212283116033942,
                47.026181788450714
              ],
              [
                2.212622932197574,
                47.026280744112604
              ],
              [
                2.213045297712005,
                47.02640538152546
              ],
              [
                2.214018892264705,
                47.02668655455917
              ],
              [
                2.215475806043137,
                47.02703714936168
              ],
              [
                2.215938366030218,
                47.02727783212362
              ],
              [
                2.216852012367605,
                47.027599949259994
              ],
              [
                2.218132444922484,
                47.02805378113703
              ],
              [
                2.219176218099319,
                47.028444384248225
              ],
              [
                2.219431108481544,
                47.028603875472
              ],
              [
                2.220215903608235,
                47.02890694241322
              ],
              [
                2.220582823632398,
                47.02897748333054
              ],
              [
                2.221141736089629,
                47.02909319678853
              ],
              [
                2.221531169503788,
                47.02909628666245
              ],
              [
                2.222243071107547,
                47.02903942314253
              ],
              [
                2.222705037697789,
                47.028961616486015
              ],
              [
                2.22269367135697,
                47.02873760260711
              ],
              [
                2.222310816880599,
                47.028735422832156
              ],
              [
                2.22230290725602,
                47.02873039513916
              ],
              [
                2.222288467640824,
                47.02872119575374
              ],
              [
                2.222274028030571,
                47.02871199636663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.5292325632175958,
          "ground": "gnd"
        },
        "24_195960": {
          "bus1": "24_MVLV09013",
          "bus2": "24_MVBus08253",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222275096067027,
                47.02869852128959
              ],
              [
                2.222276164102963,
                47.028685046212416
              ],
              [
                2.222279436095249,
                47.028643631478715
              ],
              [
                2.222284448939546,
                47.028643555506285
              ],
              [
                2.222732039062107,
                47.02863688448059
              ],
              [
                2.222766389155258,
                47.0285694478838
              ],
              [
                2.222763975025887,
                47.02846689007387
              ],
              [
                2.222719564766503,
                47.02831481211233
              ],
              [
                2.2226976523451,
                47.02810068343404
              ],
              [
                2.222752327506272,
                47.02775438819432
              ],
              [
                2.222789373048458,
                47.02765636753982
              ],
              [
                2.222866439514991,
                47.02729749987752
              ],
              [
                2.222959654211756,
                47.026145192674996
              ],
              [
                2.222960905599292,
                47.02555325086317
              ],
              [
                2.223061193471737,
                47.02478688268037
              ],
              [
                2.222929700288128,
                47.02413453543832
              ],
              [
                2.222727209473599,
                47.02346412533705
              ],
              [
                2.222584934208445,
                47.0229368126093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6798379942866689,
          "ground": "gnd"
        },
        "24_208426": {
          "bus1": "24_MVBus08253",
          "bus2": "24_MVLV63972",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222584934208445,
                47.0229368126093
              ],
              [
                2.222584934208445,
                47.0229368126093
              ],
              [
                2.221853308798693,
                47.02188106570656
              ],
              [
                2.221647485498698,
                47.02134595143507
              ],
              [
                2.221572466742241,
                47.02084634955317
              ],
              [
                2.221568197586,
                47.01999507068296
              ],
              [
                2.221807765884965,
                47.018973352527894
              ],
              [
                2.222233281760933,
                47.01781030116748
              ],
              [
                2.222457345035222,
                47.017197834881074
              ],
              [
                2.22287203063436,
                47.016334736366055
              ],
              [
                2.223342692693245,
                47.01535507472838
              ],
              [
                2.223633008342977,
                47.01475076762151
              ],
              [
                2.224287829556005,
                47.01402045735117
              ],
              [
                2.225196148997467,
                47.01300738944697
              ],
              [
                2.225852971110586,
                47.012274804843564
              ],
              [
                2.226405195148288,
                47.01173715201332
              ],
              [
                2.226960434244491,
                47.01112803409649
              ],
              [
                2.227133375669417,
                47.01083684153649
              ],
              [
                2.227427982204012,
                47.0100489532142
              ],
              [
                2.227713707196043,
                47.00928476036584
              ],
              [
                2.228077718093631,
                47.00831115672628
              ],
              [
                2.228334995821722,
                47.00762300642999
              ],
              [
                2.228783064119629,
                47.00642449498651
              ],
              [
                2.228865962306142,
                47.006309872047424
              ],
              [
                2.229418352845377,
                47.00585399696389
              ],
              [
                2.229477618334415,
                47.00576479258346
              ],
              [
                2.229495034041743,
                47.005670493306646
              ],
              [
                2.229426771141702,
                47.005331922856044
              ],
              [
                2.229483922363906,
                47.00506925290506
              ],
              [
                2.229498774633924,
                47.00502716482194
              ],
              [
                2.229787439891608,
                47.00471418810285
              ],
              [
                2.230403600842562,
                47.00437119702154
              ],
              [
                2.231798383694463,
                47.003673568309104
              ],
              [
                2.232022416778388,
                47.003565144150976
              ],
              [
                2.231996305951047,
                47.00344032584984
              ],
              [
                2.23199277504183,
                47.0034234278734
              ],
              [
                2.231999998370702,
                47.00340799707049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.40729441743137,
          "ground": "gnd"
        },
        "24_190228": {
          "bus1": "24_MVLV63972",
          "bus2": "24_MVLV59971",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231999998370702,
                47.00340799707049
              ],
              [
                2.232023499700933,
                47.00340726280287
              ],
              [
                2.23204450712882,
                47.003410880393425
              ],
              [
                2.232084103130936,
                47.00341769054237
              ],
              [
                2.23211152854426,
                47.00341426098557
              ],
              [
                2.232136077849411,
                47.00340884965363
              ],
              [
                2.232568649925718,
                47.00325915974079
              ],
              [
                2.233067739199122,
                47.00308645308126
              ],
              [
                2.233728997625814,
                47.002857618770115
              ],
              [
                2.234456299308436,
                47.00262449427355
              ],
              [
                2.234877318345994,
                47.00247181662445
              ],
              [
                2.235248145773196,
                47.002337346311315
              ],
              [
                2.235662266216822,
                47.00220049290189
              ],
              [
                2.2360247338823,
                47.00209713039648
              ],
              [
                2.236490406513405,
                47.001984482794086
              ],
              [
                2.236979159584885,
                47.00187679221447
              ],
              [
                2.237446191102622,
                47.00177388473752
              ],
              [
                2.237980510348711,
                47.00164908257323
              ],
              [
                2.238300353146544,
                47.00156591758319
              ],
              [
                2.238446216474275,
                47.00151371177747
              ],
              [
                2.238641230794327,
                47.00142007548361
              ],
              [
                2.238722162496468,
                47.001365843748694
              ],
              [
                2.238928866709565,
                47.00119224115392
              ],
              [
                2.239229710648256,
                47.00083654600513
              ],
              [
                2.23955154469791,
                47.00044778893031
              ],
              [
                2.239806902705773,
                47.00013931952909
              ],
              [
                2.240143870074049,
                46.999718124017654
              ],
              [
                2.240464241221622,
                46.99933182741206
              ],
              [
                2.240579998160326,
                46.999161599833506
              ],
              [
                2.240757185228493,
                46.998941566662744
              ],
              [
                2.240994425184154,
                46.998646951010706
              ],
              [
                2.241176594000845,
                46.99844822424416
              ],
              [
                2.241189146936613,
                46.998399034624406
              ],
              [
                2.241192589737907,
                46.9983855342346
              ],
              [
                2.241203749837549,
                46.99837276894691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9425922958593046,
          "ground": "gnd"
        },
        "24_175659": {
          "bus1": "24_MVLV59971",
          "bus2": "24_MVLV69552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241220567095924,
                46.99836572092581
              ],
              [
                2.241237397483149,
                46.998358681909316
              ],
              [
                2.241261649570633,
                46.99834852738255
              ],
              [
                2.241316785400775,
                46.998370145969126
              ],
              [
                2.24239209155502,
                46.997073803449844
              ],
              [
                2.242917825791789,
                46.99644809997854
              ],
              [
                2.243067972415966,
                46.99630428361048
              ],
              [
                2.243157488640757,
                46.99624408213354
              ],
              [
                2.243348299596578,
                46.99615517514624
              ],
              [
                2.243524056622501,
                46.99606514910744
              ],
              [
                2.244380947376787,
                46.99576410887592
              ],
              [
                2.245434510079436,
                46.99539772640592
              ],
              [
                2.245446501033197,
                46.99538253238894
              ],
              [
                2.245446548700173,
                46.995354464356794
              ],
              [
                2.245425882725531,
                46.99532919567987
              ],
              [
                2.245068651246851,
                46.99515178571291
              ],
              [
                2.244906957206194,
                46.99507149175725
              ],
              [
                2.244942516313936,
                46.99503733467881
              ],
              [
                2.244566804942265,
                46.99484271668988
              ],
              [
                2.243963826051495,
                46.99453456247317
              ],
              [
                2.243952143209181,
                46.99444729011847
              ],
              [
                2.244070700917948,
                46.994317840760985
              ],
              [
                2.244348623431702,
                46.99403018669027
              ],
              [
                2.24445909272306,
                46.994015881513945
              ],
              [
                2.244878193169759,
                46.99420693609217
              ],
              [
                2.24489609180094,
                46.99418926390266
              ],
              [
                2.24491289041263,
                46.99416899093607
              ],
              [
                2.244920835155968,
                46.99415940735385
              ],
              [
                2.244933899171031,
                46.99413941927954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7539595822031971,
          "ground": "gnd"
        },
        "24_196391": {
          "bus1": "24_MVLV69552",
          "bus2": "24_MVBus08254",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244936199405978,
                46.99416292813138
              ],
              [
                2.244935419895884,
                46.99417283230194
              ],
              [
                2.244933215765014,
                46.99420083564669
              ],
              [
                2.245031961211518,
                46.99424574240339
              ],
              [
                2.246436178198095,
                46.994904042569786
              ],
              [
                2.246439029159704,
                46.994905376242954
              ],
              [
                2.247617885027826,
                46.99416964392512
              ],
              [
                2.247620978061174,
                46.994167712143884
              ],
              [
                2.247727344406564,
                46.99424876014075
              ],
              [
                2.247750116239166,
                46.99426519579235
              ],
              [
                2.247763682152773,
                46.994274994132596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28079320271090064,
          "ground": "gnd"
        },
        "24_LVBranch382680": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244904657560995,
                46.99412402145911
              ],
              [
                2.244904657560995,
                46.99412402145911
              ],
              [
                2.244867623187342,
                46.994113916154376
              ],
              [
                2.244867623187342,
                46.994113916154376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003032741624718634,
          "ground": "gnd"
        },
        "24_LVBranch421418": {
          "bus1": "24_LVBus216998",
          "bus2": "24_LVBus216999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244867623187342,
                46.994113916154376
              ],
              [
                2.244867623187342,
                46.994113916154376
              ],
              [
                2.244844161611728,
                46.99411694711095
              ],
              [
                2.244844161611728,
                46.99411694711095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018161214993896802,
          "ground": "gnd"
        },
        "24_LVBranch134764": {
          "bus1": "24_LVBus216999",
          "bus2": "24_LVBus217000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244844161611728,
                46.99411694711095
              ],
              [
                2.244844161611728,
                46.99411694711095
              ],
              [
                2.244835858709862,
                46.99411299115247
              ],
              [
                2.244827910517952,
                46.99410920640421
              ],
              [
                2.244819975475341,
                46.99410542166601
              ],
              [
                2.244486822733751,
                46.99394663318551
              ],
              [
                2.244486822733751,
                46.99394663318551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0331253505400556,
          "ground": "gnd"
        },
        "24_LVBranch282847": {
          "bus1": "24_LVBus217000",
          "bus2": "24_LVBus217001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244486822733751,
                46.99394663318551
              ],
              [
                2.244486822733751,
                46.99394663318551
              ],
              [
                2.244490707672966,
                46.993943001845956
              ],
              [
                2.244496423151802,
                46.993937653704556
              ],
              [
                2.244502138629495,
                46.99393230556277
              ],
              [
                2.24471070001845,
                46.99373720160376
              ],
              [
                2.244822232379355,
                46.993646717277066
              ],
              [
                2.244970735347967,
                46.993526233102905
              ],
              [
                2.244977015670594,
                46.99352113728082
              ],
              [
                2.244983282828625,
                46.99351605044414
              ],
              [
                2.245006652988487,
                46.9934970871506
              ],
              [
                2.245006692478638,
                46.99349706019354
              ],
              [
                2.245010892534712,
                46.99349364499569
              ],
              [
                2.245010892534712,
                46.99349364499569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06426504384250555,
          "ground": "gnd"
        },
        "24_LVBranch134875": {
          "bus1": "24_LVBus217000",
          "bus2": "24_LVBus217002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244486822733751,
                46.99394663318551
              ],
              [
                2.244486822733751,
                46.99394663318551
              ],
              [
                2.243998268221782,
                46.99446967383702
              ],
              [
                2.243988902478613,
                46.99447970601741
              ],
              [
                2.243988902478613,
                46.99447970601741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07033085408096777,
          "ground": "gnd"
        },
        "24_LVBranch109764": {
          "bus1": "24_LVBus217002",
          "bus2": "24_LVBus217003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243988902478613,
                46.99447970601741
              ],
              [
                2.243988902478613,
                46.99447970601741
              ],
              [
                2.24345279986488,
                46.99506732545679
              ],
              [
                2.243436938988255,
                46.99508470219743
              ],
              [
                2.243436938988255,
                46.99508470219743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0792861670321503,
          "ground": "gnd"
        },
        "24_LVBranch036106": {
          "bus1": "24_LVBus217002",
          "bus2": "24_LVBus217004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243988902478613,
                46.99447970601741
              ],
              [
                2.243988902478613,
                46.99447970601741
              ],
              [
                2.244095093429995,
                46.99465971518568
              ],
              [
                2.244175317964363,
                46.994701737969116
              ],
              [
                2.244183015945953,
                46.99470577445356
              ],
              [
                2.244198411928057,
                46.99471383842461
              ],
              [
                2.244206109928583,
                46.99471786591123
              ],
              [
                2.244506660940015,
                46.994875297597105
              ],
              [
                2.244796783212483,
                46.995027259473105
              ],
              [
                2.244812179378564,
                46.99503532336144
              ],
              [
                2.244819877471031,
                46.99503935080682
              ],
              [
                2.244835273644044,
                46.995047414692046
              ],
              [
                2.24493452126002,
                46.99509940191639
              ],
              [
                2.24497708564315,
                46.99512082880111
              ],
              [
                2.245077716388427,
                46.995171485570644
              ],
              [
                2.245145712508817,
                46.99520688573303
              ],
              [
                2.245384172590343,
                46.995331015761096
              ],
              [
                2.245391897080181,
                46.995335034192614
              ],
              [
                2.245407319781636,
                46.99534306203703
              ],
              [
                2.24541379347226,
                46.99534807804909
              ],
              [
                2.245541258303514,
                46.99544693024313
              ],
              [
                2.245608840689757,
                46.99544755058427
              ],
              [
                2.245608840689757,
                46.99544755058427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16755592657246704,
          "ground": "gnd"
        },
        "24_LVBranch447024": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244903348060818,
                46.994136300197376
              ],
              [
                2.244903348060818,
                46.994136300197376
              ],
              [
                2.244868971553462,
                46.994132755230325
              ],
              [
                2.244868971553462,
                46.994132755230325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0026443573014627015,
          "ground": "gnd"
        },
        "24_LVBranch495255": {
          "bus1": "24_LVBus216990",
          "bus2": "24_LVBus216991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244868971553462,
                46.994132755230325
              ],
              [
                2.244868971553462,
                46.994132755230325
              ],
              [
                2.244855961151305,
                46.994136748134174
              ],
              [
                2.244394835174662,
                46.993917771572534
              ],
              [
                2.243902133189051,
                46.99447423828579
              ],
              [
                2.243902133189051,
                46.99447423828579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11610935189954145,
          "ground": "gnd"
        },
        "24_LVBranch696203": {
          "bus1": "24_LVBus216991",
          "bus2": "24_LVBus216992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243902133189051,
                46.99447423828579
              ],
              [
                2.243902133189051,
                46.99447423828579
              ],
              [
                2.243363351577363,
                46.995059453165986
              ],
              [
                2.243316014153112,
                46.99506121394931
              ],
              [
                2.243316014153112,
                46.99506121394931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08049634051507217,
          "ground": "gnd"
        },
        "24_LVBranch652321": {
          "bus1": "24_LVBus216992",
          "bus2": "24_LVBus216993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243316014153112,
                46.99506121394931
              ],
              [
                2.243316014153112,
                46.99506121394931
              ],
              [
                2.243505338436539,
                46.99516736957106
              ],
              [
                2.243509239732699,
                46.99516955880534
              ],
              [
                2.243510421938042,
                46.99517022548091
              ],
              [
                2.243510421938042,
                46.99517022548091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01911882928157076,
          "ground": "gnd"
        },
        "24_LVBranch135583": {
          "bus1": "24_LVBus216993",
          "bus2": "24_LVBus216994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243510421938042,
                46.99517022548091
              ],
              [
                2.243510421938042,
                46.99517022548091
              ],
              [
                2.243558987992567,
                46.99519549912413
              ],
              [
                2.243876711223195,
                46.99536083600207
              ],
              [
                2.243939504677355,
                46.99539351582959
              ],
              [
                2.244094268554725,
                46.99547404845391
              ],
              [
                2.244101979820245,
                46.99547806696139
              ],
              [
                2.244109704250932,
                46.99548207648276
              ],
              [
                2.244117415518758,
                46.9954860949892
              ],
              [
                2.244148273781078,
                46.99550215102791
              ],
              [
                2.244410458068943,
                46.995638581950004
              ],
              [
                2.244418182561122,
                46.99564258245441
              ],
              [
                2.244425920203007,
                46.99564658296869
              ],
              [
                2.244433644697475,
                46.99565058347201
              ],
              [
                2.244653057676147,
                46.99576417418743
              ],
              [
                2.244653057676147,
                46.99576417418743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10914931126663363,
          "ground": "gnd"
        },
        "24_LVBranch215728": {
          "bus1": "24_LVBus216994",
          "bus2": "24_LVBus216996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244653057676147,
                46.99576417418743
              ],
              [
                2.244653057676147,
                46.99576417418743
              ],
              [
                2.245000480350526,
                46.9956349249654
              ],
              [
                2.245017544881087,
                46.99562857828263
              ],
              [
                2.245026214951439,
                46.99562555348714
              ],
              [
                2.245043555104547,
                46.99561949489805
              ],
              [
                2.2450878132493,
                46.99560403876925
              ],
              [
                2.245529221798693,
                46.99545023128874
              ],
              [
                2.245529221798693,
                46.99545023128874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07523551205819937,
          "ground": "gnd"
        },
        "24_LVBranch177519": {
          "bus1": "24_LVBus216994",
          "bus2": "24_LVBus216995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244653057676147,
                46.99576417418743
              ],
              [
                2.244653057676147,
                46.99576417418743
              ],
              [
                2.244658207130368,
                46.99576697612197
              ],
              [
                2.245026853141706,
                46.995968227312765
              ],
              [
                2.245036731771209,
                46.99597359691188
              ],
              [
                2.245044324656808,
                46.99597772321541
              ],
              [
                2.245059523564785,
                46.99598598482735
              ],
              [
                2.245065408710393,
                46.995989183161704
              ],
              [
                2.24507301473369,
                46.99599331846984
              ],
              [
                2.245080607624856,
                46.99599744477098
              ],
              [
                2.24508821365048,
                46.99600158007808
              ],
              [
                2.245095806543984,
                46.99600570637809
              ],
              [
                2.245136989474806,
                46.99602808569257
              ],
              [
                2.245567448308815,
                46.99626204947321
              ],
              [
                2.245774757313427,
                46.99637496271588
              ],
              [
                2.245881440139113,
                46.99643307238673
              ],
              [
                2.24595646376277,
                46.99647392929331
              ],
              [
                2.24595646376277,
                46.99647392929331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12670597358959224,
          "ground": "gnd"
        },
        "24_LVBranch417202": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244906324379406,
                46.994148870236394
              ],
              [
                2.244906324379406,
                46.994148870236394
              ],
              [
                2.244879408294561,
                46.9941575570376
              ],
              [
                2.244879408294561,
                46.9941575570376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002263684083202376,
          "ground": "gnd"
        },
        "24_LVBranch708833": {
          "bus1": "24_LVBus216987",
          "bus2": "24_LVBus216988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244879408294561,
                46.9941575570376
              ],
              [
                2.244879408294561,
                46.9941575570376
              ],
              [
                2.244869063219857,
                46.99416374713976
              ],
              [
                2.244432879814356,
                46.993967281106215
              ],
              [
                2.24447371318979,
                46.99392413221859
              ],
              [
                2.24447371318979,
                46.99392413221859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04648182786589631,
          "ground": "gnd"
        },
        "24_LVBranch574032": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244913154448315,
                46.99415296895238
              ],
              [
                2.244913154448315,
                46.99415296895238
              ],
              [
                2.244890923645987,
                46.99416670635422
              ],
              [
                2.244890923645987,
                46.99416670635422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022785325096321145,
          "ground": "gnd"
        },
        "24_LVBranch708830": {
          "bus1": "24_LVBus216982",
          "bus2": "24_LVBus216983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244890923645987,
                46.99416670635422
              ],
              [
                2.244890923645987,
                46.99416670635422
              ],
              [
                2.244872978469564,
                46.99418084300762
              ],
              [
                2.244497236283064,
                46.99400781555855
              ],
              [
                2.244469577282167,
                46.994035681521964
              ],
              [
                2.244374887302008,
                46.99404909976662
              ],
              [
                2.243967865239541,
                46.99447968904593
              ],
              [
                2.243986189006076,
                46.994528283190235
              ],
              [
                2.244433664986052,
                46.994758162767816
              ],
              [
                2.244720638570765,
                46.99490558823911
              ],
              [
                2.244970134119759,
                46.99503375825322
              ],
              [
                2.244904275269609,
                46.995102076616625
              ],
              [
                2.245042212521422,
                46.995173256497836
              ],
              [
                2.245036876412194,
                46.99521823312558
              ],
              [
                2.245036876412194,
                46.99521823312558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23106640477721624,
          "ground": "gnd"
        },
        "24_LVBranch582617": {
          "bus1": "24_LVBus216983",
          "bus2": "24_LVBus216984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245036876412194,
                46.99521823312558
              ],
              [
                2.245036876412194,
                46.99521823312558
              ],
              [
                2.245014599253799,
                46.99517413409121
              ],
              [
                2.244992268393742,
                46.99516152162797
              ],
              [
                2.24497614169733,
                46.99517314081565
              ],
              [
                2.244968572019855,
                46.9951785954536
              ],
              [
                2.244968572019855,
                46.9951785954536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010007144716877324,
          "ground": "gnd"
        },
        "24_LVBranch473274": {
          "bus1": "24_LVBus216983",
          "bus2": "24_LVBus216985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245036876412194,
                46.99521823312558
              ],
              [
                2.245036876412194,
                46.99521823312558
              ],
              [
                2.245079006689969,
                46.99518588048186
              ],
              [
                2.245079006689969,
                46.99518588048186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004817171407634308,
          "ground": "gnd"
        },
        "24_LVBranch668683": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244906754111756,
                46.99414360781492
              ],
              [
                2.244906754111756,
                46.99414360781492
              ],
              [
                2.244870003299565,
                46.99414452305658
              ],
              [
                2.244870003299565,
                46.99414452305658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027972761918082,
          "ground": "gnd"
        },
        "24_LVBranch582626": {
          "bus1": "24_LVBus216978",
          "bus2": "24_LVBus216979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244870003299565,
                46.99414452305658
              ],
              [
                2.244870003299565,
                46.99414452305658
              ],
              [
                2.244858569263296,
                46.99414934486863
              ],
              [
                2.244519622105146,
                46.99398804192049
              ],
              [
                2.244552544942759,
                46.99395748131135
              ],
              [
                2.244552544942759,
                46.99395748131135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03664715487889671,
          "ground": "gnd"
        },
        "24_LVBranch485609": {
          "bus1": "24_LVBus216979",
          "bus2": "24_LVBus216980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244552544942759,
                46.99395748131135
              ],
              [
                2.244552544942759,
                46.99395748131135
              ],
              [
                2.244499915309338,
                46.993979029934344
              ],
              [
                2.24445787210796,
                46.993961003841285
              ],
              [
                2.244485535707979,
                46.99393043903018
              ],
              [
                2.244485535707979,
                46.99393043903018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012435970640741426,
          "ground": "gnd"
        },
        "24_LVBranch516366": {
          "bus1": "24_MVLV69552_LV",
          "bus2": "24_LVBus216972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244933899171031,
                46.99413941927954
              ],
              [
                2.244949900488861,
                46.994147150775596
              ],
              [
                2.244949900488861,
                46.994147150775596
              ],
              [
                2.244960839465424,
                46.994162749885376
              ],
              [
                2.244960839465424,
                46.994162749885376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001923449796028678,
          "ground": "gnd"
        },
        "24_LVBranch307431": {
          "bus1": "24_LVBus216972",
          "bus2": "24_LVBus216973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244960839465424,
                46.994162749885376
              ],
              [
                2.244960839465424,
                46.994162749885376
              ],
              [
                2.244958455603065,
                46.994172814706666
              ],
              [
                2.244958455603065,
                46.994172814706666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0011335108420515688,
          "ground": "gnd"
        },
        "24_LVBranch257835": {
          "bus1": "24_LVBus216973",
          "bus2": "24_LVBus216974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244958455603065,
                46.994172814706666
              ],
              [
                2.244958455603065,
                46.994172814706666
              ],
              [
                2.245049040696746,
                46.99426120246286
              ],
              [
                2.245079126414724,
                46.994290553992016
              ],
              [
                2.245144850413052,
                46.99435468614477
              ],
              [
                2.245456639024856,
                46.9945072663736
              ],
              [
                2.245458281200505,
                46.994508068337154
              ],
              [
                2.245464508323173,
                46.99451111398852
              ],
              [
                2.245511763520533,
                46.99453423568296
              ],
              [
                2.245519632811478,
                46.99453809229033
              ],
              [
                2.245527515267089,
                46.99454193991143
              ],
              [
                2.245535384560294,
                46.994545796517706
              ],
              [
                2.245543267002904,
                46.994549653133774
              ],
              [
                2.245551136298355,
                46.994553509738964
              ],
              [
                2.245693559087372,
                46.99462320803497
              ],
              [
                2.245928837996392,
                46.994738338252596
              ],
              [
                2.246003419613719,
                46.99477483164921
              ],
              [
                2.246132036016235,
                46.994837771369454
              ],
              [
                2.246295690639734,
                46.99491785823547
              ],
              [
                2.246290485476773,
                46.99499505033767
              ],
              [
                2.246290040317814,
                46.99500174314331
              ],
              [
                2.246289581980062,
                46.99500845393088
              ],
              [
                2.246289136820883,
                46.99501514673637
              ],
              [
                2.246288691631315,
                46.99502185753433
              ],
              [
                2.246291827455773,
                46.99502580932266
              ],
              [
                2.246291827455773,
                46.99502580932266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14439040058649144,
          "ground": "gnd"
        },
        "24_LVBranch213964": {
          "bus1": "24_LVBus216974",
          "bus2": "24_LVBus216976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246291827455773,
                46.99502580932266
              ],
              [
                2.246291827455773,
                46.99502580932266
              ],
              [
                2.245969926331499,
                46.99521350379105
              ],
              [
                2.245962503281042,
                46.99521783408821
              ],
              [
                2.245947250288494,
                46.995226071539406
              ],
              [
                2.245939617208627,
                46.99523019475717
              ],
              [
                2.245931997276069,
                46.99523431798477
              ],
              [
                2.245553500183362,
                46.99543882540107
              ],
              [
                2.245553500183362,
                46.99543882540107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0725526809978524,
          "ground": "gnd"
        },
        "24_LVBranch194541": {
          "bus1": "24_LVBus216974",
          "bus2": "24_LVBus216975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246291827455773,
                46.99502580932266
              ],
              [
                2.246291827455773,
                46.99502580932266
              ],
              [
                2.246748999493006,
                46.99475014731066
              ],
              [
                2.246756330527854,
                46.99474572692844
              ],
              [
                2.246770953239257,
                46.994736832154736
              ],
              [
                2.246807227021518,
                46.99471476591821
              ],
              [
                2.246920694235132,
                46.99464576396072
              ],
              [
                2.246920694235132,
                46.99464576396072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06382110307606015,
          "ground": "gnd"
        },
        "24_LVBranch315005": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241203287298569,
                46.99835927430776
              ],
              [
                2.241203287298569,
                46.99835927430776
              ],
              [
                2.241200001732113,
                46.99826211294218
              ],
              [
                2.241126543833773,
                46.99816219439141
              ],
              [
                2.241126543833773,
                46.99816219439141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02323838062541487,
          "ground": "gnd"
        },
        "24_LVBranch443797": {
          "bus1": "24_LVBus216962",
          "bus2": "24_LVBus216963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241126543833773,
                46.99816219439141
              ],
              [
                2.241126543833773,
                46.99816219439141
              ],
              [
                2.240946892306768,
                46.99788586242174
              ],
              [
                2.240946892306768,
                46.99788586242174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0336218435848334,
          "ground": "gnd"
        },
        "24_LVBranch459967": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241221385371767,
                46.998378820028826
              ],
              [
                2.241221385371767,
                46.998378820028826
              ],
              [
                2.241387727289863,
                46.99843589485468
              ],
              [
                2.241387727289863,
                46.99843589485468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014153608674787686,
          "ground": "gnd"
        },
        "24_LVBranch521669": {
          "bus1": "24_LVBus216959",
          "bus2": "24_LVBus216960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241387727289863,
                46.99843589485468
              ],
              [
                2.241387727289863,
                46.99843589485468
              ],
              [
                2.241459989116158,
                46.998469240586225
              ],
              [
                2.241570425287429,
                46.998479227834785
              ],
              [
                2.241655854048559,
                46.99850268855399
              ],
              [
                2.241728066839074,
                46.998563922201356
              ],
              [
                2.241760779478962,
                46.99865481053861
              ],
              [
                2.241762095105524,
                46.99870651260968
              ],
              [
                2.241763239264546,
                46.998751071580294
              ],
              [
                2.241763239264546,
                46.998751071580294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051959372963858226,
          "ground": "gnd"
        },
        "24_LVBranch433377": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241185371622658,
                46.99837767457993
              ],
              [
                2.241185371622658,
                46.99837767457993
              ],
              [
                2.241143234604505,
                46.99838891175461
              ],
              [
                2.241143234604505,
                46.99838891175461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034397390263486614,
          "ground": "gnd"
        },
        "24_LVBranch086590": {
          "bus1": "24_LVBus216956",
          "bus2": "24_LVBus216957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241143234604505,
                46.99838891175461
              ],
              [
                2.241143234604505,
                46.99838891175461
              ],
              [
                2.240660690054749,
                46.99837051720148
              ],
              [
                2.240660690054749,
                46.99837051720148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03675844276015159,
          "ground": "gnd"
        },
        "24_LVBranch403491": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241212922944555,
                46.99836082065871
              ],
              [
                2.241212922944555,
                46.99836082065871
              ],
              [
                2.241232745263052,
                46.99833500912201
              ],
              [
                2.241232745263052,
                46.99833500912201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032414481634656218,
          "ground": "gnd"
        },
        "24_LVBranch375053": {
          "bus1": "24_LVBus216953",
          "bus2": "24_LVBus216954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241232745263052,
                46.99833500912201
              ],
              [
                2.241232745263052,
                46.99833500912201
              ],
              [
                2.241392174697431,
                46.99815251918776
              ],
              [
                2.24157261139322,
                46.99798713913796
              ],
              [
                2.241808100702837,
                46.99770353160289
              ],
              [
                2.241815703883096,
                46.99769437977777
              ],
              [
                2.241875685962917,
                46.99762214504459
              ],
              [
                2.241794298550063,
                46.99754471079223
              ],
              [
                2.242089592225122,
                46.997115836846255
              ],
              [
                2.242005784594235,
                46.99708389438709
              ],
              [
                2.241977073477164,
                46.99707294937443
              ],
              [
                2.241971331258314,
                46.99707075857186
              ],
              [
                2.241971331258314,
                46.99707075857186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16684863058146415,
          "ground": "gnd"
        },
        "24_LVBranch334677": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241212051555113,
                46.99838501063545
              ],
              [
                2.241212051555113,
                46.99838501063545
              ],
              [
                2.24122997955782,
                46.998411474268245
              ],
              [
                2.24122997955782,
                46.998411474268245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003242622078703237,
          "ground": "gnd"
        },
        "24_LVBranch375080": {
          "bus1": "24_LVBus216947",
          "bus2": "24_LVBus216948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24122997955782,
                46.998411474268245
              ],
              [
                2.24122997955782,
                46.998411474268245
              ],
              [
                2.241034033126717,
                46.99864570653031
              ],
              [
                2.240618547278297,
                46.99914235327841
              ],
              [
                2.240769673983202,
                46.99919375767851
              ],
              [
                2.240871150782947,
                46.99906699636243
              ],
              [
                2.240946736056101,
                46.99910252225582
              ],
              [
                2.240992957024876,
                46.9991242505166
              ],
              [
                2.241203237953081,
                46.99922309540461
              ],
              [
                2.241271873409787,
                46.99925534969896
              ],
              [
                2.241271873409787,
                46.99925534969896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15950095544398293,
          "ground": "gnd"
        },
        "24_LVBranch353402": {
          "bus1": "24_LVBus216948",
          "bus2": "24_LVBus216950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241271873409787,
                46.99925534969896
              ],
              [
                2.241271873409787,
                46.99925534969896
              ],
              [
                2.241466255926259,
                46.99934773964484
              ],
              [
                2.24147420467152,
                46.999351515625364
              ],
              [
                2.241482153401967,
                46.999355300601366
              ],
              [
                2.241490102149453,
                46.99935907658078
              ],
              [
                2.241541854419323,
                46.99938366998291
              ],
              [
                2.24158850900654,
                46.99940584817013
              ],
              [
                2.24147170302302,
                46.99955367542958
              ],
              [
                2.241440429035169,
                46.99959324164488
              ],
              [
                2.241397412359746,
                46.99964768677126
              ],
              [
                2.241376300056952,
                46.99966660619445
              ],
              [
                2.241372520121492,
                46.99966999461422
              ],
              [
                2.241370426008481,
                46.999671873076224
              ],
              [
                2.241364538793351,
                46.999677148943036
              ],
              [
                2.241356557463085,
                46.999684303271195
              ],
              [
                2.241348576146654,
                46.99969144860257
              ],
              [
                2.241288097082277,
                46.99974565429377
              ],
              [
                2.241288097082277,
                46.99974565429377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07358821160512317,
          "ground": "gnd"
        },
        "24_LVBranch483485": {
          "bus1": "24_LVBus216950",
          "bus2": "24_LVBus216951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241288097082277,
                46.99974565429377
              ],
              [
                2.241288097082277,
                46.99974565429377
              ],
              [
                2.241186168908459,
                46.99970452012114
              ],
              [
                2.240975664141906,
                46.99961956510862
              ],
              [
                2.240841333001117,
                46.99956535919379
              ],
              [
                2.240841333001117,
                46.99956535919379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039450442912091106,
          "ground": "gnd"
        },
        "24_LVBranch312647": {
          "bus1": "24_LVBus216948",
          "bus2": "24_LVBus216949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241271873409787,
                46.99925534969896
              ],
              [
                2.241271873409787,
                46.99925534969896
              ],
              [
                2.241155951975534,
                46.99937130395499
              ],
              [
                2.241155951975534,
                46.99937130395499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015617424913411398,
          "ground": "gnd"
        },
        "24_LVBranch692761": {
          "bus1": "24_MVLV59971_LV",
          "bus2": "24_LVBus216937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241203749837549,
                46.99837276894691
              ],
              [
                2.241223473675434,
                46.99837278533373
              ],
              [
                2.241223473675434,
                46.99837278533373
              ],
              [
                2.241268509771997,
                46.998372822737664
              ],
              [
                2.241269495963897,
                46.99837282355649
              ],
              [
                2.241332696803016,
                46.9983919119118
              ],
              [
                2.241350714771253,
                46.99839735155165
              ],
              [
                2.241359717174149,
                46.99840007586313
              ],
              [
                2.241377735147842,
                46.998405515498746
              ],
              [
                2.24140091801415,
                46.99841251575166
              ],
              [
                2.24140091801415,
                46.99841251575166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014426764562046307,
          "ground": "gnd"
        },
        "24_LVBranch134269": {
          "bus1": "24_LVBus216937",
          "bus2": "24_LVBus216938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24140091801415,
                46.99841251575166
              ],
              [
                2.24140091801415,
                46.99841251575166
              ],
              [
                2.241865635602092,
                46.99784819254197
              ],
              [
                2.242156075848907,
                46.99749549403377
              ],
              [
                2.242882759333316,
                46.99661302520213
              ],
              [
                2.242885407848419,
                46.996609815730054
              ],
              [
                2.242885987636199,
                46.996609105505584
              ],
              [
                2.242885987636199,
                46.996609105505584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23011604431920157,
          "ground": "gnd"
        },
        "24_LVBranch190828": {
          "bus1": "24_LVBus216938",
          "bus2": "24_LVBus216939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.242885987636199,
                46.996609105505584
              ],
              [
                2.242885987636199,
                46.996609105505584
              ],
              [
                2.242974979596779,
                46.996510652016454
              ],
              [
                2.243119170954571,
                46.996351105414604
              ],
              [
                2.243310032386416,
                46.996233410776355
              ],
              [
                2.243467068421948,
                46.99617229231417
              ],
              [
                2.243496870360624,
                46.996160693427925
              ],
              [
                2.243496870360624,
                46.996160693427925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06961585050520734,
          "ground": "gnd"
        },
        "24_LVBranch195748": {
          "bus1": "24_LVBus216939",
          "bus2": "24_LVBus216940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243496870360624,
                46.996160693427925
              ],
              [
                2.243496870360624,
                46.996160693427925
              ],
              [
                2.243543524466788,
                46.996144079332595
              ],
              [
                2.243763164104019,
                46.99606588247245
              ],
              [
                2.243800134645457,
                46.99605272396918
              ],
              [
                2.243928439408014,
                46.99600704607144
              ],
              [
                2.244138394569525,
                46.9959323042011
              ],
              [
                2.24419671828076,
                46.99591153400795
              ],
              [
                2.244622313053407,
                46.99577370349929
              ],
              [
                2.24462819374142,
                46.99577180102114
              ],
              [
                2.24462819374142,
                46.99577180102114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09631668630040603,
          "ground": "gnd"
        },
        "24_LVBranch182568": {
          "bus1": "24_LVBus216939",
          "bus2": "24_LVBus216941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243496870360624,
                46.996160693427925
              ],
              [
                2.243496870360624,
                46.996160693427925
              ],
              [
                2.243609370352436,
                46.99634302910335
              ],
              [
                2.243638478859557,
                46.99639021062106
              ],
              [
                2.243673615033018,
                46.996411443047776
              ],
              [
                2.243680931253825,
                46.99641585709446
              ],
              [
                2.243695550534688,
                46.99642469417218
              ],
              [
                2.244050710139874,
                46.996639242891085
              ],
              [
                2.244058013258276,
                46.99664366589919
              ],
              [
                2.244065329542186,
                46.996648079921265
              ],
              [
                2.244087265236804,
                46.99666133097038
              ],
              [
                2.244167823170197,
                46.99671000218063
              ],
              [
                2.244167823170197,
                46.99671000218063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0814077287593556,
          "ground": "gnd"
        },
        "24_LVBranch247896": {
          "bus1": "24_LVBus216941",
          "bus2": "24_LVBus216942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244167823170197,
                46.99671000218063
              ],
              [
                2.244167823170197,
                46.99671000218063
              ],
              [
                2.244172946361046,
                46.99671282210739
              ],
              [
                2.244249728466714,
                46.99675516590995
              ],
              [
                2.24425729502719,
                46.99675933722439
              ],
              [
                2.244264848440016,
                46.996763508527756
              ],
              [
                2.244695290409103,
                46.99700086707981
              ],
              [
                2.244710410520541,
                46.99700920963856
              ],
              [
                2.244717977152471,
                46.99701338092244
              ],
              [
                2.24472600356572,
                46.99701780446661
              ],
              [
                2.244733097286354,
                46.99702171448196
              ],
              [
                2.244733557051176,
                46.99702197573884
              ],
              [
                2.244740650772904,
                46.997025885753835
              ],
              [
                2.244741123686693,
                46.997026147021266
              ],
              [
                2.24475108117518,
                46.99703163365701
              ],
              [
                2.24475108117518,
                46.99703163365701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05697856683655214,
          "ground": "gnd"
        },
        "24_LVBranch227511": {
          "bus1": "24_LVBus216942",
          "bus2": "24_LVBus216944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24475108117518,
                46.99703163365701
              ],
              [
                2.24475108117518,
                46.99703163365701
              ],
              [
                2.244980868175136,
                46.997156909041415
              ],
              [
                2.245021132220001,
                46.99717887383421
              ],
              [
                2.245028725259133,
                46.997183009133856
              ],
              [
                2.245043911325577,
                46.99719128872777
              ],
              [
                2.24516751506056,
                46.99725866960462
              ],
              [
                2.245073963757671,
                46.99751871038049
              ],
              [
                2.245072391568865,
                46.99752308126652
              ],
              [
                2.245072391568865,
                46.99752308126652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0707726135146285,
          "ground": "gnd"
        },
        "24_LVBranch023959": {
          "bus1": "24_LVBus216942",
          "bus2": "24_LVBus216943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24475108117518,
                46.99703163365701
              ],
              [
                2.24475108117518,
                46.99703163365701
              ],
              [
                2.24481526309557,
                46.9971765233648
              ],
              [
                2.24481526309557,
                46.9971765233648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016830997445734495,
          "ground": "gnd"
        },
        "24_LVBranch134221": {
          "bus1": "24_LVBus216941",
          "bus2": "24_LVBus216945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244167823170197,
                46.99671000218063
              ],
              [
                2.244167823170197,
                46.99671000218063
              ],
              [
                2.243956099227735,
                46.99672602464001
              ],
              [
                2.243956099227735,
                46.99672602464001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01620207220820204,
          "ground": "gnd"
        },
        "24_LVBranch328381": {
          "bus1": "24_MVLV63972_LV",
          "bus2": "24_LVBus216968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231999998370702,
                47.00340799707049
              ],
              [
                2.23201611887778,
                47.00341577542878
              ],
              [
                2.23201611887778,
                47.00341577542878
              ],
              [
                2.232141890456138,
                47.003476496952814
              ],
              [
                2.232398485010085,
                47.0033939655917
              ],
              [
                2.232384085767907,
                47.00335976717243
              ],
              [
                2.232384085767907,
                47.00335976717243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03722730620004464,
          "ground": "gnd"
        },
        "24_LVBranch258213": {
          "bus1": "24_LVBus216968",
          "bus2": "24_LVBus216969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232384085767907,
                47.00335976717243
              ],
              [
                2.232384085767907,
                47.00335976717243
              ],
              [
                2.234339447629733,
                47.00272729717378
              ],
              [
                2.234737703290128,
                47.00321401883249
              ],
              [
                2.234740917709902,
                47.00321794400372
              ],
              [
                2.234740917709902,
                47.00321794400372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2270030033596146,
          "ground": "gnd"
        },
        "24_LVBranch241221": {
          "bus1": "24_LVBus216968",
          "bus2": "24_LVBus216970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232384085767907,
                47.00335976717243
              ],
              [
                2.232384085767907,
                47.00335976717243
              ],
              [
                2.231608530680013,
                47.00244031121008
              ],
              [
                2.231531281015172,
                47.00234872274274
              ],
              [
                2.231531281015172,
                47.00234872274274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12976887875142928,
          "ground": "gnd"
        },
        "24_203041": {
          "bus1": "24_MVBus08253",
          "bus2": "24_MVLV33372",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222584934208445,
                47.0229368126093
              ],
              [
                2.222584934208445,
                47.0229368126093
              ],
              [
                2.221878229899799,
                47.02306205394224
              ],
              [
                2.221813434060289,
                47.02303409225995
              ],
              [
                2.221796742245473,
                47.0230268876833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0613256487170583,
          "ground": "gnd"
        },
        "24_LVBranch496540": {
          "bus1": "24_MVLV33372_LV",
          "bus2": "24_LVBus216882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221796742245473,
                47.0230268876833
              ],
              [
                2.221815916315748,
                47.02302368625302
              ],
              [
                2.221815916315748,
                47.02302368625302
              ],
              [
                2.222454844905767,
                47.02291681993701
              ],
              [
                2.222475795501507,
                47.022913314295614
              ],
              [
                2.222222443522989,
                47.02253384046838
              ],
              [
                2.222218365237284,
                47.022527746043686
              ],
              [
                2.222214300107638,
                47.02252165163189
              ],
              [
                2.222086327283328,
                47.02232997903129
              ],
              [
                2.221654760011565,
                47.022367331342714
              ],
              [
                2.221654760011565,
                47.022367331342714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15600610482103827,
          "ground": "gnd"
        },
        "24_LVBranch414576": {
          "bus1": "24_LVBus216882",
          "bus2": "24_LVBus216883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221654760011565,
                47.022367331342714
              ],
              [
                2.221654760011565,
                47.022367331342714
              ],
              [
                2.22166004093239,
                47.022364655791876
              ],
              [
                2.221849666495927,
                47.02226856920908
              ],
              [
                2.221754168824679,
                47.02201838204612
              ],
              [
                2.221471263125585,
                47.02205228386149
              ],
              [
                2.221471263125585,
                47.02205228386149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06902324653373688,
          "ground": "gnd"
        },
        "24_193175": {
          "bus1": "24_MVLV09013",
          "bus2": "24_MVBus08252",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222293748891158,
                47.028712456814944
              ],
              [
                2.222313469752072,
                47.028712917259845
              ],
              [
                2.222352898299174,
                47.02871384712254
              ],
              [
                2.222354279688688,
                47.02871387548578
              ],
              [
                2.222822644540603,
                47.02871973834192
              ],
              [
                2.222853403788151,
                47.02910570101233
              ],
              [
                2.223000724973806,
                47.02912203986372
              ],
              [
                2.223492497304401,
                47.029260165644516
              ],
              [
                2.223729196389556,
                47.02931887321067
              ],
              [
                2.223711962203075,
                47.02938092926526
              ],
              [
                2.223580397136597,
                47.030005128207605
              ],
              [
                2.223614890311123,
                47.03049544881819
              ],
              [
                2.22370087856824,
                47.03089945761667
              ],
              [
                2.223664085870138,
                47.031503058609175
              ],
              [
                2.223486522596283,
                47.03209932399511
              ],
              [
                2.223367455350764,
                47.03240777217108
              ],
              [
                2.222995608398481,
                47.03278793892639
              ],
              [
                2.222663307557824,
                47.033131259778976
              ],
              [
                2.222281915600048,
                47.033416560028954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6410291524165318,
          "ground": "gnd"
        },
        "24_204398": {
          "bus1": "24_MVBus08252",
          "bus2": "24_MVLV46696",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222281915600048,
                47.033416560028954
              ],
              [
                2.221984290459544,
                47.03378459862765
              ],
              [
                2.221273853238425,
                47.03435603749449
              ],
              [
                2.220732118170549,
                47.034791801573554
              ],
              [
                2.220322248558789,
                47.03509275559517
              ],
              [
                2.220125602671094,
                47.03536423765295
              ],
              [
                2.218819432580733,
                47.03636056923825
              ],
              [
                2.218402749335286,
                47.03675776724946
              ],
              [
                2.217990970030735,
                47.03731509880944
              ],
              [
                2.217366040339284,
                47.03785781388649
              ],
              [
                2.216941659701242,
                47.03815604170864
              ],
              [
                2.215870636787854,
                47.0381036426297
              ],
              [
                2.214736067632479,
                47.03822119179397
              ],
              [
                2.214077758682851,
                47.038378821785386
              ],
              [
                2.213667972661389,
                47.038614980196215
              ],
              [
                2.213473951295115,
                47.03886936090078
              ],
              [
                2.213194482239819,
                47.03908496635222
              ],
              [
                2.213483434207109,
                47.03922763035929
              ],
              [
                2.213499430911061,
                47.03923552806807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0222179735902523,
          "ground": "gnd"
        },
        "24_LVBranch393009": {
          "bus1": "24_MVLV46696_LV",
          "bus2": "24_LVBus216891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213499430911061,
                47.03923552806807
              ],
              [
                2.213479986856504,
                47.03923321321781
              ],
              [
                2.213479986856504,
                47.03923321321781
              ],
              [
                2.213117917221238,
                47.039190137970195
              ],
              [
                2.212173798507179,
                47.04001855451676
              ],
              [
                2.212173798507179,
                47.04001855451676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14467949725490545,
          "ground": "gnd"
        },
        "24_LVBranch075501": {
          "bus1": "24_LVBus216891",
          "bus2": "24_LVBus216892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212173798507179,
                47.04001855451676
              ],
              [
                2.212173798507179,
                47.04001855451676
              ],
              [
                2.211376543578238,
                47.04105943144693
              ],
              [
                2.211256952747576,
                47.04155408419212
              ],
              [
                2.210813745851669,
                47.04272261906553
              ],
              [
                2.210811309387569,
                47.042729030583715
              ],
              [
                2.210808872901825,
                47.042735451097855
              ],
              [
                2.210806740971057,
                47.04274107129666
              ],
              [
                2.210806740971057,
                47.04274107129666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3226792065488482,
          "ground": "gnd"
        },
        "24_156307": {
          "bus1": "24_MVBus08252",
          "bus2": "24_MVLV05393",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222281915600048,
                47.033416560028954
              ],
              [
                2.222281915600048,
                47.033416560028954
              ],
              [
                2.222281416757539,
                47.033446948284315
              ],
              [
                2.222245254269797,
                47.0334863060878
              ],
              [
                2.222316166652868,
                47.03352116454875
              ],
              [
                2.222334261207487,
                47.033526166390715
              ],
              [
                2.222352101579157,
                47.03353313811798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.016667662457531856,
          "ground": "gnd"
        },
        "24_LVBranch379440": {
          "bus1": "24_MVLV05393_LV",
          "bus2": "24_LVBus216728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222352101579157,
                47.03353313811798
              ],
              [
                2.222342262936831,
                47.033525337721045
              ],
              [
                2.222342262936831,
                47.033525337721045
              ],
              [
                2.222338056720432,
                47.03352331841247
              ],
              [
                2.222342249491744,
                47.033519283347204
              ],
              [
                2.222369375508644,
                47.03352184724042
              ],
              [
                2.222370388449915,
                47.033521947205365
              ],
              [
                2.222382549232123,
                47.03352056491499
              ],
              [
                2.222382549232123,
                47.03352056491499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00403712702822921,
          "ground": "gnd"
        },
        "24_LVBranch480415": {
          "bus1": "24_LVBus216728",
          "bus2": "24_LVBus216729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222382549232123,
                47.03352056491499
              ],
              [
                2.222382549232123,
                47.03352056491499
              ],
              [
                2.222372254981787,
                47.033516641376885
              ],
              [
                2.222320089672447,
                47.033514043561
              ],
              [
                2.222250950575514,
                47.03348060824931
              ],
              [
                2.22222079650457,
                47.03347269764029
              ],
              [
                2.222158534292852,
                47.03346004106988
              ],
              [
                2.222129351389915,
                47.03345949919312
              ],
              [
                2.222090437256963,
                47.03346869934987
              ],
              [
                2.221931867743049,
                47.033495493296044
              ],
              [
                2.221705751003512,
                47.0335321241114
              ],
              [
                2.221551237796774,
                47.03355087010247
              ],
              [
                2.221343158015508,
                47.033570011913994
              ],
              [
                2.221024356104397,
                47.03360074581207
              ],
              [
                2.220732396605805,
                47.03363724542229
              ],
              [
                2.220272705932642,
                47.03370751662614
              ],
              [
                2.219884745408822,
                47.03377427851039
              ],
              [
                2.219599314439409,
                47.03381501903084
              ],
              [
                2.219361406404576,
                47.03384509306297
              ],
              [
                2.219156471042775,
                47.03386952381889
              ],
              [
                2.218999258382895,
                47.03388235319282
              ],
              [
                2.218972704204634,
                47.033901064812355
              ],
              [
                2.218799022460153,
                47.034085810049966
              ],
              [
                2.218661595453466,
                47.03422004332118
              ],
              [
                2.218603351357372,
                47.03428304595538
              ],
              [
                2.218482259126269,
                47.03440828172784
              ],
              [
                2.218399347326886,
                47.03449335323045
              ],
              [
                2.218385063462813,
                47.034490711666656
              ],
              [
                2.218370148271089,
                47.03448795250187
              ],
              [
                2.218370148271089,
                47.03448795250187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3478209563666425,
          "ground": "gnd"
        },
        "24_LVBranch702197": {
          "bus1": "24_MVLV09013_LV",
          "bus2": "24_LVBus216788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222281580163444,
                47.02869952631318
              ],
              [
                2.222281580163444,
                47.02869952631318
              ],
              [
                2.222303985627896,
                47.02866255670832
              ],
              [
                2.22230776165913,
                47.02865633517468
              ],
              [
                2.222308355792113,
                47.02865535519259
              ],
              [
                2.222320144374568,
                47.028655249980595
              ],
              [
                2.22233151192594,
                47.02865515334428
              ],
              [
                2.222676748852976,
                47.0286521229704
              ],
              [
                2.222737450348488,
                47.02856672035483
              ],
              [
                2.222725817142179,
                47.02846865144356
              ],
              [
                2.222725817142179,
                47.02846865144356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05481596482957579,
          "ground": "gnd"
        },
        "24_LVBranch655706": {
          "bus1": "24_LVBus216788",
          "bus2": "24_LVBus216790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222725817142179,
                47.02846865144356
              ],
              [
                2.222725817142179,
                47.02846865144356
              ],
              [
                2.222677452400764,
                47.02832016797845
              ],
              [
                2.222677452400764,
                47.02832016797845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01691157337694511,
          "ground": "gnd"
        },
        "24_LVBranch470358": {
          "bus1": "24_LVBus216790",
          "bus2": "24_LVBus216796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222677452400764,
                47.02832016797845
              ],
              [
                2.222677452400764,
                47.02832016797845
              ],
              [
                2.222620869738044,
                47.028324609852625
              ],
              [
                2.222606445237336,
                47.02830210530489
              ],
              [
                2.222606445237336,
                47.02830210530489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007061023727660492,
          "ground": "gnd"
        },
        "24_LVBranch542920": {
          "bus1": "24_LVBus216796",
          "bus2": "24_LVBus216797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222606445237336,
                47.02830210530489
              ],
              [
                2.222606445237336,
                47.02830210530489
              ],
              [
                2.222606393726484,
                47.02832639469547
              ],
              [
                2.222328763913366,
                47.028338713174406
              ],
              [
                2.22231039256919,
                47.02831620466051
              ],
              [
                2.22231039256919,
                47.02831620466051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026714539816123314,
          "ground": "gnd"
        },
        "24_LVBranch424736": {
          "bus1": "24_LVBus216790",
          "bus2": "24_LVBus216791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222677452400764,
                47.02832016797845
              ],
              [
                2.222677452400764,
                47.02832016797845
              ],
              [
                2.222677119844774,
                47.02831567859971
              ],
              [
                2.222676634043512,
                47.02830900301916
              ],
              [
                2.222676148242361,
                47.02830232743851
              ],
              [
                2.22266083325039,
                47.028091650802786
              ],
              [
                2.22266735335845,
                47.02805080602951
              ],
              [
                2.222688833621035,
                47.027916254833464
              ],
              [
                2.222637552106734,
                47.027902709796315
              ],
              [
                2.222637552106734,
                47.027902709796315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049229768115551686,
          "ground": "gnd"
        },
        "24_LVBranch487302": {
          "bus1": "24_LVBus216791",
          "bus2": "24_LVBus216792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222637552106734,
                47.027902709796315
              ],
              [
                2.222637552106734,
                47.027902709796315
              ],
              [
                2.222688885094265,
                47.02789196544036
              ],
              [
                2.22270807759568,
                47.02779392709745
              ],
              [
                2.222715552426541,
                47.02775573711244
              ],
              [
                2.222727456122338,
                47.027694989324246
              ],
              [
                2.222709077206888,
                47.027676079299425
              ],
              [
                2.222709077206888,
                47.027676079299425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028698556410726193,
          "ground": "gnd"
        },
        "24_LVBranch542921": {
          "bus1": "24_LVBus216792",
          "bus2": "24_LVBus216793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222709077206888,
                47.027676079299425
              ],
              [
                2.222709077206888,
                47.027676079299425
              ],
              [
                2.222714686800733,
                47.027673736885355
              ],
              [
                2.222722956346492,
                47.027670281594546
              ],
              [
                2.222731225891178,
                47.02766682630321
              ],
              [
                2.22274989819716,
                47.02765902722146
              ],
              [
                2.222799205492281,
                47.02742426014157
              ],
              [
                2.222824324151913,
                47.02730465501467
              ],
              [
                2.222988191690086,
                47.0272895689448
              ],
              [
                2.223001232138807,
                47.027288367378496
              ],
              [
                2.223046709203669,
                47.02728418421236
              ],
              [
                2.223046709203669,
                47.02728418421236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06049412838627858,
          "ground": "gnd"
        },
        "24_LVBranch650113": {
          "bus1": "24_LVBus216793",
          "bus2": "24_LVBus216794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223046709203669,
                47.02728418421236
              ],
              [
                2.223046709203669,
                47.02728418421236
              ],
              [
                2.223040832600322,
                47.027282163274215
              ],
              [
                2.223032103135966,
                47.027279167935376
              ],
              [
                2.223023360516295,
                47.02727617258281
              ],
              [
                2.222991492724498,
                47.02726523778342
              ],
              [
                2.223023544903314,
                47.02703946758924
              ],
              [
                2.223678823285819,
                47.02708728959238
              ],
              [
                2.22379832967371,
                47.027096007358445
              ],
              [
                2.22380616867522,
                47.027122103729276
              ],
              [
                2.22380616867522,
                47.027122103729276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09210686897078693,
          "ground": "gnd"
        },
        "24_LVBranch432872": {
          "bus1": "24_LVBus216792",
          "bus2": "24_LVBus216795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222709077206888,
                47.027676079299425
              ],
              [
                2.222709077206888,
                47.027676079299425
              ],
              [
                2.221323501735068,
                47.02777185397621
              ],
              [
                2.221300223780548,
                47.02791489542337
              ],
              [
                2.221300010421615,
                47.02791622663044
              ],
              [
                2.221299503742357,
                47.02791936575704
              ],
              [
                2.221299503742357,
                47.02791936575704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12236384567417662,
          "ground": "gnd"
        },
        "24_LVBranch578655": {
          "bus1": "24_LVBus216788",
          "bus2": "24_LVBus216789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222725817142179,
                47.02846865144356
              ],
              [
                2.222725817142179,
                47.02846865144356
              ],
              [
                2.22277136824086,
                47.02846726624533
              ],
              [
                2.22278114422499,
                47.02846697007233
              ],
              [
                2.222800696192952,
                47.028466377723724
              ],
              [
                2.222869233349042,
                47.028464295585685
              ],
              [
                2.222864202946163,
                47.02835453831137
              ],
              [
                2.222904990151335,
                47.02835367910902
              ],
              [
                2.222904990151335,
                47.02835367910902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02622241844126506,
          "ground": "gnd"
        },
        "24_LVBranch487301": {
          "bus1": "24_MVLV09013_LV",
          "bus2": "24_LVBus216777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222286470202937,
                47.028701519318716
              ],
              [
                2.222286470202937,
                47.028701519318716
              ],
              [
                2.222318840924935,
                47.02867425741838
              ],
              [
                2.222680661521087,
                47.0286683198134
              ],
              [
                2.222876704763092,
                47.02866401616429
              ],
              [
                2.222911557892841,
                47.02898071300268
              ],
              [
                2.223147019192332,
                47.029001636974805
              ],
              [
                2.223261495825533,
                47.02899545280408
              ],
              [
                2.223268119700972,
                47.028973868732805
              ],
              [
                2.223268119700972,
                47.028973868732805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11086275241816308,
          "ground": "gnd"
        },
        "24_LVBranch558827": {
          "bus1": "24_LVBus216777",
          "bus2": "24_LVBus216778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223268119700972,
                47.028973868732805
              ],
              [
                2.223268119700972,
                47.028973868732805
              ],
              [
                2.223287805444584,
                47.02899727799675
              ],
              [
                2.223620112152406,
                47.028962610776134
              ],
              [
                2.223629692346173,
                47.02896161264338
              ],
              [
                2.223639272539596,
                47.02896061450988
              ],
              [
                2.223648852732649,
                47.02895961637559
              ],
              [
                2.223698111812586,
                47.02894694436856
              ],
              [
                2.223741857338332,
                47.028940951013055
              ],
              [
                2.223791630355901,
                47.02893413592465
              ],
              [
                2.223810620954354,
                47.02893153672505
              ],
              [
                2.223819913900289,
                47.02892948575189
              ],
              [
                2.223838499790043,
                47.02892538380326
              ],
              [
                2.223910789915958,
                47.028909432763406
              ],
              [
                2.223920082854272,
                47.02890738178207
              ],
              [
                2.223923307750635,
                47.02890666526076
              ],
              [
                2.223929375791853,
                47.028905330799994
              ],
              [
                2.224010958795273,
                47.02888732871415
              ],
              [
                2.224030903455056,
                47.02888776209571
              ],
              [
                2.224113247518306,
                47.02888956107421
              ],
              [
                2.22413538940355,
                47.028858528273375
              ],
              [
                2.22413538940355,
                47.028858528273375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07110751279791855,
          "ground": "gnd"
        },
        "24_LVBranch494249": {
          "bus1": "24_LVBus216778",
          "bus2": "24_LVBus216779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22413538940355,
                47.028858528273375
              ],
              [
                2.22413538940355,
                47.028858528273375
              ],
              [
                2.224138025274197,
                47.02886265106451
              ],
              [
                2.224140647988575,
                47.028866773842694
              ],
              [
                2.224144582117361,
                47.028872931021546
              ],
              [
                2.224158951917688,
                47.02887164966222
              ],
              [
                2.224169123947489,
                47.02887074202513
              ],
              [
                2.224200890144725,
                47.02886791237962
              ],
              [
                2.224213944011558,
                47.028866755670066
              ],
              [
                2.224253079332971,
                47.02886326751448
              ],
              [
                2.224304439491446,
                47.02885869378328
              ],
              [
                2.224343574801119,
                47.02885520559686
              ],
              [
                2.224356615505142,
                47.02885404885823
              ],
              [
                2.224414331519557,
                47.02884890554324
              ],
              [
                2.224421009273653,
                47.02884540359516
              ],
              [
                2.224426238197522,
                47.02884266489826
              ],
              [
                2.224421442762455,
                47.02882681809977
              ],
              [
                2.224421442762455,
                47.02882681809977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02536467888491291,
          "ground": "gnd"
        },
        "24_LVBranch557457": {
          "bus1": "24_LVBus216779",
          "bus2": "24_LVBus216780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224421442762455,
                47.02882681809977
              ],
              [
                2.224421442762455,
                47.02882681809977
              ],
              [
                2.224449615064175,
                47.0288439022132
              ],
              [
                2.224665790668974,
                47.02882594112742
              ],
              [
                2.224677260018039,
                47.02878960811329
              ],
              [
                2.224677260018039,
                47.02878960811329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023548083881840254,
          "ground": "gnd"
        },
        "24_LVBranch577882": {
          "bus1": "24_LVBus216780",
          "bus2": "24_LVBus216781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224677260018039,
                47.02878960811329
              ],
              [
                2.224677260018039,
                47.02878960811329
              ],
              [
                2.224683704606975,
                47.02882225220683
              ],
              [
                2.224916897296271,
                47.028833229664414
              ],
              [
                2.224917411639927,
                47.02883263642297
              ],
              [
                2.224922383553322,
                47.028826937740384
              ],
              [
                2.22492735546567,
                47.02882123905748
              ],
              [
                2.224932327376955,
                47.028815540374346
              ],
              [
                2.224939198368919,
                47.02880766648493
              ],
              [
                2.224939198368919,
                47.02880766648493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024739223876644966,
          "ground": "gnd"
        },
        "24_LVBranch656097": {
          "bus1": "24_LVBus216781",
          "bus2": "24_LVBus216782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224939198368919,
                47.02880766648493
              ],
              [
                2.224939198368919,
                47.02880766648493
              ],
              [
                2.224936424873277,
                47.028831764308364
              ],
              [
                2.225134900423534,
                47.02885384470254
              ],
              [
                2.225239985068951,
                47.028865533664124
              ],
              [
                2.225242488396908,
                47.028863817839834
              ],
              [
                2.225249471311518,
                47.02885905668728
              ],
              [
                2.225256441068213,
                47.02885429552138
              ],
              [
                2.225268878556157,
                47.028845815277954
              ],
              [
                2.225268878556157,
                47.028845815277954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02916892515984207,
          "ground": "gnd"
        },
        "24_LVBranch490911": {
          "bus1": "24_LVBus216782",
          "bus2": "24_LVBus216783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225268878556157,
                47.028845815277954
              ],
              [
                2.225268878556157,
                47.028845815277954
              ],
              [
                2.225255289542784,
                47.02886397419581
              ],
              [
                2.225276666849432,
                47.0288714526883
              ],
              [
                2.225391921952118,
                47.02888301643319
              ],
              [
                2.225564186455712,
                47.0289003027613
              ],
              [
                2.225574972724725,
                47.02890138372959
              ],
              [
                2.225580668398094,
                47.02890195599229
              ],
              [
                2.22558324227548,
                47.02889792823404
              ],
              [
                2.225590977136354,
                47.02888580898757
              ],
              [
                2.225590977136354,
                47.02888580898757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029407849282148693,
          "ground": "gnd"
        },
        "24_LVBranch483404": {
          "bus1": "24_LVBus216783",
          "bus2": "24_LVBus216784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225590977136354,
                47.02888580898757
              ],
              [
                2.225590977136354,
                47.02888580898757
              ],
              [
                2.225591479030326,
                47.02890398157187
              ],
              [
                2.225604491125169,
                47.02891030041349
              ],
              [
                2.226167883442366,
                47.02897647930276
              ],
              [
                2.226198284348211,
                47.02896575822213
              ],
              [
                2.22620442773234,
                47.02896615096277
              ],
              [
                2.226214122963574,
                47.02896677202117
              ],
              [
                2.226233539740093,
                47.02896801416088
              ],
              [
                2.226238656120977,
                47.02896237853299
              ],
              [
                2.226247662536397,
                47.0289524555105
              ],
              [
                2.226247662536397,
                47.0289524555105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05401496770236851,
          "ground": "gnd"
        },
        "24_LVBranch458891": {
          "bus1": "24_LVBus216784",
          "bus2": "24_LVBus216785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226247662536397,
                47.0289524555105
              ],
              [
                2.226247662536397,
                47.0289524555105
              ],
              [
                2.226247625228078,
                47.02897062757341
              ],
              [
                2.226329496012568,
                47.02898517196664
              ],
              [
                2.226552250549474,
                47.029024734643514
              ],
              [
                2.226572429488416,
                47.02901358984301
              ],
              [
                2.226572429488416,
                47.02901358984301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027916557124464524,
          "ground": "gnd"
        },
        "24_LVBranch557458": {
          "bus1": "24_LVBus216785",
          "bus2": "24_LVBus216786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226572429488416,
                47.02901358984301
              ],
              [
                2.226572429488416,
                47.02901358984301
              ],
              [
                2.226574581378501,
                47.029022857876825
              ],
              [
                2.22667759997934,
                47.02904150651603
              ],
              [
                2.226820720160796,
                47.029073165783764
              ],
              [
                2.226840817017378,
                47.02906354119667
              ],
              [
                2.226850235723299,
                47.02896119270875
              ],
              [
                2.226862626930916,
                47.02873683310547
              ],
              [
                2.226910415083945,
                47.02791652534102
              ],
              [
                2.226921408094449,
                47.02784199423628
              ],
              [
                2.226921461823657,
                47.02781566272906
              ],
              [
                2.226889016084268,
                47.027771496898104
              ],
              [
                2.226890651729135,
                47.027762970167025
              ],
              [
                2.226890651729135,
                47.027762970167025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16777718997783295,
          "ground": "gnd"
        },
        "24_LVBranch432875": {
          "bus1": "24_MVLV09013_LV",
          "bus2": "24_LVBus216760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222291067238485,
                47.02870518530482
              ],
              [
                2.222291067238485,
                47.02870518530482
              ],
              [
                2.222334600192061,
                47.02868776724016
              ],
              [
                2.222849039679454,
                47.02868108132066
              ],
              [
                2.222885233069283,
                47.02898608457934
              ],
              [
                2.223014761151753,
                47.0290296369431
              ],
              [
                2.223016706957753,
                47.02903029558293
              ],
              [
                2.223130314639826,
                47.029055596991
              ],
              [
                2.223359555513791,
                47.02910665127276
              ],
              [
                2.223447102243414,
                47.02911836954991
              ],
              [
                2.223443765104801,
                47.029122396507525
              ],
              [
                2.223438225146522,
                47.029129102127484
              ],
              [
                2.223438225146522,
                47.029129102127484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12366367761971728,
          "ground": "gnd"
        },
        "24_LVBranch496485": {
          "bus1": "24_LVBus216760",
          "bus2": "24_LVBus216761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223438225146522,
                47.029129102127484
