              ],
              [
                2.223438225146522,
                47.029129102127484
              ],
              [
                2.223432256400253,
                47.02912700015452
              ],
              [
                2.223426908381376,
                47.029130026563344
              ],
              [
                2.223418425345101,
                47.02913481311384
              ],
              [
                2.22340556802575,
                47.02916130291001
              ],
              [
                2.223412633265375,
                47.02916752617375
              ],
              [
                2.223499176692687,
                47.029193412259886
              ],
              [
                2.223514788983094,
                47.029220712776045
              ],
              [
                2.223623224835438,
                47.029253151494366
              ],
              [
                2.223677245233665,
                47.0292726092122
              ],
              [
                2.223692370454031,
                47.02929382786944
              ],
              [
                2.22369989420717,
                47.029319806974485
              ],
              [
                2.223697990953604,
                47.02934272713314
              ],
              [
                2.223714963972419,
                47.02936117680965
              ],
              [
                2.223702900163134,
                47.0294108143505
              ],
              [
                2.223741831299539,
                47.029417050939124
              ],
              [
                2.223754339232259,
                47.02941906036795
              ],
              [
                2.223767912508742,
                47.02942124176828
              ],
              [
                2.223767912508742,
                47.02942124176828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05114402066888522,
          "ground": "gnd"
        },
        "24_LVBranch523076": {
          "bus1": "24_LVBus216761",
          "bus2": "24_LVBus216762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223767912508742,
                47.02942124176828
              ],
              [
                2.223767912508742,
                47.02942124176828
              ],
              [
                2.223700187050798,
                47.029418413375645
              ],
              [
                2.223671275631041,
                47.029552705510994
              ],
              [
                2.223648028076668,
                47.02955240375818
              ],
              [
                2.22363218763564,
                47.02955219925157
              ],
              [
                2.22363218763564,
                47.02955219925157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02321979644041715,
          "ground": "gnd"
        },
        "24_LVBranch392987": {
          "bus1": "24_LVBus216762",
          "bus2": "24_LVBus216763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22363218763564,
                47.02955219925157
              ],
              [
                2.22363218763564,
                47.02955219925157
              ],
              [
                2.223653017865802,
                47.02955707763738
              ],
              [
                2.223678661161356,
                47.029563076269156
              ],
              [
                2.223656146763764,
                47.0296959892916
              ],
              [
                2.223690726424518,
                47.02970067428859
              ],
              [
                2.223717782472101,
                47.02970434431474
              ],
              [
                2.223717782472101,
                47.02970434431474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023385125428473715,
          "ground": "gnd"
        },
        "24_LVBranch680076": {
          "bus1": "24_LVBus216763",
          "bus2": "24_LVBus216764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223717782472101,
                47.02970434431474
              ],
              [
                2.223717782472101,
                47.02970434431474
              ],
              [
                2.223698257814192,
                47.029704253143144
              ],
              [
                2.223653090587498,
                47.02970404677798
              ],
              [
                2.223627506395301,
                47.02985769274826
              ],
              [
                2.223616459984157,
                47.02992396503844
              ],
              [
                2.223678050803966,
                47.02992875758829
              ],
              [
                2.223678050803966,
                47.02992875758829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03423621671862609,
          "ground": "gnd"
        },
        "24_LVBranch444387": {
          "bus1": "24_LVBus216764",
          "bus2": "24_LVBus216765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223678050803966,
                47.02992875758829
              ],
              [
                2.223678050803966,
                47.02992875758829
              ],
              [
                2.223661038793404,
                47.029928785831345
              ],
              [
                2.223612186831613,
                47.02992886369917
              ],
              [
                2.223581189652218,
                47.03009125751346
              ],
              [
                2.223571265207085,
                47.03014324511631
              ],
              [
                2.223547820100058,
                47.03014291616028
              ],
              [
                2.223533913543648,
                47.03014272254089
              ],
              [
                2.223523454023181,
                47.03014257729606
              ],
              [
                2.223523454023181,
                47.03014257729606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03267682742207081,
          "ground": "gnd"
        },
        "24_LVBranch151776": {
          "bus1": "24_LVBus216761",
          "bus2": "24_LVBus216766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223767912508742,
                47.02942124176828
              ],
              [
                2.223767912508742,
                47.02942124176828
              ],
              [
                2.223838566757861,
                47.02930738474921
              ],
              [
                2.223932173151826,
                47.02933454589543
              ],
              [
                2.223932173151826,
                47.02933454589543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02147955698650483,
          "ground": "gnd"
        },
        "24_LVBranch537717": {
          "bus1": "24_LVBus216766",
          "bus2": "24_LVBus216767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223932173151826,
                47.02933454589543
              ],
              [
                2.223932173151826,
                47.02933454589543
              ],
              [
                2.223946380910969,
                47.0293164777046
              ],
              [
                2.224102660647037,
                47.029340128758484
              ],
              [
                2.224104029943121,
                47.02935222983801
              ],
              [
                2.224105644888559,
                47.0293664002584
              ],
              [
                2.224105644888559,
                47.0293664002584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01737703809852072,
          "ground": "gnd"
        },
        "24_LVBranch606488": {
          "bus1": "24_LVBus216767",
          "bus2": "24_LVBus216768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224105644888559,
                47.0293664002584
              ],
              [
                2.224105644888559,
                47.0293664002584
              ],
              [
                2.224115361008226,
                47.02935706284559
              ],
              [
                2.224126237275303,
                47.02934660205776
              ],
              [
                2.224206072009379,
                47.029359589643825
              ],
              [
                2.22430203976163,
                47.02938387405285
              ],
              [
                2.224503804274196,
                47.02941954284428
              ],
              [
                2.224502857045238,
                47.02942582118822
              ],
              [
                2.224501402877859,
                47.029435445581434
              ],
              [
                2.224501402877859,
                47.029435445581434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03433592688908154,
          "ground": "gnd"
        },
        "24_LVBranch414543": {
          "bus1": "24_LVBus216768",
          "bus2": "24_LVBus216769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224501402877859,
                47.029435445581434
              ],
              [
                2.224501402877859,
                47.029435445581434
              ],
              [
                2.224493673703381,
                47.029425758242795
              ],
              [
                2.224464038144784,
                47.02942249969907
              ],
              [
                2.224465337837188,
                47.029442778149566
              ],
              [
                2.224459658991914,
                47.02957916227791
              ],
              [
                2.224429272525689,
                47.029614154353204
              ],
              [
                2.224426483057081,
                47.02965838538602
              ],
              [
                2.224438945312209,
                47.0296634083846
              ],
              [
                2.224453221716249,
                47.02966915284125
              ],
              [
                2.224457454681368,
                47.02967085723742
              ],
              [
                2.224457454681368,
                47.02967085723742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03311136026461239,
          "ground": "gnd"
        },
        "24_LVBranch398788": {
          "bus1": "24_LVBus216768",
          "bus2": "24_LVBus216770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224501402877859,
                47.029435445581434
              ],
              [
                2.224501402877859,
                47.029435445581434
              ],
              [
                2.224519301064208,
                47.02942048457435
              ],
              [
                2.224772603495057,
                47.02945506070401
              ],
              [
                2.224772919294758,
                47.02946769151816
              ],
              [
                2.224773223697098,
                47.029479476688934
              ],
              [
                2.224773223697098,
                47.029479476688934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024498095591318107,
          "ground": "gnd"
        },
        "24_LVBranch680060": {
          "bus1": "24_LVBus216770",
          "bus2": "24_LVBus216771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224773223697098,
                47.029479476688934
              ],
              [
                2.224773223697098,
                47.029479476688934
              ],
              [
                2.224792821221475,
                47.02945714949961
              ],
              [
                2.225016491715241,
                47.02948685632903
              ],
              [
                2.225070533917363,
                47.02951518355465
              ],
              [
                2.225075054959,
                47.029517553918474
              ],
              [
                2.225084103295988,
                47.02951928096231
              ],
              [
                2.225164643951072,
                47.02953469751175
              ],
              [
                2.225359669906941,
                47.02957199554593
              ],
              [
                2.225366041291641,
                47.0295830399194
              ],
              [
                2.225366041291641,
                47.0295830399194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049609259465628636,
          "ground": "gnd"
        },
        "24_LVBranch711403": {
          "bus1": "24_LVBus216771",
          "bus2": "24_LVBus216772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225366041291641,
                47.0295830399194
              ],
              [
                2.225366041291641,
                47.0295830399194
              ],
              [
                2.225388625782936,
                47.0295731571119
              ],
              [
                2.225501082152677,
                47.0295900437181
              ],
              [
                2.225601853870479,
                47.029601242384395
              ],
              [
                2.225621108825199,
                47.0295917521392
              ],
              [
                2.22588814553073,
                47.02962140923309
              ],
              [
                2.225889542920494,
                47.02963284460741
              ],
              [
                2.225888036700969,
                47.029635919816364
              ],
              [
                2.225883121630592,
                47.029645972700585
              ],
              [
                2.225883121630592,
                47.029645972700585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04373420586440179,
          "ground": "gnd"
        },
        "24_LVBranch621748": {
          "bus1": "24_LVBus216772",
          "bus2": "24_LVBus216773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225883121630592,
                47.029645972700585
              ],
              [
                2.225883121630592,
                47.029645972700585
              ],
              [
                2.225895594467371,
                47.02963953453686
              ],
              [
                2.225901324037431,
                47.029630076179316
              ],
              [
                2.225904386823067,
                47.02962503232839
              ],
              [
                2.225985907922164,
                47.0296373186095
              ],
              [
                2.226079532788773,
                47.02965630058063
              ],
              [
                2.226161466104268,
                47.029672914252004
              ],
              [
                2.226172798507259,
                47.029690026716345
              ],
              [
                2.226262770469726,
                47.0297131972001
              ],
              [
                2.226485678298358,
                47.029756448543736
              ],
              [
                2.2265025044347,
                47.02977005777188
              ],
              [
                2.22649642163569,
                47.02977858022729
              ],
              [
                2.22649642163569,
                47.02977858022729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053242912706614985,
          "ground": "gnd"
        },
        "24_LVBranch492411": {
          "bus1": "24_LVBus216773",
          "bus2": "24_LVBus216774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22649642163569,
                47.02977858022729
              ],
              [
                2.22649642163569,
                47.02977858022729
              ],
              [
                2.226516421608668,
                47.02975860110998
              ],
              [
                2.226539133395136,
                47.02976358873028
              ],
              [
                2.226574983050353,
                47.02977145869221
              ],
              [
                2.226580883536399,
                47.0297748648689
              ],
              [
                2.226601662970506,
                47.02979187839254
              ],
              [
                2.226609113360826,
                47.029796563497435
              ],
              [
                2.226617185624443,
                47.02979953994136
              ],
              [
                2.226626180160701,
                47.02980188754218
              ],
              [
                2.226634573400405,
                47.029802318399774
              ],
              [
                2.226643874374612,
                47.0298027951068
              ],
              [
                2.226656639699922,
                47.02980127800036
              ],
              [
                2.226669690906945,
                47.0298015064071
              ],
              [
                2.226676834866591,
                47.029801630198136
              ],
              [
                2.226799505864087,
                47.02982945556104
              ],
              [
                2.226976513980095,
                47.02987721405383
              ],
              [
                2.227132350838394,
                47.02994534621195
              ],
              [
                2.227134557759725,
                47.02994703958094
              ],
              [
                2.227135092650539,
                47.02994927112045
              ],
              [
                2.227123472068922,
                47.02996365377547
              ],
              [
                2.227120530667651,
                47.02996728538875
              ],
              [
                2.227118420224183,
                47.02996990123687
              ],
              [
                2.227118420224183,
                47.02996990123687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057959032385553146,
          "ground": "gnd"
        },
        "24_LVBranch579064": {
          "bus1": "24_LVBus216774",
          "bus2": "24_LVBus216775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227118420224183,
                47.02996990123687
              ],
              [
                2.227118420224183,
                47.02996990123687
              ],
              [
                2.227161758610134,
                47.02996377125201
              ],
              [
                2.2272869561902,
                47.03002402939411
              ],
              [
                2.228056838768224,
                47.03039456214886
              ],
              [
                2.229038214173408,
                47.03103766256941
              ],
              [
                2.229672309208723,
                47.031522739163826
              ],
              [
                2.230410080601744,
                47.031975918114675
              ],
              [
                2.230784125516736,
                47.03213395591353
              ],
              [
                2.23108811609129,
                47.032227929981964
              ],
              [
                2.231124842249007,
                47.032246252774556
              ],
              [
                2.23114817352167,
                47.03227826428104
              ],
              [
                2.231125890110305,
                47.03228889516491
              ],
              [
                2.231114722050984,
                47.03229422857322
              ],
              [
                2.231114722050984,
                47.03229422857322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.40691825451152397,
          "ground": "gnd"
        },
        "24_LVBranch624349": {
          "bus1": "24_MVLV09013_LV",
          "bus2": "24_LVBus216744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222274028030571,
                47.02871199636663
              ],
              [
                2.222293243300662,
                47.02870892084859
              ],
              [
                2.222293243300662,
                47.02870892084859
              ],
              [
                2.222299652762993,
                47.02870790167706
              ],
              [
                2.222341149823434,
                47.02870126789293
              ],
              [
                2.222443217804094,
                47.02870192720359
              ],
              [
                2.222453085164955,
                47.02870199099288
              ],
              [
                2.222462965682487,
                47.0287020547945
              ],
              [
                2.222472833043394,
                47.0287021185821
              ],
              [
                2.222482713560973,
                47.028702182382
              ],
              [
                2.222670061856884,
                47.02870339403937
              ],
              [
                2.222674998120652,
                47.02880152827281
              ],
              [
                2.222682686564409,
                47.02895439743576
              ],
              [
                2.222672045927494,
                47.02903360642645
              ],
              [
                2.222659961677449,
                47.029123501333935
              ],
              [
                2.222659961677449,
                47.029123501333935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07554275437540395,
          "ground": "gnd"
        },
        "24_LVBranch057433": {
          "bus1": "24_LVBus216744",
          "bus2": "24_LVBus216745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222659961677449,
                47.029123501333935
              ],
              [
                2.222659961677449,
                47.029123501333935
              ],
              [
                2.222493565670899,
                47.02913702808906
              ],
              [
                2.222266506353256,
                47.029155496020046
              ],
              [
                2.222266506353256,
                47.029155496020046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030119125849307444,
          "ground": "gnd"
        },
        "24_LVBranch445020": {
          "bus1": "24_LVBus216745",
          "bus2": "24_LVBus216746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222266506353256,
                47.029155496020046
              ],
              [
                2.222266506353256,
                47.029155496020046
              ],
              [
                2.222257584252939,
                47.02916253106934
              ],
              [
                2.222251205651297,
                47.02916757152034
              ],
              [
                2.222238435287664,
                47.029177652408244
              ],
              [
                2.222232056682433,
                47.02918269285828
              ],
              [
                2.222223437676116,
                47.02918949430865
              ],
              [
                2.222219286311622,
                47.029192773743915
              ],
              [
                2.222216426490974,
                47.029195028912206
              ],
              [
                2.222210869015281,
                47.02916661372952
              ],
              [
                2.222210413506716,
                47.02916427429281
              ],
              [
                2.222209124983627,
                47.02915769686864
              ],
              [
                2.222207380952562,
                47.02914878000781
              ],
              [
                2.222206547919272,
                47.029144551016344
              ],
              [
                2.222183888862316,
                47.02902856886104
              ],
              [
                2.222227321331285,
                47.029021415274755
              ],
              [
                2.222218174805611,
                47.02899171907056
              ],
              [
                2.222218174805611,
                47.02899171907056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03125427174121769,
          "ground": "gnd"
        },
        "24_LVBranch353342": {
          "bus1": "24_LVBus216746",
          "bus2": "24_LVBus216747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222218174805611,
                47.02899171907056
              ],
              [
                2.222218174805611,
                47.02899171907056
              ],
              [
                2.222207613066235,
                47.02900880111274
              ],
              [
                2.221856254044219,
                47.02904353516621
              ],
              [
                2.221845765160859,
                47.02902643211379
              ],
              [
                2.221845765160859,
                47.02902643211379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031109724242529616,
          "ground": "gnd"
        },
        "24_LVBranch446628": {
          "bus1": "24_LVBus216747",
          "bus2": "24_LVBus216748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221845765160859,
                47.02902643211379
              ],
              [
                2.221845765160859,
                47.02902643211379
              ],
              [
                2.221836518968156,
                47.02904351543686
              ],
              [
                2.221643069048841,
                47.02906491247471
              ],
              [
                2.221623370526213,
                47.02904780017861
              ],
              [
                2.221623370526213,
                47.02904780017861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019342267074467533,
          "ground": "gnd"
        },
        "24_LVBranch681787": {
          "bus1": "24_LVBus216748",
          "bus2": "24_LVBus216749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221623370526213,
                47.02904780017861
              ],
              [
                2.221623370526213,
                47.02904780017861
              ],
              [
                2.221627254042845,
                47.02907749115818
              ],
              [
                2.221561458862933,
                47.02908282289049
              ],
              [
                2.22156216693593,
                47.029200744316476
              ],
              [
                2.221562205142437,
                47.02920748242426
              ],
              [
                2.221562243348967,
                47.02921422053203
              ],
              [
                2.221562281574747,
                47.029220949643815
              ],
              [
                2.221562332938052,
                47.02922768776478
              ],
              [
                2.221562371163868,
                47.02923441687647
              ],
              [
                2.221562409370423,
                47.02924115498414
              ],
              [
                2.221562408407778,
                47.02924160478759
              ],
              [
                2.221562426057462,
                47.02924565304459
              ],
              [
                2.221562426057462,
                47.02924565304459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026452574879503195,
          "ground": "gnd"
        },
        "24_LVBranch406544": {
          "bus1": "24_LVBus216749",
          "bus2": "24_LVBus216750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221562426057462,
                47.02924565304459
              ],
              [
                2.221562426057462,
                47.02924565304459
              ],
              [
                2.221544035468141,
                47.02923214048133
              ],
              [
                2.221440098964606,
                47.0292311366458
              ],
              [
                2.221348232929594,
                47.02923975265752
              ],
              [
                2.221200004958487,
                47.02925365562299
              ],
              [
                2.221190398566575,
                47.02925455456972
              ],
              [
                2.221180792174333,
                47.02925545351568
              ],
              [
                2.221178778783016,
                47.02925564040908
              ],
              [
                2.22117427826004,
                47.02925605869971
              ],
              [
                2.22117427826004,
                47.02925605869971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030348810323837655,
          "ground": "gnd"
        },
        "24_LVBranch659144": {
          "bus1": "24_LVBus216750",
          "bus2": "24_LVBus216751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22117427826004,
                47.02925605869971
              ],
              [
                2.22117427826004,
                47.02925605869971
              ],
              [
                2.221200543514652,
                47.029278575326195
              ],
              [
                2.221189430907422,
                47.02955204519759
              ],
              [
                2.221151260609393,
                47.029559203683114
              ],
              [
                2.221151260609393,
                47.029559203683114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03662431068089555,
          "ground": "gnd"
        },
        "24_LVBranch710072": {
          "bus1": "24_LVBus216751",
          "bus2": "24_LVBus216752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221151260609393,
                47.029559203683114
              ],
              [
                2.221151260609393,
                47.029559203683114
              ],
              [
                2.221188051481432,
                47.02958173089653
              ],
              [
                2.221177930319727,
                47.029687532689046
              ],
              [
                2.221173246674795,
                47.02973644869682
              ],
              [
                2.221136372608198,
                47.029752604566596
              ],
              [
                2.221136372608198,
                47.029752604566596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02432005461082889,
          "ground": "gnd"
        },
        "24_LVBranch584883": {
          "bus1": "24_LVBus216752",
          "bus2": "24_LVBus216753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221136372608198,
                47.029752604566596
              ],
              [
                2.221136372608198,
                47.029752604566596
              ],
              [
                2.221155391269038,
                47.02976163777413
              ],
              [
                2.22117054575013,
                47.02976883189122
              ],
              [
                2.221159692870151,
                47.02987836631706
              ],
              [
                2.221154407759097,
                47.0299316448184
              ],
              [
                2.221117552880693,
                47.029938804614844
              ],
              [
                2.221117552880693,
                47.029938804614844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024216633802858035,
          "ground": "gnd"
        },
        "24_LVBranch319567": {
          "bus1": "24_LVBus216750",
          "bus2": "24_LVBus216754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22117427826004,
                47.02925605869971
              ],
              [
                2.22117427826004,
                47.02925605869971
              ],
              [
                2.221153252547196,
                47.02924434264174
              ],
              [
                2.221097930337541,
                47.029273974076716
              ],
              [
                2.220854239456621,
                47.02940866991769
              ],
              [
                2.220785807702512,
                47.029446726310866
              ],
              [
                2.22031774251034,
                47.02970699568048
              ],
              [
                2.220295072211642,
                47.029719594221845
              ],
              [
                2.22028751105094,
                47.02972379672895
              ],
              [
                2.220279963045931,
                47.02972799924883
              ],
              [
                2.220233818838966,
                47.02975365429772
              ],
              [
                2.220232488396006,
                47.02975439062813
              ],
              [
                2.220237681043439,
                47.02978678180198
              ],
              [
                2.220237681043439,
                47.02978678180198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09576264438041586,
          "ground": "gnd"
        },
        "24_LVBranch460915": {
          "bus1": "24_LVBus216748",
          "bus2": "24_LVBus216755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221623370526213,
                47.02904780017861
              ],
              [
                2.221623370526213,
                47.02904780017861
              ],
              [
                2.221607542048882,
                47.029066676107284
              ],
              [
                2.221565428983932,
                47.02907203156397
              ],
              [
                2.221369393792884,
                47.02907183493949
              ],
              [
                2.221361528688169,
                47.02905833291223
              ],
              [
                2.221361528688169,
                47.02905833291223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022192342182260637,
          "ground": "gnd"
        },
        "24_LVBranch424369": {
          "bus1": "24_LVBus216755",
          "bus2": "24_LVBus216756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221361528688169,
                47.02905833291223
              ],
              [
                2.221361528688169,
                47.02905833291223
              ],
              [
                2.221340448999707,
                47.029071805879404
              ],
              [
                2.221147041290656,
                47.02907341073161
              ],
              [
                2.220961616630611,
                47.02903364129724
              ],
              [
                2.220884170323502,
                47.02907296611562
              ],
              [
                2.220884170323502,
                47.02907296611562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039001284394246015,
          "ground": "gnd"
        },
        "24_LVBranch460914": {
          "bus1": "24_LVBus216756",
          "bus2": "24_LVBus216758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.220884170323502,
                47.02907296611562
              ],
              [
                2.220884170323502,
                47.02907296611562
              ],
              [
                2.220789389652224,
                47.02897499309488
              ],
              [
                2.220835845339824,
                47.028730967086574
              ],
              [
                2.220835965086417,
                47.02873034647726
              ],
              [
                2.220914893313137,
                47.02873582370195
              ],
              [
                2.220914893313137,
                47.02873582370195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04651681837980952,
          "ground": "gnd"
        },
        "24_LVBranch324135": {
          "bus1": "24_LVBus216756",
          "bus2": "24_LVBus216757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.220884170323502,
                47.02907296611562
              ],
              [
                2.220884170323502,
                47.02907296611562
              ],
              [
                2.220850996235543,
                47.02907571245979
              ],
              [
                2.220771774501619,
                47.029010833727796
              ],
              [
                2.220463543914367,
                47.028849978106614
              ],
              [
                2.220371882536164,
                47.02877634231176
              ],
              [
                2.220158424489381,
                47.02861423237246
              ],
              [
                2.219733049026602,
                47.0282911823477
              ],
              [
                2.219490566938542,
                47.02810702816719
              ],
              [
                2.219345746618739,
                47.0280497101811
              ],
              [
                2.219337734259348,
                47.02804370160463
              ],
              [
                2.219340535166667,
                47.02803832480412
              ],
              [
                2.219341518012206,
                47.028037093343755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1665432123207237,
          "ground": "gnd"
        },
        "24_LVBranch702478": {
          "bus1": "24_LVBus216757",
          "bus2": "24_LVBus835069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219341518012206,
                47.028037093343755
              ],
              [
                2.219342500857745,
                47.02803586188339
              ],
              [
                2.219336595565049,
                47.02803495624214
              ],
              [
                2.219318855106408,
                47.02805556615224
              ],
              [
                2.219263096256354,
                47.02805629183046
              ],
              [
                2.219143066036784,
                47.02805786034126
              ],
              [
                2.218974871303096,
                47.0280527492655
              ],
              [
                2.218787325987092,
                47.02804044820201
              ],
              [
                2.218708959467237,
                47.028019370873366
              ],
              [
                2.218524482792413,
                47.02796976574783
              ],
              [
                2.218223363980255,
                47.0278591455684
              ],
              [
                2.218153250173582,
                47.02783664599202
              ],
              [
                2.218030211638247,
                47.02782444621896
              ],
              [
                2.218010060371636,
                47.027822446263215
              ],
              [
                2.218009323771003,
                47.0278223735336
              ],
              [
                2.217996140229907,
                47.02781676434508
              ],
              [
                2.21799031739613,
                47.02781428440404
              ],
              [
                2.21799031739613,
                47.02781428440404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10970293743605662,
          "ground": "gnd"
        },
        "24_200061": {
          "bus1": "24_MVLV82213",
          "bus2": "24_MVBus08230",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204996960807173,
                47.02424960974498
              ],
              [
                2.204975860838386,
                47.024265085832184
              ],
              [
                2.204972295273939,
                47.02427062334012
              ],
              [
                2.20495097511735,
                47.02430079879244
              ],
              [
                2.204606768627929,
                47.024168313901605
              ],
              [
                2.204626341355875,
                47.024142634552184
              ],
              [
                2.205027189004261,
                47.02364352331956
              ],
              [
                2.205025594910307,
                47.023633706749585
              ],
              [
                2.205025594910307,
                47.023633706749585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1020472135881664,
          "ground": "gnd"
        },
        "24_56094": {
          "bus1": "24_MVBus08230",
          "bus2": "24_MVBus08231",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205025594910307,
                47.023633706749585
              ],
              [
                2.203893928253462,
                47.02501836093779
              ],
              [
                2.200727503783247,
                47.03073512622956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8559377345615182,
          "ground": "gnd"
        },
        "24_51817": {
          "bus1": "24_MVBus08231",
          "bus2": "24_MVBus08232",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200727503783247,
                47.03073512622956
              ],
              [
                2.200727503783247,
                47.03073512622956
              ],
              [
                2.198367097697191,
                47.0349204716411
              ],
              [
                2.198367097697191,
                47.0349204716411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.49868307211708424,
          "ground": "gnd"
        },
        "24_99096": {
          "bus1": "24_MVBus08232",
          "bus2": "24_MVBus08233",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198367097697191,
                47.0349204716411
              ],
              [
                2.198367097697191,
                47.0349204716411
              ],
              [
                2.197994438520162,
                47.03566296180787
              ],
              [
                2.198188374516779,
                47.03678914444138
              ],
              [
                2.198188374516779,
                47.03678914444138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.21333237321335027,
          "ground": "gnd"
        },
        "24_75663": {
          "bus1": "24_MVBus08233",
          "bus2": "24_MVBus08234",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198188374516779,
                47.03678914444138
              ],
              [
                2.199051165596178,
                47.03968698898093
              ],
              [
                2.199145993152844,
                47.040005491460796
              ],
              [
                2.200423218713298,
                47.04386002746249
              ],
              [
                2.201300795614281,
                47.047324516974626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.1951532474553135,
          "ground": "gnd"
        },
        "24_36101": {
          "bus1": "24_MVBus08234",
          "bus2": "24_MVLV13808",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201300795614281,
                47.047324516974626
              ],
              [
                2.199651225247555,
                47.0472608740229
              ],
              [
                2.198387229150762,
                47.047105549890986
              ],
              [
                2.198368035164322,
                47.047102387101724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22313814968818002,
          "ground": "gnd"
        },
        "24_LVBranch217600": {
          "bus1": "24_MVLV13808_LV",
          "bus2": "24_LVBus216808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198368035164322,
                47.047102387101724
              ],
              [
                2.198348317876237,
                47.047103118964955
              ],
              [
                2.198348317876237,
                47.047103118964955
              ],
              [
                2.198161523370284,
                47.04715865077022
              ],
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197826026388609,
                47.047171055032436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04101013507968172,
          "ground": "gnd"
        },
        "24_LVBranch657578": {
          "bus1": "24_LVBus216808",
          "bus2": "24_LVBus216812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197851292655363,
                47.04707032994392
              ],
              [
                2.197731393699405,
                47.04661228586723
              ],
              [
                2.197756781735622,
                47.04659175169146
              ],
              [
                2.197763059518662,
                47.04658666754091
              ],
              [
                2.197769350461489,
                47.046581583405946
              ],
              [
                2.197773148772165,
                47.046578511363116
              ],
              [
                2.197773597175096,
                47.04657815206483
              ],
              [
                2.197773597175096,
                47.04657815206483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06805981926827721,
          "ground": "gnd"
        },
        "24_LVBranch569041": {
          "bus1": "24_LVBus216812",
          "bus2": "24_LVBus216813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197773597175096,
                47.04657815206483
              ],
              [
                2.197773597175096,
                47.04657815206483
              ],
              [
                2.197767110809293,
                47.04657737054082
              ],
              [
                2.197743336212609,
                47.04657451695495
              ],
              [
                2.197709280402582,
                47.046511503327274
              ],
              [
                2.197571297378092,
                47.04643127106629
              ],
              [
                2.197518169523837,
                47.04643009104028
              ],
              [
                2.197506680646423,
                47.04642983419227
              ],
              [
                2.197495204930067,
                47.046429577359014
              ],
              [
                2.197485755883078,
                47.04642936796704
              ],
              [
                2.197483826626479,
                47.046427278540406
              ],
              [
                2.19747866888292,
                47.04642166773716
              ],
              [
                2.197473511117146,
                47.046416065929556
              ],
              [
                2.197472224954458,
                47.04641466997966
              ],
              [
                2.197470006996592,
                47.046412256344276
              ],
              [
                2.197470006996592,
                47.046412256344276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03231996835916036,
          "ground": "gnd"
        },
        "24_LVBranch254345": {
          "bus1": "24_LVBus216808",
          "bus2": "24_LVBus216810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197819857838694,
                47.04716949124065
              ],
              [
                2.197795038986398,
                47.04716319091477
              ],
              [
                2.197776664861424,
                47.04715853567711
              ],
              [
                2.197767484392314,
                47.04715620356721
              ],
              [
                2.197312446778776,
                47.04704075347685
              ],
              [
                2.197269267169255,
                47.04702979773878
              ],
              [
                2.197263098651708,
                47.04702823391716
              ],
              [
                2.197263098651708,
                47.04702823391716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0456280650861936,
          "ground": "gnd"
        },
        "24_LVBranch120411": {
          "bus1": "24_LVBus216810",
          "bus2": "24_LVBus216811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197263098651708,
                47.04702823391716
              ],
              [
                2.197263098651708,
                47.04702823391716
              ],
              [
                2.197250391054465,
                47.04702589747403
              ],
              [
                2.196105001686052,
                47.046815303877224
              ],
              [
                2.19575379633872,
                47.0467507306476
              ],
              [
                2.195741088872553,
                47.04674839403774
              ],
              [
                2.195741088872553,
                47.04674839403774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11976775156714044,
          "ground": "gnd"
        },
        "24_LVBranch074296": {
          "bus1": "24_LVBus216808",
          "bus2": "24_LVBus216809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.197826026388609,
                47.047171055032436
              ],
              [
                2.198051875290681,
                47.04744547399128
              ],
              [
                2.198703640890205,
                47.04823737283797
              ],
              [
                2.198994118049645,
                47.04859031318173
              ],
              [
                2.199067922110911,
                47.04867997544433
              ],
              [
                2.199071149824564,
                47.04868389259945
              ],
              [
                2.199071149824564,
                47.04868389259945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19297156046207953,
          "ground": "gnd"
        },
        "24_117360": {
          "bus1": "24_MVBus08234",
          "bus2": "24_MVBus08235",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201300795614281,
                47.047324516974626
              ],
              [
                2.201873062714843,
                47.049055372018174
              ],
              [
                2.202271678418865,
                47.050560435767686
              ],
              [
                2.202757260127307,
                47.05223741426538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5573633726812357,
          "ground": "gnd"
        },
        "24_137824": {
          "bus1": "24_MVBus08235",
          "bus2": "24_MVBus08236",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202757260127307,
                47.05223741426538
              ],
              [
                2.202757260127307,
                47.05223741426538
              ],
              [
                2.202739578470797,
                47.05225507985107
              ],
              [
                2.202695789956242,
                47.05225920294058
              ],
              [
                2.202192689465464,
                47.052293204731335
              ],
              [
                2.201784839267986,
                47.05232423058311
              ],
              [
                2.201396636283265,
                47.052356789463545
              ],
              [
                2.20101804820954,
                47.05238144187969
              ],
              [
                2.200663593923133,
                47.05240839762654
              ],
              [
                2.200181172943553,
                47.052446022510445
              ],
              [
                2.199959109621336,
                47.052461249446644
              ],
              [
                2.199941754449084,
                47.05245884478395
              ],
              [
                2.199941754449084,
                47.05245884478395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21623919229218405,
          "ground": "gnd"
        },
        "24_117359": {
          "bus1": "24_MVBus08236",
          "bus2": "24_MVLV13806",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.199941754449084,
                47.05245884478395
              ],
              [
                2.199012573011722,
                47.05246545955117
              ],
              [
                2.197464099915924,
                47.05225247844244
              ],
              [
                2.196095566248269,
                47.05211586683364
              ],
              [
                2.194772894732741,
                47.051990126975596
              ],
              [
                2.194753340390901,
                47.051988267564184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3971727761907392,
          "ground": "gnd"
        },
        "24_LVBranch254343": {
          "bus1": "24_MVLV13806_LV",
          "bus2": "24_LVBus216799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194753340390901,
                47.051988267564184
              ],
              [
                2.194733692608109,
                47.0519869028156
              ],
              [
                2.194733692608109,
                47.0519869028156
              ],
              [
                2.194621741108714,
                47.051979108441756
              ],
              [
                2.194621741108714,
                47.051979108441756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008550342103406248,
          "ground": "gnd"
        },
        "24_LVBranch115801": {
          "bus1": "24_LVBus216799",
          "bus2": "24_LVBus216800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194621741108714,
                47.051979108441756
              ],
              [
                2.194621741108714,
                47.051979108441756
              ],
              [
                2.194380930489507,
                47.05195631953501
              ],
              [
                2.194380930489507,
                47.05195631953501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018471889063525395,
          "ground": "gnd"
        },
        "24_LVBranch192337": {
          "bus1": "24_LVBus216800",
          "bus2": "24_LVBus216801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194380930489507,
                47.05195631953501
              ],
              [
                2.194380930489507,
                47.05195631953501
              ],
              [
                2.19438097123483,
                47.0519608176025
              ],
              [
                2.194384010215429,
                47.052284678580634
              ],
              [
                2.194358618466211,
                47.052349868282356
              ],
              [
                2.194169318110958,
                47.052835868535944
              ],
              [
                2.194169318110958,
                47.052835868535944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09991599021275573,
          "ground": "gnd"
        },
        "24_LVBranch182271": {
          "bus1": "24_LVBus216801",
          "bus2": "24_LVBus216802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194169318110958,
                47.052835868535944
              ],
              [
                2.194169318110958,
                47.052835868535944
              ],
              [
                2.194094013403988,
                47.05322367472285
              ],
              [
                2.194083911387638,
                47.05327566820514
              ],
              [
                2.193789395209985,
                47.05364773694356
              ],
              [
                2.193641195055189,
                47.05393992298572
              ],
              [
                2.193641195055189,
                47.05393992298572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1307299424960928,
          "ground": "gnd"
        },
        "24_LVBranch239195": {
          "bus1": "24_LVBus216802",
          "bus2": "24_LVBus216804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193641195055189,
                47.05393992298572
              ],
              [
                2.193641195055189,
                47.05393992298572
              ],
              [
                2.194115491320285,
                47.054272467589534
              ],
              [
                2.196329905456721,
                47.05463354943664
              ],
              [
                2.197281313933009,
                47.05483140016789
              ],
              [
                2.198020655894618,
                47.054948723989746
              ],
              [
                2.198020655894618,
                47.054948723989746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35782507297467464,
          "ground": "gnd"
        },
        "24_LVBranch024287": {
          "bus1": "24_LVBus216802",
          "bus2": "24_LVBus216803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193641195055189,
                47.05393992298572
              ],
              [
                2.193641195055189,
                47.05393992298572
              ],
              [
                2.193612300666614,
                47.05411875495494
              ],
              [
                2.193301913255879,
                47.055562706110045
              ],
              [
                2.193298888453674,
                47.05558142305384
              ],
              [
                2.193298888453674,
                47.05558142305384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1843451878750349,
          "ground": "gnd"
        },
        "24_LVBranch106889": {
          "bus1": "24_LVBus216801",
          "bus2": "24_LVBus216805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194169318110958,
                47.052835868535944
              ],
              [
                2.194169318110958,
                47.052835868535944
              ],
              [
                2.193333137198493,
                47.052970386652945
              ],
              [
                2.193323695576392,
                47.052971904165716
              ],
              [
                2.193304812306622,
                47.05297494818493
              ],
              [
                2.193287048355004,
                47.05297780468522
              ],
              [
                2.193287048355004,
                47.05297780468522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06886772539701828,
          "ground": "gnd"
        },
        "24_LVBranch158931": {
          "bus1": "24_LVBus216800",
          "bus2": "24_LVBus216806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194380930489507,
                47.05195631953501
              ],
              [
                2.194380930489507,
                47.05195631953501
              ],
              [
                2.194197811772382,
                47.051351927285616
              ],
              [
                2.194131710451492,
                47.05113377217337
              ],
              [
                2.194111681001538,
                47.0505517126998
              ],
              [
                2.194331082429724,
                47.04969501391249
              ],
              [
                2.194331082429724,
                47.04969501391249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2547995782048426,
          "ground": "gnd"
        },
        "24_122214": {
          "bus1": "24_MVBus08235",
          "bus2": "24_MVBus08237",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202757260127307,
                47.05223741426538
              ],
              [
                2.202757260127307,
                47.05223741426538
              ],
              [
                2.203231715203597,
                47.053891095362935
              ],
              [
                2.203231715203597,
                47.053891095362935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.18734392583154,
          "ground": "gnd"
        },
        "24_197778": {
          "bus1": "24_MVBus08237",
          "bus2": "24_MVBus08238",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203231715203597,
                47.053891095362935
              ],
              [
                2.203231715203597,
                47.053891095362935
              ],
              [
                2.203628799495463,
                47.05513526603346
              ],
              [
                2.203694968032728,
                47.055349160242216
              ],
              [
                2.203709831669884,
                47.0553801237839
              ],
              [
                2.203718404177257,
                47.055394770243865
              ],
              [
                2.203723101409196,
                47.0554062366198
              ],
              [
                2.203726795448574,
                47.05542947763356
              ],
              [
                2.203721828455324,
                47.05543660573327
              ],
              [
                2.203715362780228,
                47.05543763279161
              ],
              [
                2.203703818920026,
                47.05542687817121
              ],
              [
                2.203703818920026,
                47.05542687817121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1780376697623763,
          "ground": "gnd"
        },
        "24_26055": {
          "bus1": "24_MVBus08238",
          "bus2": "24_MVBus08239",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203703818920026,
                47.05542687817121
              ],
              [
                2.203703818920026,
                47.05542687817121
              ],
              [
                2.205592966006324,
                47.061930976992635
              ],
              [
                2.205592966006324,
                47.061930976992635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.7371800502791426,
          "ground": "gnd"
        },
        "24_67678": {
          "bus1": "24_MVBus08239",
          "bus2": "24_MVBus08240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205592966006324,
                47.061930976992635
              ],
              [
                2.207202595090286,
                47.0617305365692
              ],
              [
                2.208331788044589,
                47.06034658874644
              ],
              [
                2.209300834255522,
                47.05915168307492
              ],
              [
                2.209913773846128,
                47.058272991315256
              ],
              [
                2.209971779055148,
                47.05815355218127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5745334480481699,
          "ground": "gnd"
        },
        "24_178214": {
          "bus1": "24_MVBus08240",
          "bus2": "24_MVBus08241",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209971779055148,
                47.05815355218127
              ],
              [
                2.209971779055148,
                47.05815355218127
              ],
              [
                2.209951286306377,
                47.05815769472824
              ],
              [
                2.209933086840822,
                47.05816066132367
              ],
              [
                2.209916069675719,
                47.0581534997014
              ],
              [
                2.209900402056937,
                47.05813227878507
              ],
              [
                2.209888096360697,
                47.058108884540964
              ],
              [
                2.209847588704053,
                47.058003910219526
              ],
              [
                2.209667446214907,
                47.05755064447993
              ],
              [
                2.209517630481579,
                47.05720533728309
              ],
              [
                2.209515479432652,
                47.057190914276006
              ],
              [
                2.209515479432652,
                47.057190914276006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11590678244657714,
          "ground": "gnd"
        },
        "24_37789": {
          "bus1": "24_MVBus08241",
          "bus2": "24_MVLV06681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209515479432652,
                47.057190914276006
              ],
              [
                2.209515479432652,
                47.057190914276006
              ],
              [
                2.208769968457133,
                47.05583605872275
              ],
              [
                2.20904281690939,
                47.054599822259505
              ],
              [
                2.209329325165055,
                47.054037555581075
              ],
              [
                2.209330304808504,
                47.054024080613615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3660993997194137,
          "ground": "gnd"
        },
        "24_LVBranch064616": {
          "bus1": "24_MVLV06681_LV",
          "bus2": "24_LVBus216732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209330304808504,
                47.054024080613615
              ],
              [
                2.209350049217912,
                47.05402403053648
              ],
              [
                2.209350049217912,
                47.05402403053648
              ],
              [
                2.209353193148699,
                47.054030430199624
              ],
              [
                2.209687178207776,
                47.054290758261644
              ],
              [
                2.209687178207776,
                47.054290758261644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03924109768652704,
          "ground": "gnd"
        },
        "24_LVBranch288942": {
          "bus1": "24_LVBus216732",
          "bus2": "24_LVBus216733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209687178207776,
                47.054290758261644
              ],
              [
                2.209687178207776,
                47.054290758261644
              ],
              [
                2.210298221036293,
                47.054719103519545
              ],
              [
                2.210312006331659,
                47.05472877142721
              ],
              [
                2.210318905573268,
                47.0547336008897
              ],
              [
                2.210736570235746,
                47.055025117168526
              ],
              [
                2.210742428385363,
                47.0550304942213
              ],
              [
                2.210742428385363,
                47.0550304942213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11486000418945315,
          "ground": "gnd"
        },
        "24_106928": {
          "bus1": "24_MVBus08239",
          "bus2": "24_MVBus08242",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205592966006324,
                47.061930976992635
              ],
              [
                2.205592966006324,
                47.061930976992635
              ],
              [
                2.205983190018352,
                47.063190062588816
              ],
              [
                2.205983190018352,
                47.063190062588816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.14307976739435793,
          "ground": "gnd"
        },
        "24_138795": {
          "bus1": "24_MVBus08242",
          "bus2": "24_MVLV30368",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205983190018352,
                47.063190062588816
              ],
              [
                2.205983190018352,
                47.063190062588816
              ],
              [
                2.205942931615923,
                47.06324399282389
              ],
              [
                2.205972962173748,
                47.06328692897267
              ],
              [
                2.205851238931385,
                47.06342693920115
              ],
              [
                2.205739482063333,
                47.06359898644882
              ],
              [
                2.205624206960799,
                47.063836817371126
              ],
              [
                2.205486954219836,
                47.064167866674126
              ],
              [
                2.205432120193627,
                47.06434056333933
              ],
              [
                2.205201180282834,
                47.06497810701505
              ],
              [
                2.204975735872897,
                47.065600462172505
              ],
              [
                2.204737918653622,
                47.06625697838515
              ],
              [
                2.20471147350518,
                47.06632999553799
              ],
              [
                2.204680057444067,
                47.06641670788099
              ],
              [
                2.204586193028866,
                47.066675801751835
              ],
              [
                2.204302539516814,
                47.06745880187992
              ],
              [
                2.20421229037141,
                47.067707940971076
              ],
              [
                2.204114086512587,
                47.067979021029046
              ],
              [
                2.204076027011835,
                47.0680360207155
              ],
              [
                2.204001005202993,
                47.06824415543517
              ],
              [
                2.203993236495239,
                47.06826571886208
              ],
              [
                2.203710684538246,
                47.068165446540796
              ],
              [
                2.203678930570341,
                47.068174792597716
              ],
              [
                2.203654555102367,
                47.06818197016095
              ],
              [
                2.203648429357635,
                47.068204623983576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6155952073767332,
          "ground": "gnd"
        },
        "24_198531": {
          "bus1": "24_MVLV30368",
          "bus2": "24_MVBus08243",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203648429357635,
                47.068204623983576
              ],
              [
                2.203662559869566,
                47.06819275663762
              ],
              [
                2.203688966978971,
                47.06818395314973
              ],
              [
                2.203712211566591,
                47.068176198526075
              ],
              [
                2.203986245663068,
                47.06828151675262
              ],
              [
                2.204014382277071,
                47.06830814142652
              ],
              [
                2.204092069049704,
                47.068316687377425
              ],
              [
                2.204166772908961,
                47.068109244927214
              ],
              [
                2.204209607584045,
                47.06803255848011
              ],
              [
                2.204237821160815,
                47.06802794008855
              ],
              [
                2.204312676449645,
                47.068041979180535
              ],
              [
                2.204553861218636,
                47.06806153532938
              ],
              [
                2.204785366744236,
                47.06805515339071
              ],
              [
                2.204938474799069,
                47.068050930081576
              ],
              [
                2.205171619187846,
                47.06801505136753
              ],
              [
                2.205295174172771,
                47.06800323710055
              ],
              [
                2.205394500525857,
                47.0679601519044
              ],
              [
                2.205574715812735,
                47.06784870843899
              ],
              [
                2.205598163248677,
                47.06780619312616
              ],
              [
                2.205607492218554,
                47.06779781050679
              ],
              [
                2.205607492218554,
                47.06779781050679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18762090615321717,
          "ground": "gnd"
        },
        "24_10833": {
          "bus1": "24_MVBus08243",
          "bus2": "24_MVBus08244",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205607492218554,
                47.06779781050679
              ],
              [
                2.206640784093744,
                47.06763756994647
              ],
              [
                2.207218189193962,
                47.067516623375944
              ],
              [
                2.20785114502134,
                47.06750877996368
              ],
              [
                2.219705355389268,
                47.06727068556439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.075285254762583,
          "ground": "gnd"
        },
        "24_37801": {
          "bus1": "24_MVBus08244",
          "bus2": "24_MVBus08245",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219705355389268,
                47.06727068556439
              ],
              [
                2.219705355389268,
                47.06727068556439
              ],
              [
                2.222030070683145,
                47.06720128723136
              ],
              [
                2.223947364888259,
                47.067849548390065
              ],
              [
                2.225459361632287,
                47.06840373725448
              ],
              [
                2.225459361632287,
                47.06840373725448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46958090228975324,
          "ground": "gnd"
        },
        "24_67679": {
          "bus1": "24_MVBus08245",
          "bus2": "24_MVLV71746",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225459361632287,
                47.06840373725448
              ],
              [
                2.226957911254097,
                47.06909773612179
              ],
              [
                2.227126292977371,
                47.069759192655596
              ],
              [
                2.227131783414352,
                47.06977215212919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21215070502898734,
          "ground": "gnd"
        },
        "24_LVBranch100913": {
          "bus1": "24_MVLV71746_LV",
          "bus2": "24_LVBus217014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227131783414352,
                47.06977215212919
              ],
              [
                2.227146023905808,
                47.06978150356064
              ],
              [
                2.227146023905808,
                47.06978150356064
              ],
              [
                2.227175440361965,
                47.06979990144647
              ],
              [
                2.227175440361965,
                47.06979990144647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0030291676081270653,
          "ground": "gnd"
        },
        "24_LVBranch073594": {
          "bus1": "24_LVBus217014",
          "bus2": "24_LVBus217015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227175440361965,
                47.06979990144647
              ],
              [
                2.227175440361965,
                47.06979990144647
              ],
              [
                2.227181903448905,
                47.06980077122665
              ],
              [
                2.228087765270413,
                47.069922249958445
              ],
              [
                2.228094228386817,
                47.069923119687296
              ],
              [
                2.228094228386817,
                47.069923119687296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07111990309893503,
          "ground": "gnd"
        },
        "24_LVBranch021624": {
          "bus1": "24_LVBus217014",
          "bus2": "24_LVBus217016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227175440361965,
                47.06979990144647
              ],
              [
                2.227175440361965,
                47.06979990144647
              ],
              [
                2.227172745998631,
                47.06980400105074
              ],
              [
                2.226820042351379,
                47.07025176361529
              ],
              [
                2.226504528364023,
                47.07075785477889
              ],
              [
                2.226503286578892,
                47.07075985069779
              ],
              [
                2.226503286578892,
                47.07075985069779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11842526726246345,
          "ground": "gnd"
        },
        "24_170884": {
          "bus1": "24_MVBus08245",
          "bus2": "24_MVBus08246",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225459361632287,
                47.06840373725448
              ],
              [
                2.225459361632287,
                47.06840373725448
              ],
              [
                2.225472047505656,
                47.06841324931802
              ],
              [
                2.225479984024883,
                47.06841460640506
              ],
              [
                2.225489921560593,
                47.06840973120217
              ],
              [
                2.22551100540729,
                47.06839483625262
              ],
              [
                2.225523740123782,
                47.068380733859975
              ],
              [
                2.225531895620996,
                47.06837170077638
              ],
              [
                2.225538866907455,
                47.06836229770988
              ],
              [
                2.225551198751178,
                47.06835200023179
              ],
              [
                2.225565133257204,
                47.068337089355786
              ],
              [
                2.225579849869738,
                47.0683259845426
              ],
              [
                2.225723511290112,
                47.06817769847554
              ],
              [
                2.225837371362124,
                47.06803834347136
              ],
              [
                2.226265655784684,
                47.06755849566823
              ],
              [
                2.226997129745178,
                47.06678373242863
              ],
              [
                2.227039320648813,
                47.06673506836704
              ],
              [
                2.227055228663417,
                47.066720429068496
              ],
              [
                2.227065991558804,
                47.06670442645909
              ],
              [
                2.227104183268443,
                47.066667021550444
              ],
              [
                2.227109360357407,
                47.066659154988486
              ],
              [
                2.22710619732772,
                47.066654267139974
              ],
              [
                2.227087117572543,
                47.06666185055161
              ],
              [
                2.227087117572543,
                47.06666185055161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2356581363685748,
          "ground": "gnd"
        },
        "24_115168": {
          "bus1": "24_MVBus08246",
          "bus2": "24_MVBus08247",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227087117572543,
                47.06666185055161
              ],
              [
                2.227087117572543,
                47.06666185055161
              ],
              [
                2.232966784652926,
                47.0601365772736
              ],
              [
                2.232966784652926,
                47.0601365772736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8519075544318172,
          "ground": "gnd"
        },
        "24_9516": {
          "bus1": "24_MVBus08247",
          "bus2": "24_MVBus08248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232966784652926,
                47.0601365772736
              ],
              [
                2.234009218490359,
                47.059088092492516
              ],
              [
                2.235725741355959,
                47.05720734068978
              ],
              [
                2.235742290371374,
                47.05642788549527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47400591141356974,
          "ground": "gnd"
        },
        "24_17311": {
          "bus1": "24_MVBus08248",
          "bus2": "24_MVLV78897",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.235742290371374,
                47.05642788549527
              ],
              [
                2.236856715542808,
                47.05687721288675
              ],
              [
                2.239177726356898,
                47.0567029394187
              ],
              [
                2.240416148051124,
                47.0567697905021
              ],
              [
                2.241585841523645,
                47.05690611962759
              ],
              [
                2.242663665065892,
                47.05700136675477
              ],
              [
                2.242683196379567,
                47.05700333488742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5428102504884555,
          "ground": "gnd"
        },
        "24_LVBranch109519": {
          "bus1": "24_MVLV78897_LV",
          "bus2": "24_LVBus217025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.242683196379567,
                47.05700333488742
              ],
              [
                2.242701742613363,
                47.05700405176238
              ],
              [
                2.242701742613363,
                47.05700405176238
              ],
              [
                2.242872259591425,
                47.057013924935994
              ],
              [
                2.242872259591425,
                47.057013924935994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013001452970795458,
          "ground": "gnd"
        },
        "24_LVBranch158630": {
          "bus1": "24_LVBus217025",
          "bus2": "24_LVBus217026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.242872259591425,
                47.057013924935994
              ],
              [
                2.242872259591425,
                47.057013924935994
              ],
              [
                2.243398158928285,
                47.05711957103084
              ],
              [
                2.243398158928285,
                47.05711957103084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04164564338913498,
          "ground": "gnd"
        },
        "24_LVBranch234442": {
          "bus1": "24_LVBus217026",
          "bus2": "24_LVBus217029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243398158928285,
                47.05711957103084
              ],
              [
                2.243398158928285,
                47.05711957103084
              ],
              [
                2.24428968431015,
                47.057199915886756
              ],
              [
                2.24428968431015,
                47.057199915886756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06831990976094007,
          "ground": "gnd"
        },
        "24_LVBranch097577": {
          "bus1": "24_LVBus217029",
          "bus2": "24_LVBus217030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24428968431015,
                47.057199915886756
              ],
              [
                2.24428968431015,
                47.057199915886756
              ],
              [
                2.244975482604637,
                47.05729280104466
              ],
              [
                2.244981997514202,
                47.05729344496728
              ],
              [
                2.244981997514202,
                47.05729344496728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053616863180846935,
          "ground": "gnd"
        },
        "24_LVBranch023567": {
          "bus1": "24_LVBus217026",
          "bus2": "24_LVBus217027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243398158928285,
                47.05711957103084
              ],
              [
                2.243398158928285,
                47.05711957103084
              ],
              [
                2.243574706225166,
                47.05760776679838
              ],
              [
                2.243696889265606,
                47.05814967845738
              ],
              [
                2.24381464921104,
                47.058647289914965
              ],
              [
                2.244054493497945,
                47.059665437637214
              ],
              [
                2.244244489062761,
                47.06032604265337
              ],
              [
                2.244244489062761,
                47.06032604265337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.36239470909828037,
          "ground": "gnd"
        },
        "24_LVBranch031866": {
          "bus1": "24_LVBus217027",
          "bus2": "24_LVBus217028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244244489062761,
                47.06032604265337
              ],
              [
                2.244244489062761,
                47.06032604265337
              ],
              [
                2.24430513032674,
                47.060682567742774
              ],
              [
                2.244413343931964,
                47.061210865005634
              ],
              [
                2.244414596445548,
                47.06121744210157
              ],
              [
                2.24441584895945,
                47.06122401919744
              ],
              [
                2.244416423059949,
                47.061227015332946
              ],
              [
                2.244416710164268,
                47.06122848191465
              ],
              [
                2.244416710164268,
                47.06122848191465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10118203242774032,
          "ground": "gnd"
        },
        "24_118813": {
          "bus1": "24_MVBus08248",
          "bus2": "24_MVBus08249",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.235742290371374,
                47.05642788549527
              ],
              [
                2.235742290371374,
                47.05642788549527
              ],
              [
                2.235113985127601,
                47.055724669590845
              ],
              [
                2.234038223146729,
                47.055245636895634
              ],
              [
                2.23299563090832,
                47.05492043819068
              ],
              [
                2.23189046147707,
                47.05470316128269
              ],
              [
                2.23189046147707,
                47.05470316128269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36360013891527215,
          "ground": "gnd"
        },
        "24_99089": {
          "bus1": "24_MVBus08249",
          "bus2": "24_MVLV46702",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.23189046147707,
                47.05470316128269
              ],
              [
                2.23189046147707,
                47.05470316128269
              ],
              [
                2.231240179380198,
                47.054603771548216
              ],
              [
                2.23122109984509,
                47.054600299549726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.050627848718521606,
          "ground": "gnd"
        },
        "24_LVBranch136693": {
          "bus1": "24_MVLV46702_LV",
          "bus2": "24_LVBus216894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.23122109984509,
                47.054600299549726
              ],
              [
                2.231213450221104,
                47.05458786000816
              ],
              [
                2.231213450221104,
                47.05458786000816
              ],
              [
                2.231077916327392,
                47.054551580385116
              ],
              [
                2.231077916327392,
                47.054551580385116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011059349983602617,
          "ground": "gnd"
        },
        "24_LVBranch005464": {
          "bus1": "24_LVBus216894",
          "bus2": "24_LVBus216895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231077916327392,
                47.054551580385116
              ],
              [
                2.231077916327392,
                47.054551580385116
              ],
              [
                2.23107156093243,
                47.05455039605967
              ],
              [
                2.230779309145864,
                47.054520646888825
              ],
              [
                2.229987924482955,
                47.05448093445929
              ],
              [
                2.229258595774964,
                47.054557494386394
              ],
              [
                2.229244113461203,
                47.05455901016219
              ],
              [
                2.229244113461203,
                47.05455901016219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14041689705592156,
          "ground": "gnd"
        },
        "24_LVBranch126203": {
          "bus1": "24_LVBus216895",
          "bus2": "24_LVBus216896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229244113461203,
                47.05455901016219
              ],
              [
                2.229244113461203,
                47.05455901016219
              ],
              [
                2.228753025361851,
                47.05468528570829
              ],
              [
                2.228753025361851,
                47.05468528570829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039865618117611946,
          "ground": "gnd"
        },
        "24_LVBranch139584": {
          "bus1": "24_LVBus216896",
          "bus2": "24_LVBus216898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228753025361851,
                47.05468528570829
              ],
              [
                2.228753025361851,
                47.05468528570829
              ],
              [
                2.228244931441656,
                47.05490136845811
              ],
              [
                2.227507832707714,
                47.055021135855505
              ],
              [
                2.226720047071019,
                47.054982726778945
              ],
              [
                2.225952508762449,
                47.05484138126316
              ],
              [
                2.225944758665235,
                47.05483995241675
              ],
              [
                2.225944758665235,
                47.05483995241675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22404473439169378,
          "ground": "gnd"
        },
        "24_LVBranch082159": {
          "bus1": "24_LVBus216896",
          "bus2": "24_LVBus216897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228753025361851,
                47.05468528570829
              ],
              [
                2.228753025361851,
                47.05468528570829
              ],
              [
                2.229122461997935,
                47.054249342825436
              ],
              [
                2.22891175124705,
                47.05377598093605
              ],
              [
                2.228399888912879,
                47.05352145141447
              ],
              [
                2.22787607901373,
                47.053247755724676
              ],
              [
                2.227354432687848,
                47.05297426660226
              ],
              [
                2.2268377641363,
                47.05270222822157
              ],
              [
                2.226296826748408,
                47.052424982461645
              ],
              [
                2.226286872571822,
                47.052420204993645
              ],
              [
                2.226286872571822,
                47.052420204993645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3610133288567187,
          "ground": "gnd"
        },
        "24_79641": {
          "bus1": "24_MVBus08249",
          "bus2": "24_MVLV19692",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.23189046147707,
                47.05470316128269
              ],
              [
                2.23189046147707,
                47.05470316128269
              ],
              [
                2.231380703529589,
                47.05376574017016
              ],
              [
                2.232655994784946,
                47.053173353295925
              ],
              [
                2.233082865985451,
                47.05280789747146
              ],
              [
                2.233599607528224,
                47.052694985504786
              ],
              [
                2.234695200709126,
                47.052377423213244
              ],
              [
                2.236789361494048,
                47.05160432754368
              ],
              [
                2.240564749901713,
                47.05061528694416
              ],
              [
                2.241190226397233,
                47.04971620460499
              ],
              [
                2.240625589257554,
                47.04898458908364
              ],
              [
                2.240616384288567,
                47.048972652626176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1026647581985372,
          "ground": "gnd"
        },
        "24_LVBranch213073": {
          "bus1": "24_MVLV19692_LV",
          "bus2": "24_LVBus216826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240616384288567,
                47.048972652626176
              ],
              [
                2.240636085576344,
                47.04897357770914
              ],
              [
                2.240636085576344,
                47.04897357770914
              ],
              [
                2.241063841796188,
                47.04899371704627
              ],
              [
                2.241063841796188,
                47.04899371704627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032580700923881385,
          "ground": "gnd"
        },
        "24_LVBranch292084": {
          "bus1": "24_LVBus216826",
          "bus2": "24_LVBus216827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241063841796188,
                47.04899371704627
              ],
              [
                2.241063841796188,
                47.04899371704627
              ],
              [
                2.24110332711484,
                47.04899346204962
              ],
              [
                2.242544540989337,
                47.048984145394094
              ],
              [
                2.242544540989337,
                47.048984145394094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11251811121754798,
          "ground": "gnd"
        },
        "24_169419": {
          "bus1": "24_MVBus08247",
          "bus2": "24_MVLV83399",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232966784652926,
                47.0601365772736
              ],
              [
                2.232966784652926,
                47.0601365772736
              ],
              [
                2.232972626003761,
                47.06012480676141
              ],
              [
                2.232984510671724,
                47.06011940189288
              ],
              [
                2.233002626273605,
                47.06011864459593
              ],
              [
                2.233061471289585,
                47.06012527381069
              ],
              [
                2.233076743398116,
                47.06012451393573
              ],
              [
                2.233101074546008,
                47.0601295646644
              ],
              [
                2.233215364030841,
                47.0601381689567
              ],
              [
                2.234128658452107,
                47.060177275448495
              ],
              [
                2.234291632961699,
                47.0601774209115
              ],
              [
                2.234438751644207,
                47.060187609573404
              ],
              [
                2.234542834625553,
                47.060205487348505
              ],
              [
                2.234706872352147,
                47.06024894900049
              ],
              [
                2.234816563457124,
                47.060294674187276
              ],
              [
                2.234876489029428,
                47.06032875928153
              ],
              [
                2.234942028538742,
                47.060380634448386
              ],
              [
                2.234979285177975,
                47.06042862523391
              ],
              [
                2.235044725476322,
                47.06054005389472
              ],
              [
                2.235094397881626,
                47.06060816173282
              ],
              [
                2.235154252385602,
                47.060673183923235
              ],
              [
                2.235239015724763,
                47.06074440835817
              ],
              [
                2.235309093411758,
                47.06079165437175
              ],
              [
                2.235389379496576,
                47.06082885180177
              ],
              [
                2.235454984247235,
                47.06085365771116
              ],
              [
                2.235529640355874,
                47.060874603270925
              ],
              [
                2.235740053821623,
                47.060928152847325
              ],
              [
                2.23623444998372,
                47.06103996617891
              ],
              [
                2.237647447396433,
                47.061387684412765
              ],
              [
                2.238038892598057,
                47.0614769650559
              ],
              [
                2.238922518975018,
                47.061657929145206
              ],
              [
                2.23969525504553,
                47.061829517913985
              ],
              [
                2.240153483386806,
                47.06192348970426
              ],
              [
                2.240591367425516,
                47.0619988748635
              ],
              [
                2.240670561340447,
                47.06201672625204
              ],
              [
                2.240745215556629,
                47.06204077204667
              ],
              [
                2.240824362693657,
                47.062084918643365
              ],
              [
                2.240897852587957,
                47.06213448506208
              ],
              [
                2.242238250276986,
                47.063254744876474
              ],
              [
                2.242891483553276,
                47.063816784604924
              ],
              [
                2.242934444456012,
                47.06384543601464
              ],
              [
                2.242980815524116,
                47.063866353622
              ],
              [
                2.243092792188671,
                47.063908213461445
              ],
              [
                2.243133498271909,
                47.06393144735876
              ],
              [
                2.243298550820324,
                47.064053009923825
              ],
              [
                2.243737119403044,
                47.06439986525489
              ],
              [
                2.24380607176735,
                47.06445019077715
              ],
              [
                2.24382867749115,
                47.06447263612097
              ],
              [
                2.243842205578073,
                47.06449895139843
              ],
              [
                2.243846694405259,
                47.06452215573969
              ],
              [
                2.243842125434267,
                47.06454535275443
              ],
              [
                2.243826240684928,
                47.06457240889928
              ],
              [
                2.24380013266381,
                47.06461106162197
              ],
              [
                2.243775199416743,
                47.06463269483848
              ],
              [
                2.242798132775859,
                47.06542002215035
              ],
              [
                2.24232886932029,
                47.065787789967914
              ],
              [
                2.242249547019533,
                47.06583954173482
              ],
              [
                2.242192893176383,
                47.06587043237772
              ],
              [
                2.242163429668391,
                47.065892070503374
              ],
              [
                2.24213960973253,
                47.06592376180965
              ],
              [
                2.242129377271209,
                47.06594772773881
              ],
              [
                2.242123667016765,
                47.06597556567545
              ],
              [
                2.242128125284572,
                47.06601579049389
              ],
              [
                2.242147297914691,
                47.06605137649643
              ],
              [
                2.242201550144428,
                47.06609860522107
              ],
              [
                2.242519077782263,
                47.06640978611967
              ],
              [
                2.243829743468849,
                47.06778058553898
              ],
              [
                2.24384724625302,
                47.06780825341015
              ],
              [
                2.243861367877936,
                47.0678268235854
              ],
              [
                2.243873147258611,
                47.067829369984075
              ],
              [
                2.243894764073376,
                47.067822982308634
              ],
              [
                2.243911461998515,
                47.067821160622515
              ],
              [
                2.243886268256182,
                47.067809814287884
              ],
              [
                2.243900390026314,
                47.067805426659646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.4743035477041335,
          "ground": "gnd"
        },
        "24_LVBranch384503": {
          "bus1": "24_MVLV83399_LV",
          "bus2": "24_LVBus217032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243900390026314,
                47.067805426659646
              ],
              [
                2.243916492361202,
                47.06780540369177
              ],
              [
                2.243916492361202,
                47.06780540369177
              ],
              [
                2.243929398677928,
                47.067811054616556
              ],
              [
                2.243932487257382,
                47.06781423270157
              ],
              [
                2.243932996175669,
                47.06781687793765
              ],
              [
                2.243930140693157,
                47.067823586647926
              ],
              [
                2.243914894978961,
                47.06783839074235
              ],
              [
                2.24390454701435,
                47.06784561516385
              ],
              [
                2.243893442410295,
                47.0678487817756
              ],
              [
                2.243880756326033,
                47.06784520910142
              ],
              [
                2.243848823739331,
                47.06782492427905
              ],
              [
                2.243821777281312,
                47.06778856754429
              ],
              [
                2.243826708992019,
                47.06777657986281
              ],
              [
                2.24387686235854,
                47.06773657922008
              ],
              [
                2.24392340255776,
                47.0676921675935
              ],
              [
                2.244029670579072,
                47.067590769520564
              ],
              [
                2.244042088820095,
                47.06758165759765
              ],
              [
                2.24407206612371,
                47.06756757605773
              ],
              [
                2.24408705912791,
                47.06755418410987
              ],
              [
                2.244120171781121,
                47.06751610374992
              ],
              [
                2.24412896471803,
                47.06750200510766
              ],
              [
                2.244141897097842,
                47.067492488768195
              ],
              [
                2.244159485816187,
                47.06747027382421
              ],
              [
                2.244163121072223,
                47.06746181151545
              ],
              [
                2.244172426063983,
                47.067456178521894
              ],
              [
                2.244177586580315,
                47.067456533525494
              ],
              [
                2.244262701788625,
                47.067497084112276
              ],
              [
                2.244279998452859,
                47.06749921210012
              ],
              [
                2.244291102807305,
                47.067496135410494
              ],
              [
                2.244307914332626,
                47.06748177332919
              ],
              [
                2.244314881642083,
                47.067480366564254
              ],
              [
                2.244314881642083,
                47.067480366564254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07472129717056127,
          "ground": "gnd"
        },
        "24_LVBranch385102": {
          "bus1": "24_LVBus217032",
          "bus2": "24_LVBus217033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244314881642083,
                47.067480366564254
              ],
              [
                2.244314881642083,
                47.067480366564254
              ],
              [
                2.244311340401786,
                47.067480102830054
              ],
              [
                2.244304047278691,
                47.067479566195814
              ],
              [
                2.244288792851458,
                47.067491896433346
              ],
              [
                2.244280783899796,
                47.067494183966524
              ],
              [
                2.244274845664879,
                47.06749435910557
              ],
              [
                2.244260136540584,
                47.06748817600319
              ],
              [
                2.244215002995165,
                47.06746520883629
              ],
              [
                2.244184045876077,
                47.06745195076964
              ],
              [
                2.244173474883818,
                47.06744347701023
              ],
              [
                2.244173766137783,
                47.06742724845459
              ],
              [
                2.24418023970478,
                47.06741437139513
              ],
              [
                2.244191101809227,
                47.06739904196295
              ],
              [
                2.244253665694898,
                47.06734634879494
              ],
              [
                2.244328663131659,
                47.0672754936699
              ],
              [
                2.244400030004292,
                47.06721028506602
              ],
              [
                2.244432080891456,
                47.06718456426847
              ],
              [
                2.244464674750386,
                47.067149308133494
              ],
              [
                2.244486902364594,
                47.067132035670966
              ],
              [
                2.24449310403398,
                47.067131770772484
              ],
              [
                2.244494919096461,
                47.06713285175096
              ],
              [
                2.244497510137872,
                47.06713441014082
              ],
              [
                2.244497510137872,
                47.06713441014082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05672679315744624,
          "ground": "gnd"
        },
        "24_18253": {
          "bus1": "24_MVBus08244",
          "bus2": "24_MVBus08250",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219705355389268,
                47.06727068556439
              ],
              [
                2.219705355389268,
                47.06727068556439
              ],
              [
                2.220065759613457,
                47.066180466780594
              ],
              [
                2.220065759613457,
                47.066180466780594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12425538889946557,
          "ground": "gnd"
        },
        "24_217929": {
          "bus1": "24_MVBus08250",
          "bus2": "24_MVLV52386",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.220065759613457,
                47.066180466780594
              ],
              [
                2.220065759613457,
                47.066180466780594
              ],
              [
                2.220090771199667,
                47.066169939867
              ],
              [
                2.220114509963377,
                47.06616351383354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00223144328835775,
          "ground": "gnd"
        },
        "24_LVBranch332622": {
          "bus1": "24_MVLV52386_LV",
          "bus2": "24_LVBus216935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.220114509963377,
                47.06616351383354
              ],
              [
                2.220094922978392,
                47.066161775711194
              ],
              [
                2.220094922978392,
                47.066161775711194
              ],
              [
                2.220063173098463,
                47.066158963704794
              ],
              [
                2.220023438038934,
                47.0661835004246
              ],
              [
                2.220020985918981,
                47.06618500926203
              ],
              [
                2.220030157081106,
                47.06620570938772
              ],
              [
                2.220030157081106,
                47.06620570938772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009155379215257248,
          "ground": "gnd"
        },
        "24_119018": {
          "bus1": "24_MVBus08250",
          "bus2": "24_MVBus08251",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.220065759613457,
                47.066180466780594
              ],
              [
                2.220065759613457,
                47.066180466780594
              ],
              [
                2.220182158129806,
                47.0657494514333
              ],
              [
                2.221608123484453,
                47.065061363502245
              ],
              [
                2.221602248420139,
                47.06489682964925
              ],
              [
                2.221602248420139,
                47.06489682964925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19963154720266293,
          "ground": "gnd"
        },
        "24_149435": {
          "bus1": "24_MVBus08251",
          "bus2": "24_MVLV84105",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221602248420139,
                47.06489682964925
              ],
              [
                2.221602248420139,
                47.06489682964925
              ],
              [
                2.221662444571047,
                47.06474142097034
              ],
              [
                2.221654938591535,
                47.064729889566244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.017872002416449533,
          "ground": "gnd"
        },
        "24_LVBranch559391": {
          "bus1": "24_MVLV84105_LV",
          "bus2": "24_LVBus217035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221654938591535,
                47.064729889566244
              ],
              [
                2.221674485204745,
                47.06473181629908
              ],
              [
                2.221674485204745,
                47.06473181629908
              ],
              [
                2.22170100804605,
                47.0647344337111
              ],
              [
                2.221741922894665,
                47.064686795835904
              ],
              [
                2.221741455132755,
                47.06468389865328
              ],
              [
                2.221738025200965,
                47.06466250271438
              ],
              [
                2.221738025200965,
                47.06466250271438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01089324521351092,
          "ground": "gnd"
        },
        "24_140688": {
          "bus1": "24_MVLV30368",
          "bus2": "24_MVBus08255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203648429357635,
                47.068204623983576
              ],
              [
                2.203678082962035,
                47.068208724519316
              ],
              [
                2.203700401759394,
                47.06820265107743
              ],
              [
                2.20371701567416,
                47.06819813633026
              ],
              [
                2.203968713118832,
                47.06829014164793
              ],
              [
                2.203995870555293,
                47.068324069944566
              ],
              [
                2.204092126404518,
                47.06833613678992
              ],
              [
                2.20403535120161,
                47.068486268399276
              ],
              [
                2.203680168119963,
                47.06942528248854
              ],
              [
                2.203625986993185,
                47.06960630010562
              ],
              [
                2.203469291645726,
                47.07003610897671
              ],
              [
                2.203227615378413,
                47.070698976991665
              ],
              [
                2.203154302560092,
                47.070900087130006
              ],
              [
                2.203139124583673,
                47.07098874296797
              ],
              [
                2.203118603547698,
                47.07102328170245
              ],
              [
                2.203091232172217,
                47.071080401398255
              ],
              [
                2.202997193916994,
                47.07134480108684
              ],
              [
                2.202609415263495,
                47.07237711558675
              ],
              [
                2.202338098758418,
                47.07312114448929
              ],
              [
                2.202338098758418,
                47.07312114448929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5851539840048376,
          "ground": "gnd"
        },
        "24_238229": {
          "bus1": "24_MVBus08255",
          "bus2": "24_MVLV73148",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202338098758418,
                47.07312114448929
              ],
              [
                2.202338098758418,
                47.07312114448929
              ],
              [
                2.202309099115249,
                47.07309143280476
              ],
              [
                2.202203119276951,
                47.07307339775028
              ],
              [
                2.202180430908605,
                47.073068423389095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012265489613949082,
          "ground": "gnd"
        },
        "24_LVBranch372164": {
          "bus1": "24_MVLV73148_LV",
          "bus2": "24_LVBus217020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202180430908605,
                47.073068423389095
              ],
              [
                2.202213237691402,
                47.073065834977314
              ],
              [
                2.202213237691402,
                47.073065834977314
              ],
              [
                2.202245330055689,
                47.0730698577697
              ],
              [
                2.202262866910206,
                47.07306024359513
              ],
              [
                2.202233749647263,
                47.073035470550074
              ],
              [
                2.202233749647263,
                47.073035470550074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0077180632425001006,
          "ground": "gnd"
        },
        "24_LVBranch617274": {
          "bus1": "24_LVBus217020",
          "bus2": "24_LVBus217021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202233749647263,
                47.073035470550074
              ],
              [
                2.202233749647263,
                47.073035470550074
              ],
              [
                2.202305384865185,
                47.073018102174885
              ],
              [
                2.202305384865185,
                47.073018102174885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005773323373268856,
          "ground": "gnd"
        },
        "24_LVBranch332623": {
          "bus1": "24_LVBus217021",
          "bus2": "24_LVBus217022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202305384865185,
                47.073018102174885
              ],
              [
                2.202305384865185,
                47.073018102174885
              ],
              [
                2.20231073748275,
                47.07302072626967
              ],
              [
                2.202348198341421,
                47.07303681893208
              ],
              [
                2.202077434418841,
                47.07384660838281
              ],
              [
                2.201986212209835,
                47.07399223637641
              ],
              [
                2.201948355274391,
                47.074007853979026
              ],
              [
                2.201942713650274,
                47.07401017732031
              ],
              [
                2.201942713650274,
                47.07401017732031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11767563769676874,
          "ground": "gnd"
        },
        "24_171577": {
          "bus1": "24_MVBus08255",
          "bus2": "24_MVBus08256",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202338098758418,
                47.07312114448929
              ],
              [
                2.202338098758418,
                47.07312114448929
              ],
              [
                2.202195521974093,
                47.073536340269165
              ],
              [
                2.202071314248418,
                47.073898058240204
              ],
              [
                2.201999673318804,
                47.07405382967351
              ],
              [
                2.201985924644595,
                47.07410697981421
              ],
              [
                2.201985924644595,
                47.07410697981421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11286880646199994,
          "ground": "gnd"
        },
        "24_180322": {
          "bus1": "24_MVBus08256",
          "bus2": "24_MVLV02790",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201985924644595,
                47.07410697981421
              ],
              [
                2.201985924644595,
                47.07410697981421
              ],
              [
                2.202083659119527,
                47.073921669175434
              ],
              [
                2.202102106626773,
                47.07393764067396
              ],
              [
                2.202595862747927,
                47.074104365033726
              ],
              [
                2.202941160985882,
                47.074220959785094
              ],
              [
                2.203118596935109,
                47.07435353317708
              ],
              [
                2.203255104942749,
                47.07445551738612
              ],
              [
                2.203320620026957,
                47.07448536119058
              ],
              [
                2.203495636974229,
                47.074516132641826
              ],
              [
                2.203670580105495,
                47.074582132010214
              ],
              [
                2.203815344627955,
                47.07463674327091
              ],
              [
                2.20406732663404,
                47.074647056044604
              ],
              [
                2.204209458460701,
                47.07460003615215
              ],
              [
                2.204241113005896,
                47.07458444663912
              ],
              [
                2.204258624618421,
                47.07458513253545
              ],
              [
                2.204278876886044,
                47.07460115074347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21348643888771104,
          "ground": "gnd"
        },
        "24_LVBranch525298": {
          "bus1": "24_MVLV02790_LV",
          "bus2": "24_LVBus216726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204278876886044,
                47.07460115074347
              ],
              [
                2.204252717281286,
                47.074583083635574
              ],
              [
                2.204252717281286,
                47.074583083635574
              ],
              [
                2.204254554572422,
                47.074574917401755
              ],
              [
                2.204282953261536,
                47.07456069151216
              ],
              [
                2.204290324506734,
                47.07455647189801
              ],
              [
                2.20429802543456,
                47.07455205475177
              ],
              [
                2.20429802543456,
                47.07455205475177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005087200128340077,
          "ground": "gnd"
        },
        "24_LVBranch353912": {
          "bus1": "24_MVLV02790_LV",
          "bus2": "24_LVBus216724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204278876886044,
                47.07460115074347
              ],
              [
                2.204257621114238,
                47.07459159049399
              ],
              [
                2.204257621114238,
                47.07459159049399
              ],
              [
                2.204240864257464,
                47.07458920522726
              ],
              [
                2.204230569427223,
                47.07459889102403
              ],
              [
                2.204220730897142,
                47.074621117746055
              ],
              [
                2.204221465212003,
                47.074633056262094
              ],
              [
                2.204235681147356,
                47.07464059329944
              ],
              [
                2.204240823090883,
                47.07464331601613
              ],
              [
                2.204240823090883,
                47.07464331601613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008401449801032253,
          "ground": "gnd"
        },
        "24_140689": {
          "bus1": "24_MVBus08256",
          "bus2": "24_MVBus08257",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201985924644595,
                47.07410697981421
              ],
              [
                2.201985924644595,
                47.07410697981421
              ],
              [
                2.201850696441144,
                47.07445670191745
              ],
              [
                2.201696102443569,
                47.074856454713775
              ],
              [
                2.201610799047448,
                47.07507704384567
              ],
              [
                2.201483236949436,
                47.075471034667586
              ],
              [
                2.201310196190261,
                47.07594097874118
              ],
              [
                2.201304756530497,
                47.075993724752536
              ],
              [
                2.201278130491551,
                47.076045933015514
              ],
              [
                2.201257630855918,
                47.076070737747415
              ],
              [
                2.201171565720117,
                47.07627337860693
              ],
              [
                2.200731132085674,
                47.07709315631469
              ],
              [
                2.200286208765884,
                47.07788655062602
              ],
              [
                2.200211083530603,
                47.07802050140379
              ],
              [
                2.200055857839477,
                47.078297302893326
              ],
              [
                2.200065490580261,
                47.07834143060802
              ],
              [
                2.199962108174156,
                47.078504746303636
              ],
              [
                2.199924070193863,
                47.07857452763175
              ],
              [
                2.199920236785684,
                47.07859572656287
              ],
              [
                2.199889146541607,
                47.07861585840305
              ],
              [
                2.199773608292196,
                47.07879467722887
              ],
              [
                2.199553267795205,
                47.07909335876536
              ],
              [
                2.199512188102791,
                47.0791729599048
              ],
              [
                2.199393781055782,
                47.079288155375394
              ],
              [
                2.19928059998639,
                47.07942974217363
              ],
              [
                2.199253318944118,
                47.07943798573328
              ],
              [
                2.199227487453518,
                47.07947674535999
              ],
              [
                2.199226668104998,
                47.07949846065061
              ],
              [
                2.199083849860086,
                47.079683453213484
              ],
              [
                2.199073191803781,
                47.079705678446736
              ],
              [
                2.199036001734224,
                47.079741842535505
              ],
              [
                2.198913629902107,
                47.07992840675363
              ],
              [
                2.198890035278893,
                47.07997285444303
              ],
              [
                2.19888387800274,
                47.0800116376563
              ],
              [
                2.198823706744808,
                47.08015069690663
              ],
              [
                2.198781287281765,
                47.08024872888975
              ],
              [
                2.198787215937148,
                47.08025289216616
              ],
              [
                2.198795339907133,
                47.080258596395964
              ],
              [
                2.198795339907133,
                47.080258596395964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.731403017859339,
          "ground": "gnd"
        },
        "24_LVBranch452544": {
          "bus1": "24_MVLV30368_LV",
          "bus2": "24_LVBus216864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203648429357635,
                47.068204623983576
              ],
              [
                2.203671292437038,
                47.068202068612926
              ],
              [
                2.203671292437038,
                47.068202068612926
              ],
              [
                2.203718016283049,
                47.06818750421951
              ],
              [
                2.203976502630056,
                47.06828682212974
              ],
              [
                2.20400366990669,
                47.06831676520911
              ],
              [
                2.204116460987245,
                47.068329525834955
              ],
              [
                2.204128489996354,
                47.068342251063186
              ],
              [
                2.204128489996354,
                47.068342251063186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04071186296882446,
          "ground": "gnd"
        },
        "24_LVBranch179897": {
          "bus1": "24_LVBus216864",
          "bus2": "24_LVBus216865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204128489996354,
                47.068342251063186
              ],
              [
                2.204128489996354,
                47.068342251063186
              ],
              [
                2.204244337990723,
                47.068028136519565
              ],
              [
                2.204244337990723,
                47.068028136519565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03601245683061375,
          "ground": "gnd"
        },
        "24_LVBranch148752": {
          "bus1": "24_LVBus216865",
          "bus2": "24_LVBus216866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204244337990723,
                47.068028136519565
              ],
              [
                2.204244337990723,
                47.068028136519565
              ],
              [
                2.204250908682538,
                47.06802784722841
              ],
              [
                2.204671431073089,
                47.0680690112626
              ],
              [
                2.204869973701721,
                47.06806038724075
              ],
              [
                2.205366973878381,
                47.06801239617992
              ],
              [
                2.205481999111023,
                47.06794040672251
              ],
              [
                2.205729124979602,
                47.067785732694986
              ],
              [
                2.205776827805297,
                47.06766074269308
              ],
              [
                2.205776827805297,
                47.06766074269308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13767321393624857,
          "ground": "gnd"
        },
        "24_LVBranch228977": {
          "bus1": "24_LVBus216866",
          "bus2": "24_LVBus216867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205776827805297,
                47.06766074269308
              ],
              [
                2.205776827805297,
                47.06766074269308
              ],
              [
                2.20609679560656,
                47.068136509491204
              ],
              [
                2.206099550603516,
                47.068140596806806
              ],
              [
                2.206099550603516,
                47.068140596806806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05870921179154675,
          "ground": "gnd"
        },
        "24_LVBranch136172": {
          "bus1": "24_LVBus216866",
          "bus2": "24_LVBus216868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205776827805297,
                47.06766074269308
              ],
              [
                2.205776827805297,
                47.06766074269308
              ],
              [
                2.205867145873369,
                47.0673369896251
              ],
              [
                2.206096998469981,
                47.0670232907992
              ],
              [
                2.206263012294158,
                47.066718101195995
              ],
              [
                2.206263805807847,
                47.06671663574898
              ],
              [
                2.206282505845305,
                47.066682274265844
              ],
              [
                2.206284793785142,
                47.066678057738876
              ],
              [
                2.206284793785142,
                47.066678057738876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11658694767759582,
          "ground": "gnd"
        },
        "24_LVBranch108660": {
          "bus1": "24_LVBus216865",
          "bus2": "24_LVBus216869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204244337990723,
                47.068028136519565
              ],
              [
                2.204244337990723,
                47.068028136519565
              ],
              [
                2.20457298982842,
                47.06708201897111
              ],
              [
                2.204574514688118,
                47.06707763967292
              ],
              [
                2.204574514688118,
                47.06707763967292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10860438030546926,
          "ground": "gnd"
        },
        "24_36100": {
          "bus1": "24_MVBus08233",
          "bus2": "24_MVLV31438",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198188374516779,
                47.03678914444138
              ],
              [
                2.198041721599947,
                47.03695759839945
              ],
              [
                2.197797968171685,
                47.03747822950442
              ],
              [
                2.197808962853073,
                47.03750096689446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08256530713241782,
          "ground": "gnd"
        },
        "24_LVBranch637986": {
          "bus1": "24_MVLV31438_LV",
          "bus2": "24_LVBus216877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197808962853073,
                47.03750096689446
              ],
              [
                2.197819759254467,
                47.03751386234594
              ],
              [
                2.197819759254467,
                47.03751386234594
              ],
              [
                2.197750398073326,
                47.03761107972756
              ],
              [
                2.197754204022667,
                47.03764046549518
              ],
              [
                2.197655602895189,
                47.03785502803236
              ],
              [
                2.197620388976128,
                47.03793164977647
              ],
              [
                2.197612567874656,
                47.03795891635616
              ],
              [
                2.197589217344761,
                47.037966561658614
              ],
              [
                2.197575855382345,
                47.037958574924325
              ],
              [
                2.197578050851217,
                47.03794411191579
              ],
              [
                2.197578050851217,
                47.03794411191579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05725819901366697,
          "ground": "gnd"
        },
        "24_LVBranch104799": {
          "bus1": "24_MVLV31438_LV",
          "bus2": "24_LVBus216871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197808962853073,
                47.03750096689446
              ],
              [
                2.197790968449254,
                47.03749831823366
              ],
              [
                2.197790968449254,
                47.03749831823366
              ],
              [
                2.197787760717764,
                47.03750224562678
              ],
              [
                2.197727532966372,
                47.037563327869606
              ],
              [
                2.197727532966372,
                47.037563327869606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008689429713087487,
          "ground": "gnd"
        },
        "24_LVBranch088635": {
          "bus1": "24_LVBus216871",
          "bus2": "24_LVBus216875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197727532966372,
                47.037563327869606
              ],
              [
                2.197727532966372,
                47.037563327869606
              ],
              [
                2.198259317179559,
                47.037712820416836
              ],
              [
                2.19827009340991,
                47.03772338581996
              ],
              [
                2.19827009340991,
                47.03772338581996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04513242051302299,
          "ground": "gnd"
        },
        "24_LVBranch045768": {
          "bus1": "24_LVBus216871",
          "bus2": "24_LVBus216872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.197727532966372,
                47.037563327869606
              ],
              [
                2.197727532966372,
                47.037563327869606
              ],
              [
                2.19738278410219,
                47.03740619781537
              ],
              [
                2.197318633638771,
                47.03738642742361
              ],
              [
                2.196858169036648,
                47.03724452927979
              ],
              [
                2.196802884148719,
                47.03723633835968
              ],
              [
                2.196658485587454,
                47.03720392010046
              ],
              [
                2.196658485587454,
                47.03720392010046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09107762193310857,
          "ground": "gnd"
        },
        "24_LVBranch115049": {
          "bus1": "24_LVBus216872",
          "bus2": "24_LVBus216874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196658485587454,
                47.03720392010046
              ],
              [
                2.196658485587454,
                47.03720392010046
              ],
              [
                2.196830782201475,
                47.03683090164798
              ],
              [
                2.196834252854039,
                47.03682708255467
              ],
              [
                2.196834252854039,
                47.03682708255467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043987363507022176,
          "ground": "gnd"
        },
        "24_LVBranch075500": {
          "bus1": "24_LVBus216872",
          "bus2": "24_LVBus216873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196658485587454,
                47.03720392010046
              ],
              [
                2.196658485587454,
                47.03720392010046
              ],
              [
                2.196247209953387,
                47.03768752215218
              ],
              [
                2.196243956420183,
                47.037693824407214
              ],
              [
                2.196243625805655,
                47.03769445372669
              ],
              [
                2.196240702886233,
                47.037700126662244
              ],
              [
                2.19624029289592,
                47.03770091781359
              ],
              [
                2.196238507435921,
                47.037704370114746
              ],
              [
                2.196238507435921,
                47.037704370114746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06417566443656562,
          "ground": "gnd"
        },
        "24_36098": {
          "bus1": "24_MVBus08232",
          "bus2": "24_MVLV33375",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198367097697191,
                47.0349204716411
              ],
              [
                2.1979639084341,
                47.03489361678263
              ],
              [
                2.196967169406244,
                47.034815615394216
              ],
              [
                2.196939491272382,
                47.03481307174124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10704340419282589,
          "ground": "gnd"
        },
        "24_LVBranch666957": {
          "bus1": "24_MVLV33375_LV",
          "bus2": "24_LVBus216885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196939491272382,
                47.03481307174124
              ],
              [
                2.196919130195216,
                47.034805031409405
              ],
              [
                2.196919130195216,
                47.034805031409405
              ],
              [
                2.19692392559881,
                47.03477746429515
              ],
              [
                2.196923246966559,
                47.034770248617136
              ],
              [
                2.196829213767558,
                47.03466595937337
              ],
              [
                2.196821468670665,
                47.0346640247613
              ],
              [
                2.196814782500275,
                47.03466473628661
              ],
              [
                2.196794736453373,
                47.034672196550744
              ],
              [
                2.196795643372766,
                47.034682696074896
              ],
              [
                2.196795643372766,
                47.034682696074896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021555113242180107,
          "ground": "gnd"
        },
        "24_LVBranch330766": {
          "bus1": "24_LVBus216885",
          "bus2": "24_LVBus216886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196795643372766,
                47.034682696074896
              ],
              [
                2.196795643372766,
                47.034682696074896
              ],
              [
                2.196781584263649,
                47.03467497827369
              ],
              [
                2.196765726921911,
                47.034680734392396
              ],
              [
                2.196767817196742,
                47.03469156821635
              ],
              [
                2.196767817196742,
                47.03469156821635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003949872137562642,
          "ground": "gnd"
        },
        "24_LVBranch355221": {
          "bus1": "24_LVBus216886",
          "bus2": "24_LVBus216887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196767817196742,
                47.03469156821635
              ],
              [
                2.196767817196742,
                47.03469156821635
              ],
              [
                2.196753941764051,
                47.03468405754568
              ],
              [
                2.196720749990464,
                47.03469686340383
              ],
              [
                2.196598784021542,
                47.034778992457355
              ],
              [
                2.196502214766139,
                47.034835171791606
              ],
              [
                2.196474731842718,
                47.03484860529026
              ],
              [
                2.196439234228374,
                47.03486255974248
              ],
              [
                2.196422793288808,
                47.03486501354076
              ],
              [
                2.196408992182818,
                47.03486432194276
              ],
              [
                2.196368572564978,
                47.034858416016235
              ],
              [
                2.19634014860293,
                47.03485427000482
              ],
              [
                2.196330678328111,
                47.03485289100359
              ],
              [
                2.196321208077241,
                47.03485150300544
              ],
              [
                2.196302254395385,
                47.03484873598673
              ],
              [
                2.196269371534217,
                47.03484393677844
              ],
              [
                2.196269371534217,
                47.03484393677844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045753268561034025,
          "ground": "gnd"
        },
        "24_118814": {
          "bus1": "24_MVBus08231",
          "bus2": "24_MVLV19693",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200727503783247,
                47.03073512622956
              ],
              [
                2.203267375053699,
                47.03104846879799
              ],
              [
                2.206647832568019,
                47.03144277493322
              ],
              [
                2.206954229086629,
                47.031567573135355
              ],
              [
                2.206971185425901,
                47.031574483280615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4839539354329978,
          "ground": "gnd"
        },
        "24_LVBranch201319": {
          "bus1": "24_MVLV19693_LV",
          "bus2": "24_LVBus216829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206971185425901,
                47.031574483280615
              ],
              [
                2.206990921424633,
                47.0315745055635
              ],
              [
                2.206990921424633,
                47.0315745055635
              ],
              [
                2.20709091715174,
                47.031574618411575
              ],
              [
                2.20709091715174,
                47.031574618411575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0076008036645837974,
          "ground": "gnd"
        },
        "24_LVBranch187104": {
          "bus1": "24_LVBus216829",
          "bus2": "24_LVBus216830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20709091715174,
                47.031574618411575
              ],
              [
                2.20709091715174,
                47.031574618411575
              ],
              [
                2.207268493524771,
                47.031594609975315
              ],
              [
                2.2076027179638,
                47.03158329110447
              ],
              [
                2.207867296085238,
                47.031634173054094
              ],
              [
                2.208209270445624,
                47.031699930534536
              ],
              [
                2.208218621055503,
                47.0317017312117
              ],
              [
                2.208227958530127,
                47.03170352287723
              ],
              [
                2.208327356530428,
                47.03172264270009
              ],
              [
                2.208327356530428,
                47.03172264270009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0963331836518509,
          "ground": "gnd"
        },
        "24_LVBranch680104": {
          "bus1": "24_LVBus216830",
          "bus2": "24_LVBus216831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208327356530428,
                47.03172264270009
              ],
              [
                2.208327356530428,
                47.03172264270009
              ],
              [
                2.208410273699664,
                47.031711940019925
              ],
              [
                2.208472293442052,
                47.03163644217651
              ],
              [
                2.208472293442052,
                47.03163644217651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01604043926048722,
          "ground": "gnd"
        },
        "24_LVBranch637216": {
          "bus1": "24_LVBus216830",
          "bus2": "24_LVBus216832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208327356530428,
                47.03172264270009
              ],
              [
                2.208327356530428,
                47.03172264270009
              ],
              [
                2.208366708458948,
                47.031773064714514
              ],
              [
                2.20827720869555,
                47.03193416547366
              ],
              [
                2.20827373332502,
                47.031940431856874
              ],
              [
                2.208270244796251,
                47.03194669822525
              ],
              [
                2.208262316256274,
                47.031960966141455
              ],
              [
                2.208262316256274,
                47.031960966141455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02869921422583312,
          "ground": "gnd"
        },
        "24_3292": {
          "bus1": "24_MVBus08224",
          "bus2": "24_MVLV33371",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210664874730706,
                47.01117903009189
              ],
              [
                2.211269354340832,
                47.011406393871894
              ],
              [
                2.212080147258376,
                47.01171404390681
              ],
              [
                2.212203309416011,
                47.01177001635719
              ],
              [
                2.212220959333774,
                47.011776035893604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1342036998003603,
          "ground": "gnd"
        },
        "24_LVBranch005221": {
          "bus1": "24_MVLV33371_LV",
          "bus2": "24_LVBus216879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212220959333774,
                47.011776035893604
              ],
              [
                2.212238464120344,
                47.01178225318478
              ],
              [
                2.212238464120344,
                47.01178225318478
              ],
              [
                2.212675664507966,
                47.01193755819699
              ],
              [
                2.212675664507966,
                47.01193755819699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037460404669112254,
          "ground": "gnd"
        },
        "24_LVBranch624998": {
          "bus1": "24_LVBus216879",
          "bus2": "24_LVBus216880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212675664507966,
                47.01193755819699
              ],
              [
                2.212675664507966,
                47.01193755819699
              ],
              [
                2.212253210241722,
                47.01204865339335
              ],
              [
                2.212182194455346,
                47.01252828575154
              ],
              [
                2.21217304173688,
                47.01259013317428
              ],
              [
                2.21217304173688,
                47.01259013317428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09492020845911789,
          "ground": "gnd"
        },
        "24_17362": {
          "bus1": "24_MVBus08223",
          "bus2": "24_MVBus08226",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212290275622945,
                47.00801423581312
              ],
              [
                2.206835894917565,
                47.00661395339402
              ],
              [
                2.205876675395851,
                47.00661084124376
              ],
              [
                2.20558504244751,
                47.00647736606095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5426621276533151,
          "ground": "gnd"
        },
        "24_243788": {
          "bus1": "24_MVBus08226",
          "bus2": "24_MVLV24496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20558504244751,
                47.00647736606095
              ],
              [
                2.20558504244751,
                47.00647736606095
              ],
              [
                2.20516823129204,
                47.00624431263236
              ],
              [
                2.20515295733849,
                47.0062357758078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04093871940202531,
          "ground": "gnd"
        },
        "24_LVBranch681222": {
          "bus1": "24_MVLV24496_LV",
          "bus2": "24_LVBus216848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20515295733849,
                47.0062357758078
              ],
              [
                2.205138513516584,
                47.00622658321364
              ],
              [
                2.205138513516584,
                47.00622658321364
              ],
              [
                2.205075919250973,
                47.006186766605275
              ],
              [
                2.205045285250256,
                47.006167281866325
              ],
              [
                2.204997888382681,
                47.006188818281366
              ],
              [
                2.204982137853527,
                47.00617620563822
              ],
              [
                2.204982137853527,
                47.00617620563822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015852492140889515,
          "ground": "gnd"
        },
        "24_LVBranch522834": {
          "bus1": "24_LVBus216848",
          "bus2": "24_LVBus216860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204982137853527,
                47.00617620563822
              ],
              [
                2.204982137853527,
                47.00617620563822
              ],
              [
                2.204993971662992,
                47.006177118815515
              ],
              [
                2.205124334925699,
                47.006108897519766
              ],
              [
                2.205071470325558,
                47.006010878049324
              ],
              [
                2.204994726738336,
                47.00586855220177
              ],
              [
                2.20495920789891,
                47.005873009555835
              ],
              [
                2.20495920789891,
                47.005873009555835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04461334854146297,
          "ground": "gnd"
        },
        "24_LVBranch302089": {
          "bus1": "24_LVBus216848",
          "bus2": "24_LVBus216849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204982137853527,
                47.00617620563822
              ],
              [
                2.204982137853527,
                47.00617620563822
              ],
              [
                2.204997903792008,
                47.006182521003794
              ],
              [
                2.205127852451119,
                47.00611713301191
              ],
              [
                2.205158163680641,
                47.00610187428154
              ],
              [
                2.205226844448595,
                47.00606731775512
              ],
              [
                2.205234652673402,
                47.00606338638052
              ],
              [
                2.205240670128924,
                47.00606036156656
              ],
              [
                2.205242460897044,
                47.006059455005385
              ],
              [
                2.205360005366623,
                47.006000313869194
              ],
              [
                2.205432193694056,
                47.006058871240334
              ],
              [
                2.205444020903733,
                47.006062483204715
              ],
              [
                2.205444020903733,
                47.006062483204715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04507465673226415,
          "ground": "gnd"
        },
        "24_LVBranch353154": {
          "bus1": "24_LVBus216849",
          "bus2": "24_LVBus216850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205444020903733,
                47.006062483204715
              ],
              [
                2.205444020903733,
                47.006062483204715
              ],
              [
                2.205442650766846,
                47.00605808252903
              ],
              [
                2.205440106290205,
                47.006049884142364
              ],
              [
                2.205371854509343,
                47.00599492972952
              ],
              [
                2.205433732595947,
                47.00596711240624
              ],
              [
                2.205720907604622,
                47.00576952507782
              ],
              [
                2.205785244779022,
                47.005811880235
              ],
              [
                2.205793368442381,
                47.00581340084048
              ],
              [
                2.205799704353085,
                47.00581459554806
              ],
              [
                2.205799704353085,
                47.00581459554806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05398494709918475,
          "ground": "gnd"
        },
        "24_LVBranch314885": {
          "bus1": "24_LVBus216850",
          "bus2": "24_LVBus216859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205799704353085,
                47.00581459554806
              ],
              [
                2.205799704353085,
                47.00581459554806
              ],
              [
                2.205716984190385,
                47.0057605244688
              ],
              [
                2.205673522307772,
                47.00578656371856
              ],
              [
                2.205417540257903,
                47.00559645306568
              ],
              [
                2.205385988876101,
                47.00559191894719
              ],
              [
                2.205380048411573,
                47.00559575350942
              ],
              [
                2.205372896124175,
                47.00560037834657
              ],
              [
                2.205365743857498,
                47.005604994187145
              ],
              [
                2.205360962498785,
                47.00560808339373
              ],
              [
                2.205360962498785,
                47.00560808339373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04689785917838285,
          "ground": "gnd"
        },
        "24_LVBranch313330": {
          "bus1": "24_LVBus216850",
          "bus2": "24_LVBus216851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205799704353085,
                47.00581459554806
              ],
              [
                2.205799704353085,
                47.00581459554806
              ],
              [
                2.205798408941024,
                47.0058064975492
              ],
              [
                2.20572225554516,
                47.00575603240859
              ],
              [
                2.205791572708051,
                47.00570821596064
              ],
              [
                2.205935528623698,
                47.00560890057666
              ],
              [
                2.205944881514682,
                47.00560245199264
              ],
              [
                2.205944298527965,
                47.005598825885855
              ],
              [
                2.20594358608589,
                47.005594353994944
              ],
              [
                2.20594358608589,
                47.005594353994944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033919027634317055,
          "ground": "gnd"
        },
        "24_LVBranch511205": {
          "bus1": "24_LVBus216851",
          "bus2": "24_LVBus216852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20594358608589,
                47.005594353994944
              ],
              [
                2.20594358608589,
                47.005594353994944
              ],
              [
                2.205949882258953,
                47.00559565660271
              ],
              [
                2.205956730511316,
                47.005597067791946
              ],
              [
                2.205959641095825,
                47.00559533484888
              ],
              [
                2.205967977707005,
                47.00559038746155
              ],
              [
                2.206174707159591,
                47.005467528310476
              ],
              [
                2.206184637308416,
                47.005461629126735
              ],
              [
                2.206254372225779,
                47.00542018213589
              ],
              [
                2.206626752201047,
                47.00518199967028
              ],
              [
                2.206634628645237,
                47.00517695275569
              ],
              [
                2.206637658021365,
                47.005175022014726
              ],
              [
                2.206636327718635,
                47.005170432478465
              ],
              [
                2.206635049584845,
                47.00516602292404
              ],
              [
                2.206635049584845,
                47.00516602292404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07195350243939787,
          "ground": "gnd"
        },
        "24_LVBranch710781": {
          "bus1": "24_LVBus216852",
          "bus2": "24_LVBus216853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206635049584845,
                47.00516602292404
              ],
              [
                2.206635049584845,
                47.00516602292404
              ],
              [
                2.206641028733978,
                47.005167891891986
              ],
              [
                2.206647007883512,
                47.00516976085959
              ],
              [
                2.206649504680917,
                47.0051705373532
              ],
              [
                2.206878618548807,
                47.005051147773464
              ],
              [
                2.207166842973087,
                47.00495971240868
              ],
              [
                2.20716684946817,
                47.00495701357434
              ],
              [
                2.207166858821112,
                47.004953127252826
              ],
              [
                2.20716686029333,
                47.00495251551706
              ],
              [
                2.20716686029333,
                47.00495251551706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04807322872081546,
          "ground": "gnd"
        },
        "24_LVBranch658363": {
          "bus1": "24_LVBus216853",
          "bus2": "24_LVBus216854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20716686029333,
                47.00495251551706
              ],
              [
                2.20716686029333,
                47.00495251551706
              ],
              [
                2.207221097411659,
                47.00496768115791
              ],
              [
                2.207315851458077,
                47.00499417355677
              ],
              [
                2.207321936229303,
                47.004995871681636
              ],
              [
                2.207321936229303,
                47.004995871681636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012740299379710752,
          "ground": "gnd"
        },
        "24_LVBranch314636": {
          "bus1": "24_LVBus216854",
          "bus2": "24_LVBus216855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207321936229303,
                47.004995871681636
              ],
              [
                2.207321936229303,
                47.004995871681636
              ],
              [
                2.207323787725829,
                47.00499155561952
              ],
              [
                2.20733119370896,
                47.00497429137072
              ],
              [
                2.207493230299403,
                47.00493395506404
              ],
              [
                2.207723323425545,
                47.0048766742376
              ],
              [
                2.207723323425545,
                47.0048766742376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03423458088109497,
          "ground": "gnd"
        },
        "24_LVBranch649969": {
          "bus1": "24_LVBus216855",
          "bus2": "24_LVBus216857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207723323425545,
                47.0048766742376
              ],
              [
                2.207723323425545,
                47.0048766742376
              ],
              [
                2.207848712901895,
                47.00484530142637
              ],
              [
                2.208170719378969,
                47.00476472376721
              ],
              [
                2.20819728124047,
                47.004760381349
              ],
              [
                2.208311277453698,
                47.004741760812756
              ],
              [
                2.208372492025956,
                47.004731753512054
              ],
              [
                2.208474818822971,
                47.00471503595916
              ],
              [
                2.208903504014289,
                47.00464499275743
              ],
              [
                2.208909373371117,
                47.004643263029564
              ],
              [
                2.208921454238052,
                47.00463970499594
              ],
              [
                2.208945602837733,
                47.004632579914016
              ],
              [
                2.209183587788632,
                47.00456242245871
              ],
              [
                2.209295671068844,
                47.00452937800957
              ],
              [
                2.209319321078048,
                47.004538400367345
              ],
              [
                2.209319321078048,
                47.004538400367345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1280593748883852,
          "ground": "gnd"
        },
        "24_LVBranch554644": {
          "bus1": "24_LVBus216857",
          "bus2": "24_LVBus216858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209319321078048,
                47.004538400367345
              ],
              [
                2.209319321078048,
                47.004538400367345
              ],
              [
                2.209269495287269,
                47.00447627176005
              ],
              [
                2.209214219693645,
                47.00449420273164
              ],
              [
                2.209135290032556,
                47.00451592178448
              ],
              [
                2.209022093372896,
                47.004547066654645
              ],
              [
                2.209006331709845,
                47.004538952615555
              ],
              [
                2.209006331709845,
                47.004538952615555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029779338843700223,
          "ground": "gnd"
        },
        "24_LVBranch424517": {
          "bus1": "24_LVBus216855",
          "bus2": "24_LVBus216856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207723323425545,
                47.0048766742376
              ],
              [
                2.207723323425545,
                47.0048766742376
              ],
              [
                2.208368180571183,
                47.00536520281222
              ],
              [
                2.208374744173088,
                47.0053701850064
              ],
              [
                2.208387884574373,
                47.00538013141587
              ],
              [
                2.208394448201374,
                47.00538510461274
              ],
              [
                2.208785314474067,
                47.00568121642055
              ],
              [
                2.208751068401028,
                47.00570366863876
              ],
              [
                2.208751068401028,
                47.00570366863876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12411647614133302,
          "ground": "gnd"
        },
        "24_LVBranch542923": {
          "bus1": "24_MVLV24496_LV",
          "bus2": "24_LVBus216834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20515295733849,
                47.0062357758078
              ],
              [
                2.205134845230234,
                47.00623159885779
              ],
              [
                2.205134845230234,
                47.00623159885779
              ],
              [
                2.205063219047894,
                47.00618520472219
              ],
              [
                2.20504526984647,
                47.00617357914394
              ],
              [
                2.204999192488743,
                47.006193317844044
              ],
              [
                2.20496501937458,
                47.00618518215123
              ],
              [
                2.20496501937458,
                47.00618518215123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01626729536707094,
          "ground": "gnd"
        },
        "24_LVBranch103597": {
          "bus1": "24_LVBus216834",
          "bus2": "24_LVBus216836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20496501937458,
                47.00618518215123
              ],
              [
                2.20496501937458,
                47.00618518215123
              ],
              [
                2.204959435739327,
                47.00618289073158
              ],
              [
                2.204809518512184,
                47.00612140110042
              ],
              [
                2.204801189042065,
                47.00611799100061
              ],
              [
                2.204795828769119,
                47.00611578979073
              ],
              [
                2.204792872724126,
                47.006114580915295
              ],
              [
                2.20478455640722,
                47.0061111708294
              ],
              [
                2.204761998582223,
                47.006101914896156
              ],
              [
                2.204674670794986,
                47.0060660999368
              ],
              [
                2.204516670457955,
                47.00598148956056
              ],
              [
                2.204485595785847,
                47.00596485593995
              ],
              [
                2.204358145239091,
                47.005896608477045
              ],
              [
                2.204323305454043,
                47.0058922951832
              ],
              [
                2.204284482100805,
                47.00588749149725
              ],
              [
                2.204270059734728,
                47.00588571163461
              ],
              [
                2.204084785063123,
                47.00582252501276
              ],
              [
                2.204014903826857,
                47.00580507280574
              ],
              [
                2.203996529951531,
                47.005800481551425
              ],
              [
                2.203987343015057,
                47.0057981859232
              ],
              [
                2.203777239657211,
                47.00574570251868
              ],
              [
                2.203649654771736,
                47.00575365139169
              ],
              [
                2.203649654771736,
                47.00575365139169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11350604645941821,
          "ground": "gnd"
        },
        "24_LVBranch179494": {
          "bus1": "24_LVBus216836",
          "bus2": "24_LVBus216837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203649654771736,
                47.00575365139169
              ],
              [
                2.203649654771736,
                47.00575365139169
              ],
              [
                2.203473614842048,
                47.005578274652336
              ],
              [
                2.203441736526311,
                47.00554650831348
              ],
              [
                2.203422963735451,
                47.00552781056125
              ],
              [
                2.203417480154646,
                47.00552234354589
              ],
              [
                2.203411996552666,
                47.00551688552633
              ],
              [
                2.203408270858413,
                47.00551317479628
              ],
              [
                2.203408270858413,
                47.00551317479628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03242958857948539,
          "ground": "gnd"
        },
        "24_LVBranch079672": {
          "bus1": "24_LVBus216836",
          "bus2": "24_LVBus216838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203649654771736,
                47.00575365139169
              ],
              [
                2.203649654771736,
                47.00575365139169
              ],
              [
                2.203453989251848,
                47.006100594582506
              ],
              [
                2.203453989251848,
                47.006100594582506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04134073722218151,
          "ground": "gnd"
        },
        "24_LVBranch255781": {
          "bus1": "24_LVBus216838",
          "bus2": "24_LVBus216846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203453989251848,
                47.006100594582506
              ],
              [
                2.203453989251848,
                47.006100594582506
              ],
              [
                2.203792125336014,
                47.00623087237618
              ],
              [
                2.203800771231051,
                47.00623394106175
              ],
              [
                2.203809430256023,
                47.00623701875803
              ],
              [
                2.203835394207908,
                47.00624624283171
              ],
              [
                2.203978616517761,
                47.006297146543844
              ],
              [
                2.204119000928862,
                47.006347039235635
              ],
              [
                2.204167334429023,
                47.006409977977825
              ],
              [
                2.204420133024115,
                47.00654670464811
              ],
              [
                2.204420133024115,
                47.00654670464811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0899362106097436,
          "ground": "gnd"
        },
        "24_LVBranch064949": {
          "bus1": "24_LVBus216838",
          "bus2": "24_LVBus216839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203453989251848,
                47.006100594582506
              ],
              [
                2.203453989251848,
                47.006100594582506
              ],
              [
                2.203448274000475,
                47.00609837490585
              ],
              [
                2.203253124329893,
                47.00602937298715
              ],
              [
                2.202969805883198,
                47.005999131472954
              ],
              [
                2.202950649790583,
                47.00599708504794
              ],
              [
                2.202941065158098,
                47.00599606632459
              ],
              [
                2.202810049079189,
                47.005982077690305
              ],
              [
                2.202424236511428,
                47.00595506192829
              ],
              [
                2.202341657465852,
                47.006066994290315
              ],
              [
                2.202341657465852,
                47.006066994290315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09474014823722733,
          "ground": "gnd"
        },
        "24_LVBranch175333": {
          "bus1": "24_LVBus216839",
          "bus2": "24_LVBus216840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202341657465852,
                47.006066994290315
              ],
              [
                2.202341657465852,
                47.006066994290315
              ],
              [
                2.202284204950183,
                47.00631257558761
              ],
              [
                2.202283473773143,
                47.00631572337974
              ],
              [
                2.202283168061271,
                47.00631701846575
              ],
              [
                2.202283168061271,
                47.00631701846575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02814907034667881,
          "ground": "gnd"
        },
        "24_LVBranch280671": {
          "bus1": "24_LVBus216840",
          "bus2": "24_LVBus216842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202283168061271,
                47.00631701846575
              ],
              [
                2.202283168061271,
                47.00631701846575
              ],
              [
                2.202267437276681,
                47.006633718001424
              ],
              [
                2.202267104862003,
                47.006640437725274
              ],
              [
                2.202266772447241,
                47.00664715744914
              ],
              [
                2.202266647772037,
                47.006649685217205
              ],
              [
                2.202266550792422,
                47.00665165525731
              ],
              [
                2.202266550792422,
                47.00665165525731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037223352669492914,
          "ground": "gnd"
        },
        "24_LVBranch168205": {
          "bus1": "24_LVBus216840",
          "bus2": "24_LVBus216841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202283168061271,
                47.00631701846575
              ],
              [
                2.202283168061271,
                47.00631701846575
              ],
              [
                2.202646565792338,
                47.00635769167611
              ],
              [
                2.202738072701453,
                47.00636792803664
              ],
              [
                2.202738072701453,
                47.00636792803664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03505404108008975,
          "ground": "gnd"
        },
        "24_LVBranch150425": {
          "bus1": "24_LVBus216839",
          "bus2": "24_LVBus216843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202341657465852,
                47.006066994290315
              ],
              [
                2.202341657465852,
                47.006066994290315
              ],
              [
                2.201956402433084,
                47.00603775556421
              ],
              [
                2.201714435943429,
                47.00603207390646
              ],
              [
                2.201293542318024,
                47.006054968678185
              ],
              [
                2.201293542318024,
                47.006054968678185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07999809386889414,
          "ground": "gnd"
        },
        "24_LVBranch475650": {
          "bus1": "24_LVBus216843",
          "bus2": "24_LVBus216845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201293542318024,
                47.006054968678185
              ],
              [
                2.201293542318024,
                47.006054968678185
              ],
              [
                2.201285527176782,
                47.00610443798153
              ],
              [
                2.201092185540655,
                47.006112306506694
              ],
              [
                2.200898857467053,
                47.00611477704107
              ],
              [
                2.200759419378487,
                47.00612900599023
              ],
              [
                2.200367504897125,
                47.00613303976177
              ],
              [
                2.200250480532885,
                47.00612480434292
              ],
              [
                2.200045435150505,
                47.00608047962079
              ],
              [
                2.199750933201305,
                47.00604774293307
              ],
              [
                2.199626470077685,
                47.006037787424106
              ],
              [
                2.199568169901887,
                47.00603312967382
              ],
              [
                2.199434086309435,
                47.006010478871914
              ],
              [
                2.19914618368115,
                47.005968751575416
              ],
              [
                2.198771678237472,
                47.005851351857785
              ],
              [
                2.198098987265513,
                47.005601347613286
              ],
              [
                2.198097634105809,
                47.00560080620928
              ],
              [
                2.198054043711724,
                47.00558347192447
              ],
              [
                2.198049064571791,
                47.00558149574902
              ],
              [
                2.198043454497904,
                47.005584502669976
              ],
              [
                2.198035803219548,
                47.00558859565443
              ],
              [
                2.1980311676599,
                47.00559108197753
              ],
              [
                2.198030627728655,
                47.00559136920086
              ],
              [
                2.198030627728655,
                47.00559136920086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26608126287586376,
          "ground": "gnd"
        },
        "24_LVBranch255775": {
          "bus1": "24_LVBus216843",
          "bus2": "24_LVBus216844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201293542318024,
                47.006054968678185
              ],
              [
                2.201293542318024,
                47.006054968678185
              ],
              [
                2.201294447795287,
                47.00605051665778
              ],
              [
                2.201338487697121,
                47.00583217833725
              ],
              [
                2.201372113179519,
                47.005665528523544
              ],
              [
                2.201372113179519,
                47.005665528523544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043704808240190886,
          "ground": "gnd"
        },
        "24_LVBranch058985": {
          "bus1": "24_LVBus216834",
          "bus2": "24_LVBus216835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20496501937458,
                47.00618518215123
              ],
              [
                2.20496501937458,
                47.00618518215123
              ],
              [
                2.204960828817182,
                47.00618864985569
              ],
              [
                2.204534575871639,
                47.00654107880273
              ],
              [
                2.204515981708345,
                47.0065564498029
              ],
              [
                2.204509788020565,
                47.00656157947141
              ],
              [
                2.20449738751233,
                47.006571829796094
              ],
              [
                2.204478793327802,
                47.00658720079022
              ],
              [
                2.204472599655044,
                47.00659232146055
              ],
              [
                2.204466392807778,
                47.0065974511115
              ],
              [
                2.204454005434235,
                47.006607701446534
              ],
              [
                2.204435411224924,
                47.00662307243339
              ],
              [
                2.204429204392675,
                47.006628193086215
              ],
              [
                2.204344653920119,
                47.00669810365596
              ],
              [
                2.204277590573531,
                47.00675355953435
              ],
              [
                2.204269209303237,
                47.00676048589566
              ],
              [
                2.204184882451978,
                47.00683020768436
              ],
              [
                2.204022660401381,
                47.00701714009502
              ],
              [
                2.203999576033811,
                47.0070666551506
              ],
              [
                2.203988285051732,
                47.00709086870041
              ],
              [
                2.203927384548622,
                47.007217373955015
              ],
              [
                2.203890463395651,
                47.00729406831003
              ],
              [
                2.203875308331926,
                47.00734389836977
              ],
              [
                2.203873332764626,
                47.0073503822985
              ],
              [
                2.203869381628605,
                47.0073633501558
              ],
              [
                2.203818135560947,
                47.00753172551093
              ],
              [
                2.20381356114889,
                47.0075467707518
              ],
              [
                2.20381659862946,
                47.00755763259692
              ],
              [
                2.203820222618711,
                47.007570645195926
              ],
              [
                2.203822153021609,
                47.00757713364003
              ],
              [
                2.203887106914074,
                47.00779620159024
              ],
              [
                2.203888398147697,
                47.00780056620694
              ],
              [
                2.203888398147697,
                47.00780056620694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20710061142036965,
          "ground": "gnd"
        },
        "24_3281": {
          "bus1": "24_MVBus08221",
          "bus2": "24_MVBus08229",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216088793082325,
                47.00008361665369
              ],
              [
                2.216088793082325,
                47.00008361665369
              ],
              [
                2.215112831917635,
                47.0001968393315
              ],
              [
                2.215112831917635,
                47.0001968393315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07528716234666102,
          "ground": "gnd"
        },
        "24_135919": {
          "bus1": "24_MVBus08229",
          "bus2": "24_MVLV19241",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215112831917635,
                47.0001968393315
              ],
              [
                2.215112831917635,
                47.0001968393315
              ],
              [
                2.214725917020381,
                47.00023667809562
              ],
              [
                2.214706411445033,
                47.00023869052114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.029758498934765766,
          "ground": "gnd"
        },
        "24_LVBranch624997": {
          "bus1": "24_MVLV19241_LV",
          "bus2": "24_LVBus216824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214706411445033,
                47.00023869052114
              ],
              [
                2.214709045397578,
                47.000225316042695
              ],
              [
                2.214709045397578,
                47.000225316042695
              ],
              [
                2.214758743639754,
                46.99997332365681
              ],
              [
                2.214759621637625,
                46.99996886249793
              ],
              [
                2.214759621637625,
                46.99996886249793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028768481481602066,
          "ground": "gnd"
        },
        "24_LVBranch495770": {
          "bus1": "24_MVLV52158_LV",
          "bus2": "24_LVBus216927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232845080519279,
                46.99313181478644
              ],
              [
                2.23286494708619,
                46.993138624853614
              ],
              [
                2.23286494708619,
                46.993138624853614
              ],
              [
                2.23287075968586,
                46.993158421702724
              ],
              [
                2.232713163866409,
                46.993187786690726
              ],
              [
                2.232835133518068,
                46.99350288924171
              ],
              [
                2.232865053803437,
                46.993580175470896
              ],
              [
                2.232917851554623,
                46.99357591399027
              ],
              [
                2.232917851554623,
                46.99357591399027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06383912923882076,
          "ground": "gnd"
        },
        "24_LVBranch033188": {
          "bus1": "24_LVBus216927",
          "bus2": "24_LVBus216928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232917851554623,
                46.99357591399027
              ],
              [
                2.232917851554623,
                46.99357591399027
              ],
              [
                2.233224192225613,
                46.99356033894436
              ],
              [
                2.233253331208018,
                46.993558853817746
              ],
              [
                2.233262761301282,
                46.99355733295477
              ],
              [
                2.233272191394015,
                46.99355581209103
              ],
              [
                2.233291051560558,
                46.99355277935742
              ],
              [
                2.233813769537182,
                46.99346860343663
              ],
              [
                2.233823199581574,
                46.99346709152372
              ],
              [
                2.233832629642651,
                46.99346557061396
              ],
              [
                2.233842059703185,
                46.993464049703356
              ],
              [
                2.2338732433245,
                46.99345903075062
              ],
              [
                2.2338732433245,
                46.99345903075062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07403069182280447,
          "ground": "gnd"
        },
        "24_LVBranch256803": {
          "bus1": "24_LVBus216928",
          "bus2": "24_LVBus216931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2338732433245,
                46.99345903075062
              ],
              [
                2.2338732433245,
                46.99345903075062
              ],
              [
                2.234077511318904,
                46.9934246230153
              ],
              [
                2.234205180324095,
                46.99340311912201
              ],
              [
                2.234215241793534,
                46.993401427816465
              ],
              [
                2.234224658821236,
                46.9933998348934
              ],
              [
                2.234234062683232,
                46.99339825095397
              ],
              [
                2.234243479692672,
                46.9933966670255
              ],
              [
                2.234553214978594,
                46.993344486003046
              ],
              [
                2.234553214978594,
                46.993344486003046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05326678667311769,
          "ground": "gnd"
        },
        "24_LVBranch272172": {
          "bus1": "24_LVBus216931",
          "bus2": "24_LVBus216932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234553214978594,
                46.993344486003046
              ],
              [
                2.234553214978594,
                46.993344486003046
              ],
              [
                2.234559606887505,
                46.993343448127
              ],
              [
                2.234883212886162,
                46.9932911705863
              ],
              [
                2.234911502902432,
                46.99328659859699
              ],
              [
                2.234920932901113,
                46.993285077597776
              ],
              [
                2.234930362916305,
                46.99328354760156
              ],
              [
                2.235269790072346,
                46.99322870107577
              ],
              [
                2.2354105558628,
                46.99320595693042
              ],
              [
                2.235607743491806,
                46.99317410414301
              ],
              [
                2.235617173468011,
                46.9931725740904
              ],
              [
                2.235626603426754,
                46.99317105303308
              ],
              [
                2.235628076454297,
                46.99317081143169
              ],
              [
                2.235632995294362,
                46.99317001509718
              ],
              [
                2.235632995294362,
                46.99317001509718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08439323292483479,
          "ground": "gnd"
        },
        "24_LVBranch134002": {
          "bus1": "24_LVBus216931",
          "bus2": "24_LVBus216933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234553214978594,
                46.993344486003046
              ],
              [
                2.234553214978594,
                46.993344486003046
              ],
              [
                2.234605572789443,
                46.99350240649169
              ],
              [
                2.234678573621259,
                46.99372255385913
              ],
              [
                2.234680024742227,
                46.993726936286656
              ],
              [
                2.234680024742227,
                46.993726936286656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04359770601607633,
          "ground": "gnd"
        },
        "24_LVBranch160480": {
          "bus1": "24_LVBus216928",
          "bus2": "24_LVBus216929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2338732433245,
                46.99345903075062
              ],
              [
                2.2338732433245,
                46.99345903075062
              ],
              [
                2.233948785182198,
                46.993723918858265
              ],
              [
                2.233950639792628,
                46.993730415757994
              ],
              [
                2.233952494386325,
                46.993736921653856
              ],
              [
                2.233292451618092,
                46.99383647514033
              ],
              [
                2.233292451618092,
                46.99383647514033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08288739891129675,
          "ground": "gnd"
        },
        "24_LVBranch285121": {
          "bus1": "24_LVBus216929",
          "bus2": "24_LVBus216930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233292451618092,
                46.99383647514033
              ],
              [
                2.233292451618092,
                46.99383647514033
              ],
              [
                2.233404783101098,
                46.994209107924696
              ],
              [
                2.233406115745698,
                46.99421351724983
              ],
              [
                2.233406115745698,
                46.99421351724983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04279841940475708,
          "ground": "gnd"
        },
        "24_LVBranch551125": {
          "bus1": "24_MVLV52158_LV",
          "bus2": "24_LVBus216920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232845080519279,
                46.99313181478644
              ],
              [
                2.232857069016636,
                46.99313988619726
              ],
              [
                2.232857069016636,
                46.99313988619726
              ],
              [
                2.23286190363439,
                46.993155480946605
              ],
              [
                2.232706135367148,
                46.99318485657234
              ],
              [
                2.23285953345396,
                46.99358602699642
              ],
              [
                2.232902513004029,
                46.99358000239635
              ],
              [
                2.232902513004029,
                46.99358000239635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06349935420141208,
          "ground": "gnd"
        },
        "24_LVBranch256824": {
          "bus1": "24_LVBus216920",
          "bus2": "24_LVBus216921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232902513004029,
                46.99358000239635
              ],
              [
                2.232902513004029,
                46.99358000239635
              ],
              [
                2.232542441061872,
                46.993647201957415
              ],
              [
                2.232378601329035,
                46.99370886610487
              ],
              [
                2.23236919725336,
                46.99371050386909
              ],
              [
                2.232359806342658,
                46.99371213264846
              ],
              [
                2.2323122335585,
                46.99372041091438
              ],
              [
                2.232309892412788,
                46.993720813615994
              ],
              [
                2.232302842644346,
                46.99372203968898
              ],
              [
                2.232293438564068,
                46.99372367744702
              ],
              [
                2.232289400720591,
                46.993724384476955
              ],
              [
                2.232287072722626,
                46.993724787190025
              ],
              [
                2.232287072722626,
                46.993724787190025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0497965272524061,
          "ground": "gnd"
        },
        "24_LVBranch160506": {
          "bus1": "24_LVBus216921",
          "bus2": "24_LVBus216925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232287072722626,
                46.993724787190025
              ],
              [
                2.232287072722626,
                46.993724787190025
              ],
              [
                2.231806394111987,
                46.993810739794085
              ],
              [
                2.231778234124138,
                46.993815778938114
              ],
              [
                2.231768843089364,
                46.993817452649814
              ],
              [
                2.231765515440682,
                46.993818052355586
              ],
              [
                2.23175946518455,
                46.99381913536886
              ],
              [
                2.231756124387549,
                46.993819735062274
              ],
              [
                2.231746746499501,
                46.99382140878426
              ],
              [
                2.231386111435108,
                46.99388589635266
              ],
              [
                2.231064638337803,
                46.9939398302876
              ],
              [
                2.230962482842591,
                46.99395696402861
              ],
              [
                2.230553833861535,
                46.994025525047135
              ],
              [
                2.230544416651199,
                46.99402709967649
              ],
              [
                2.23053499942254,
                46.99402868330125
              ],
              [
                2.230511469523295,
                46.99403262887768
              ],
              [
                2.230511469523295,
                46.99403262887768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13933313202809805,
          "ground": "gnd"
        },
        "24_LVBranch078386": {
          "bus1": "24_LVBus216921",
          "bus2": "24_LVBus216922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232287072722626,
                46.993724787190025
              ],
              [
                2.232287072722626,
                46.993724787190025
              ],
              [
                2.232288497335217,
                46.993729178619894
              ],
              [
                2.232314167082743,
                46.99395018408553
              ],
              [
                2.232314167082743,
                46.99395018408553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025146881711023365,
          "ground": "gnd"
        },
        "24_LVBranch256804": {
          "bus1": "24_LVBus216922",
          "bus2": "24_LVBus216923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232314167082743,
                46.99395018408553
              ],
              [
                2.232314167082743,
                46.99395018408553
              ],
              [
                2.231846668824597,
                46.99403211853591
              ],
              [
                2.231837277806853,
                46.99403376526457
              ],
              [
                2.231827873640358,
                46.99403541198049
              ],
              [
                2.231818482621454,
                46.99403705870766
              ],
              [
                2.231809078453827,
                46.99403870542203
              ],
              [
                2.231799687433765,
                46.99404035214765
              ],
              [
                2.231793321527123,
                46.994041470859244
              ],
              [
                2.231793321527123,
                46.994041470859244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04089701328595297,
          "ground": "gnd"
        },
        "24_LVBranch169628": {
          "bus1": "24_LVBus216922",
          "bus2": "24_LVBus216924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232314167082743,
                46.99395018408553
              ],
              [
                2.232314167082743,
                46.99395018408553
              ],
              [
                2.232329989364711,
                46.993947589563525
              ],
              [
                2.232339406438996,
                46.993946050772294
              ],
              [
                2.232348836678363,
                46.993944502996094
              ],
              [
                2.232358253751559,
                46.99394296420338
              ],
              [
                2.232784125538571,
                46.99392113849279
              ],
              [
                2.232793542595237,
                46.99391959966425
              ],
              [
                2.232812389872486,
                46.99391651302083
              ],
              [
                2.232821820093069,
                46.993914965205796
              ],
              [
                2.232840667367061,
                46.993911878557675
              ],
              [
                2.23324641589838,
                46.99384542988939
              ],
              [
                2.23324641589838,
                46.99384542988939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07208987147096294,
          "ground": "gnd"
        },
        "24_LVBranch583190": {
          "bus1": "24_MVLV52158_LV",
          "bus2": "24_LVBus216909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232845080519279,
                46.99313181478644
              ],
              [
                2.232834499568018,
                46.993123375803066
              ],
              [
                2.232834499568018,
                46.993123375803066
              ],
              [
                2.232720631813649,
                46.992807272981445
              ],
              [
                2.232618553810659,
                46.992758619194845
              ],
              [
                2.232404966085333,
                46.992792754994895
              ],
              [
                2.232383241320302,
                46.99272731504575
              ],
              [
                2.232383241320302,
                46.99272731504575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06980040990796507,
          "ground": "gnd"
        },
        "24_LVBranch279330": {
          "bus1": "24_LVBus216909",
          "bus2": "24_LVBus216910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232383241320302,
                46.99272731504575
              ],
              [
                2.232383241320302,
                46.99272731504575
              ],
              [
                2.232023914756375,
                46.992785688417776
              ],
              [
                2.232023914756375,
                46.992785688417776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02809244193062772,
          "ground": "gnd"
        },
        "24_LVBranch247872": {
          "bus1": "24_LVBus216910",
          "bus2": "24_LVBus216911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232023914756375,
                46.992785688417776
              ],
              [
                2.232023914756375,
                46.992785688417776
              ],
              [
                2.231455060757217,
                46.99288526041106
              ],
              [
                2.231455060757217,
                46.99288526041106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0446640052590697,
          "ground": "gnd"
        },
        "24_LVBranch134225": {
          "bus1": "24_LVBus216911",
          "bus2": "24_LVBus216917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231455060757217,
                46.99288526041106
              ],
              [
                2.231455060757217,
                46.99288526041106
              ],
              [
                2.231548300206998,
                46.993150157341184
              ],
              [
                2.23155036608944,
                46.9931560337374
              ],
              [
                2.231552964543824,
                46.993165230211396
              ],
              [
                2.231624533635315,
                46.99341839420755
              ],
              [
                2.231629266008014,
                46.99343231562482
              ],
              [
                2.231631841376439,
                46.99343988376674
              ],
              [
                2.231631841376439,
                46.99343988376674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06312293467481989,
          "ground": "gnd"
        },
        "24_LVBranch046354": {
          "bus1": "24_LVBus216911",
          "bus2": "24_LVBus216912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231455060757217,
                46.99288526041106
              ],
              [
                2.231455060757217,
                46.99288526041106
              ],
              [
                2.231444325161422,
                46.99288878607869
              ],
              [
                2.231420022075207,
                46.99281789190161
              ],
              [
                2.231362931657516,
                46.992651347256675
              ],
              [
                2.231360709169495,
                46.99264489495736
              ],
              [
                2.231358499829842,
                46.99263844266998
              ],
              [
                2.231356290490704,
                46.99263199038247
              ],
              [
                2.231351884856044,
                46.99261913979648
              ],
              [
                2.231349649346289,
                46.99261262451164
              ],
              [
                2.231347492618172,
                46.992606163276044
              ],
              [
                2.231347466445981,
                46.99260610027875
              ],
              [
                2.231345322742754,
                46.992599702028365
              ],
              [
                2.231233836917541,
                46.992267406749654
              ],
              [
                2.231232333737527,
                46.99226291627511
              ],
              [
                2.231232333737527,
                46.99226291627511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0723285737178119,
          "ground": "gnd"
        },
        "24_LVBranch504175": {
          "bus1": "24_LVBus216912",
          "bus2": "24_LVBus216913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231232333737527,
                46.99226291627511
              ],
              [
                2.231232333737527,
                46.99226291627511
              ],
              [
                2.231231038532016,
                46.992185943747636
              ],
              [
                2.231269652474266,
                46.992146216049356
              ],
              [
                2.231295875113191,
                46.99214311842667
              ],
              [
                2.231296414729604,
                46.99213612888753
              ],
              [
                2.231295383330236,
                46.99213242151421
              ],
              [
                2.231295383330236,
                46.99213242151421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01708360579679278,
          "ground": "gnd"
        },
        "24_LVBranch640380": {
          "bus1": "24_LVBus216913",
          "bus2": "24_LVBus216914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231295383330236,
                46.99213242151421
              ],
              [
                2.231295383330236,
                46.99213242151421
              ],
              [
                2.231303318811181,
                46.992142054707486
              ],
              [
                2.231349200149283,
                46.99213749972541
              ],
              [
                2.231159830876286,
                46.99168354050051
              ],
              [
                2.23108235814639,
                46.99156667187362
              ],
              [
                2.231079322250002,
                46.99155937317838
              ],
              [
                2.23107749027231,
                46.99155495436833
              ],
              [
                2.231070284562413,
                46.99155537956263
              ],
              [
                2.23106059366348,
                46.99155595540723
              ],
              [
                2.231056688379228,
                46.99155618571834
              ],
              [
                2.231056688379228,
                46.99155618571834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07444739752169953,
          "ground": "gnd"
        },
        "24_LVBranch673557": {
          "bus1": "24_LVBus216914",
          "bus2": "24_LVBus216915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231056688379228,
                46.99155618571834
              ],
              [
                2.231056688379228,
                46.99155618571834
              ],
              [
                2.231075053065362,
                46.99155075990666
              ],
              [
                2.230919034993468,
                46.99118786326493
              ],
              [
                2.2309142711118,
                46.99117678457649
              ],
              [
                2.230914047516373,
                46.99117682935164
              ],
              [
                2.230904722245318,
                46.99117870996651
              ],
              [
                2.230899040273677,
                46.99117985624755
              ],
              [
                2.230899040273677,
                46.99117985624755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04606620426633809,
          "ground": "gnd"
        },
        "24_LVBranch227463": {
          "bus1": "24_LVBus216912",
          "bus2": "24_LVBus216916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231232333737527,
                46.99226291627511
              ],
              [
                2.231232333737527,
                46.99226291627511
              ],
              [
                2.231231654045268,
                46.992260882514074
              ],
              [
                2.23122250795707,
                46.99225846314341
              ],
              [
                2.231213361869691,
                46.99225604377212
              ],
              [
                2.231204202653074,
                46.9922536153918
              ],
              [
                2.23095879623674,
                46.992188635339524
              ],
              [
                2.230949650173083,
                46.99218621594719
              ],
              [
                2.230940504110261,
                46.99218379655405
              ],
              [
                2.230931358048254,
                46.99218137716025
              ],
              [
                2.230923657402976,
                46.99217938191655
              ],
              [
                2.230923657402976,
                46.99217938191655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025351298308385964,
          "ground": "gnd"
        },
        "24_LVBranch023418": {
          "bus1": "24_LVBus216910",
          "bus2": "24_LVBus216918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232023914756375,
                46.992785688417776
              ],
              [
                2.232023914756375,
                46.992785688417776
              ],
              [
                2.232113039225157,
                46.993072037039326
              ],
              [
                2.232202227921591,
                46.99333260257824
              ],
              [
                2.232205368817011,
                46.99334012624072
              ],
              [
                2.232205368817011,
                46.99334012624072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06316839646179907,
          "ground": "gnd"
        },
        "24_LVBranch387814": {
          "bus1": "24_MVLV52158_LV",
          "bus2": "24_LVBus216900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232845080519279,
                46.99313181478644
              ],
              [
                2.232842614176927,
                46.99312217764814
              ],
              [
                2.232842614176927,
                46.99312217764814
              ],
              [
                2.232731354614175,
                46.992803513282176
              ],
              [
                2.232622526696873,
                46.99275067916436
              ],
              [
                2.232416923019477,
                46.99278313993083
              ],
              [
                2.232397353234092,
                46.99272512378946
              ],
              [
                2.232397353234092,
                46.99272512378946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0692429025027785,
          "ground": "gnd"
        },
        "24_LVBranch086535": {
          "bus1": "24_LVBus216900",
          "bus2": "24_LVBus216902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232397353234092,
                46.99272512378946
              ],
              [
                2.232397353234092,
                46.99272512378946
              ],
              [
                2.232399149406605,
                46.992720969183644
              ],
              [
                2.232293512166281,
                46.99237954912494
              ],
              [
                2.232293512166281,
                46.99237954912494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039278812511548765,
          "ground": "gnd"
        },
        "24_LVBranch265954": {
          "bus1": "24_LVBus216902",
          "bus2": "24_LVBus216903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232293512166281,
                46.99237954912494
              ],
              [
                2.232293512166281,
                46.99237954912494
              ],
              [
                2.232291641386649,
                46.99237473446787
              ],
              [
                2.232289155773658,
                46.99236831793173
              ],
              [
                2.232289129617965,
                46.992368245938486
              ],
              [
                2.232286670161268,
                46.99236190139547
              ],
              [
                2.232149831440844,
                46.992008721802186
              ],
              [
                2.232147319706348,
                46.99200223326922
              ],
              [
                2.232144650165468,
                46.99199576258491
              ],
              [
                2.232027074776699,
                46.99170997275903
              ],
              [
                2.232024470722421,
                46.991703646070164
              ],
              [
                2.23202444456739,
                46.99170357407687
              ],
              [
                2.232021801211121,
                46.9916971753826
              ],
              [
                2.232018097982005,
                46.99168816682968
              ],
              [
                2.232018097982005,
                46.99168816682968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07966776665497777,
          "ground": "gnd"
        },
        "24_LVBranch032387": {
          "bus1": "24_LVBus216902",
          "bus2": "24_LVBus216904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232293512166281,
                46.99237954912494
              ],
              [
                2.232293512166281,
                46.99237954912494
              ],
              [
                2.23229999542684,
                46.99237882632377
              ],
              [
                2.232697966257751,
                46.992351325972656
              ],
              [
                2.23270421229291,
                46.992350890811835
              ],
              [
                2.232707462102737,
                46.99234969726024
              ],
              [
                2.232717084203065,
                46.99235076751594
              ],
              [
                2.232911590192773,
                46.99237232725904
              ],
              [
                2.233382362005561,
                46.99245315031629
              ],
              [
                2.233596363991199,
                46.99248989398724
              ],
              [
                2.233596363991199,
                46.99248989398724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1011172621011788,
          "ground": "gnd"
        },
        "24_LVBranch216404": {
          "bus1": "24_LVBus216904",
          "bus2": "24_LVBus216905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233596363991199,
                46.99248989398724
              ],
              [
                2.233596363991199,
                46.99248989398724
              ],
              [
                2.233602844417374,
                46.99249064648387
              ],
              [
                2.23440740432444,
                46.99258417901044
              ],
              [
                2.234797752684751,
                46.992659194086436
              ],
              [
                2.235244464646917,
                46.99282601865604
              ],
              [
                2.235271751961144,
                46.99284403510381
              ],
              [
                2.235735586507154,
                46.99315031367058
              ],
              [
                2.235735586507154,
                46.99315031367058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18404667019519302,
          "ground": "gnd"
        },
        "24_LVBranch139188": {
          "bus1": "24_LVBus216905",
          "bus2": "24_LVBus216906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.235735586507154,
                46.99315031367058
              ],
              [
                2.235735586507154,
                46.99315031367058
              ],
              [
                2.235741703412488,
                46.993148663746815
              ],
              [
                2.235955268540507,
                46.99309113165532
              ],
              [
                2.236253967073769,
                46.99296274771027
              ],
              [
                2.236447486249599,
                46.99283157243134
              ],
              [
                2.236533128493484,
                46.99273448834363
              ],
              [
                2.236533128493484,
                46.99273448834363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07811773682150633,
          "ground": "gnd"
        },
        "24_LVBranch012607": {
          "bus1": "24_LVBus216904",
          "bus2": "24_LVBus216907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233596363991199,
                46.99248989398724
              ],
              [
                2.233596363991199,
                46.99248989398724
              ],
              [
                2.23339897830928,
                46.99194142639364
              ],
              [
                2.233396650407944,
                46.99193498303407
              ],
              [
                2.23339433563752,
                46.99192854868228
              ],
              [
                2.233392020884944,
                46.99192210533429
              ],
              [
                2.233389732255276,
                46.99191575197167
              ],
              [
                2.233389732255276,
                46.99191575197167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06573457900575919,
          "ground": "gnd"
        },
        "24_LVBranch045977": {
          "bus1": "24_LVBus216900",
          "bus2": "24_LVBus216901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232397353234092,
                46.99272512378946
              ],
              [
                2.232397353234092,
                46.99272512378946
              ],
              [
                2.232918704386763,
                46.99263722626505
              ],
              [
                2.232928213371216,
                46.992635624534756
              ],
              [
                2.232930909333714,
                46.99264209522375
              ],
              [
                2.233038788589579,
                46.99290051793033
              ],
              [
                2.233041484578643,
                46.992906988616255
              ],
              [
                2.233043536304417,
                46.99291346771728
              ],
              [
                2.233043549348212,
                46.99291352170614
              ],
              [
                2.233045574900159,
                46.99291993781023
              ],
              [
                2.233126048211431,
                46.99317499811418
              ],
              [
                2.233128113001543,
                46.99318153120221
              ],
              [
                2.233130269221088,
                46.99318837923874
              ],
              [
                2.233130269221088,
                46.99318837923874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10496546756195164,
          "ground": "gnd"
        }
      },
      "transformer": {
        "24_MVLV38944_Transformer": {
          "bus_hv": "24_MVLV38944",
          "bus_lv": "24_MVLV38944_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV09005_Transformer": {
          "bus_hv": "24_MVLV09005",
          "bus_lv": "24_MVLV09005_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV24497_Transformer": {
          "bus_hv": "24_MVLV24497",
          "bus_lv": "24_MVLV24497_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV19240_Transformer": {
          "bus_hv": "24_MVLV19240",
          "bus_lv": "24_MVLV19240_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV69552_Transformer": {
          "bus_hv": "24_MVLV69552",
          "bus_lv": "24_MVLV69552_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "24_MVLV59971_Transformer": {
          "bus_hv": "24_MVLV59971",
          "bus_lv": "24_MVLV59971_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "24_MVLV63972_Transformer": {
          "bus_hv": "24_MVLV63972",
          "bus_lv": "24_MVLV63972_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV33372_Transformer": {
          "bus_hv": "24_MVLV33372",
          "bus_lv": "24_MVLV33372_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV46696_Transformer": {
          "bus_hv": "24_MVLV46696",
          "bus_lv": "24_MVLV46696_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV05393_Transformer": {
          "bus_hv": "24_MVLV05393",
          "bus_lv": "24_MVLV05393_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV09013_Transformer": {
          "bus_hv": "24_MVLV09013",
          "bus_lv": "24_MVLV09013_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "24_MVLV13808_Transformer": {
          "bus_hv": "24_MVLV13808",
          "bus_lv": "24_MVLV13808_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV13806_Transformer": {
          "bus_hv": "24_MVLV13806",
          "bus_lv": "24_MVLV13806_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV06681_Transformer": {
          "bus_hv": "24_MVLV06681",
          "bus_lv": "24_MVLV06681_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV71746_Transformer": {
          "bus_hv": "24_MVLV71746",
          "bus_lv": "24_MVLV71746_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV78897_Transformer": {
          "bus_hv": "24_MVLV78897",
          "bus_lv": "24_MVLV78897_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV46702_Transformer": {
          "bus_hv": "24_MVLV46702",
          "bus_lv": "24_MVLV46702_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV19692_Transformer": {
          "bus_hv": "24_MVLV19692",
          "bus_lv": "24_MVLV19692_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV83399_Transformer": {
          "bus_hv": "24_MVLV83399",
          "bus_lv": "24_MVLV83399_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV52386_Transformer": {
          "bus_hv": "24_MVLV52386",
          "bus_lv": "24_MVLV52386_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV84105_Transformer": {
          "bus_hv": "24_MVLV84105",
          "bus_lv": "24_MVLV84105_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV73148_Transformer": {
          "bus_hv": "24_MVLV73148",
          "bus_lv": "24_MVLV73148_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV02790_Transformer": {
          "bus_hv": "24_MVLV02790",
          "bus_lv": "24_MVLV02790_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV30368_Transformer": {
          "bus_hv": "24_MVLV30368",
          "bus_lv": "24_MVLV30368_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV31438_Transformer": {
          "bus_hv": "24_MVLV31438",
          "bus_lv": "24_MVLV31438_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV33375_Transformer": {
          "bus_hv": "24_MVLV33375",
          "bus_lv": "24_MVLV33375_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV19693_Transformer": {
          "bus_hv": "24_MVLV19693",
          "bus_lv": "24_MVLV19693_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV33371_Transformer": {
          "bus_hv": "24_MVLV33371",
          "bus_lv": "24_MVLV33371_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV24496_Transformer": {
          "bus_hv": "24_MVLV24496",
          "bus_lv": "24_MVLV24496_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "24_MVLV19241_Transformer": {
          "bus_hv": "24_MVLV19241",
          "bus_lv": "24_MVLV19241_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV52158_Transformer": {
          "bus_hv": "24_MVLV52158",
          "bus_lv": "24_MVLV52158_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 197
  }
}
