{
  "bus": {
    "24_C.LO5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.4093193303095338,
      "latitude": 47.70080517287514,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10853": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.407668228650433,
      "latitude": 47.697862680593374,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10854": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.407349910257836,
      "latitude": 47.69530711331461,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10855": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.406233764512625,
      "latitude": 47.693323972463475,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10856": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.424490989278922,
      "latitude": 47.662014261377195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10857": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.425128199096997,
      "latitude": 47.66139476768717,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90559": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.424898975634891,
      "latitude": 47.66129696415458,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90559_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.424898975634891,
      "latitude": 47.66129696415458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.424894821275063,
      "latitude": 47.66123111972216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10858": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.425145041492799,
      "latitude": 47.661377122775534,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10859": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.440448976241683,
      "latitude": 47.650652405359665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10860": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.479146936397584,
      "latitude": 47.63193126112808,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10911": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.4774525956108,
      "latitude": 47.633691382457876,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.476943232902491,
      "latitude": 47.63416768603996,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04372_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.476943232902491,
      "latitude": 47.63416768603996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.47684853939089,
      "latitude": 47.63421115501817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.477139954411063,
      "latitude": 47.63466394113355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10912": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.475729462408524,
      "latitude": 47.6331593705016,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV23915": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.474705903041037,
      "latitude": 47.631435042158905,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV23915_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.474705903041037,
      "latitude": 47.631435042158905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.470897290882248,
      "latitude": 47.63125636445988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.475749938690647,
      "latitude": 47.631028273011374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.478136252525605,
      "latitude": 47.63053564418214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.47427840367106,
      "latitude": 47.6304828837371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10913": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.472395044106165,
      "latitude": 47.636363619873066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV76976": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.475937658875013,
      "latitude": 47.641180092314166,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV76976_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.475937658875013,
      "latitude": 47.641180092314166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.476013982046925,
      "latitude": 47.64129012146273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.476283609161999,
      "latitude": 47.64162855151763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.474777180999401,
      "latitude": 47.64440671355408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.474138321405421,
      "latitude": 47.644314257833514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.473338851502598,
      "latitude": 47.64413588686611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.471348859994826,
      "latitude": 47.64363725400234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.474040860521934,
      "latitude": 47.64464860099597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.480545899860436,
      "latitude": 47.64351422025846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV23913": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.463561290513019,
      "latitude": 47.638840124373985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV23913_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.463561290513019,
      "latitude": 47.638840124373985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.463259923621762,
      "latitude": 47.63884152042424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.462926089825367,
      "latitude": 47.63529727723186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.46546022883851,
      "latitude": 47.64013882388716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.464838716569831,
      "latitude": 47.64115445754397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10861": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.486719210484603,
      "latitude": 47.63325466961412,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10865": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.488645268628363,
      "latitude": 47.63336628186823,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69186": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.491260563054663,
      "latitude": 47.62827999561138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69186_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.491260563054663,
      "latitude": 47.62827999561138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.491356795994536,
      "latitude": 47.62819155547273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.49146914091254,
      "latitude": 47.62802239967911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.494747469650371,
      "latitude": 47.62958019269238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.489602558202264,
      "latitude": 47.62735397292671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10866": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.495113186666369,
      "latitude": 47.63399625468374,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10867": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.498626609102639,
      "latitude": 47.634167856395116,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10871": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.507703280024718,
      "latitude": 47.63537568549886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10872": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.523899606426378,
      "latitude": 47.638798137696156,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10873": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.528987522862464,
      "latitude": 47.63962371185103,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10880": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.535720466809336,
      "latitude": 47.640873375062746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV61115": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.538502253982214,
      "latitude": 47.64092217586844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10919": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.53787279901029,
      "latitude": 47.64221832720052,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67192": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.536781910886695,
      "latitude": 47.64490875601426,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67192_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.536781910886695,
      "latitude": 47.64490875601426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.536589284352382,
      "latitude": 47.64482173547062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.53519381797787,
      "latitude": 47.64405871174344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.534440265993816,
      "latitude": 47.644775390268485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532888103361624,
      "latitude": 47.64321910251217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.533584187605715,
      "latitude": 47.645620196323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.533115531661125,
      "latitude": 47.64604598832732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.53586383542134,
      "latitude": 47.64522500116154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.535306906637097,
      "latitude": 47.64570938781082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10920": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.540413630873056,
      "latitude": 47.64065189941983,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10921": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.546245617140141,
      "latitude": 47.639676213600445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10922": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.554144025809025,
      "latitude": 47.63928352287638,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10931": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.559132557998786,
      "latitude": 47.639377916841646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10932": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.565689831173202,
      "latitude": 47.63953199699608,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.565512978144302,
      "latitude": 47.63899237627556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV58223": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.565448255955765,
      "latitude": 47.63893741037436,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV58223_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.565448255955765,
      "latitude": 47.63893741037436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56579232401704,
      "latitude": 47.6391943780641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.565955133462574,
      "latitude": 47.63995887904488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.566582511647747,
      "latitude": 47.63883974094151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10935": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.56904584927669,
      "latitude": 47.63508478809775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV07132": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.569008197882845,
      "latitude": 47.6346163920069,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV07132_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.569008197882845,
      "latitude": 47.6346163920069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56970878190148,
      "latitude": 47.6347619949237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10936": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.570359631084104,
      "latitude": 47.63120023521092,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV37665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.570346328704887,
      "latitude": 47.63120003302133,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV37665_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.570346328704887,
      "latitude": 47.63120003302133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.570293119189033,
      "latitude": 47.63119922424787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.569395599642753,
      "latitude": 47.63057380839882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.569752947846416,
      "latitude": 47.63143392101229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10937": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568423177583365,
      "latitude": 47.62645844177511,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV88451": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.56766215091984,
      "latitude": 47.625717131859126,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV88451_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56766215091984,
      "latitude": 47.625717131859126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.567208256018606,
      "latitude": 47.62552040061015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.567472379100121,
      "latitude": 47.62550545748102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10938": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.567443091117035,
      "latitude": 47.62516615292026,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19522": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.569212457622637,
      "latitude": 47.62271428832563,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV19522_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.569212457622637,
      "latitude": 47.62271428832563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.570018508551523,
      "latitude": 47.62254761253043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10933": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.575009231227482,
      "latitude": 47.63948469815957,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90651": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.560235320466923,
      "latitude": 47.638210814170776,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90651_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.560235320466923,
      "latitude": 47.638210814170776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.560276135035553,
      "latitude": 47.638184448162754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10923": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.552547545040417,
      "latitude": 47.640446581518695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV89258": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.551656933184861,
      "latitude": 47.63367643232398,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV89258_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551656933184861,
      "latitude": 47.63367643232398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551578928865402,
      "latitude": 47.63362125427045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551959211272617,
      "latitude": 47.633385705798645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552691170489571,
      "latitude": 47.633387947663955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551285253440896,
      "latitude": 47.633841659216586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551265304239072,
      "latitude": 47.63443513162143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10924": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.552746611951351,
      "latitude": 47.64323858808696,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10928": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.550927109834735,
      "latitude": 47.6431116859419,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV21376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.550634596480222,
      "latitude": 47.6426214282266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10929": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.550900499267765,
      "latitude": 47.64311127711114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10930": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.546314315237217,
      "latitude": 47.64574213300263,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56541": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.549742976345116,
      "latitude": 47.656543393193225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56541_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549742976345116,
      "latitude": 47.656543393193225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549834623665298,
      "latitude": 47.6565897845897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.553148547552826,
      "latitude": 47.65540993978383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549195472390804,
      "latitude": 47.65708550373537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.548649548436658,
      "latitude": 47.65658955822069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549731742034889,
      "latitude": 47.65776848950742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV24900": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.549360718622933,
      "latitude": 47.64656002400021,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24900_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549360718622933,
      "latitude": 47.64656002400021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54934318607848,
      "latitude": 47.64628985622217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549741208405151,
      "latitude": 47.6454945217738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54981905971306,
      "latitude": 47.64525719143959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550718151028871,
      "latitude": 47.64536787553794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550052778385424,
      "latitude": 47.64477086458289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54999797050751,
      "latitude": 47.644541769108315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549385585901234,
      "latitude": 47.644395282141616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549301754544977,
      "latitude": 47.646334202194694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.548926701768502,
      "latitude": 47.647447351469204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.546116076265439,
      "latitude": 47.64723881508135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.548753419628149,
      "latitude": 47.64799014141214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551792743806535,
      "latitude": 47.64787490993157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV21376_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550634596480222,
      "latitude": 47.6426214282266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550458302494666,
      "latitude": 47.64271768196119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551315435648622,
      "latitude": 47.643878368913384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551728671211158,
      "latitude": 47.644112230676235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551284207327465,
      "latitude": 47.644265544223295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550413736049123,
      "latitude": 47.6445064777794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.55176856571408,
      "latitude": 47.64427628470057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552875342405557,
      "latitude": 47.64416709746597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550432297032177,
      "latitude": 47.642699289082316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549517815463219,
      "latitude": 47.642381146172376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.548785195207181,
      "latitude": 47.64219714413914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547854615068244,
      "latitude": 47.64132994581487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550517823212939,
      "latitude": 47.64075013572503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550933351183434,
      "latitude": 47.6400709777073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10925": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.554672103890227,
      "latitude": 47.64337133301963,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.554036271891547,
      "latitude": 47.64575434668958,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV36253": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.553331839876063,
      "latitude": 47.645286919005706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV36253_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.553331839876063,
      "latitude": 47.645286919005706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.5531883108281705,
      "latitude": 47.64525000349538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.5526153775505049,
      "latitude": 47.64497961713452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552021927198538,
      "latitude": 47.64480355263276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.551198495051716,
      "latitude": 47.64455794897593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550464443733806,
      "latitude": 47.644519132540275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552124739831601,
      "latitude": 47.64463599491605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.5536690936999304,
      "latitude": 47.64554334523831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.554002753970207,
      "latitude": 47.64589065291508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.555271606414893,
      "latitude": 47.64643098104308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.556998476861321,
      "latitude": 47.647442558800044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10926": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.555771124387907,
      "latitude": 47.64350020268403,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV48124": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.555849105462822,
      "latitude": 47.6436217360003,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10939": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.555786948275003,
      "latitude": 47.64350192057276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10940": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.567124040123933,
      "latitude": 47.64562653227188,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10944": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568042016343733,
      "latitude": 47.64561661743282,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04759": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.575145344999649,
      "latitude": 47.6452228691027,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04759_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.575145344999649,
      "latitude": 47.6452228691027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.577789751735733,
      "latitude": 47.646171564184186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV09420": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568756503495192,
      "latitude": 47.64649611345846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV09420_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568756503495192,
      "latitude": 47.64649611345846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56861724038088,
      "latitude": 47.646872651489566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56813483650808,
      "latitude": 47.64754517395732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568792353884608,
      "latitude": 47.64772256554856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.573588952853945,
      "latitude": 47.64907859178466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568808581273717,
      "latitude": 47.64640861326558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568148627496653,
      "latitude": 47.64533472177293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568134210962708,
      "latitude": 47.645264338214574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.567916668551921,
      "latitude": 47.64380873898594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568001070160712,
      "latitude": 47.64363281781494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10941": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.564229864577655,
      "latitude": 47.65029665511218,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10942": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568725421140809,
      "latitude": 47.65230834650083,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86066": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568947759354258,
      "latitude": 47.652428682518796,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV40814": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.568081948039205,
      "latitude": 47.65363904277615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV40814_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568081948039205,
      "latitude": 47.65363904277615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568030342079753,
      "latitude": 47.653989122458185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.568051823428278,
      "latitude": 47.65494308143335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.571695637944912,
      "latitude": 47.6566808054459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.566970792023536,
      "latitude": 47.65382005732577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV26056": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.564198213041036,
      "latitude": 47.65026168872036,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV26056_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.564198213041036,
      "latitude": 47.65026168872036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.564028541439436,
      "latitude": 47.65023096034515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.563883955973597,
      "latitude": 47.64926504416865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.562473978950138,
      "latitude": 47.64963545043756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10943": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.561405489782281,
      "latitude": 47.6548713625791,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV87406": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.561364687713473,
      "latitude": 47.65487309661914,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV87406_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.561364687713473,
      "latitude": 47.65487309661914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.561297189476956,
      "latitude": 47.65486326725753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56045295898323,
      "latitude": 47.65475627712254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.561190819292773,
      "latitude": 47.65447653670369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.560177456814831,
      "latitude": 47.65451554836007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV86697": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.562581967863005,
      "latitude": 47.659645895912185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86697_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.562581967863005,
      "latitude": 47.659645895912185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.562614384049092,
      "latitude": 47.65987130358707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56367584268696,
      "latitude": 47.65998645642586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.562759787534681,
      "latitude": 47.66349012082572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV48124_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.555849105462822,
      "latitude": 47.6436217360003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.555721012297928,
      "latitude": 47.64357100284898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.554747868607647,
      "latitude": 47.643405701019795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.556772240012049,
      "latitude": 47.64380218670017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.556749253800283,
      "latitude": 47.64380643197458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.559507753724573,
      "latitude": 47.64429876682591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.559671275757956,
      "latitude": 47.64434275910781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.559552841365694,
      "latitude": 47.64502718124261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.55629073434327,
      "latitude": 47.64402492748365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.555295219896681,
      "latitude": 47.64417857714571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.554865585980351,
      "latitude": 47.64413739106846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV90860": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.547454686411535,
      "latitude": 47.64063744601886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90860_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547454686411535,
      "latitude": 47.64063744601886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547517937997055,
      "latitude": 47.64073558333225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547606466375315,
      "latitude": 47.64087369486428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547404848253092,
      "latitude": 47.64073384244757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547008085680046,
      "latitude": 47.64045963415628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.546371013294362,
      "latitude": 47.64000898762898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545463315117547,
      "latitude": 47.63968911661352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.547874353407912,
      "latitude": 47.6413628353857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.546501847076535,
      "latitude": 47.64181894861795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.546456509584469,
      "latitude": 47.641807022534366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545937597747283,
      "latitude": 47.6417316981992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.546118357170737,
      "latitude": 47.64197535879121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54563782325916,
      "latitude": 47.64240879012603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV70262": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.541739696356204,
      "latitude": 47.64008811616085,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70262_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541739696356204,
      "latitude": 47.64008811616085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542059004193476,
      "latitude": 47.640093046868536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54302207862568,
      "latitude": 47.64022649801217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.540941989161009,
      "latitude": 47.638810396826486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.540873111784421,
      "latitude": 47.63843579139517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542123714100734,
      "latitude": 47.6364848395787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541202137228591,
      "latitude": 47.63815298169243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542141396652627,
      "latitude": 47.64075148813414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541158249510725,
      "latitude": 47.640750861156654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542386970785736,
      "latitude": 47.64095592262241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10874": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.527096323527449,
      "latitude": 47.64473138539418,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10879": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.528194947931806,
      "latitude": 47.64687169540524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56879": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.52818941161929,
      "latitude": 47.6472688026266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56879_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52818941161929,
      "latitude": 47.6472688026266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527486227886912,
      "latitude": 47.64584065272025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.526983607536705,
      "latitude": 47.645366126756095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527448464197352,
      "latitude": 47.64529735922219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528296404164326,
      "latitude": 47.64885813324362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528929676323474,
      "latitude": 47.649139501762576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529306993754846,
      "latitude": 47.64930635473703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527719906404102,
      "latitude": 47.64745088581067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV86713": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.531262710144858,
      "latitude": 47.648073652484875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86713_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.531262710144858,
      "latitude": 47.648073652484875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.531229255752458,
      "latitude": 47.64808180566039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532110771766749,
      "latitude": 47.64805582732086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532997814953407,
      "latitude": 47.64809285957088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532646290653529,
      "latitude": 47.64832941434036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.533757960181181,
      "latitude": 47.64825129685218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.531579948116845,
      "latitude": 47.64760863939864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532529236462888,
      "latitude": 47.646634321433034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.530416841777386,
      "latitude": 47.648870426060206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529648115485972,
      "latitude": 47.64938355004259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10875": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.521041094757055,
      "latitude": 47.646229372646175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10877": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524538776503709,
      "latitude": 47.64867706471789,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV31264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524683908454485,
      "latitude": 47.64970903033453,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV31264_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524683908454485,
      "latitude": 47.64970903033453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.522801276916161,
      "latitude": 47.64994417175175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52193892295363,
      "latitude": 47.64938731457564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.521726694694835,
      "latitude": 47.64924725201686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.521328899694889,
      "latitude": 47.64898803642471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10878": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.527725010081118,
      "latitude": 47.650861738712564,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86768": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.528066840924062,
      "latitude": 47.65063300073828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86768_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528066840924062,
      "latitude": 47.65063300073828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528078664155096,
      "latitude": 47.650637683003424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528146305183974,
      "latitude": 47.650528076632106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529281348950332,
      "latitude": 47.65066448489605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.530202584124156,
      "latitude": 47.65111089453494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.531066136389972,
      "latitude": 47.65053952921049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.530429281689365,
      "latitude": 47.65137441977999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529202801923322,
      "latitude": 47.65089897559769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527847675360065,
      "latitude": 47.65089139305926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528230809416715,
      "latitude": 47.651017908870266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527485410008658,
      "latitude": 47.65176003130807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527519198306651,
      "latitude": 47.652002413771164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528531407768747,
      "latitude": 47.651341551540504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527479145671242,
      "latitude": 47.65280354372064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52805907107359,
      "latitude": 47.65062658220582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529446277285095,
      "latitude": 47.64985338386082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529396192998474,
      "latitude": 47.64974182057532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529450001136119,
      "latitude": 47.64952099782228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.529878458617534,
      "latitude": 47.650142596363125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.530141768730128,
      "latitude": 47.64987768903439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10876": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.516663297987133,
      "latitude": 47.64733047992807,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67735": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.518774378734264,
      "latitude": 47.650998168752906,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67735_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518774378734264,
      "latitude": 47.650998168752906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51951772397426,
      "latitude": 47.65262019249142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.520470945978282,
      "latitude": 47.65277903473063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518013856602765,
      "latitude": 47.65376624137487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.517755217397294,
      "latitude": 47.65431998762248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV21731": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.516755516917821,
      "latitude": 47.64735891380542,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV21731_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.516755516917821,
      "latitude": 47.64735891380542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.516824260453894,
      "latitude": 47.647683870594946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.516492496177038,
      "latitude": 47.64669946810643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51687677512856,
      "latitude": 47.646363610674285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.515992423538928,
      "latitude": 47.646405991764915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.515409736409363,
      "latitude": 47.64631589348756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.516047755722911,
      "latitude": 47.645957023959205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV44594": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.510595353982501,
      "latitude": 47.64892539030364,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV44594_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.510595353982501,
      "latitude": 47.64892539030364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511065330966127,
      "latitude": 47.64943730643101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.510820059519811,
      "latitude": 47.649945779728036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.507837829915414,
      "latitude": 47.64999893545954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51123095750722,
      "latitude": 47.650216861268696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51162037401802,
      "latitude": 47.650012156248465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511341092493683,
      "latitude": 47.65036323934637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.507027307261792,
      "latitude": 47.646309714369494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.506502910454264,
      "latitude": 47.645786082397386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.507410822022497,
      "latitude": 47.64588835255128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV90522": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524110184105941,
      "latitude": 47.63905025256193,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90522_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524110184105941,
      "latitude": 47.63905025256193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524075481915912,
      "latitude": 47.639083008145185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10881": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524432992639403,
      "latitude": 47.63695273951891,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10882": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524540877388878,
      "latitude": 47.636654642518906,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10883": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.52536844941404,
      "latitude": 47.63450222466866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10884": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.523432095171867,
      "latitude": 47.629166200607095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10895": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.521119235052857,
      "latitude": 47.62522574142145,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV66064": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.522896007047966,
      "latitude": 47.623883499538614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV66064_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.522896007047966,
      "latitude": 47.623883499538614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.523386790022425,
      "latitude": 47.623540286008414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10896": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.52071050201464,
      "latitude": 47.624495322046,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10901": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.518631914173945,
      "latitude": 47.62210898384349,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV75035": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.518593686333099,
      "latitude": 47.622128331535095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV75035_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518593686333099,
      "latitude": 47.622128331535095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.517617678730372,
      "latitude": 47.62349956655296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10902": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.516900954387429,
      "latitude": 47.620617390084284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.516944288943811,
      "latitude": 47.62059928351082,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46293_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.516944288943811,
      "latitude": 47.62059928351082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.517003134294873,
      "latitude": 47.62051293631028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10903": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.515547810886928,
      "latitude": 47.61929715991849,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10904": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.514228070520089,
      "latitude": 47.61897957189824,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10905": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.506972445603645,
      "latitude": 47.61763081086068,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10906": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.506566325419301,
      "latitude": 47.617496641397985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV45837": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.506540517614616,
      "latitude": 47.617433895872274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV45837_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.506540517614616,
      "latitude": 47.617433895872274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.506724382582079,
      "latitude": 47.61720468299621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV10543": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.504554010342296,
      "latitude": 47.6164626695624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67728": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.514199930111035,
      "latitude": 47.61902411448234,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67728_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.514199930111035,
      "latitude": 47.61902411448234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.514186630991983,
      "latitude": 47.61902390587011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.512993431719451,
      "latitude": 47.61970693339385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513852690861034,
      "latitude": 47.620605711056314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513586872990391,
      "latitude": 47.61827675863956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.512210203669608,
      "latitude": 47.61690562695425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511299089012333,
      "latitude": 47.61670238228576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513774424661789,
      "latitude": 47.619791163841676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10907": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.512956158969517,
      "latitude": 47.61688135167307,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10908": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.518360990902503,
      "latitude": 47.61541546042401,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24635": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.518391551224515,
      "latitude": 47.61537858400591,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24635_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518391551224515,
      "latitude": 47.61537858400591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518547628373807,
      "latitude": 47.61549507912927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518364706199716,
      "latitude": 47.61540914883726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51900532578189,
      "latitude": 47.61519231024845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51957571746009,
      "latitude": 47.61500185500038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52035428806125,
      "latitude": 47.61490997301113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10909": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.511749962162909,
      "latitude": 47.60938604764349,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV29259": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.511709454451366,
      "latitude": 47.60940340494721,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV29259_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511709454451366,
      "latitude": 47.60940340494721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.510973799677525,
      "latitude": 47.609798484591046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.510737644122115,
      "latitude": 47.61001985581515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.510162670133237,
      "latitude": 47.6106465155556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV09210": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.513934808056082,
      "latitude": 47.606388109220674,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV09210_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513934808056082,
      "latitude": 47.606388109220674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513998816276954,
      "latitude": 47.60625059814909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513703840910043,
      "latitude": 47.6060847906349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513206503331707,
      "latitude": 47.60390284940369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.512748363143929,
      "latitude": 47.603328853941385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.514449578374852,
      "latitude": 47.606497724236746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.518016305991476,
      "latitude": 47.60772698063982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.514032843184547,
      "latitude": 47.60636897278652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10897": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.515083114806799,
      "latitude": 47.626075410504946,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10898": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.513382636063918,
      "latitude": 47.625213965665594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10899": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.512387767113604,
      "latitude": 47.624771858149266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV31280": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.512311939171007,
      "latitude": 47.62479241284032,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV31280_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.512311939171007,
      "latitude": 47.62479241284032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511078464809246,
      "latitude": 47.62569804405999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.512304476461798,
      "latitude": 47.624837279576546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.508474735768704,
      "latitude": 47.62506538867413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV41034": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.508788869745907,
      "latitude": 47.62473189849284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV41034_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.508788869745907,
      "latitude": 47.62473189849284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.507897701598212,
      "latitude": 47.624449006890494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10900": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.511605227282649,
      "latitude": 47.6289420443962,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70668": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.513104006824505,
      "latitude": 47.63008959336011,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70668_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513104006824505,
      "latitude": 47.63008959336011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513090925116472,
      "latitude": 47.63005854718571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511603984275882,
      "latitude": 47.62951860061657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.511371334940308,
      "latitude": 47.628930156683914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.51074588495833,
      "latitude": 47.63008991036845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513547612802171,
      "latitude": 47.62989098683306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.513035724724949,
      "latitude": 47.630185542877456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10885": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.536437594903088,
      "latitude": 47.62359483762555,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10886": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.543510605815249,
      "latitude": 47.61674517995912,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10887": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.542327392551423,
      "latitude": 47.61565816186004,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV51530": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.544508758577869,
      "latitude": 47.61171310310249,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV51530_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544508758577869,
      "latitude": 47.61171310310249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545091348003533,
      "latitude": 47.61146668963279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545217435920579,
      "latitude": 47.611413708965316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545377437621604,
      "latitude": 47.611158221414996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10888": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.54066271466301,
      "latitude": 47.614398022094946,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.534086301452704,
      "latitude": 47.61534214890508,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04927_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.534086301452704,
      "latitude": 47.61534214890508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532524792170132,
      "latitude": 47.61464979199395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527921037705569,
      "latitude": 47.61504603882531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10889": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.537608058976212,
      "latitude": 47.601599572036534,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV53515": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.5436816699343144,
      "latitude": 47.59887765338953,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV72394": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.543747997089051,
      "latitude": 47.60597065867575,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV72394_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.543747997089051,
      "latitude": 47.60597065867575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544431580187439,
      "latitude": 47.60624557825179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544630199309509,
      "latitude": 47.606352312477654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544981215636679,
      "latitude": 47.606357727327726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54563327751134,
      "latitude": 47.60835097649723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10915": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.538615941701596,
      "latitude": 47.59884711158938,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10916": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.540276575385561,
      "latitude": 47.59714567090806,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69947": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.542221496486436,
      "latitude": 47.59314263085121,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69947_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542221496486436,
      "latitude": 47.59314263085121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542183102994676,
      "latitude": 47.59311772813044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.543115182674093,
      "latitude": 47.59250324855886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.54344963252458,
      "latitude": 47.59226570588843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541058737452345,
      "latitude": 47.5888982089861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541124779174688,
      "latitude": 47.59386431939343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.542381599601568,
      "latitude": 47.59314180284102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10917": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.535581256288149,
      "latitude": 47.59864503874829,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10918": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.529079122487209,
      "latitude": 47.59743031181913,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV03062": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.529555031238927,
      "latitude": 47.597535396755944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV83069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.527143740942566,
      "latitude": 47.59723822974764,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV83069_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.527143740942566,
      "latitude": 47.59723822974764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528359828215412,
      "latitude": 47.59746117471014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.530486880726971,
      "latitude": 47.59631861051633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528773957658807,
      "latitude": 47.598190294232054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10890": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.544175767949673,
      "latitude": 47.61728503716138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86054": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.544177891497663,
      "latitude": 47.617222092801086,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86054_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544177891497663,
      "latitude": 47.617222092801086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544074535028879,
      "latitude": 47.617130530784515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.543375825933139,
      "latitude": 47.616543956867574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10891": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.547352116577133,
      "latitude": 47.620573574439064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10892": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.549072684899325,
      "latitude": 47.62265433929249,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10893": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.549548607368435,
      "latitude": 47.623900928224835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90197": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.544099033520878,
      "latitude": 47.62742727779749,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV90197_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.544099033520878,
      "latitude": 47.62742727779749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.543981566901722,
      "latitude": 47.62742632932786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.541288712958803,
      "latitude": 47.6276600172353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.545432239991356,
      "latitude": 47.62751888364587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10894": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.552569799439178,
      "latitude": 47.62435866691459,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46271": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.552770458649501,
      "latitude": 47.62440198091353,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46271_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552770458649501,
      "latitude": 47.62440198091353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.5527500260551,
      "latitude": 47.62445564731867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.553631193809958,
      "latitude": 47.624488965090364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV83286": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.560119817797665,
      "latitude": 47.62698978692359,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV83286_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.560119817797665,
      "latitude": 47.62698978692359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.56074973768999,
      "latitude": 47.6267996631518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV78348": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.549235141139211,
      "latitude": 47.62271197033364,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV78348_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549235141139211,
      "latitude": 47.62271197033364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549879683619158,
      "latitude": 47.623877509362075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549856141469601,
      "latitude": 47.62392938213332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549200021904695,
      "latitude": 47.62509571598438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.550520439145523,
      "latitude": 47.62398496603208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.549025118388939,
      "latitude": 47.622162594554936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.552104017354358,
      "latitude": 47.619463735807145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV53138": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.535848133357694,
      "latitude": 47.622830886736274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV53138_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.535848133357694,
      "latitude": 47.622830886736274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.535825198034465,
      "latitude": 47.622816964195344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.536026657928097,
      "latitude": 47.62259543806205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.537879738576495,
      "latitude": 47.622795384638806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.538610266842555,
      "latitude": 47.623039338116484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.532850463014014,
      "latitude": 47.62295304082163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV56575": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524669991002729,
      "latitude": 47.62994123541585,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56575_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524669991002729,
      "latitude": 47.62994123541585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52583830880795,
      "latitude": 47.629309442349864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.526276711556585,
      "latitude": 47.62855155105255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.526623417767169,
      "latitude": 47.629312677366066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.526793281754794,
      "latitude": 47.629327018840954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10910": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.527080735223269,
      "latitude": 47.63425000118557,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67137": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.535200970876381,
      "latitude": 47.63320787422749,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67137_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.535200970876381,
      "latitude": 47.63320787422749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.535596507524923,
      "latitude": 47.632926110783465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.536133637392315,
      "latitude": 47.63245598093809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.536782111342897,
      "latitude": 47.632564989922706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.539933586800254,
      "latitude": 47.63438644495629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV67136": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.526152958956749,
      "latitude": 47.63335387327666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV67136_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.526152958956749,
      "latitude": 47.63335387327666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.525997310859569,
      "latitude": 47.63323449100549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.528405297973324,
      "latitude": 47.63209341474335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.525487633420595,
      "latitude": 47.633739361581405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV80683": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.524363587084053,
      "latitude": 47.63667080711334,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV80683_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524363587084053,
      "latitude": 47.63667080711334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524296011014555,
      "latitude": 47.63683847754893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.524444574147899,
      "latitude": 47.636603560058674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV12207": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.522837118894267,
      "latitude": 47.63688408409786,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV12207_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.522837118894267,
      "latitude": 47.63688408409786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.523891611264191,
      "latitude": 47.63740067234243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.52274143841767,
      "latitude": 47.63656770596598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV56235": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.506390228459375,
      "latitude": 47.63732500574853,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56235_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.506390228459375,
      "latitude": 47.63732500574853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.506375872379637,
      "latitude": 47.637293533961284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.504171568620454,
      "latitude": 47.636171505192905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.508257324822497,
      "latitude": 47.63873999997694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10868": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.499260950023565,
      "latitude": 47.63586871305655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10869": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.498769336309959,
      "latitude": 47.636113030024454,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10870": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.499444523627742,
      "latitude": 47.63701636370325,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV88985": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.498761863267188,
      "latitude": 47.63648285907382,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV88985_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.498761863267188,
      "latitude": 47.63648285907382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.498743137513067,
      "latitude": 47.63652394811665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV23940": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.498320373131132,
      "latitude": 47.63047702032148,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV23940_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.498320373131132,
      "latitude": 47.63047702032148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.498556011259906,
      "latitude": 47.63051398155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.502327381005671,
      "latitude": 47.63137554478887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.498075843902721,
      "latitude": 47.63031665285642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.497325876961346,
      "latitude": 47.630142789537146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.495006236669066,
      "latitude": 47.62972298836113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.494158170627779,
      "latitude": 47.633291865688236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus288105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.499586397256255,
      "latitude": 47.62943181001669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10862": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.486217458587917,
      "latitude": 47.63464098130204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10863": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.485766127827106,
      "latitude": 47.635217903797006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus10864": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.483656399597065,
      "latitude": 47.637029696200266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV72916": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.480477350032605,
      "latitude": 47.640089079332654,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV72916_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.480477350032605,
      "latitude": 47.640089079332654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.480902175969255,
      "latitude": 47.640055448775655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.480912771762226,
      "latitude": 47.64004536158006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.480061553463981,
      "latitude": 47.63994074821361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.482496098367626,
      "latitude": 47.63974040079274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus843179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.48650577543637,
      "latitude": 47.6406581313441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV12579": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.483183319971315,
      "latitude": 47.63709940893427,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV12579_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.483183319971315,
      "latitude": 47.63709940893427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.482101898008022,
      "latitude": 47.636374038147096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV04431": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.486186767308104,
      "latitude": 47.63461455486213,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV04431_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.486186767308104,
      "latitude": 47.63461455486213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus288022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.48561969861787,
      "latitude": 47.63405417340735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus10914": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.442539207507282,
      "latitude": 47.650453341765335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "24_243266": {
      "bus_from": "24_C.LO5",
      "bus_to": "24_MVBus10853",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 528.9105619283893,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_96166": {
      "bus_from": "24_MVBus10853",
      "bus_to": "24_MVBus10854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 285.1421079431832,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_215804": {
      "bus_from": "24_MVBus10854",
      "bus_to": "24_MVBus10855",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 398.4621799415412,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_123687": {
      "bus_from": "24_MVBus10855",
      "bus_to": "24_MVBus10856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 4000.5888825757925,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_189748": {
      "bus_from": "24_MVBus10856",
      "bus_to": "24_MVBus10857",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 83.92587272690187,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_164857": {
      "bus_from": "24_MVBus10857",
      "bus_to": "24_MVLV90559",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.208854727547294,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch413679": {
      "bus_from": "24_MVLV90559_LV",
      "bus_to": "24_LVBus288428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.567723022145674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_137757": {
      "bus_from": "24_MVBus10857",
      "bus_to": "24_MVBus10858",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.334346557988681,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_85747": {
      "bus_from": "24_MVBus10858",
      "bus_to": "24_MVBus10859",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1660.6668123659986,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_84676": {
      "bus_from": "24_MVBus10859",
      "bus_to": "24_MVBus10860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 5241.281309787553,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_71358": {
      "bus_from": "24_MVBus10860",
      "bus_to": "24_MVBus10911",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 234.25317041325422,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_99780": {
      "bus_from": "24_MVBus10911",
      "bus_to": "24_MVLV04372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 63.8617501817024,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch011344": {
      "bus_from": "24_MVLV04372_LV",
      "bus_to": "24_LVBus288019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.1019406754334415,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch263655": {
      "bus_from": "24_LVBus288019",
      "bus_to": "24_LVBus288020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.63354567449811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_71359": {
      "bus_from": "24_MVBus10911",
      "bus_to": "24_MVBus10912",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 142.3673983006203,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_66801": {
      "bus_from": "24_MVBus10912",
      "bus_to": "24_MVLV23915",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 205.07392136129673,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch143459": {
      "bus_from": "24_MVLV23915_LV",
      "bus_to": "24_LVBus288097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 295.9612384500227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch262390": {
      "bus_from": "24_MVLV23915_LV",
      "bus_to": "24_LVBus288093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.07466836230107,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch251216": {
      "bus_from": "24_LVBus288093",
      "bus_to": "24_LVBus288094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.29791772913205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch029346": {
      "bus_from": "24_LVBus288093",
      "bus_to": "24_LVBus288095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.12795478760539,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_53301": {
      "bus_from": "24_MVBus10912",
      "bus_to": "24_MVBus10913",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 472.9789351096672,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_71366": {
      "bus_from": "24_MVBus10913",
      "bus_to": "24_MVLV76976",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 595.6079300356836,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch179595": {
      "bus_from": "24_MVLV76976_LV",
      "bus_to": "24_LVBus288324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.012425137014903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch270912": {
      "bus_from": "24_LVBus288324",
      "bus_to": "24_LVBus288325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.740246072100334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch101008": {
      "bus_from": "24_LVBus288325",
      "bus_to": "24_LVBus288327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 330.0003197320174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch273237": {
      "bus_from": "24_LVBus288327",
      "bus_to": "24_LVBus288328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.10072977024181,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch211599": {
      "bus_from": "24_LVBus288328",
      "bus_to": "24_LVBus288329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.2588345255481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch208823": {
      "bus_from": "24_LVBus288329",
      "bus_to": "24_LVBus288330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.48659713283968,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch015557": {
      "bus_from": "24_LVBus288328",
      "bus_to": "24_LVBus288331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.902235821100255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch091820": {
      "bus_from": "24_LVBus288325",
      "bus_to": "24_LVBus288326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 472.6605230464192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_121329": {
      "bus_from": "24_MVBus10913",
      "bus_to": "24_MVLV23913",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 717.1650246792433,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch016201": {
      "bus_from": "24_MVLV23913_LV",
      "bus_to": "24_LVBus288088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.2552864721209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch223435": {
      "bus_from": "24_LVBus288088",
      "bus_to": "24_LVBus288091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 501.9420248270273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch104381": {
      "bus_from": "24_LVBus288088",
      "bus_to": "24_LVBus288089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.23987843488055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch019278": {
      "bus_from": "24_LVBus288089",
      "bus_to": "24_LVBus288090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.65906852430197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_121320": {
      "bus_from": "24_MVBus10860",
      "bus_to": "24_MVBus10861",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 587.798604554625,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_67881": {
      "bus_from": "24_MVBus10861",
      "bus_to": "24_MVBus10865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 145.27931451278292,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_67936": {
      "bus_from": "24_MVBus10865",
      "bus_to": "24_MVLV69186",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 604.748305525564,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch096316": {
      "bus_from": "24_MVLV69186_LV",
      "bus_to": "24_LVBus288276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.7066527456324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch117501": {
      "bus_from": "24_LVBus288276",
      "bus_to": "24_LVBus288277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.6158150568112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch115762": {
      "bus_from": "24_LVBus288277",
      "bus_to": "24_LVBus288278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 324.78303721750376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch084726": {
      "bus_from": "24_LVBus288277",
      "bus_to": "24_LVBus288279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.7622084742966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_53210": {
      "bus_from": "24_MVBus10865",
      "bus_to": "24_MVBus10866",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 491.0982002255686,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_99760": {
      "bus_from": "24_MVBus10866",
      "bus_to": "24_MVBus10867",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 264.9063076969026,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_72598": {
      "bus_from": "24_MVBus10867",
      "bus_to": "24_MVBus10871",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 696.2803511037383,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_6469": {
      "bus_from": "24_MVBus10871",
      "bus_to": "24_MVBus10872",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1275.2505324623173,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_86061": {
      "bus_from": "24_MVBus10872",
      "bus_to": "24_MVBus10873",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 393.42711333745706,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_68532": {
      "bus_from": "24_MVBus10873",
      "bus_to": "24_MVBus10880",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 528.7181707691614,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_216205": {
      "bus_from": "24_MVBus10880",
      "bus_to": "24_MVLV61115",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 227.14155261758296,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_193677": {
      "bus_from": "24_MVLV61115",
      "bus_to": "24_MVBus10919",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 162.0214480002456,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_91436": {
      "bus_from": "24_MVBus10919",
      "bus_to": "24_MVLV67192",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 308.6583279243318,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch210801": {
      "bus_from": "24_MVLV67192_LV",
      "bus_to": "24_LVBus288251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.940355073493977,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch122573": {
      "bus_from": "24_LVBus288251",
      "bus_to": "24_LVBus288254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.4432800956038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch266449": {
      "bus_from": "24_LVBus288254",
      "bus_to": "24_LVBus288255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.75019383737859,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082842": {
      "bus_from": "24_LVBus288255",
      "bus_to": "24_LVBus288256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.42328785368335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch022299": {
      "bus_from": "24_LVBus288255",
      "bus_to": "24_LVBus288257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.9921737508712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch287192": {
      "bus_from": "24_LVBus288257",
      "bus_to": "24_LVBus288258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.000668932381856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch118732": {
      "bus_from": "24_LVBus288251",
      "bus_to": "24_LVBus288252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.60591431661192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch145087": {
      "bus_from": "24_LVBus288252",
      "bus_to": "24_LVBus288253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.20149692075512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_184893": {
      "bus_from": "24_MVLV61115",
      "bus_to": "24_MVBus10920",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 188.02316022607977,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_8020": {
      "bus_from": "24_MVBus10920",
      "bus_to": "24_MVBus10921",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 453.99289974629664,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98488": {
      "bus_from": "24_MVBus10921",
      "bus_to": "24_MVBus10922",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 595.1201232066762,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_80082": {
      "bus_from": "24_MVBus10922",
      "bus_to": "24_MVBus10931",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 375.0051891084686,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_17744": {
      "bus_from": "24_MVBus10931",
      "bus_to": "24_MVBus10932",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 493.0363288522157,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_80022": {
      "bus_from": "24_MVBus10932",
      "bus_to": "24_MVBus10934",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 62.23549653261766,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_67178": {
      "bus_from": "24_MVBus10934",
      "bus_to": "24_MVLV58223",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 6.310768578056772,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch115212": {
      "bus_from": "24_MVLV58223_LV",
      "bus_to": "24_LVBus288236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.0357816125865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch208606": {
      "bus_from": "24_LVBus288236",
      "bus_to": "24_LVBus288238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.95933860739854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch202722": {
      "bus_from": "24_LVBus288236",
      "bus_to": "24_LVBus288237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.85001436058961,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_119158": {
      "bus_from": "24_MVBus10934",
      "bus_to": "24_MVBus10935",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 530.3721641533392,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_8008": {
      "bus_from": "24_MVBus10935",
      "bus_to": "24_MVLV07132",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.65415256621379,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch130131": {
      "bus_from": "24_MVLV07132_LV",
      "bus_to": "24_LVBus288035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.58213658510257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_17772": {
      "bus_from": "24_MVBus10935",
      "bus_to": "24_MVBus10936",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 469.5535649869629,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_8006": {
      "bus_from": "24_MVBus10936",
      "bus_to": "24_MVLV37665",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 0.5000009337335537,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch081498": {
      "bus_from": "24_MVLV37665_LV",
      "bus_to": "24_LVBus288152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.5000046705533334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch165550": {
      "bus_from": "24_LVBus288152",
      "bus_to": "24_LVBus288154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.87758425675317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch068070": {
      "bus_from": "24_LVBus288152",
      "bus_to": "24_LVBus288153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.25989837530933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_26439": {
      "bus_from": "24_MVBus10936",
      "bus_to": "24_MVBus10937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 666.1065691352164,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_962": {
      "bus_from": "24_MVBus10937",
      "bus_to": "24_MVLV88451",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 98.68920342672997,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch032591": {
      "bus_from": "24_MVLV88451_LV",
      "bus_to": "24_LVBus288410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.30495348525331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch557672": {
      "bus_from": "24_MVLV88451_LV",
      "bus_to": "24_LVBus288408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.12973310754054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_143183": {
      "bus_from": "24_MVBus10937",
      "bus_to": "24_MVBus10938",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 178.71200619322013,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_106126": {
      "bus_from": "24_MVBus10938",
      "bus_to": "24_MVLV19522",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 334.3322409379376,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch286771": {
      "bus_from": "24_MVLV19522_LV",
      "bus_to": "24_LVBus288063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.44087727444731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_67142": {
      "bus_from": "24_MVBus10932",
      "bus_to": "24_MVBus10933",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 700.8981520700944,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_17741": {
      "bus_from": "24_MVBus10931",
      "bus_to": "24_MVLV90651",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 164.83281348539143,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch662030": {
      "bus_from": "24_MVLV90651_LV",
      "bus_to": "24_LVBus288430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.742172805867002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_52388": {
      "bus_from": "24_MVBus10922",
      "bus_to": "24_MVBus10923",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 183.09457301094278,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_67136": {
      "bus_from": "24_MVBus10923",
      "bus_to": "24_MVLV89258",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 756.6687349640539,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch204468": {
      "bus_from": "24_MVLV89258_LV",
      "bus_to": "24_LVBus288414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.984895809658939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch141219": {
      "bus_from": "24_LVBus288414",
      "bus_to": "24_LVBus288417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.84945884874609,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch228907": {
      "bus_from": "24_LVBus288417",
      "bus_to": "24_LVBus288418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.009151879830725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch094164": {
      "bus_from": "24_LVBus288414",
      "bus_to": "24_LVBus288415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.97892363124998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch136216": {
      "bus_from": "24_LVBus288415",
      "bus_to": "24_LVBus288416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.00119144619946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_37646": {
      "bus_from": "24_MVBus10923",
      "bus_to": "24_MVBus10924",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 310.78481767463524,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_7982": {
      "bus_from": "24_MVBus10924",
      "bus_to": "24_MVBus10928",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 137.44079163210955,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_165023": {
      "bus_from": "24_MVBus10928",
      "bus_to": "24_MVLV21376",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 66.1991276443041,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_199365": {
      "bus_from": "24_MVLV21376",
      "bus_to": "24_MVBus10929",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 65.31353514487252,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_98489": {
      "bus_from": "24_MVBus10929",
      "bus_to": "24_MVBus10930",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 497.1663877094977,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_64796": {
      "bus_from": "24_MVBus10930",
      "bus_to": "24_MVLV56541",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1279.233521025272,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch135640": {
      "bus_from": "24_MVLV56541_LV",
      "bus_to": "24_LVBus288215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.101949739074945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch247067": {
      "bus_from": "24_LVBus288215",
      "bus_to": "24_LVBus288216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 296.9015965873592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch135755": {
      "bus_from": "24_LVBus288215",
      "bus_to": "24_LVBus288217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.09543799033014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch186552": {
      "bus_from": "24_LVBus288217",
      "bus_to": "24_LVBus288219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.72254857912841,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch163785": {
      "bus_from": "24_LVBus288217",
      "bus_to": "24_LVBus288218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.40493944321506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_52418": {
      "bus_from": "24_MVBus10930",
      "bus_to": "24_MVLV24900",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 248.34244805136578,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch383423": {
      "bus_from": "24_MVLV24900_LV",
      "bus_to": "24_LVBus288121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.34073621036752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch201195": {
      "bus_from": "24_LVBus288121",
      "bus_to": "24_LVBus288122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.34793653448412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch402053": {
      "bus_from": "24_LVBus288122",
      "bus_to": "24_LVBus288123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.75041760027552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch486009": {
      "bus_from": "24_LVBus288123",
      "bus_to": "24_LVBus288127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.14903607544893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch454252": {
      "bus_from": "24_LVBus288123",
      "bus_to": "24_LVBus288124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.00616971354916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch688793": {
      "bus_from": "24_LVBus288124",
      "bus_to": "24_LVBus288125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.52388521006128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch543509": {
      "bus_from": "24_LVBus288125",
      "bus_to": "24_LVBus288126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.27029341185948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch437379": {
      "bus_from": "24_MVLV24900_LV",
      "bus_to": "24_LVBus288115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.71242927633808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch056974": {
      "bus_from": "24_LVBus288115",
      "bus_to": "24_LVBus288116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.4365255108388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch207478": {
      "bus_from": "24_LVBus288116",
      "bus_to": "24_LVBus288118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.5091548376082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch103373": {
      "bus_from": "24_LVBus288116",
      "bus_to": "24_LVBus288119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.73758335005434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch045153": {
      "bus_from": "24_LVBus288116",
      "bus_to": "24_LVBus288117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.51671208386716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch659720": {
      "bus_from": "24_MVLV21376_LV",
      "bus_to": "24_LVBus288072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.529419016782683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch244159": {
      "bus_from": "24_LVBus288072",
      "bus_to": "24_LVBus288073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.4214375325332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch612990": {
      "bus_from": "24_LVBus288073",
      "bus_to": "24_LVBus288074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.95408449969473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch671062": {
      "bus_from": "24_LVBus288074",
      "bus_to": "24_LVBus288075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.251458732119595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch619145": {
      "bus_from": "24_LVBus288075",
      "bus_to": "24_LVBus288076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.72284290881774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch303177": {
      "bus_from": "24_LVBus288074",
      "bus_to": "24_LVBus288077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.641497237520444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch430090": {
      "bus_from": "24_LVBus288077",
      "bus_to": "24_LVBus288078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.66721544479918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch389017": {
      "bus_from": "24_MVLV21376_LV",
      "bus_to": "24_LVBus288065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.992922746159994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch296399": {
      "bus_from": "24_LVBus288065",
      "bus_to": "24_LVBus288066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.28357862193661,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch208607": {
      "bus_from": "24_LVBus288066",
      "bus_to": "24_LVBus288069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.727432182105076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch182729": {
      "bus_from": "24_LVBus288069",
      "bus_to": "24_LVBus288070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.86968621363383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch207950": {
      "bus_from": "24_LVBus288066",
      "bus_to": "24_LVBus288067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.29278729486742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch012735": {
      "bus_from": "24_LVBus288067",
      "bus_to": "24_LVBus288068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.71195334569151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_119157": {
      "bus_from": "24_MVBus10924",
      "bus_to": "24_MVBus10925",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 145.51189139478873,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_17779": {
      "bus_from": "24_MVBus10925",
      "bus_to": "24_MVBus10927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 271.15520541610556,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_175222": {
      "bus_from": "24_MVBus10927",
      "bus_to": "24_MVLV36253",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 85.10682894006689,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch376740": {
      "bus_from": "24_MVLV36253_LV",
      "bus_to": "24_LVBus288150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.999616356835226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch577942": {
      "bus_from": "24_LVBus288150",
      "bus_to": "24_LVBus843374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.999997321699404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch712343": {
      "bus_from": "24_LVBus843374",
      "bus_to": "24_LVBus843571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.46749112560851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch635677": {
      "bus_from": "24_LVBus843571",
      "bus_to": "24_LVBus843573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.91684782367169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch498034": {
      "bus_from": "24_LVBus843573",
      "bus_to": "24_LVBus843574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.54432744613625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch416772": {
      "bus_from": "24_LVBus843571",
      "bus_to": "24_LVBus843572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.014589829694117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch654464": {
      "bus_from": "24_MVLV36253_LV",
      "bus_to": "24_LVBus288148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.749525976232604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch477810": {
      "bus_from": "24_LVBus288148",
      "bus_to": "24_LVBus843049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.00094570383211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch250205": {
      "bus_from": "24_LVBus843049",
      "bus_to": "24_LVBus843050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.14296487127186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch077735": {
      "bus_from": "24_LVBus843050",
      "bus_to": "24_LVBus843051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.92270704863455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_119163": {
      "bus_from": "24_MVBus10925",
      "bus_to": "24_MVBus10926",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 83.81215797083935,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_168431": {
      "bus_from": "24_MVBus10926",
      "bus_to": "24_MVLV48124",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.751883883953667,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_185994": {
      "bus_from": "24_MVLV48124",
      "bus_to": "24_MVBus10939",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.85251794612074,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_52423": {
      "bus_from": "24_MVBus10939",
      "bus_to": "24_MVBus10940",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 889.4772528780757,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98528": {
      "bus_from": "24_MVBus10940",
      "bus_to": "24_MVBus10944",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 68.99449646677758,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98491": {
      "bus_from": "24_MVBus10944",
      "bus_to": "24_MVLV04759",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 551.6570795900069,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch079996": {
      "bus_from": "24_MVLV04759_LV",
      "bus_to": "24_LVBus288030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.45036756290799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_189196": {
      "bus_from": "24_MVBus10944",
      "bus_to": "24_MVLV09420",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 139.77773258954323,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch370429": {
      "bus_from": "24_MVLV09420_LV",
      "bus_to": "24_LVBus288052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.230751642654134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch395773": {
      "bus_from": "24_LVBus288052",
      "bus_to": "24_LVBus288053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.58961413282415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch317539": {
      "bus_from": "24_LVBus288053",
      "bus_to": "24_LVBus288054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.70968344205568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch212026": {
      "bus_from": "24_LVBus288054",
      "bus_to": "24_LVBus288055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 392.17286010544353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch606077": {
      "bus_from": "24_MVLV09420_LV",
      "bus_to": "24_LVBus288046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.20777328808863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch303677": {
      "bus_from": "24_LVBus288046",
      "bus_to": "24_LVBus288047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.34995831882608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch694546": {
      "bus_from": "24_LVBus288047",
      "bus_to": "24_LVBus288048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.040407420860811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch113780": {
      "bus_from": "24_LVBus288048",
      "bus_to": "24_LVBus288049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.66180960956453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch539950": {
      "bus_from": "24_LVBus288049",
      "bus_to": "24_LVBus288050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.176074406742917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_119206": {
      "bus_from": "24_MVBus10940",
      "bus_to": "24_MVBus10941",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 562.9321551998597,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_80072": {
      "bus_from": "24_MVBus10941",
      "bus_to": "24_MVBus10942",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 412.84980683210796,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_67180": {
      "bus_from": "24_MVBus10942",
      "bus_to": "24_MVLV86066",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 19.900798795200775,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_52419": {
      "bus_from": "24_MVBus10942",
      "bus_to": "24_MVLV40814",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 154.1483935816154,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch130132": {
      "bus_from": "24_MVLV40814_LV",
      "bus_to": "24_LVBus288158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.61527318608256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch244147": {
      "bus_from": "24_LVBus288158",
      "bus_to": "24_LVBus288160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.13242677009326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch149946": {
      "bus_from": "24_LVBus288160",
      "bus_to": "24_LVBus288161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 335.04320133326814,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch199644": {
      "bus_from": "24_LVBus288158",
      "bus_to": "24_LVBus288159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.78612899292473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_188558": {
      "bus_from": "24_MVBus10941",
      "bus_to": "24_MVLV26056",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.350209249865988,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch307106": {
      "bus_from": "24_MVLV26056_LV",
      "bus_to": "24_LVBus288129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.84521870986609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch671939": {
      "bus_from": "24_LVBus288129",
      "bus_to": "24_LVBus288130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.68709716902848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch323472": {
      "bus_from": "24_LVBus288129",
      "bus_to": "24_LVBus288131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.72292722242517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_119199": {
      "bus_from": "24_MVBus10941",
      "bus_to": "24_MVBus10943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 551.1148948261235,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98523": {
      "bus_from": "24_MVBus10943",
      "bus_to": "24_MVLV87406",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.4150689020382983,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch113116": {
      "bus_from": "24_MVLV87406_LV",
      "bus_to": "24_LVBus288401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.5533199388532903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch351494": {
      "bus_from": "24_LVBus288401",
      "bus_to": "24_LVBus288404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.10779788042507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch291098": {
      "bus_from": "24_LVBus288401",
      "bus_to": "24_LVBus288402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.734290932719325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch087054": {
      "bus_from": "24_LVBus288402",
      "bus_to": "24_LVBus288403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.25114241586726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_89757": {
      "bus_from": "24_MVBus10943",
      "bus_to": "24_MVLV86697",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 536.6570408998707,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch227653": {
      "bus_from": "24_MVLV86697_LV",
      "bus_to": "24_LVBus288360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.67992883465872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch106155": {
      "bus_from": "24_LVBus288360",
      "bus_to": "24_LVBus288362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.75231474868392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch045573": {
      "bus_from": "24_LVBus288360",
      "bus_to": "24_LVBus288361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 402.50182808667023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch629033": {
      "bus_from": "24_MVLV48124_LV",
      "bus_to": "24_LVBus288189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.013921331196666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch269343": {
      "bus_from": "24_LVBus288189",
      "bus_to": "24_LVBus288190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.46416989388587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch178615": {
      "bus_from": "24_LVBus288189",
      "bus_to": "24_LVBus288191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.06803197705021,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch451894": {
      "bus_from": "24_LVBus288191",
      "bus_to": "24_LVBus288195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.888516151479893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch040881": {
      "bus_from": "24_LVBus288191",
      "bus_to": "24_LVBus288192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 212.82570723656448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch300257": {
      "bus_from": "24_LVBus288192",
      "bus_to": "24_LVBus288193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.34808604648959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch680266": {
      "bus_from": "24_LVBus288193",
      "bus_to": "24_LVBus288194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.49656147484149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch559875": {
      "bus_from": "24_MVLV48124_LV",
      "bus_to": "24_LVBus288186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.6909243207419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch425006": {
      "bus_from": "24_LVBus288186",
      "bus_to": "24_LVBus288187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.44467816894074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch320363": {
      "bus_from": "24_MVLV48124_LV",
      "bus_to": "24_LVBus288184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.61203872960706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_80018": {
      "bus_from": "24_MVBus10921",
      "bus_to": "24_MVLV90860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 139.35950534680015,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch012749": {
      "bus_from": "24_MVLV90860_LV",
      "bus_to": "24_LVBus288432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.401690403593038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch113148": {
      "bus_from": "24_LVBus288432",
      "bus_to": "24_LVBus288433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.73466946356831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch291135": {
      "bus_from": "24_LVBus288433",
      "bus_to": "24_LVBus288434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.709466561556315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch049525": {
      "bus_from": "24_LVBus288434",
      "bus_to": "24_LVBus288435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.64190757036464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch278642": {
      "bus_from": "24_LVBus288435",
      "bus_to": "24_LVBus288436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.29729044321442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch217939": {
      "bus_from": "24_LVBus288436",
      "bus_to": "24_LVBus288437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.91079745016505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch251122": {
      "bus_from": "24_LVBus288433",
      "bus_to": "24_LVBus288438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.01859240736522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch181082": {
      "bus_from": "24_LVBus288438",
      "bus_to": "24_LVBus288439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.028084873951,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch368394": {
      "bus_from": "24_LVBus288439",
      "bus_to": "24_LVBus288442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.336768776551124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch298852": {
      "bus_from": "24_LVBus288442",
      "bus_to": "24_LVBus288443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.03459342887047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch000313": {
      "bus_from": "24_LVBus288439",
      "bus_to": "24_LVBus288440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.6564355158182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch261075": {
      "bus_from": "24_LVBus288440",
      "bus_to": "24_LVBus288441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.24305893381042,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_52436": {
      "bus_from": "24_MVBus10920",
      "bus_to": "24_MVLV70262",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 116.66545278430776,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch121695": {
      "bus_from": "24_MVLV70262_LV",
      "bus_to": "24_LVBus288291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.499985653040454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch285789": {
      "bus_from": "24_LVBus288291",
      "bus_to": "24_LVBus288295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.55452139164751,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082924": {
      "bus_from": "24_LVBus288291",
      "bus_to": "24_LVBus288296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.0828243545825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch261397": {
      "bus_from": "24_LVBus288296",
      "bus_to": "24_LVBus288297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.97022737366342,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch113555": {
      "bus_from": "24_LVBus288297",
      "bus_to": "24_LVBus288298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 251.52056791403072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch075534": {
      "bus_from": "24_LVBus288297",
      "bus_to": "24_LVBus288299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.0002710612276,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch027227": {
      "bus_from": "24_LVBus288291",
      "bus_to": "24_LVBus288292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.07832095119353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch296400": {
      "bus_from": "24_LVBus288292",
      "bus_to": "24_LVBus288294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.87626538166319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch113078": {
      "bus_from": "24_LVBus288292",
      "bus_to": "24_LVBus288293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.277101900265396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_116193": {
      "bus_from": "24_MVBus10873",
      "bus_to": "24_MVBus10874",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 590.9321552119857,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_94937": {
      "bus_from": "24_MVBus10874",
      "bus_to": "24_MVBus10879",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 259.6874109248474,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_78387": {
      "bus_from": "24_MVBus10879",
      "bus_to": "24_MVLV56879",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 42.65351613456652,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch144405": {
      "bus_from": "24_MVLV56879_LV",
      "bus_to": "24_LVBus288232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.7309410625516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch504143": {
      "bus_from": "24_LVBus288232",
      "bus_to": "24_LVBus288233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.6015678238986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch105657": {
      "bus_from": "24_LVBus288232",
      "bus_to": "24_LVBus288234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.49603335387208,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268317": {
      "bus_from": "24_MVLV56879_LV",
      "bus_to": "24_LVBus288228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.22504967318653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch553355": {
      "bus_from": "24_LVBus288228",
      "bus_to": "24_LVBus288229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.29744870586511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch543439": {
      "bus_from": "24_LVBus288229",
      "bus_to": "24_LVBus288230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.569418946642884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch256991": {
      "bus_from": "24_MVLV56879_LV",
      "bus_to": "24_LVBus288226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.27426137747168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_13033": {
      "bus_from": "24_MVBus10879",
      "bus_to": "24_MVLV86713",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 264.9277235605404,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch518186": {
      "bus_from": "24_MVLV86713_LV",
      "bus_to": "24_LVBus288364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.81081114935488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch604476": {
      "bus_from": "24_LVBus288364",
      "bus_to": "24_LVBus288369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.08020232747906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch081085": {
      "bus_from": "24_LVBus288369",
      "bus_to": "24_LVBus288370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.77192440809924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch277176": {
      "bus_from": "24_LVBus288370",
      "bus_to": "24_LVBus288371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.272704047011196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch167657": {
      "bus_from": "24_LVBus288370",
      "bus_to": "24_LVBus288372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.721252731991235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch591421": {
      "bus_from": "24_LVBus288364",
      "bus_to": "24_LVBus288365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.108727942140355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch043951": {
      "bus_from": "24_LVBus288365",
      "bus_to": "24_LVBus288366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.55656539249804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch591396": {
      "bus_from": "24_LVBus288364",
      "bus_to": "24_LVBus288367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.84841891045683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch468087": {
      "bus_from": "24_LVBus288367",
      "bus_to": "24_LVBus288368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.82049228544562,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_26826": {
      "bus_from": "24_MVBus10874",
      "bus_to": "24_MVBus10875",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 484.504663148961,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_66246": {
      "bus_from": "24_MVBus10875",
      "bus_to": "24_MVBus10877",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 378.3118396186506,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_91434": {
      "bus_from": "24_MVBus10877",
      "bus_to": "24_MVLV31264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.75507031351736,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch247068": {
      "bus_from": "24_MVLV31264_LV",
      "bus_to": "24_LVBus288137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.2467105113323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch135756": {
      "bus_from": "24_LVBus288137",
      "bus_to": "24_LVBus288138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.62731084534713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch177598": {
      "bus_from": "24_LVBus288138",
      "bus_to": "24_LVBus288139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.287640242319256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch025757": {
      "bus_from": "24_LVBus288139",
      "bus_to": "24_LVBus288140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.5188337062718,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_78360": {
      "bus_from": "24_MVBus10877",
      "bus_to": "24_MVBus10878",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 341.03140124843384,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_186759": {
      "bus_from": "24_MVBus10878",
      "bus_to": "24_MVLV86768",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 43.0308254037525,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch223756": {
      "bus_from": "24_MVLV86768_LV",
      "bus_to": "24_LVBus288384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.5147836015242998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch685392": {
      "bus_from": "24_LVBus288384",
      "bus_to": "24_LVBus288391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.177870101135069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch247153": {
      "bus_from": "24_LVBus288391",
      "bus_to": "24_LVBus288392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.94481190883236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268526": {
      "bus_from": "24_LVBus288392",
      "bus_to": "24_LVBus288393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.22717426354573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch122583": {
      "bus_from": "24_LVBus288393",
      "bus_to": "24_LVBus288395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.0703209396462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082855": {
      "bus_from": "24_LVBus288393",
      "bus_to": "24_LVBus288394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.8899490871527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch033560": {
      "bus_from": "24_LVBus288392",
      "bus_to": "24_LVBus288396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.730986569546722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch444018": {
      "bus_from": "24_LVBus288384",
      "bus_to": "24_LVBus288385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.25331486444435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch244468": {
      "bus_from": "24_LVBus288385",
      "bus_to": "24_LVBus288390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.03709719159733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch225640": {
      "bus_from": "24_LVBus288385",
      "bus_to": "24_LVBus288386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.9074126122304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch210901": {
      "bus_from": "24_LVBus288386",
      "bus_to": "24_LVBus288387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.148315381752354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268543": {
      "bus_from": "24_LVBus288387",
      "bus_to": "24_LVBus288389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.2906089170047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch266469": {
      "bus_from": "24_LVBus288387",
      "bus_to": "24_LVBus288388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.5927021709305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082822": {
      "bus_from": "24_MVLV86768_LV",
      "bus_to": "24_LVBus288377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.46098204937607523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch350645": {
      "bus_from": "24_LVBus288377",
      "bus_to": "24_LVBus288378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.23989335123431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch600520": {
      "bus_from": "24_LVBus288378",
      "bus_to": "24_LVBus288381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.353648372314918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch484374": {
      "bus_from": "24_LVBus288381",
      "bus_to": "24_LVBus288382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.836900017837948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch440539": {
      "bus_from": "24_LVBus288378",
      "bus_to": "24_LVBus288379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.33464653135711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch268474": {
      "bus_from": "24_LVBus288379",
      "bus_to": "24_LVBus288380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.48001880785227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_22485": {
      "bus_from": "24_MVBus10875",
      "bus_to": "24_MVBus10876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 350.96323366597426,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_50471": {
      "bus_from": "24_MVBus10876",
      "bus_to": "24_MVLV67735",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 469.1581905263662,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch117537": {
      "bus_from": "24_MVLV67735_LV",
      "bus_to": "24_LVBus288271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.61848317682626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch143722": {
      "bus_from": "24_LVBus288271",
      "bus_to": "24_LVBus288274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.7969743078305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch117540": {
      "bus_from": "24_LVBus288271",
      "bus_to": "24_LVBus288272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.40266762826877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch163155": {
      "bus_from": "24_LVBus288272",
      "bus_to": "24_LVBus288273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.75172412125515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_50470": {
      "bus_from": "24_MVBus10876",
      "bus_to": "24_MVLV21731",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 6.115484763504471,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch033182": {
      "bus_from": "24_MVLV21731_LV",
      "bus_to": "24_LVBus288086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.99662725269171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch000024": {
      "bus_from": "24_MVLV21731_LV",
      "bus_to": "24_LVBus288080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.94609904079329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134219": {
      "bus_from": "24_LVBus288080",
      "bus_to": "24_LVBus288084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.20188868772972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch086531": {
      "bus_from": "24_LVBus288080",
      "bus_to": "24_LVBus288081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.763183836588794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch083952": {
      "bus_from": "24_LVBus288081",
      "bus_to": "24_LVBus288083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.91102299498277,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch078598": {
      "bus_from": "24_LVBus288081",
      "bus_to": "24_LVBus288082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.09060462128654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_116192": {
      "bus_from": "24_MVBus10876",
      "bus_to": "24_MVLV44594",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 487.66585153939496,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch135636": {
      "bus_from": "24_MVLV44594_LV",
      "bus_to": "24_LVBus288169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.48631024105319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch231955": {
      "bus_from": "24_LVBus288169",
      "bus_to": "24_LVBus288172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.632602144427096,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch228033": {
      "bus_from": "24_LVBus288172",
      "bus_to": "24_LVBus288173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.02266523326722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082699": {
      "bus_from": "24_LVBus288172",
      "bus_to": "24_LVBus288174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.143665262013194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch096489": {
      "bus_from": "24_LVBus288169",
      "bus_to": "24_LVBus288170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.31424537865936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch464943": {
      "bus_from": "24_LVBus288170",
      "bus_to": "24_LVBus288171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.329737347151124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch227030": {
      "bus_from": "24_MVLV44594_LV",
      "bus_to": "24_LVBus288165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 444.69608984722413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch274957": {
      "bus_from": "24_LVBus288165",
      "bus_to": "24_LVBus288166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.82579593879827,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch149544": {
      "bus_from": "24_LVBus288165",
      "bus_to": "24_LVBus288167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.0008040814887,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_211328": {
      "bus_from": "24_MVBus10872",
      "bus_to": "24_MVLV90522",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.737628857197386,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch663950": {
      "bus_from": "24_MVLV90522_LV",
      "bus_to": "24_LVBus288426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5344594624577486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_12401": {
      "bus_from": "24_MVBus10872",
      "bus_to": "24_MVBus10881",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 215.79822590883418,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_27331": {
      "bus_from": "24_MVBus10881",
      "bus_to": "24_MVBus10882",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 34.120560225543045,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_65736": {
      "bus_from": "24_MVBus10882",
      "bus_to": "24_MVBus10883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 255.9065946212034,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_94969": {
      "bus_from": "24_MVBus10883",
      "bus_to": "24_MVBus10884",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 610.8635652195458,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_52416": {
      "bus_from": "24_MVBus10884",
      "bus_to": "24_MVBus10895",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 471.3907325286814,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98524": {
      "bus_from": "24_MVBus10895",
      "bus_to": "24_MVLV66064",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 198.79380360368486,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch291950": {
      "bus_from": "24_MVLV66064_LV",
      "bus_to": "24_LVBus288240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.57630247080356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_53802": {
      "bus_from": "24_MVBus10895",
      "bus_to": "24_MVBus10896",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 86.82720039390898,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_309": {
      "bus_from": "24_MVBus10896",
      "bus_to": "24_MVBus10901",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 307.9060351053247,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_36016": {
      "bus_from": "24_MVBus10901",
      "bus_to": "24_MVLV75035",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.5922716254101277,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch131359": {
      "bus_from": "24_MVLV75035_LV",
      "bus_to": "24_LVBus288322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.59530884236614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_117801": {
      "bus_from": "24_MVBus10901",
      "bus_to": "24_MVBus10902",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 211.04760061953948,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_51734": {
      "bus_from": "24_MVBus10902",
      "bus_to": "24_MVLV46293",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.336055399688477,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch523803": {
      "bus_from": "24_MVLV46293_LV",
      "bus_to": "24_LVBus288182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.069932434512726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_115966": {
      "bus_from": "24_MVBus10902",
      "bus_to": "24_MVBus10903",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 179.06392177650469,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_94955": {
      "bus_from": "24_MVBus10903",
      "bus_to": "24_MVBus10904",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 105.39485979683117,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_9201": {
      "bus_from": "24_MVBus10904",
      "bus_to": "24_MVBus10905",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 584.0392744461205,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_199572": {
      "bus_from": "24_MVBus10905",
      "bus_to": "24_MVBus10906",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 36.44369502935308,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_130110": {
      "bus_from": "24_MVBus10906",
      "bus_to": "24_MVLV45837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.129080427540227,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch683881": {
      "bus_from": "24_MVLV45837_LV",
      "bus_to": "24_LVBus288176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.504350441400682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_129847": {
      "bus_from": "24_MVBus10906",
      "bus_to": "24_MVLV10543",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 196.4233016506285,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_26808": {
      "bus_from": "24_MVBus10904",
      "bus_to": "24_MVLV67728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.8849950661675146,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch231956": {
      "bus_from": "24_MVLV67728_LV",
      "bus_to": "24_LVBus288260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.5000026479045804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch227645": {
      "bus_from": "24_LVBus288260",
      "bus_to": "24_LVBus288264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.35262480062127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch036185": {
      "bus_from": "24_LVBus288264",
      "bus_to": "24_LVBus288265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.95552156310555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch198533": {
      "bus_from": "24_LVBus288260",
      "bus_to": "24_LVBus288261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.51651574794518,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch007220": {
      "bus_from": "24_LVBus288261",
      "bus_to": "24_LVBus288262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.25622402400356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch238759": {
      "bus_from": "24_LVBus288262",
      "bus_to": "24_LVBus288263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.12557648577419,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch035121": {
      "bus_from": "24_LVBus288260",
      "bus_to": "24_LVBus288266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.7594611579547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_68557": {
      "bus_from": "24_MVBus10903",
      "bus_to": "24_MVBus10907",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 331.84085681018814,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_27350": {
      "bus_from": "24_MVBus10907",
      "bus_to": "24_MVBus10908",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 437.8295609845003,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_206625": {
      "bus_from": "24_MVBus10908",
      "bus_to": "24_MVLV24635",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.94065443323815,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch605077": {
      "bus_from": "24_MVLV24635_LV",
      "bus_to": "24_LVBus288112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.74444805321764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch341366": {
      "bus_from": "24_MVLV24635_LV",
      "bus_to": "24_LVBus288107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5828771930833847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch153998": {
      "bus_from": "24_LVBus288107",
      "bus_to": "24_LVBus288108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.85807911364485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch027675": {
      "bus_from": "24_LVBus288108",
      "bus_to": "24_LVBus288109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.92715586184938,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch255107": {
      "bus_from": "24_LVBus288109",
      "bus_to": "24_LVBus288110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.41954484202654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_12423": {
      "bus_from": "24_MVBus10907",
      "bus_to": "24_MVBus10909",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 911.5220296989029,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_27330": {
      "bus_from": "24_MVBus10909",
      "bus_to": "24_MVLV29259",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.105661167704792,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch040758": {
      "bus_from": "24_MVLV29259_LV",
      "bus_to": "24_LVBus288133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.31683483531444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch005693": {
      "bus_from": "24_LVBus288133",
      "bus_to": "24_LVBus288134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.348730870599038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch139832": {
      "bus_from": "24_LVBus288134",
      "bus_to": "24_LVBus288135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.01057891358859,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_20731": {
      "bus_from": "24_MVBus10909",
      "bus_to": "24_MVLV09210",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 370.11893452812194,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch104764": {
      "bus_from": "24_MVLV09210_LV",
      "bus_to": "24_LVBus288039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.473734964877613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082023": {
      "bus_from": "24_LVBus288039",
      "bus_to": "24_LVBus288040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.840654137362787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch045312": {
      "bus_from": "24_LVBus288040",
      "bus_to": "24_LVBus288041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 302.75482776605816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch148196": {
      "bus_from": "24_LVBus288041",
      "bus_to": "24_LVBus288042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.5428895132152,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch040739": {
      "bus_from": "24_LVBus288039",
      "bus_to": "24_LVBus288043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.63139134943144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch135964": {
      "bus_from": "24_LVBus288043",
      "bus_to": "24_LVBus288044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.9888179635915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch454547": {
      "bus_from": "24_MVLV09210_LV",
      "bus_to": "24_LVBus288037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.8384687761252785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_12426": {
      "bus_from": "24_MVBus10896",
      "bus_to": "24_MVBus10897",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 462.3695202317639,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_86079": {
      "bus_from": "24_MVBus10897",
      "bus_to": "24_MVBus10898",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 160.0015179823206,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_194703": {
      "bus_from": "24_MVBus10898",
      "bus_to": "24_MVBus10899",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 89.48788660684416,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_168861": {
      "bus_from": "24_MVBus10899",
      "bus_to": "24_MVLV31280",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.1363389427552795,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch690802": {
      "bus_from": "24_MVLV31280_LV",
      "bus_to": "24_LVBus288145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.8718440496974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch421701": {
      "bus_from": "24_MVLV31280_LV",
      "bus_to": "24_LVBus288142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.925085258875635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch210778": {
      "bus_from": "24_LVBus288142",
      "bus_to": "24_LVBus288143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 364.57193608563045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_132829": {
      "bus_from": "24_MVBus10899",
      "bus_to": "24_MVLV41034",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 355.1183026633581,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch496995": {
      "bus_from": "24_MVLV41034_LV",
      "bus_to": "24_LVBus288163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.15603384862088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_122665": {
      "bus_from": "24_MVBus10897",
      "bus_to": "24_MVBus10900",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 412.25488921854264,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_155104": {
      "bus_from": "24_MVBus10900",
      "bus_to": "24_MVLV70668",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 207.4108981365359,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch359179": {
      "bus_from": "24_MVLV70668_LV",
      "bus_to": "24_LVBus288307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.206367149645336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch291721": {
      "bus_from": "24_LVBus288307",
      "bus_to": "24_LVBus288308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.41524138455942,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch018589": {
      "bus_from": "24_LVBus288308",
      "bus_to": "24_LVBus288309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.09403227962011,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch164935": {
      "bus_from": "24_LVBus288309",
      "bus_to": "24_LVBus288310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 191.32000167807928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch035119": {
      "bus_from": "24_LVBus288307",
      "bus_to": "24_LVBus288311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.142931135949816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch474516": {
      "bus_from": "24_MVLV70668_LV",
      "bus_to": "24_LVBus288305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.2352362074909,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_37667": {
      "bus_from": "24_MVBus10884",
      "bus_to": "24_MVBus10885",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1170.3160590653447,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_52398": {
      "bus_from": "24_MVBus10885",
      "bus_to": "24_MVBus10886",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 948.6588518151648,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_67155": {
      "bus_from": "24_MVBus10886",
      "bus_to": "24_MVBus10887",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.0627001872756,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_80033": {
      "bus_from": "24_MVBus10887",
      "bus_to": "24_MVLV51530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 466.2712678589317,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch164534": {
      "bus_from": "24_MVLV51530_LV",
      "bus_to": "24_LVBus288197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.308291670889226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch069777": {
      "bus_from": "24_LVBus288197",
      "bus_to": "24_LVBus288198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.160864422976996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch610414": {
      "bus_from": "24_LVBus288198",
      "bus_to": "24_LVBus288199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.46240744999463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_52440": {
      "bus_from": "24_MVBus10887",
      "bus_to": "24_MVBus10888",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 188.90692231618638,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_7989": {
      "bus_from": "24_MVBus10888",
      "bus_to": "24_MVLV04927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 503.9295861178029,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch060739": {
      "bus_from": "24_MVLV04927_LV",
      "bus_to": "24_LVBus288032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.33014589753137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch204469": {
      "bus_from": "24_LVBus288032",
      "bus_to": "24_LVBus288033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 350.91599045974795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_67161": {
      "bus_from": "24_MVBus10888",
      "bus_to": "24_MVBus10889",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1518.7174338968327,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_192647": {
      "bus_from": "24_MVBus10889",
      "bus_to": "24_MVLV53515",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 624.1563206965592,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_67181": {
      "bus_from": "24_MVLV53515",
      "bus_to": "24_MVLV72394",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 786.2695329726743,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch291099": {
      "bus_from": "24_MVLV72394_LV",
      "bus_to": "24_LVBus288315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.37721288658315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch416779": {
      "bus_from": "24_LVBus288315",
      "bus_to": "24_LVBus288316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.075196466792267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch407667": {
      "bus_from": "24_LVBus288316",
      "bus_to": "24_LVBus288317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.40023178982831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch073928": {
      "bus_from": "24_LVBus288315",
      "bus_to": "24_LVBus288318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.95474312829978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_134514": {
      "bus_from": "24_MVLV53515",
      "bus_to": "24_MVBus10915",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 373.59680304116256,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_194726": {
      "bus_from": "24_MVBus10915",
      "bus_to": "24_MVBus10916",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 238.40909103200477,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_91795": {
      "bus_from": "24_MVBus10916",
      "bus_to": "24_MVLV69947",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 477.87190634707815,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch116579": {
      "bus_from": "24_MVLV69947_LV",
      "bus_to": "24_LVBus288283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.000255149381296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch291961": {
      "bus_from": "24_LVBus288283",
      "bus_to": "24_LVBus288285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.88701780534781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch198705": {
      "bus_from": "24_LVBus288285",
      "bus_to": "24_LVBus288286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.4727566089371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch118565": {
      "bus_from": "24_LVBus288286",
      "bus_to": "24_LVBus288287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 450.4641531927373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch130161": {
      "bus_from": "24_LVBus288283",
      "bus_to": "24_LVBus288284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.0037273586964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch586973": {
      "bus_from": "24_MVLV69947_LV",
      "bus_to": "24_LVBus288281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.001051992501147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_148170": {
      "bus_from": "24_MVBus10915",
      "bus_to": "24_MVBus10917",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 229.4099728177731,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_115077": {
      "bus_from": "24_MVBus10917",
      "bus_to": "24_MVBus10918",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 507.3539208731692,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_182755": {
      "bus_from": "24_MVBus10918",
      "bus_to": "24_MVLV03062",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 38.39468884087323,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_10416": {
      "bus_from": "24_MVBus10918",
      "bus_to": "24_MVLV83069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 146.54382106868255,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch113395": {
      "bus_from": "24_MVLV83069_LV",
      "bus_to": "24_LVBus288351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.35789139732029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch157764": {
      "bus_from": "24_LVBus288351",
      "bus_to": "24_LVBus288353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 246.18046924817614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch120535": {
      "bus_from": "24_LVBus288351",
      "bus_to": "24_LVBus288352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.39042338718438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_52399": {
      "bus_from": "24_MVBus10886",
      "bus_to": "24_MVBus10890",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 78.13956905490528,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_98537": {
      "bus_from": "24_MVBus10890",
      "bus_to": "24_MVLV86054",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 5.500122032349082,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch168911": {
      "bus_from": "24_MVLV86054_LV",
      "bus_to": "24_LVBus288357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.306731824132834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch049056": {
      "bus_from": "24_LVBus288357",
      "bus_to": "24_LVBus288358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.73928972308413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_103347": {
      "bus_from": "24_MVBus10890",
      "bus_to": "24_MVBus10891",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 441.0704061974397,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_151535": {
      "bus_from": "24_MVBus10891",
      "bus_to": "24_MVBus10892",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 265.23665264326553,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_213241": {
      "bus_from": "24_MVBus10892",
      "bus_to": "24_MVBus10893",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 143.916334201812,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_98499": {
      "bus_from": "24_MVBus10893",
      "bus_to": "24_MVLV90197",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 610.0153587561699,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch691398": {
      "bus_from": "24_MVLV90197_LV",
      "bus_to": "24_LVBus288422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.49868052083557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch631679": {
      "bus_from": "24_LVBus288422",
      "bus_to": "24_LVBus288423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 434.8348827104021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch410035": {
      "bus_from": "24_LVBus288422",
      "bus_to": "24_LVBus288424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.9052835942267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_106884": {
      "bus_from": "24_MVBus10893",
      "bus_to": "24_MVBus10894",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 232.72320097724332,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_37655": {
      "bus_from": "24_MVBus10894",
      "bus_to": "24_MVLV46271",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.333822966416898,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch662029": {
      "bus_from": "24_MVLV46271_LV",
      "bus_to": "24_LVBus288180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.660985389541966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch389019": {
      "bus_from": "24_MVLV46271_LV",
      "bus_to": "24_LVBus288178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.916465101953534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_164576": {
      "bus_from": "24_MVBus10894",
      "bus_to": "24_MVLV83286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 674.2372409264449,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch502327": {
      "bus_from": "24_MVLV83286_LV",
      "bus_to": "24_LVBus288355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.17867099840756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_189340": {
      "bus_from": "24_MVBus10892",
      "bus_to": "24_MVLV78348",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.296356924627371,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch598887": {
      "bus_from": "24_MVLV78348_LV",
      "bus_to": "24_LVBus288336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.47761996883173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch623291": {
      "bus_from": "24_LVBus288336",
      "bus_to": "24_LVBus288337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.032739635806534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch434076": {
      "bus_from": "24_LVBus288337",
      "bus_to": "24_LVBus288338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.8233723336601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch548303": {
      "bus_from": "24_LVBus288336",
      "bus_to": "24_LVBus288339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.01192635334436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch540522": {
      "bus_from": "24_MVLV78348_LV",
      "bus_to": "24_LVBus288333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.34317046426763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch281635": {
      "bus_from": "24_LVBus288333",
      "bus_to": "24_LVBus288334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 388.0283366271282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_17784": {
      "bus_from": "24_MVBus10885",
      "bus_to": "24_MVLV53138",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 94.32488645413534,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch066358": {
      "bus_from": "24_MVLV53138_LV",
      "bus_to": "24_LVBus288201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.704990906586351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch278641": {
      "bus_from": "24_LVBus288201",
      "bus_to": "24_LVBus288203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.912859065056693,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch055016": {
      "bus_from": "24_LVBus288203",
      "bus_to": "24_LVBus288204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.7437679241566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch420747": {
      "bus_from": "24_LVBus288204",
      "bus_to": "24_LVBus288205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.04770782399997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch019861": {
      "bus_from": "24_LVBus288201",
      "bus_to": "24_LVBus288202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 316.3902299816077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_27365": {
      "bus_from": "24_MVBus10884",
      "bus_to": "24_MVLV56575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 125.32558296880916,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch093553": {
      "bus_from": "24_MVLV56575_LV",
      "bus_to": "24_LVBus288221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.97755224333014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch257021": {
      "bus_from": "24_LVBus288221",
      "bus_to": "24_LVBus288222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.47781341685267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch164940": {
      "bus_from": "24_LVBus288221",
      "bus_to": "24_LVBus288223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.00861056641563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch377813": {
