      "bus_from": "24_LVBus288223",
      "bus_to": "24_LVBus288224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.865942300907992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_94935": {
      "bus_from": "24_MVBus10883",
      "bus_to": "24_MVBus10910",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 131.73153531985454,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_53791": {
      "bus_from": "24_MVBus10910",
      "bus_to": "24_MVLV67137",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 619.654548318685,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch492568": {
      "bus_from": "24_MVLV67137_LV",
      "bus_to": "24_LVBus288246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.74771969760799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch444019": {
      "bus_from": "24_LVBus288246",
      "bus_to": "24_LVBus288247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.08706190364349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch037209": {
      "bus_from": "24_LVBus288247",
      "bus_to": "24_LVBus288249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.21972182033412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch033531": {
      "bus_from": "24_LVBus288247",
      "bus_to": "24_LVBus288248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 389.7903374525629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_12400": {
      "bus_from": "24_MVBus10910",
      "bus_to": "24_MVLV67136",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 120.10774630773457,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch114670": {
      "bus_from": "24_MVLV67136_LV",
      "bus_to": "24_LVBus288242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.1924736647113,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch202375": {
      "bus_from": "24_LVBus288242",
      "bus_to": "24_LVBus288243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.96962995079878,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch112843": {
      "bus_from": "24_LVBus288242",
      "bus_to": "24_LVBus288244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.95648239820386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_189580": {
      "bus_from": "24_MVBus10882",
      "bus_to": "24_MVLV80683",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.287875638410236,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch359002": {
      "bus_from": "24_MVLV80683_LV",
      "bus_to": "24_LVBus288343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.866315641732555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch340057": {
      "bus_from": "24_MVLV80683_LV",
      "bus_to": "24_LVBus288341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.492682407140704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_117768": {
      "bus_from": "24_MVBus10881",
      "bus_to": "24_MVLV12207",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 119.9087739708992,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch225540": {
      "bus_from": "24_MVLV12207_LV",
      "bus_to": "24_LVBus288059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.60309484617702,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch018609": {
      "bus_from": "24_MVLV12207_LV",
      "bus_to": "24_LVBus288057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.40359350036914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_105358": {
      "bus_from": "24_MVBus10871",
      "bus_to": "24_MVLV56235",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 237.41430699310007,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch035955": {
      "bus_from": "24_MVLV56235_LV",
      "bus_to": "24_LVBus288209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.777663860649941,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch173224": {
      "bus_from": "24_LVBus288209",
      "bus_to": "24_LVBus288211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.96883925915995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch073905": {
      "bus_from": "24_LVBus288209",
      "bus_to": "24_LVBus288210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 255.4335464346874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_67972": {
      "bus_from": "24_MVBus10867",
      "bus_to": "24_MVBus10868",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 195.76452272549906,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_179396": {
      "bus_from": "24_MVBus10868",
      "bus_to": "24_MVBus10869",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 45.85578065686038,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_223210": {
      "bus_from": "24_MVBus10869",
      "bus_to": "24_MVBus10870",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 133.76220913501902,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_167267": {
      "bus_from": "24_MVBus10869",
      "bus_to": "24_MVLV88985",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.116924587483645,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch592579": {
      "bus_from": "24_MVLV88985_LV",
      "bus_to": "24_LVBus288412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.374588798259898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_85033": {
      "bus_from": "24_MVBus10866",
      "bus_to": "24_MVLV23940",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 468.598502121032,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch275620": {
      "bus_from": "24_MVLV23940_LV",
      "bus_to": "24_LVBus288099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.402318285124988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch085776": {
      "bus_from": "24_LVBus288099",
      "bus_to": "24_LVBus288100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 299.25519263164915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch029415": {
      "bus_from": "24_LVBus288099",
      "bus_to": "24_LVBus288101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.24058588553678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch291119": {
      "bus_from": "24_LVBus288101",
      "bus_to": "24_LVBus288102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.59075272787257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268077": {
      "bus_from": "24_LVBus288102",
      "bus_to": "24_LVBus288103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.48095115905573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch160915": {
      "bus_from": "24_LVBus288103",
      "bus_to": "24_LVBus288104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 423.95326059482414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch006855": {
      "bus_from": "24_LVBus288102",
      "bus_to": "24_LVBus288105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.7434475633037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_18970": {
      "bus_from": "24_MVBus10861",
      "bus_to": "24_MVBus10862",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 159.3138200852509,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_8313": {
      "bus_from": "24_MVBus10862",
      "bus_to": "24_MVBus10863",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 72.55944071486613,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_185598": {
      "bus_from": "24_MVBus10863",
      "bus_to": "24_MVBus10864",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 258.26680105348646,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_169792": {
      "bus_from": "24_MVBus10864",
      "bus_to": "24_MVLV72916",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 435.6475318642213,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch542261": {
      "bus_from": "24_MVLV72916_LV",
      "bus_to": "24_LVBus288320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.14288682840218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch496279": {
      "bus_from": "24_LVBus288320",
      "bus_to": "24_LVBus843177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9991784318697585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch285130": {
      "bus_from": "24_LVBus843177",
      "bus_to": "24_LVBus843180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.01207797711359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch085951": {
      "bus_from": "24_LVBus843177",
      "bus_to": "24_LVBus843178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.44774876838028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch528872": {
      "bus_from": "24_LVBus843178",
      "bus_to": "24_LVBus843179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 329.69923824694763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_168973": {
      "bus_from": "24_MVBus10864",
      "bus_to": "24_MVLV12579",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 49.96004179979506,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch299929": {
      "bus_from": "24_MVLV12579_LV",
      "bus_to": "24_LVBus288061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.17137934932953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_70119": {
      "bus_from": "24_MVBus10862",
      "bus_to": "24_MVLV04431",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.190267028621183,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch521452": {
      "bus_from": "24_MVLV04431_LV",
      "bus_to": "24_LVBus288022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.38945481798311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_183294": {
      "bus_from": "24_MVBus10859",
      "bus_to": "24_MVBus10914",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 171.32372477298355,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "24_LVBus288428_consumption": {
      "bus": "24_LVBus288428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288428_production": {
      "bus": "24_LVBus288428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288019_consumption": {
      "bus": "24_LVBus288019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288019_production": {
      "bus": "24_LVBus288019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288020_consumption": {
      "bus": "24_LVBus288020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288020_production": {
      "bus": "24_LVBus288020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288097_consumption": {
      "bus": "24_LVBus288097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4816.576707203861
      ],
      "q_nom": [
        0.0,
        0.0,
        1444.973012161158
      ]
    },
    "24_LVBus288097_production": {
      "bus": "24_LVBus288097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288093_consumption": {
      "bus": "24_LVBus288093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288093_production": {
      "bus": "24_LVBus288093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288094_consumption": {
      "bus": "24_LVBus288094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1286.237106146355,
        0.0
      ],
      "q_nom": [
        0.0,
        385.8711318439065,
        0.0
      ]
    },
    "24_LVBus288094_production": {
      "bus": "24_LVBus288094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288095_consumption": {
      "bus": "24_LVBus288095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2600.67916967513,
        0.0
      ],
      "q_nom": [
        0.0,
        780.203750902539,
        0.0
      ]
    },
    "24_LVBus288095_production": {
      "bus": "24_LVBus288095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288324_consumption": {
      "bus": "24_LVBus288324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1072.5551388656781,
        0.0
      ],
      "q_nom": [
        0.0,
        321.7665416597034,
        0.0
      ]
    },
    "24_LVBus288324_production": {
      "bus": "24_LVBus288324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288325_consumption": {
      "bus": "24_LVBus288325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288325_production": {
      "bus": "24_LVBus288325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288327_consumption": {
      "bus": "24_LVBus288327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288327_production": {
      "bus": "24_LVBus288327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288328_consumption": {
      "bus": "24_LVBus288328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288328_production": {
      "bus": "24_LVBus288328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288329_consumption": {
      "bus": "24_LVBus288329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288329_production": {
      "bus": "24_LVBus288329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288330_consumption": {
      "bus": "24_LVBus288330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1077.3727152294427,
        0.0,
        0.0
      ],
      "q_nom": [
        323.21181456883284,
        0.0,
        0.0
      ]
    },
    "24_LVBus288330_production": {
      "bus": "24_LVBus288330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288331_consumption": {
      "bus": "24_LVBus288331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5181.212162845409,
        0.0,
        0.0
      ],
      "q_nom": [
        1554.3636488536226,
        0.0,
        0.0
      ]
    },
    "24_LVBus288331_production": {
      "bus": "24_LVBus288331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288326_consumption": {
      "bus": "24_LVBus288326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1578.054120147044,
        0.0,
        0.0
      ],
      "q_nom": [
        473.41623604411313,
        0.0,
        0.0
      ]
    },
    "24_LVBus288326_production": {
      "bus": "24_LVBus288326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288088_consumption": {
      "bus": "24_LVBus288088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        993.6723117403494,
        0.0,
        0.0
      ],
      "q_nom": [
        298.1016935221048,
        0.0,
        0.0
      ]
    },
    "24_LVBus288088_production": {
      "bus": "24_LVBus288088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288091_consumption": {
      "bus": "24_LVBus288091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        632.3569585278831,
        261.6518833052802,
        1737.4613643750195
      ],
      "q_nom": [
        189.70708755836492,
        78.49556499158406,
        521.2384093125058
      ]
    },
    "24_LVBus288091_production": {
      "bus": "24_LVBus288091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288089_consumption": {
      "bus": "24_LVBus288089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288089_production": {
      "bus": "24_LVBus288089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288090_consumption": {
      "bus": "24_LVBus288090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        207.41437521027242,
        0.0,
        0.0
      ],
      "q_nom": [
        62.224312563081725,
        0.0,
        0.0
      ]
    },
    "24_LVBus288090_production": {
      "bus": "24_LVBus288090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288276_consumption": {
      "bus": "24_LVBus288276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2240.520984711808
      ],
      "q_nom": [
        0.0,
        0.0,
        672.1562954135424
      ]
    },
    "24_LVBus288276_production": {
      "bus": "24_LVBus288276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288277_consumption": {
      "bus": "24_LVBus288277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288277_production": {
      "bus": "24_LVBus288277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288278_consumption": {
      "bus": "24_LVBus288278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4599.40222031905,
        0.0,
        3086.4052292221327
      ],
      "q_nom": [
        1379.8206660957148,
        0.0,
        925.9215687666398
      ]
    },
    "24_LVBus288278_production": {
      "bus": "24_LVBus288278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288279_consumption": {
      "bus": "24_LVBus288279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288279_production": {
      "bus": "24_LVBus288279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV61115_consumption": {
      "bus": "24_MVLV61115",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV61115_production": {
      "bus": "24_MVLV61115",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288251_consumption": {
      "bus": "24_LVBus288251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288251_production": {
      "bus": "24_LVBus288251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288254_consumption": {
      "bus": "24_LVBus288254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288254_production": {
      "bus": "24_LVBus288254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288255_consumption": {
      "bus": "24_LVBus288255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288255_production": {
      "bus": "24_LVBus288255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288256_consumption": {
      "bus": "24_LVBus288256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4932.686491825338,
        0.0,
        0.0
      ],
      "q_nom": [
        1479.8059475476014,
        0.0,
        0.0
      ]
    },
    "24_LVBus288256_production": {
      "bus": "24_LVBus288256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288257_consumption": {
      "bus": "24_LVBus288257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8023.668247966402
      ],
      "q_nom": [
        0.0,
        0.0,
        2407.1004743899207
      ]
    },
    "24_LVBus288257_production": {
      "bus": "24_LVBus288257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288258_consumption": {
      "bus": "24_LVBus288258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        777.3324643754744,
        0.0
      ],
      "q_nom": [
        0.0,
        233.1997393126423,
        0.0
      ]
    },
    "24_LVBus288258_production": {
      "bus": "24_LVBus288258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288252_consumption": {
      "bus": "24_LVBus288252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2008.795346346124,
        0.0
      ],
      "q_nom": [
        0.0,
        602.6386039038372,
        0.0
      ]
    },
    "24_LVBus288252_production": {
      "bus": "24_LVBus288252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288253_consumption": {
      "bus": "24_LVBus288253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2795.8429616150047,
        0.0,
        3607.6634267637764
      ],
      "q_nom": [
        838.7528884845013,
        0.0,
        1082.2990280291328
      ]
    },
    "24_LVBus288253_production": {
      "bus": "24_LVBus288253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288236_consumption": {
      "bus": "24_LVBus288236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288236_production": {
      "bus": "24_LVBus288236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288238_consumption": {
      "bus": "24_LVBus288238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2128.0392123028064,
        2128.0392123028064,
        2128.0392123028064
      ],
      "q_nom": [
        638.4117636908419,
        638.4117636908419,
        638.4117636908419
      ]
    },
    "24_LVBus288238_production": {
      "bus": "24_LVBus288238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288237_consumption": {
      "bus": "24_LVBus288237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4844.878213836107,
        430.6436512510646,
        0.0
      ],
      "q_nom": [
        1453.463464150832,
        129.1930953753194,
        0.0
      ]
    },
    "24_LVBus288237_production": {
      "bus": "24_LVBus288237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288035_consumption": {
      "bus": "24_LVBus288035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1448.3939905819757,
        3511.5732801724444,
        1448.3939905819757
      ],
      "q_nom": [
        434.5181971745927,
        1053.4719840517332,
        434.5181971745927
      ]
    },
    "24_LVBus288035_production": {
      "bus": "24_LVBus288035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288152_consumption": {
      "bus": "24_LVBus288152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288152_production": {
      "bus": "24_LVBus288152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288154_consumption": {
      "bus": "24_LVBus288154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        347.46131376715437,
        347.46131376715437,
        9571.62322563425
      ],
      "q_nom": [
        104.2383941301463,
        104.2383941301463,
        2871.486967690275
      ]
    },
    "24_LVBus288154_production": {
      "bus": "24_LVBus288154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288153_consumption": {
      "bus": "24_LVBus288153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288153_production": {
      "bus": "24_LVBus288153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288410_consumption": {
      "bus": "24_LVBus288410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288410_production": {
      "bus": "24_LVBus288410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288408_consumption": {
      "bus": "24_LVBus288408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288408_production": {
      "bus": "24_LVBus288408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288063_consumption": {
      "bus": "24_LVBus288063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7528.719253999455,
        0.0
      ],
      "q_nom": [
        0.0,
        2258.6157761998365,
        0.0
      ]
    },
    "24_LVBus288063_production": {
      "bus": "24_LVBus288063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288430_consumption": {
      "bus": "24_LVBus288430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        609.1149976148074,
        609.1149976148074,
        609.1149976148074
      ],
      "q_nom": [
        182.73449928444222,
        182.73449928444222,
        182.73449928444222
      ]
    },
    "24_LVBus288430_production": {
      "bus": "24_LVBus288430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288414_consumption": {
      "bus": "24_LVBus288414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288414_production": {
      "bus": "24_LVBus288414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288417_consumption": {
      "bus": "24_LVBus288417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1963.7433644388339,
        6010.6012777342,
        0.0
      ],
      "q_nom": [
        589.1230093316501,
        1803.18038332026,
        0.0
      ]
    },
    "24_LVBus288417_production": {
      "bus": "24_LVBus288417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288418_consumption": {
      "bus": "24_LVBus288418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288418_production": {
      "bus": "24_LVBus288418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288415_consumption": {
      "bus": "24_LVBus288415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1094.1596442434472,
        5508.031625404031
      ],
      "q_nom": [
        0.0,
        328.24789327303415,
        1652.409487621209
      ]
    },
    "24_LVBus288415_production": {
      "bus": "24_LVBus288415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288416_consumption": {
      "bus": "24_LVBus288416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2521.094831619406,
        0.0,
        9300.946604410563
      ],
      "q_nom": [
        756.3284494858217,
        0.0,
        2790.283981323169
      ]
    },
    "24_LVBus288416_production": {
      "bus": "24_LVBus288416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288215_consumption": {
      "bus": "24_LVBus288215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        985.6203153930026,
        985.6203153930026,
        985.6203153930026
      ],
      "q_nom": [
        295.6860946179008,
        295.6860946179008,
        295.6860946179008
      ]
    },
    "24_LVBus288215_production": {
      "bus": "24_LVBus288215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288216_consumption": {
      "bus": "24_LVBus288216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        237.61502968617367
      ],
      "q_nom": [
        0.0,
        0.0,
        71.28450890585209
      ]
    },
    "24_LVBus288216_production": {
      "bus": "24_LVBus288216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288217_consumption": {
      "bus": "24_LVBus288217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.4702182513744,
        275.4702182513744,
        275.4702182513744
      ],
      "q_nom": [
        82.6410654754123,
        82.6410654754123,
        82.6410654754123
      ]
    },
    "24_LVBus288217_production": {
      "bus": "24_LVBus288217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288219_consumption": {
      "bus": "24_LVBus288219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4020.433225646413,
        2758.7397050007867,
        2758.7397050007867
      ],
      "q_nom": [
        1206.1299676939238,
        827.621911500236,
        827.621911500236
      ]
    },
    "24_LVBus288219_production": {
      "bus": "24_LVBus288219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288218_consumption": {
      "bus": "24_LVBus288218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        459.1201443441756,
        9997.477650272293
      ],
      "q_nom": [
        0.0,
        137.73604330325267,
        2999.243295081688
      ]
    },
    "24_LVBus288218_production": {
      "bus": "24_LVBus288218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288121_consumption": {
      "bus": "24_LVBus288121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3423.2922781022635,
        0.0,
        7739.301074730454
      ],
      "q_nom": [
        1026.987683430679,
        0.0,
        2321.7903224191364
      ]
    },
    "24_LVBus288121_production": {
      "bus": "24_LVBus288121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288122_consumption": {
      "bus": "24_LVBus288122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        839.8628718989478,
        2489.0685963030246,
        0.0
      ],
      "q_nom": [
        251.95886156968433,
        746.7205788909074,
        0.0
      ]
    },
    "24_LVBus288122_production": {
      "bus": "24_LVBus288122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288123_consumption": {
      "bus": "24_LVBus288123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1641.2871500367978,
        5252.31585330776,
        1641.2871500367978
      ],
      "q_nom": [
        492.38614501103933,
        1575.694755992328,
        492.38614501103933
      ]
    },
    "24_LVBus288123_production": {
      "bus": "24_LVBus288123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288127_consumption": {
      "bus": "24_LVBus288127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2754.2756558457972
      ],
      "q_nom": [
        0.0,
        0.0,
        826.2826967537392
      ]
    },
    "24_LVBus288127_production": {
      "bus": "24_LVBus288127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288124_consumption": {
      "bus": "24_LVBus288124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9265.195913716354,
        2164.3725761053083
      ],
      "q_nom": [
        0.0,
        2779.558774114906,
        649.3117728315925
      ]
    },
    "24_LVBus288124_production": {
      "bus": "24_LVBus288124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288125_consumption": {
      "bus": "24_LVBus288125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3296.1704030862506,
        8527.82709172989,
        0.0
      ],
      "q_nom": [
        988.8511209258752,
        2558.348127518967,
        0.0
      ]
    },
    "24_LVBus288125_production": {
      "bus": "24_LVBus288125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288126_consumption": {
      "bus": "24_LVBus288126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4393.4981960055975,
        0.0,
        0.0
      ],
      "q_nom": [
        1318.0494588016793,
        0.0,
        0.0
      ]
    },
    "24_LVBus288126_production": {
      "bus": "24_LVBus288126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288115_consumption": {
      "bus": "24_LVBus288115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5015.35191810706,
        5015.35191810706,
        5182.6856770378445
      ],
      "q_nom": [
        1504.6055754321178,
        1504.6055754321178,
        1554.8057031113533
      ]
    },
    "24_LVBus288115_production": {
      "bus": "24_LVBus288115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288116_consumption": {
      "bus": "24_LVBus288116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1773.6472930878192,
        7539.156523864167,
        2150.6912045030003
      ],
      "q_nom": [
        532.0941879263457,
        2261.74695715925,
        645.2073613509001
      ]
    },
    "24_LVBus288116_production": {
      "bus": "24_LVBus288116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288118_consumption": {
      "bus": "24_LVBus288118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3373.7452925188345
      ],
      "q_nom": [
        0.0,
        0.0,
        1012.1235877556503
      ]
    },
    "24_LVBus288118_production": {
      "bus": "24_LVBus288118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288119_consumption": {
      "bus": "24_LVBus288119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1787.7818425956023,
        0.0
      ],
      "q_nom": [
        0.0,
        536.3345527786806,
        0.0
      ]
    },
    "24_LVBus288119_production": {
      "bus": "24_LVBus288119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288117_consumption": {
      "bus": "24_LVBus288117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3167.1580568707213,
        0.0
      ],
      "q_nom": [
        0.0,
        950.1474170612164,
        0.0
      ]
    },
    "24_LVBus288117_production": {
      "bus": "24_LVBus288117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288072_consumption": {
      "bus": "24_LVBus288072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7548.271883061185,
        1205.578289977382,
        0.0
      ],
      "q_nom": [
        2264.481564918355,
        361.67348699321457,
        0.0
      ]
    },
    "24_LVBus288072_production": {
      "bus": "24_LVBus288072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288073_consumption": {
      "bus": "24_LVBus288073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1127.7559428709387,
        8349.340748034701,
        0.0
      ],
      "q_nom": [
        338.32678286128163,
        2504.8022244104104,
        0.0
      ]
    },
    "24_LVBus288073_production": {
      "bus": "24_LVBus288073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288074_consumption": {
      "bus": "24_LVBus288074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1376.7757060571928,
        0.0
      ],
      "q_nom": [
        0.0,
        413.0327118171578,
        0.0
      ]
    },
    "24_LVBus288074_production": {
      "bus": "24_LVBus288074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288075_consumption": {
      "bus": "24_LVBus288075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3279.673309195745,
        2297.6054316824298,
        195.68692644521198
      ],
      "q_nom": [
        983.9019927587234,
        689.2816295047289,
        58.70607793356359
      ]
    },
    "24_LVBus288075_production": {
      "bus": "24_LVBus288075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288076_consumption": {
      "bus": "24_LVBus288076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6015.944191771468,
        171.63806964664596
      ],
      "q_nom": [
        0.0,
        1804.7832575314403,
        51.491420893993784
      ]
    },
    "24_LVBus288076_production": {
      "bus": "24_LVBus288076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288077_consumption": {
      "bus": "24_LVBus288077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        465.2777225061046,
        340.31681545927074
      ],
      "q_nom": [
        0.0,
        139.58331675183138,
        102.09504463778121
      ]
    },
    "24_LVBus288077_production": {
      "bus": "24_LVBus288077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288078_consumption": {
      "bus": "24_LVBus288078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3313.45087236673,
        3313.45087236673,
        3313.45087236673
      ],
      "q_nom": [
        994.035261710019,
        994.035261710019,
        994.035261710019
      ]
    },
    "24_LVBus288078_production": {
      "bus": "24_LVBus288078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288065_consumption": {
      "bus": "24_LVBus288065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6202.453370937193,
        0.0
      ],
      "q_nom": [
        0.0,
        1860.7360112811577,
        0.0
      ]
    },
    "24_LVBus288065_production": {
      "bus": "24_LVBus288065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288066_consumption": {
      "bus": "24_LVBus288066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        417.72141768045464,
        322.2332725898981,
        5570.041413868624
      ],
      "q_nom": [
        125.31642530413639,
        96.66998177696942,
        1671.012424160587
      ]
    },
    "24_LVBus288066_production": {
      "bus": "24_LVBus288066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288069_consumption": {
      "bus": "24_LVBus288069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5557.2606870004765,
        0.0,
        5588.793173686524
      ],
      "q_nom": [
        1667.178206100143,
        0.0,
        1676.637952105957
      ]
    },
    "24_LVBus288069_production": {
      "bus": "24_LVBus288069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288070_consumption": {
      "bus": "24_LVBus288070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4518.75928594911,
        4518.75928594911,
        4518.75928594911
      ],
      "q_nom": [
        1355.6277857847329,
        1355.6277857847329,
        1355.6277857847329
      ]
    },
    "24_LVBus288070_production": {
      "bus": "24_LVBus288070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288067_consumption": {
      "bus": "24_LVBus288067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288067_production": {
      "bus": "24_LVBus288067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288068_consumption": {
      "bus": "24_LVBus288068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1993.0540252640665,
        0.0
      ],
      "q_nom": [
        0.0,
        597.9162075792199,
        0.0
      ]
    },
    "24_LVBus288068_production": {
      "bus": "24_LVBus288068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288150_consumption": {
      "bus": "24_LVBus288150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288150_production": {
      "bus": "24_LVBus288150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843374_consumption": {
      "bus": "24_LVBus843374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        598.9051472598377,
        1767.6147540417567
      ],
      "q_nom": [
        0.0,
        179.6715441779513,
        530.284426212527
      ]
    },
    "24_LVBus843374_production": {
      "bus": "24_LVBus843374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843571_consumption": {
      "bus": "24_LVBus843571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1321.4589970468658,
        5826.263864683942,
        1002.2611695126109
      ],
      "q_nom": [
        396.43769911405974,
        1747.8791594051827,
        300.67835085378323
      ]
    },
    "24_LVBus843571_production": {
      "bus": "24_LVBus843571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843573_consumption": {
      "bus": "24_LVBus843573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10789.035423098916,
        15026.540739888485
      ],
      "q_nom": [
        0.0,
        3236.7106269296746,
        4507.962221966545
      ]
    },
    "24_LVBus843573_production": {
      "bus": "24_LVBus843573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843574_consumption": {
      "bus": "24_LVBus843574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14213.02221554802,
        6777.639733001747,
        7069.590500563083
      ],
      "q_nom": [
        4263.906664664406,
        2033.2919199005241,
        2120.877150168925
      ]
    },
    "24_LVBus843574_production": {
      "bus": "24_LVBus843574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843572_consumption": {
      "bus": "24_LVBus843572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        12296.231195172988,
        0.0
      ],
      "q_nom": [
        0.0,
        3688.8693585518963,
        0.0
      ]
    },
    "24_LVBus843572_production": {
      "bus": "24_LVBus843572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288148_consumption": {
      "bus": "24_LVBus288148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1348.6224776142994
      ],
      "q_nom": [
        0.0,
        0.0,
        404.5867432842898
      ]
    },
    "24_LVBus288148_production": {
      "bus": "24_LVBus288148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843049_consumption": {
      "bus": "24_LVBus843049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        395.83168501475626,
        2324.693833361715
      ],
      "q_nom": [
        0.0,
        118.74950550442688,
        697.4081500085144
      ]
    },
    "24_LVBus843049_production": {
      "bus": "24_LVBus843049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843050_consumption": {
      "bus": "24_LVBus843050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2687.795876726463,
        971.5981275952305,
        0.0
      ],
      "q_nom": [
        806.338763017939,
        291.47943827856915,
        0.0
      ]
    },
    "24_LVBus843050_production": {
      "bus": "24_LVBus843050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843051_consumption": {
      "bus": "24_LVBus843051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3794.183083533294,
        0.0
      ],
      "q_nom": [
        0.0,
        1138.2549250599882,
        0.0
      ]
    },
    "24_LVBus843051_production": {
      "bus": "24_LVBus843051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288030_consumption": {
      "bus": "24_LVBus288030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        277.20477258828834,
        1981.3994698698361,
        277.20477258828834
      ],
      "q_nom": [
        83.1614317764865,
        594.4198409609509,
        83.1614317764865
      ]
    },
    "24_LVBus288030_production": {
      "bus": "24_LVBus288030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288052_consumption": {
      "bus": "24_LVBus288052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        788.2537576753562
      ],
      "q_nom": [
        0.0,
        0.0,
        236.47612730260684
      ]
    },
    "24_LVBus288052_production": {
      "bus": "24_LVBus288052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288053_consumption": {
      "bus": "24_LVBus288053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1102.5338249372314,
        0.0
      ],
      "q_nom": [
        0.0,
        330.76014748116944,
        0.0
      ]
    },
    "24_LVBus288053_production": {
      "bus": "24_LVBus288053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288054_consumption": {
      "bus": "24_LVBus288054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288054_production": {
      "bus": "24_LVBus288054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288055_consumption": {
      "bus": "24_LVBus288055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        291.7195178953112,
        0.0,
        0.0
      ],
      "q_nom": [
        87.51585536859335,
        0.0,
        0.0
      ]
    },
    "24_LVBus288055_production": {
      "bus": "24_LVBus288055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288046_consumption": {
      "bus": "24_LVBus288046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288046_production": {
      "bus": "24_LVBus288046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288047_consumption": {
      "bus": "24_LVBus288047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288047_production": {
      "bus": "24_LVBus288047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288048_consumption": {
      "bus": "24_LVBus288048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288048_production": {
      "bus": "24_LVBus288048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288049_consumption": {
      "bus": "24_LVBus288049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288049_production": {
      "bus": "24_LVBus288049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288050_consumption": {
      "bus": "24_LVBus288050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288050_production": {
      "bus": "24_LVBus288050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV86066_consumption": {
      "bus": "24_MVLV86066",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV86066_production": {
      "bus": "24_MVLV86066",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288158_consumption": {
      "bus": "24_LVBus288158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        307.0565883784012,
        307.0565883784012,
        307.0565883784012
      ],
      "q_nom": [
        92.11697651352036,
        92.11697651352036,
        92.11697651352036
      ]
    },
    "24_LVBus288158_production": {
      "bus": "24_LVBus288158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288160_consumption": {
      "bus": "24_LVBus288160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288160_production": {
      "bus": "24_LVBus288160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288161_consumption": {
      "bus": "24_LVBus288161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2516.6941222249966
      ],
      "q_nom": [
        0.0,
        0.0,
        755.008236667499
      ]
    },
    "24_LVBus288161_production": {
      "bus": "24_LVBus288161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288159_consumption": {
      "bus": "24_LVBus288159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.47248431140105,
        275.47248431140105,
        458.3204912930646
      ],
      "q_nom": [
        82.64174529342031,
        82.64174529342031,
        137.49614738791936
      ]
    },
    "24_LVBus288159_production": {
      "bus": "24_LVBus288159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288129_consumption": {
      "bus": "24_LVBus288129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        211.69035617372415
      ],
      "q_nom": [
        0.0,
        0.0,
        63.507106852117246
      ]
    },
    "24_LVBus288129_production": {
      "bus": "24_LVBus288129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288130_consumption": {
      "bus": "24_LVBus288130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5581.49280620476
      ],
      "q_nom": [
        0.0,
        0.0,
        1674.447841861428
      ]
    },
    "24_LVBus288130_production": {
      "bus": "24_LVBus288130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288131_consumption": {
      "bus": "24_LVBus288131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        570.0064171213231,
        0.0,
        0.0
      ],
      "q_nom": [
        171.00192513639692,
        0.0,
        0.0
      ]
    },
    "24_LVBus288131_production": {
      "bus": "24_LVBus288131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288401_consumption": {
      "bus": "24_LVBus288401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        628.2630284557848,
        0.0
      ],
      "q_nom": [
        0.0,
        188.47890853673545,
        0.0
      ]
    },
    "24_LVBus288401_production": {
      "bus": "24_LVBus288401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288404_consumption": {
      "bus": "24_LVBus288404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7876.30948265807,
        0.0
      ],
      "q_nom": [
        0.0,
        2362.892844797421,
        0.0
      ]
    },
    "24_LVBus288404_production": {
      "bus": "24_LVBus288404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288402_consumption": {
      "bus": "24_LVBus288402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6579.689860191198,
        0.0,
        0.0
      ],
      "q_nom": [
        1973.9069580573594,
        0.0,
        0.0
      ]
    },
    "24_LVBus288402_production": {
      "bus": "24_LVBus288402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288403_consumption": {
      "bus": "24_LVBus288403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        420.8641419312592,
        0.0
      ],
      "q_nom": [
        0.0,
        126.25924257937776,
        0.0
      ]
    },
    "24_LVBus288403_production": {
      "bus": "24_LVBus288403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288360_consumption": {
      "bus": "24_LVBus288360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288360_production": {
      "bus": "24_LVBus288360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288362_consumption": {
      "bus": "24_LVBus288362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6488.308911454421,
        829.0153190610135
      ],
      "q_nom": [
        0.0,
        1946.4926734363262,
        248.70459571830406
      ]
    },
    "24_LVBus288362_production": {
      "bus": "24_LVBus288362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288361_consumption": {
      "bus": "24_LVBus288361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1318.0258360400098,
        526.1209891215689,
        1599.2249967083542
      ],
      "q_nom": [
        395.4077508120029,
        157.83629673647064,
        479.7674990125062
      ]
    },
    "24_LVBus288361_production": {
      "bus": "24_LVBus288361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288189_consumption": {
      "bus": "24_LVBus288189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288189_production": {
      "bus": "24_LVBus288189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288190_consumption": {
      "bus": "24_LVBus288190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9591.26113327411,
        4316.210088966353,
        7897.243384145577
      ],
      "q_nom": [
        2877.3783399822332,
        1294.863026689906,
        2369.173015243673
      ]
    },
    "24_LVBus288190_production": {
      "bus": "24_LVBus288190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288191_consumption": {
      "bus": "24_LVBus288191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288191_production": {
      "bus": "24_LVBus288191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288195_consumption": {
      "bus": "24_LVBus288195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288195_production": {
      "bus": "24_LVBus288195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288192_consumption": {
      "bus": "24_LVBus288192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288192_production": {
      "bus": "24_LVBus288192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288193_consumption": {
      "bus": "24_LVBus288193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288193_production": {
      "bus": "24_LVBus288193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288194_consumption": {
      "bus": "24_LVBus288194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2077.0930358124133,
        0.0
      ],
      "q_nom": [
        0.0,
        623.127910743724,
        0.0
      ]
    },
    "24_LVBus288194_production": {
      "bus": "24_LVBus288194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288186_consumption": {
      "bus": "24_LVBus288186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288186_production": {
      "bus": "24_LVBus288186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288187_consumption": {
      "bus": "24_LVBus288187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288187_production": {
      "bus": "24_LVBus288187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288184_consumption": {
      "bus": "24_LVBus288184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288184_production": {
      "bus": "24_LVBus288184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288432_consumption": {
      "bus": "24_LVBus288432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288432_production": {
      "bus": "24_LVBus288432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288433_consumption": {
      "bus": "24_LVBus288433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288433_production": {
      "bus": "24_LVBus288433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288434_consumption": {
      "bus": "24_LVBus288434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288434_production": {
      "bus": "24_LVBus288434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288435_consumption": {
      "bus": "24_LVBus288435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1040.1209243278554
      ],
      "q_nom": [
        0.0,
        0.0,
        312.0362772983566
      ]
    },
    "24_LVBus288435_production": {
      "bus": "24_LVBus288435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288436_consumption": {
      "bus": "24_LVBus288436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10929.28025594946,
        0.0
      ],
      "q_nom": [
        0.0,
        3278.784076784838,
        0.0
      ]
    },
    "24_LVBus288436_production": {
      "bus": "24_LVBus288436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288437_consumption": {
      "bus": "24_LVBus288437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2863.40708773292,
        987.8903241972893,
        987.8903241972893
      ],
      "q_nom": [
        859.022126319876,
        296.3670972591868,
        296.3670972591868
      ]
    },
    "24_LVBus288437_production": {
      "bus": "24_LVBus288437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288438_consumption": {
      "bus": "24_LVBus288438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5823.2947632525775,
        0.0,
        3449.017202596627
      ],
      "q_nom": [
        1746.988428975773,
        0.0,
        1034.705160778988
      ]
    },
    "24_LVBus288438_production": {
      "bus": "24_LVBus288438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288439_consumption": {
      "bus": "24_LVBus288439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288439_production": {
      "bus": "24_LVBus288439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288442_consumption": {
      "bus": "24_LVBus288442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288442_production": {
      "bus": "24_LVBus288442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288443_consumption": {
      "bus": "24_LVBus288443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288443_production": {
      "bus": "24_LVBus288443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288440_consumption": {
      "bus": "24_LVBus288440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288440_production": {
      "bus": "24_LVBus288440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288441_consumption": {
      "bus": "24_LVBus288441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.05206894174404,
        0.0,
        0.0
      ],
      "q_nom": [
        88.8156206825232,
        0.0,
        0.0
      ]
    },
    "24_LVBus288441_production": {
      "bus": "24_LVBus288441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288291_consumption": {
      "bus": "24_LVBus288291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288291_production": {
      "bus": "24_LVBus288291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288295_consumption": {
      "bus": "24_LVBus288295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288295_production": {
      "bus": "24_LVBus288295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288296_consumption": {
      "bus": "24_LVBus288296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3649.5181227118037
      ],
      "q_nom": [
        0.0,
        0.0,
        1094.855436813541
      ]
    },
    "24_LVBus288296_production": {
      "bus": "24_LVBus288296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288297_consumption": {
      "bus": "24_LVBus288297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        120.49478391240471,
        0.0
      ],
      "q_nom": [
        0.0,
        36.14843517372141,
        0.0
      ]
    },
    "24_LVBus288297_production": {
      "bus": "24_LVBus288297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288298_consumption": {
      "bus": "24_LVBus288298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        193.82094010459497,
        785.5038598478898,
        2449.50195809618
      ],
      "q_nom": [
        58.14628203137849,
        235.6511579543669,
        734.8505874288539
      ]
    },
    "24_LVBus288298_production": {
      "bus": "24_LVBus288298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288299_consumption": {
      "bus": "24_LVBus288299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        936.1246144296884
      ],
      "q_nom": [
        0.0,
        0.0,
        280.8373843289065
      ]
    },
    "24_LVBus288299_production": {
      "bus": "24_LVBus288299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288292_consumption": {
      "bus": "24_LVBus288292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5513.3433099164395,
        0.0,
        0.0
      ],
      "q_nom": [
        1654.0029929749319,
        0.0,
        0.0
      ]
    },
    "24_LVBus288292_production": {
      "bus": "24_LVBus288292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288294_consumption": {
      "bus": "24_LVBus288294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288294_production": {
      "bus": "24_LVBus288294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288293_consumption": {
      "bus": "24_LVBus288293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288293_production": {
      "bus": "24_LVBus288293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288232_consumption": {
      "bus": "24_LVBus288232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2134.849417920096,
        0.0,
        10723.122238850645
      ],
      "q_nom": [
        640.4548253760288,
        0.0,
        3216.9366716551935
      ]
    },
    "24_LVBus288232_production": {
      "bus": "24_LVBus288232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288233_consumption": {
      "bus": "24_LVBus288233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288233_production": {
      "bus": "24_LVBus288233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288234_consumption": {
      "bus": "24_LVBus288234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        460.0270874718466,
        0.0,
        0.0
      ],
      "q_nom": [
        138.00812624155398,
        0.0,
        0.0
      ]
    },
    "24_LVBus288234_production": {
      "bus": "24_LVBus288234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288228_consumption": {
      "bus": "24_LVBus288228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        625.5665864573151,
        0.0,
        0.0
      ],
      "q_nom": [
        187.66997593719452,
        0.0,
        0.0
      ]
    },
    "24_LVBus288228_production": {
      "bus": "24_LVBus288228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288229_consumption": {
      "bus": "24_LVBus288229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8940.96609846706,
        7346.838681512693,
        6604.558106468703
      ],
      "q_nom": [
        2682.2898295401183,
        2204.051604453808,
        1981.367431940611
      ]
    },
    "24_LVBus288229_production": {
      "bus": "24_LVBus288229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288230_consumption": {
      "bus": "24_LVBus288230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7626.527240187313,
        1826.2921181869826
      ],
      "q_nom": [
        0.0,
        2287.9581720561937,
        547.8876354560948
      ]
    },
    "24_LVBus288230_production": {
      "bus": "24_LVBus288230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288226_consumption": {
      "bus": "24_LVBus288226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8670.77138302013,
        1994.8016811792897
      ],
      "q_nom": [
        0.0,
        2601.231414906039,
        598.4405043537869
      ]
    },
    "24_LVBus288226_production": {
      "bus": "24_LVBus288226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288364_consumption": {
      "bus": "24_LVBus288364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2224.812815287763,
        0.0,
        4811.903486826776
      ],
      "q_nom": [
        667.4438445863289,
        0.0,
        1443.571046048033
      ]
    },
    "24_LVBus288364_production": {
      "bus": "24_LVBus288364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288369_consumption": {
      "bus": "24_LVBus288369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288369_production": {
      "bus": "24_LVBus288369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288370_consumption": {
      "bus": "24_LVBus288370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288370_production": {
      "bus": "24_LVBus288370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288371_consumption": {
      "bus": "24_LVBus288371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4446.256949238866,
        8715.927455500134,
        0.0
      ],
      "q_nom": [
        1333.8770847716596,
        2614.77823665004,
        0.0
      ]
    },
    "24_LVBus288371_production": {
      "bus": "24_LVBus288371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288372_consumption": {
      "bus": "24_LVBus288372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4959.403741468052,
        0.0
      ],
      "q_nom": [
        0.0,
        1487.8211224404156,
        0.0
      ]
    },
    "24_LVBus288372_production": {
      "bus": "24_LVBus288372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288365_consumption": {
      "bus": "24_LVBus288365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288365_production": {
      "bus": "24_LVBus288365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288366_consumption": {
      "bus": "24_LVBus288366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4748.411518134147,
        1315.4722428429004,
        0.0
      ],
      "q_nom": [
        1424.5234554402439,
        394.6416728528701,
        0.0
      ]
    },
    "24_LVBus288366_production": {
      "bus": "24_LVBus288366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288367_consumption": {
      "bus": "24_LVBus288367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1200.0581303503627,
        3133.634896539547,
        0.0
      ],
      "q_nom": [
        360.0174391051088,
        940.090468961864,
        0.0
      ]
    },
    "24_LVBus288367_production": {
      "bus": "24_LVBus288367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288368_consumption": {
      "bus": "24_LVBus288368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3584.3453387241175,
        1974.78543782639,
        9347.254170805574
      ],
      "q_nom": [
        1075.3036016172352,
        592.435631347917,
        2804.176251241672
      ]
    },
    "24_LVBus288368_production": {
      "bus": "24_LVBus288368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288137_consumption": {
      "bus": "24_LVBus288137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        639.6606119132729,
        8885.43577910177,
        2077.515737070808
      ],
      "q_nom": [
        191.89818357398187,
        2665.630733730531,
        623.2547211212424
      ]
    },
    "24_LVBus288137_production": {
      "bus": "24_LVBus288137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288138_consumption": {
      "bus": "24_LVBus288138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        171.61691506971704,
        0.0,
        0.0
      ],
      "q_nom": [
        51.48507452091511,
        0.0,
        0.0
      ]
    },
    "24_LVBus288138_production": {
      "bus": "24_LVBus288138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288139_consumption": {
      "bus": "24_LVBus288139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4094.418259444982,
        0.0
      ],
      "q_nom": [
        0.0,
        1228.3254778334947,
        0.0
      ]
    },
    "24_LVBus288139_production": {
      "bus": "24_LVBus288139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288140_consumption": {
      "bus": "24_LVBus288140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4083.1073162698494,
        0.0
      ],
      "q_nom": [
        0.0,
        1224.9321948809547,
        0.0
      ]
    },
    "24_LVBus288140_production": {
      "bus": "24_LVBus288140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288384_consumption": {
      "bus": "24_LVBus288384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1124.8909290692852,
        0.0,
        0.0
      ],
      "q_nom": [
        337.46727872078554,
        0.0,
        0.0
      ]
    },
    "24_LVBus288384_production": {
      "bus": "24_LVBus288384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288391_consumption": {
      "bus": "24_LVBus288391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1166.5404107301017,
        1014.8694906687954,
        1746.9835347916235
      ],
      "q_nom": [
        349.9621232190305,
        304.4608472006386,
        524.0950604374871
      ]
    },
    "24_LVBus288391_production": {
      "bus": "24_LVBus288391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288392_consumption": {
      "bus": "24_LVBus288392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6681.875553924524,
        0.0,
        9670.657595412911
      ],
      "q_nom": [
        2004.5626661773572,
        0.0,
        2901.1972786238734
      ]
    },
    "24_LVBus288392_production": {
      "bus": "24_LVBus288392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288393_consumption": {
      "bus": "24_LVBus288393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2481.3209805497704,
        826.7085660766425
      ],
      "q_nom": [
        0.0,
        744.3962941649311,
        248.01256982299273
      ]
    },
    "24_LVBus288393_production": {
      "bus": "24_LVBus288393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288395_consumption": {
      "bus": "24_LVBus288395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        268.8245153966674
      ],
      "q_nom": [
        0.0,
        0.0,
        80.64735461900021
      ]
    },
    "24_LVBus288395_production": {
      "bus": "24_LVBus288395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288394_consumption": {
      "bus": "24_LVBus288394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3837.3219509275646,
        0.0,
        519.9959360500624
      ],
      "q_nom": [
        1151.1965852782694,
        0.0,
        155.9987808150187
      ]
    },
    "24_LVBus288394_production": {
      "bus": "24_LVBus288394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288396_consumption": {
      "bus": "24_LVBus288396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4371.506880549231,
        1066.983932670807,
        0.0
      ],
      "q_nom": [
        1311.4520641647694,
        320.09517980124207,
        0.0
      ]
    },
    "24_LVBus288396_production": {
      "bus": "24_LVBus288396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288385_consumption": {
      "bus": "24_LVBus288385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288385_production": {
      "bus": "24_LVBus288385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288390_consumption": {
      "bus": "24_LVBus288390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1604.3041346079876,
        0.0
      ],
      "q_nom": [
        0.0,
        481.29124038239627,
        0.0
      ]
    },
    "24_LVBus288390_production": {
      "bus": "24_LVBus288390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288386_consumption": {
      "bus": "24_LVBus288386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2616.422160313246,
        0.0,
        0.0
      ],
      "q_nom": [
        784.9266480939738,
        0.0,
        0.0
      ]
    },
    "24_LVBus288386_production": {
      "bus": "24_LVBus288386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288387_consumption": {
      "bus": "24_LVBus288387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1019.5635078532114,
        463.63105829293534,
        5993.729544032333
      ],
      "q_nom": [
        305.8690523559634,
        139.0893174878806,
        1798.1188632096998
      ]
    },
    "24_LVBus288387_production": {
      "bus": "24_LVBus288387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288389_consumption": {
      "bus": "24_LVBus288389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        681.9477093145842,
        2184.9739141559144,
        2690.3604581575887
      ],
      "q_nom": [
        204.58431279437528,
        655.4921742467743,
        807.1081374472766
      ]
    },
    "24_LVBus288389_production": {
      "bus": "24_LVBus288389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288388_consumption": {
      "bus": "24_LVBus288388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7245.126378132731,
        3575.2070400563666,
        2406.6556982855973
      ],
      "q_nom": [
        2173.537913439819,
        1072.5621120169099,
        721.9967094856792
      ]
    },
    "24_LVBus288388_production": {
      "bus": "24_LVBus288388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288377_consumption": {
      "bus": "24_LVBus288377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288377_production": {
      "bus": "24_LVBus288377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288378_consumption": {
      "bus": "24_LVBus288378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        19935.957591588787,
        7905.127527153158
      ],
      "q_nom": [
        0.0,
        5980.787277476636,
        2371.538258145947
      ]
    },
    "24_LVBus288378_production": {
      "bus": "24_LVBus288378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288381_consumption": {
      "bus": "24_LVBus288381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4626.266972219261,
        0.0,
        3740.703865225354
      ],
      "q_nom": [
        1387.8800916657783,
        0.0,
        1122.2111595676063
      ]
    },
    "24_LVBus288381_production": {
      "bus": "24_LVBus288381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288382_consumption": {
      "bus": "24_LVBus288382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5623.087766542301,
        0.0,
        19549.38932088172
      ],
      "q_nom": [
        1686.9263299626903,
        0.0,
        5864.816796264516
      ]
    },
    "24_LVBus288382_production": {
      "bus": "24_LVBus288382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288379_consumption": {
      "bus": "24_LVBus288379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.3145579426875,
        0.0,
        5767.327259158091
      ],
      "q_nom": [
        136.89436738280625,
        0.0,
        1730.1981777474273
      ]
    },
    "24_LVBus288379_production": {
      "bus": "24_LVBus288379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288380_consumption": {
      "bus": "24_LVBus288380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288380_production": {
      "bus": "24_LVBus288380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288271_consumption": {
      "bus": "24_LVBus288271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2204.3992025550524
      ],
      "q_nom": [
        0.0,
        0.0,
        661.3197607665157
      ]
    },
    "24_LVBus288271_production": {
      "bus": "24_LVBus288271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288274_consumption": {
      "bus": "24_LVBus288274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288274_production": {
      "bus": "24_LVBus288274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288272_consumption": {
      "bus": "24_LVBus288272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288272_production": {
      "bus": "24_LVBus288272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288273_consumption": {
      "bus": "24_LVBus288273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288273_production": {
      "bus": "24_LVBus288273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288086_consumption": {
      "bus": "24_LVBus288086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288086_production": {
      "bus": "24_LVBus288086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288080_consumption": {
      "bus": "24_LVBus288080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1196.0332381641776,
        4583.877251206841
      ],
      "q_nom": [
        0.0,
        358.8099714492533,
        1375.1631753620522
      ]
    },
    "24_LVBus288080_production": {
      "bus": "24_LVBus288080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288084_consumption": {
      "bus": "24_LVBus288084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6871.049856622311,
        1318.8736016038888,
        545.0615919805941
      ],
      "q_nom": [
        2061.3149569866932,
        395.66208048116664,
        163.51847759417822
      ]
    },
    "24_LVBus288084_production": {
      "bus": "24_LVBus288084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288081_consumption": {
      "bus": "24_LVBus288081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3281.620745153335,
        0.0,
        0.0
      ],
      "q_nom": [
        984.4862235460005,
        0.0,
        0.0
      ]
    },
    "24_LVBus288081_production": {
      "bus": "24_LVBus288081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288083_consumption": {
      "bus": "24_LVBus288083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1084.9613375976337,
        1084.9613375976337,
        1084.9613375976337
      ],
      "q_nom": [
        325.4884012792901,
        325.4884012792901,
        325.4884012792901
      ]
    },
    "24_LVBus288083_production": {
      "bus": "24_LVBus288083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288082_consumption": {
      "bus": "24_LVBus288082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9082.853195788412,
        11720.166291159392,
        9082.853195788412
      ],
      "q_nom": [
        2724.8559587365235,
        3516.0498873478177,
        2724.8559587365235
      ]
    },
    "24_LVBus288082_production": {
      "bus": "24_LVBus288082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288169_consumption": {
      "bus": "24_LVBus288169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288169_production": {
      "bus": "24_LVBus288169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288172_consumption": {
      "bus": "24_LVBus288172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1977.9602089610771,
        0.0
      ],
      "q_nom": [
        0.0,
        593.3880626883231,
        0.0
      ]
    },
    "24_LVBus288172_production": {
      "bus": "24_LVBus288172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288173_consumption": {
      "bus": "24_LVBus288173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2691.3594198781543,
        1188.943497704233,
        7822.6649416221735
      ],
      "q_nom": [
        807.4078259634463,
        356.68304931126994,
        2346.799482486652
      ]
    },
    "24_LVBus288173_production": {
      "bus": "24_LVBus288173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288174_consumption": {
      "bus": "24_LVBus288174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288174_production": {
      "bus": "24_LVBus288174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288170_consumption": {
      "bus": "24_LVBus288170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288170_production": {
      "bus": "24_LVBus288170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288171_consumption": {
      "bus": "24_LVBus288171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.6072256690197,
        1159.6072256690197,
        2405.759109620224
      ],
      "q_nom": [
        347.8821677007059,
        347.8821677007059,
        721.7277328860672
      ]
    },
    "24_LVBus288171_production": {
      "bus": "24_LVBus288171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288165_consumption": {
      "bus": "24_LVBus288165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2424.9723625116944
      ],
      "q_nom": [
        0.0,
        0.0,
        727.4917087535083
      ]
    },
    "24_LVBus288165_production": {
      "bus": "24_LVBus288165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288166_consumption": {
      "bus": "24_LVBus288166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7761.7354445629835,
        7597.774040976636,
        7597.774040976636
      ],
      "q_nom": [
        2328.520633368895,
        2279.332212292991,
        2279.332212292991
      ]
    },
    "24_LVBus288166_production": {
      "bus": "24_LVBus288166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288167_consumption": {
      "bus": "24_LVBus288167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288167_production": {
      "bus": "24_LVBus288167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288426_consumption": {
      "bus": "24_LVBus288426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288426_production": {
      "bus": "24_LVBus288426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288240_consumption": {
      "bus": "24_LVBus288240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        849.9863716903075
      ],
      "q_nom": [
        0.0,
        0.0,
        254.99591150709222
      ]
    },
    "24_LVBus288240_production": {
      "bus": "24_LVBus288240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288322_consumption": {
      "bus": "24_LVBus288322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        532.2342875408117,
        532.2342875408117,
        1178.4347857037153
      ],
      "q_nom": [
        159.6702862622435,
        159.6702862622435,
        353.5304357111146
      ]
    },
    "24_LVBus288322_production": {
      "bus": "24_LVBus288322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288182_consumption": {
      "bus": "24_LVBus288182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288182_production": {
      "bus": "24_LVBus288182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288176_consumption": {
      "bus": "24_LVBus288176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8183.448353287135,
        8183.448353287135,
        8183.448353287135
      ],
      "q_nom": [
        2455.0345059861406,
        2455.0345059861406,
        2455.0345059861406
      ]
    },
    "24_LVBus288176_production": {
      "bus": "24_LVBus288176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV10543_consumption": {
      "bus": "24_MVLV10543",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV10543_production": {
      "bus": "24_MVLV10543",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288260_consumption": {
      "bus": "24_LVBus288260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288260_production": {
      "bus": "24_LVBus288260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288264_consumption": {
      "bus": "24_LVBus288264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2767.44441611765,
        0.0,
        3441.8652643751675
      ],
      "q_nom": [
        830.2333248352949,
        0.0,
        1032.55957931255
      ]
    },
    "24_LVBus288264_production": {
      "bus": "24_LVBus288264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288265_consumption": {
      "bus": "24_LVBus288265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288265_production": {
      "bus": "24_LVBus288265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288261_consumption": {
      "bus": "24_LVBus288261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288261_production": {
      "bus": "24_LVBus288261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288262_consumption": {
      "bus": "24_LVBus288262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        226.0662052669901
      ],
      "q_nom": [
        0.0,
        0.0,
        67.81986158009703
      ]
    },
    "24_LVBus288262_production": {
      "bus": "24_LVBus288262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288263_consumption": {
      "bus": "24_LVBus288263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3666.8275777388217,
        0.0
      ],
      "q_nom": [
        0.0,
        1100.0482733216465,
        0.0
      ]
    },
    "24_LVBus288263_production": {
      "bus": "24_LVBus288263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288266_consumption": {
      "bus": "24_LVBus288266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1048.5093007305084
      ],
      "q_nom": [
        0.0,
        0.0,
        314.5527902191525
      ]
    },
    "24_LVBus288266_production": {
      "bus": "24_LVBus288266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288112_consumption": {
      "bus": "24_LVBus288112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        916.3246748275303,
        916.3246748275303,
        916.3246748275303
      ],
      "q_nom": [
        274.8974024482591,
        274.8974024482591,
        274.8974024482591
      ]
    },
    "24_LVBus288112_production": {
      "bus": "24_LVBus288112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288107_consumption": {
      "bus": "24_LVBus288107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288107_production": {
      "bus": "24_LVBus288107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288108_consumption": {
      "bus": "24_LVBus288108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2201.705437790148,
        2201.705437790148,
        2201.705437790148
      ],
      "q_nom": [
        660.5116313370444,
        660.5116313370444,
        660.5116313370444
      ]
    },
    "24_LVBus288108_production": {
      "bus": "24_LVBus288108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288109_consumption": {
      "bus": "24_LVBus288109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        566.5221380901205,
        566.5221380901205,
        4148.762139070715
      ],
      "q_nom": [
        169.95664142703615,
        169.95664142703615,
        1244.6286417212145
      ]
    },
    "24_LVBus288109_production": {
      "bus": "24_LVBus288109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288110_consumption": {
      "bus": "24_LVBus288110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288110_production": {
      "bus": "24_LVBus288110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288133_consumption": {
      "bus": "24_LVBus288133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3800.180250437089,
        0.0
      ],
      "q_nom": [
        0.0,
        1140.0540751311266,
        0.0
      ]
    },
    "24_LVBus288133_production": {
      "bus": "24_LVBus288133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288134_consumption": {
      "bus": "24_LVBus288134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288134_production": {
      "bus": "24_LVBus288134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288135_consumption": {
      "bus": "24_LVBus288135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2454.62211523587,
        0.0
      ],
      "q_nom": [
        0.0,
        736.386634570761,
        0.0
      ]
    },
    "24_LVBus288135_production": {
      "bus": "24_LVBus288135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288039_consumption": {
      "bus": "24_LVBus288039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288039_production": {
      "bus": "24_LVBus288039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288040_consumption": {
      "bus": "24_LVBus288040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288040_production": {
      "bus": "24_LVBus288040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288041_consumption": {
      "bus": "24_LVBus288041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288041_production": {
      "bus": "24_LVBus288041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288042_consumption": {
      "bus": "24_LVBus288042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6163.389067957032,
        0.0
      ],
      "q_nom": [
        0.0,
        1849.0167203871097,
        0.0
      ]
    },
    "24_LVBus288042_production": {
      "bus": "24_LVBus288042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288043_consumption": {
      "bus": "24_LVBus288043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288043_production": {
      "bus": "24_LVBus288043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288044_consumption": {
      "bus": "24_LVBus288044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8677.971203526477,
        1026.8902523990694,
        1026.8902523990694
      ],
      "q_nom": [
        2603.391361057943,
        308.0670757197208,
        308.0670757197208
      ]
    },
    "24_LVBus288044_production": {
      "bus": "24_LVBus288044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288037_consumption": {
      "bus": "24_LVBus288037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288037_production": {
      "bus": "24_LVBus288037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288145_consumption": {
      "bus": "24_LVBus288145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288145_production": {
      "bus": "24_LVBus288145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288142_consumption": {
      "bus": "24_LVBus288142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1735.5458280290368,
        2879.2390023095845,
        0.0
      ],
      "q_nom": [
        520.6637484087111,
        863.7717006928754,
        0.0
      ]
    },
    "24_LVBus288142_production": {
      "bus": "24_LVBus288142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288143_consumption": {
      "bus": "24_LVBus288143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4067.311604799726,
        0.0,
        0.0
      ],
      "q_nom": [
        1220.1934814399178,
        0.0,
        0.0
      ]
    },
    "24_LVBus288143_production": {
      "bus": "24_LVBus288143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288163_consumption": {
      "bus": "24_LVBus288163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7116.722365667319,
        7116.722365667319,
        7116.722365667319
      ],
      "q_nom": [
        2135.0167097001954,
        2135.0167097001954,
        2135.0167097001954
      ]
    },
    "24_LVBus288163_production": {
      "bus": "24_LVBus288163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288307_consumption": {
      "bus": "24_LVBus288307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288307_production": {
      "bus": "24_LVBus288307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288308_consumption": {
      "bus": "24_LVBus288308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1080.8824906050195,
        1316.5714956148731,
        0.0
      ],
      "q_nom": [
        324.2647471815058,
        394.9714486844619,
        0.0
      ]
    },
    "24_LVBus288308_production": {
      "bus": "24_LVBus288308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288309_consumption": {
      "bus": "24_LVBus288309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        448.1650478792209,
        0.0,
        2361.5727118519894
      ],
      "q_nom": [
        134.44951436376627,
        0.0,
        708.4718135555968
      ]
    },
    "24_LVBus288309_production": {
      "bus": "24_LVBus288309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288310_consumption": {
      "bus": "24_LVBus288310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        318.67912360876346,
        5584.492332792857,
        0.0
      ],
      "q_nom": [
        95.60373708262904,
        1675.3476998378571,
        0.0
      ]
    },
    "24_LVBus288310_production": {
      "bus": "24_LVBus288310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288311_consumption": {
      "bus": "24_LVBus288311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1849.5149693304345,
        926.847387261964
      ],
      "q_nom": [
        0.0,
        554.8544907991303,
        278.0542161785892
      ]
    },
    "24_LVBus288311_production": {
      "bus": "24_LVBus288311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288305_consumption": {
      "bus": "24_LVBus288305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1417.9489400017271,
        1417.9489400017271,
        1417.9489400017271
      ],
      "q_nom": [
        425.3846820005181,
        425.3846820005181,
        425.3846820005181
      ]
    },
    "24_LVBus288305_production": {
      "bus": "24_LVBus288305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288197_consumption": {
      "bus": "24_LVBus288197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288197_production": {
      "bus": "24_LVBus288197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288198_consumption": {
      "bus": "24_LVBus288198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288198_production": {
      "bus": "24_LVBus288198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288199_consumption": {
      "bus": "24_LVBus288199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288199_production": {
      "bus": "24_LVBus288199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288032_consumption": {
      "bus": "24_LVBus288032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        236.083591966456,
        0.0,
        6193.2270519073245
      ],
      "q_nom": [
        70.8250775899368,
        0.0,
        1857.9681155721973
      ]
    },
    "24_LVBus288032_production": {
      "bus": "24_LVBus288032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288033_consumption": {
      "bus": "24_LVBus288033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3985.111180118936,
        5027.562718349943,
        4591.2714325631605
      ],
      "q_nom": [
        1195.5333540356808,
        1508.2688155049827,
        1377.381429768948
      ]
    },
    "24_LVBus288033_production": {
      "bus": "24_LVBus288033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV53515_consumption": {
      "bus": "24_MVLV53515",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV53515_production": {
      "bus": "24_MVLV53515",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288315_consumption": {
      "bus": "24_LVBus288315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2770.622316614598,
        2770.622316614598,
        2770.622316614598
      ],
      "q_nom": [
        831.1866949843793,
        831.1866949843793,
        831.1866949843793
      ]
    },
    "24_LVBus288315_production": {
      "bus": "24_LVBus288315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288316_consumption": {
      "bus": "24_LVBus288316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1497.2244421647422,
        407.3296517834239,
        407.3296517834239
      ],
      "q_nom": [
        449.16733264942263,
        122.19889553502716,
        122.19889553502716
      ]
    },
    "24_LVBus288316_production": {
      "bus": "24_LVBus288316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288317_consumption": {
      "bus": "24_LVBus288317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288317_production": {
      "bus": "24_LVBus288317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288318_consumption": {
      "bus": "24_LVBus288318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.99333623480294,
        0.0,
        0.0
      ],
      "q_nom": [
        89.09800087044088,
        0.0,
        0.0
      ]
    },
    "24_LVBus288318_production": {
      "bus": "24_LVBus288318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288283_consumption": {
      "bus": "24_LVBus288283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288283_production": {
      "bus": "24_LVBus288283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288285_consumption": {
      "bus": "24_LVBus288285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2609.579503059373,
        0.0,
        0.0
      ],
      "q_nom": [
        782.8738509178119,
        0.0,
        0.0
      ]
    },
    "24_LVBus288285_production": {
      "bus": "24_LVBus288285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288286_consumption": {
      "bus": "24_LVBus288286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288286_production": {
      "bus": "24_LVBus288286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288287_consumption": {
      "bus": "24_LVBus288287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5869.973908748362,
        1595.5887836656686,
        0.0
      ],
      "q_nom": [
        1760.9921726245086,
        478.67663509970055,
        0.0
      ]
    },
    "24_LVBus288287_production": {
      "bus": "24_LVBus288287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288284_consumption": {
      "bus": "24_LVBus288284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288284_production": {
      "bus": "24_LVBus288284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288281_consumption": {
      "bus": "24_LVBus288281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288281_production": {
      "bus": "24_LVBus288281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV03062_consumption": {
      "bus": "24_MVLV03062",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_MVLV03062_production": {
      "bus": "24_MVLV03062",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288351_consumption": {
      "bus": "24_LVBus288351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288351_production": {
      "bus": "24_LVBus288351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288353_consumption": {
      "bus": "24_LVBus288353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        365.45430581577864,
        365.45430581577864,
        936.6881451304598
      ],
      "q_nom": [
        109.63629174473358,
        109.63629174473358,
        281.00644353913793
      ]
    },
    "24_LVBus288353_production": {
      "bus": "24_LVBus288353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288352_consumption": {
      "bus": "24_LVBus288352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        332.05963970874853,
        332.05963970874853,
        332.05963970874853
      ],
      "q_nom": [
        99.61789191262456,
        99.61789191262456,
        99.61789191262456
      ]
    },
    "24_LVBus288352_production": {
      "bus": "24_LVBus288352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288357_consumption": {
      "bus": "24_LVBus288357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288357_production": {
      "bus": "24_LVBus288357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288358_consumption": {
      "bus": "24_LVBus288358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5942.09685707835,
        0.0
      ],
      "q_nom": [
        0.0,
        1782.629057123505,
        0.0
      ]
    },
    "24_LVBus288358_production": {
      "bus": "24_LVBus288358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288422_consumption": {
      "bus": "24_LVBus288422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288422_production": {
      "bus": "24_LVBus288422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288423_consumption": {
      "bus": "24_LVBus288423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9905.417712559412,
        0.0,
        4131.150247515029
      ],
      "q_nom": [
        2971.6253137678236,
        0.0,
        1239.3450742545087
      ]
    },
    "24_LVBus288423_production": {
      "bus": "24_LVBus288423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288424_consumption": {
      "bus": "24_LVBus288424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2632.1700804282505,
        0.0,
        0.0
      ],
      "q_nom": [
        789.6510241284751,
        0.0,
        0.0
      ]
    },
    "24_LVBus288424_production": {
      "bus": "24_LVBus288424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288180_consumption": {
      "bus": "24_LVBus288180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288180_production": {
      "bus": "24_LVBus288180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288178_consumption": {
      "bus": "24_LVBus288178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288178_production": {
      "bus": "24_LVBus288178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288355_consumption": {
      "bus": "24_LVBus288355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1338.3596581397405,
        0.0
      ],
      "q_nom": [
        0.0,
        401.5078974419221,
        0.0
      ]
    },
    "24_LVBus288355_production": {
      "bus": "24_LVBus288355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288336_consumption": {
      "bus": "24_LVBus288336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288336_production": {
      "bus": "24_LVBus288336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288337_consumption": {
      "bus": "24_LVBus288337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288337_production": {
      "bus": "24_LVBus288337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288338_consumption": {
      "bus": "24_LVBus288338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7560.822109297432,
        7560.822109297432,
        7560.822109297432
      ],
      "q_nom": [
        2268.2466327892294,
        2268.2466327892294,
        2268.2466327892294
      ]
    },
    "24_LVBus288338_production": {
      "bus": "24_LVBus288338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288339_consumption": {
      "bus": "24_LVBus288339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        313.57223706109266,
        120.96232269376124,
        0.0
      ],
      "q_nom": [
        94.0716711183278,
        36.28869680812837,
        0.0
      ]
    },
    "24_LVBus288339_production": {
      "bus": "24_LVBus288339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288333_consumption": {
      "bus": "24_LVBus288333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4736.664544311043,
        4736.664544311043,
        4736.664544311043
      ],
      "q_nom": [
        1420.9993632933129,
        1420.9993632933129,
        1420.9993632933129
      ]
    },
    "24_LVBus288333_production": {
      "bus": "24_LVBus288333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288334_consumption": {
      "bus": "24_LVBus288334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        97.94863153824284,
        0.0
      ],
      "q_nom": [
        0.0,
        29.38458946147285,
        0.0
      ]
    },
    "24_LVBus288334_production": {
      "bus": "24_LVBus288334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288201_consumption": {
      "bus": "24_LVBus288201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288201_production": {
      "bus": "24_LVBus288201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288203_consumption": {
      "bus": "24_LVBus288203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288203_production": {
      "bus": "24_LVBus288203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288204_consumption": {
      "bus": "24_LVBus288204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        738.5078887056053,
        0.0
      ],
      "q_nom": [
        0.0,
        221.55236661168158,
        0.0
      ]
    },
    "24_LVBus288204_production": {
      "bus": "24_LVBus288204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288205_consumption": {
      "bus": "24_LVBus288205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2327.253791888095,
        0.0
      ],
      "q_nom": [
        0.0,
        698.1761375664285,
        0.0
      ]
    },
    "24_LVBus288205_production": {
      "bus": "24_LVBus288205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288202_consumption": {
      "bus": "24_LVBus288202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2491.173912290582,
        7575.298593331933,
        2491.173912290582
      ],
      "q_nom": [
        747.3521736871745,
        2272.58957799958,
        747.3521736871745
      ]
    },
    "24_LVBus288202_production": {
      "bus": "24_LVBus288202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288221_consumption": {
      "bus": "24_LVBus288221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2659.89077925368,
        0.0
      ],
      "q_nom": [
        0.0,
        797.9672337761041,
        0.0
      ]
    },
    "24_LVBus288221_production": {
      "bus": "24_LVBus288221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288222_consumption": {
      "bus": "24_LVBus288222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288222_production": {
      "bus": "24_LVBus288222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288223_consumption": {
      "bus": "24_LVBus288223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        806.9267558321145
      ],
      "q_nom": [
        0.0,
        0.0,
        242.07802674963435
      ]
    },
    "24_LVBus288223_production": {
      "bus": "24_LVBus288223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288224_consumption": {
      "bus": "24_LVBus288224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9410.630568304136,
        0.0
      ],
      "q_nom": [
        0.0,
        2823.1891704912405,
        0.0
      ]
    },
    "24_LVBus288224_production": {
      "bus": "24_LVBus288224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288246_consumption": {
      "bus": "24_LVBus288246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3792.6883818492315
      ],
      "q_nom": [
        0.0,
        0.0,
        1137.8065145547694
      ]
    },
    "24_LVBus288246_production": {
      "bus": "24_LVBus288246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288247_consumption": {
      "bus": "24_LVBus288247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288247_production": {
      "bus": "24_LVBus288247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288249_consumption": {
      "bus": "24_LVBus288249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        529.5425315384393
      ],
      "q_nom": [
        0.0,
        0.0,
        158.8627594615318
      ]
    },
    "24_LVBus288249_production": {
      "bus": "24_LVBus288249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288248_consumption": {
      "bus": "24_LVBus288248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3915.3031902231232
      ],
      "q_nom": [
        0.0,
        0.0,
        1174.5909570669369
      ]
    },
    "24_LVBus288248_production": {
      "bus": "24_LVBus288248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288242_consumption": {
      "bus": "24_LVBus288242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        350.35648325118837,
        350.35648325118837,
        350.35648325118837
      ],
      "q_nom": [
        105.10694497535651,
        105.10694497535651,
        105.10694497535651
      ]
    },
    "24_LVBus288242_production": {
      "bus": "24_LVBus288242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288243_consumption": {
      "bus": "24_LVBus288243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3758.871922353197,
        1719.1420855417755,
        5981.245042319955
      ],
      "q_nom": [
        1127.661576705959,
        515.7426256625326,
        1794.3735126959866
      ]
    },
    "24_LVBus288243_production": {
      "bus": "24_LVBus288243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288244_consumption": {
      "bus": "24_LVBus288244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288244_production": {
      "bus": "24_LVBus288244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288343_consumption": {
      "bus": "24_LVBus288343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1948.5010323397207,
        1948.5010323397207,
        1948.5010323397207
      ],
      "q_nom": [
        584.5503097019161,
        584.5503097019161,
        584.5503097019161
      ]
    },
    "24_LVBus288343_production": {
      "bus": "24_LVBus288343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288341_consumption": {
      "bus": "24_LVBus288341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        727.985559568457,
        727.985559568457,
        727.985559568457
      ],
      "q_nom": [
        218.3956678705371,
        218.3956678705371,
        218.3956678705371
      ]
    },
    "24_LVBus288341_production": {
      "bus": "24_LVBus288341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288059_consumption": {
      "bus": "24_LVBus288059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1543.573224518677,
        1543.573224518677,
        1543.573224518677
      ],
      "q_nom": [
        463.0719673556031,
        463.0719673556031,
        463.0719673556031
      ]
    },
    "24_LVBus288059_production": {
      "bus": "24_LVBus288059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288057_consumption": {
      "bus": "24_LVBus288057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5266.216846448342,
        3614.752417064932,
        3539.805283357781
      ],
      "q_nom": [
        1579.8650539345026,
        1084.4257251194797,
        1061.9415850073342
      ]
    },
    "24_LVBus288057_production": {
      "bus": "24_LVBus288057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288209_consumption": {
      "bus": "24_LVBus288209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288209_production": {
      "bus": "24_LVBus288209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288211_consumption": {
      "bus": "24_LVBus288211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3000.5856606625357,
        1807.3058748223498,
        1807.3058748223498
      ],
      "q_nom": [
        900.1756981987606,
        542.191762446705,
        542.191762446705
      ]
    },
    "24_LVBus288211_production": {
      "bus": "24_LVBus288211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288210_consumption": {
      "bus": "24_LVBus288210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        368.111679403586,
        0.0
      ],
      "q_nom": [
        0.0,
        110.43350382107579,
        0.0
      ]
    },
    "24_LVBus288210_production": {
      "bus": "24_LVBus288210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288412_consumption": {
      "bus": "24_LVBus288412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288412_production": {
      "bus": "24_LVBus288412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288099_consumption": {
      "bus": "24_LVBus288099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288099_production": {
      "bus": "24_LVBus288099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288100_consumption": {
      "bus": "24_LVBus288100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6688.222638813194,
        6688.222638813194,
        6936.299977510034
      ],
      "q_nom": [
        2006.466791643958,
        2006.466791643958,
        2080.8899932530103
      ]
    },
    "24_LVBus288100_production": {
      "bus": "24_LVBus288100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288101_consumption": {
      "bus": "24_LVBus288101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        38.27882464700364,
        38.27882464700364,
        1810.7150867439484
      ],
      "q_nom": [
        11.48364739410109,
        11.48364739410109,
        543.2145260231845
      ]
    },
    "24_LVBus288101_production": {
      "bus": "24_LVBus288101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288102_consumption": {
      "bus": "24_LVBus288102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1969.1096626926953,
        70.60509442245588,
        4060.1060016932806
      ],
      "q_nom": [
        590.7328988078086,
        21.181528326736764,
        1218.0318005079841
      ]
    },
    "24_LVBus288102_production": {
      "bus": "24_LVBus288102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288103_consumption": {
      "bus": "24_LVBus288103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5386.401514393595,
        851.5812136926987,
        1233.8728829496047
      ],
      "q_nom": [
        1615.9204543180783,
        255.4743641078096,
        370.16186488488137
      ]
    },
    "24_LVBus288103_production": {
      "bus": "24_LVBus288103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288104_consumption": {
      "bus": "24_LVBus288104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5530.96913364275
      ],
      "q_nom": [
        0.0,
        0.0,
        1659.290740092825
      ]
    },
    "24_LVBus288104_production": {
      "bus": "24_LVBus288104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288105_consumption": {
      "bus": "24_LVBus288105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2888.562128341244,
        0.0
      ],
      "q_nom": [
        0.0,
        866.5686385023731,
        0.0
      ]
    },
    "24_LVBus288105_production": {
      "bus": "24_LVBus288105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288320_consumption": {
      "bus": "24_LVBus288320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288320_production": {
      "bus": "24_LVBus288320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843177_consumption": {
      "bus": "24_LVBus843177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843177_production": {
      "bus": "24_LVBus843177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843180_consumption": {
      "bus": "24_LVBus843180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843180_production": {
      "bus": "24_LVBus843180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843178_consumption": {
      "bus": "24_LVBus843178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5932.751480986116
      ],
      "q_nom": [
        0.0,
        0.0,
        1779.8254442958348
      ]
    },
    "24_LVBus843178_production": {
      "bus": "24_LVBus843178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus843179_consumption": {
      "bus": "24_LVBus843179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4502.19368347988,
        0.0,
        0.0
      ],
      "q_nom": [
        1350.6581050439638,
        0.0,
        0.0
      ]
    },
    "24_LVBus843179_production": {
      "bus": "24_LVBus843179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288061_consumption": {
      "bus": "24_LVBus288061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288061_production": {
      "bus": "24_LVBus288061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "24_LVBus288022_consumption": {
      "bus": "24_LVBus288022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4227.823468381788,
        4227.823468381788,
        4227.823468381788
      ],
      "q_nom": [
        1268.3470405145365,
        1268.3470405145365,
        1268.3470405145365
      ]
    },
    "24_LVBus288022_production": {
      "bus": "24_LVBus288022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "24_C.LO5",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:24_MVLV90559_Transformer": {
      "bus": "24_MVLV90559",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV04372_Transformer": {
      "bus": "24_MVLV04372",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV23915_Transformer": {
      "bus": "24_MVLV23915",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV76976_Transformer": {
      "bus": "24_MVLV76976",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV23913_Transformer": {
      "bus": "24_MVLV23913",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV69186_Transformer": {
      "bus": "24_MVLV69186",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV67192_Transformer": {
      "bus": "24_MVLV67192",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV58223_Transformer": {
      "bus": "24_MVLV58223",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV07132_Transformer": {
      "bus": "24_MVLV07132",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV37665_Transformer": {
      "bus": "24_MVLV37665",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV88451_Transformer": {
      "bus": "24_MVLV88451",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV19522_Transformer": {
      "bus": "24_MVLV19522",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV90651_Transformer": {
      "bus": "24_MVLV90651",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV89258_Transformer": {
      "bus": "24_MVLV89258",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV56541_Transformer": {
      "bus": "24_MVLV56541",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV24900_Transformer": {
      "bus": "24_MVLV24900",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV21376_Transformer": {
      "bus": "24_MVLV21376",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV36253_Transformer": {
      "bus": "24_MVLV36253",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV04759_Transformer": {
      "bus": "24_MVLV04759",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV09420_Transformer": {
      "bus": "24_MVLV09420",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV40814_Transformer": {
      "bus": "24_MVLV40814",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV26056_Transformer": {
      "bus": "24_MVLV26056",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV87406_Transformer": {
      "bus": "24_MVLV87406",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV86697_Transformer": {
      "bus": "24_MVLV86697",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV48124_Transformer": {
      "bus": "24_MVLV48124",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV90860_Transformer": {
      "bus": "24_MVLV90860",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV70262_Transformer": {
      "bus": "24_MVLV70262",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV56879_Transformer": {
      "bus": "24_MVLV56879",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV86713_Transformer": {
      "bus": "24_MVLV86713",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV31264_Transformer": {
      "bus": "24_MVLV31264",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV86768_Transformer": {
      "bus": "24_MVLV86768",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:24_MVLV67735_Transformer": {
      "bus": "24_MVLV67735",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV21731_Transformer": {
      "bus": "24_MVLV21731",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV44594_Transformer": {
      "bus": "24_MVLV44594",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV90522_Transformer": {
      "bus": "24_MVLV90522",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV66064_Transformer": {
      "bus": "24_MVLV66064",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV75035_Transformer": {
      "bus": "24_MVLV75035",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV46293_Transformer": {
      "bus": "24_MVLV46293",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV45837_Transformer": {
      "bus": "24_MVLV45837",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV67728_Transformer": {
      "bus": "24_MVLV67728",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV24635_Transformer": {
      "bus": "24_MVLV24635",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV29259_Transformer": {
      "bus": "24_MVLV29259",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV09210_Transformer": {
      "bus": "24_MVLV09210",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV31280_Transformer": {
      "bus": "24_MVLV31280",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV41034_Transformer": {
      "bus": "24_MVLV41034",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV70668_Transformer": {
      "bus": "24_MVLV70668",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV51530_Transformer": {
      "bus": "24_MVLV51530",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV04927_Transformer": {
      "bus": "24_MVLV04927",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV72394_Transformer": {
      "bus": "24_MVLV72394",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV69947_Transformer": {
      "bus": "24_MVLV69947",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV83069_Transformer": {
      "bus": "24_MVLV83069",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV86054_Transformer": {
      "bus": "24_MVLV86054",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV90197_Transformer": {
      "bus": "24_MVLV90197",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV46271_Transformer": {
      "bus": "24_MVLV46271",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV83286_Transformer": {
      "bus": "24_MVLV83286",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV78348_Transformer": {
      "bus": "24_MVLV78348",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV53138_Transformer": {
      "bus": "24_MVLV53138",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV56575_Transformer": {
      "bus": "24_MVLV56575",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV67137_Transformer": {
      "bus": "24_MVLV67137",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV67136_Transformer": {
      "bus": "24_MVLV67136",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV80683_Transformer": {
      "bus": "24_MVLV80683",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV12207_Transformer": {
      "bus": "24_MVLV12207",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV56235_Transformer": {
      "bus": "24_MVLV56235",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV88985_Transformer": {
      "bus": "24_MVLV88985",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:24_MVLV23940_Transformer": {
      "bus": "24_MVLV23940",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:24_MVLV72916_Transformer": {
      "bus": "24_MVLV72916",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV12579_Transformer": {
      "bus": "24_MVLV12579",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:24_MVLV04431_Transformer": {
      "bus": "24_MVLV04431",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    }
  },
  "name": "24_MVFeeder0337",
  "transformer": {
    "delta_wye": {
      "24_MVLV90559_Transformer": {
        "bus_from": "24_MVLV90559",
        "bus_to": "24_MVLV90559_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV04372_Transformer": {
        "bus_from": "24_MVLV04372",
        "bus_to": "24_MVLV04372_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV23915_Transformer": {
        "bus_from": "24_MVLV23915",
        "bus_to": "24_MVLV23915_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV76976_Transformer": {
        "bus_from": "24_MVLV76976",
        "bus_to": "24_MVLV76976_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV23913_Transformer": {
        "bus_from": "24_MVLV23913",
        "bus_to": "24_MVLV23913_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV69186_Transformer": {
        "bus_from": "24_MVLV69186",
        "bus_to": "24_MVLV69186_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV67192_Transformer": {
        "bus_from": "24_MVLV67192",
        "bus_to": "24_MVLV67192_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV58223_Transformer": {
        "bus_from": "24_MVLV58223",
        "bus_to": "24_MVLV58223_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV07132_Transformer": {
        "bus_from": "24_MVLV07132",
        "bus_to": "24_MVLV07132_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV37665_Transformer": {
        "bus_from": "24_MVLV37665",
        "bus_to": "24_MVLV37665_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV88451_Transformer": {
        "bus_from": "24_MVLV88451",
        "bus_to": "24_MVLV88451_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV19522_Transformer": {
        "bus_from": "24_MVLV19522",
        "bus_to": "24_MVLV19522_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV90651_Transformer": {
        "bus_from": "24_MVLV90651",
        "bus_to": "24_MVLV90651_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV89258_Transformer": {
        "bus_from": "24_MVLV89258",
        "bus_to": "24_MVLV89258_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV56541_Transformer": {
        "bus_from": "24_MVLV56541",
        "bus_to": "24_MVLV56541_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV24900_Transformer": {
        "bus_from": "24_MVLV24900",
        "bus_to": "24_MVLV24900_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV21376_Transformer": {
        "bus_from": "24_MVLV21376",
        "bus_to": "24_MVLV21376_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV36253_Transformer": {
        "bus_from": "24_MVLV36253",
        "bus_to": "24_MVLV36253_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV04759_Transformer": {
        "bus_from": "24_MVLV04759",
        "bus_to": "24_MVLV04759_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV09420_Transformer": {
        "bus_from": "24_MVLV09420",
        "bus_to": "24_MVLV09420_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV40814_Transformer": {
        "bus_from": "24_MVLV40814",
        "bus_to": "24_MVLV40814_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV26056_Transformer": {
        "bus_from": "24_MVLV26056",
        "bus_to": "24_MVLV26056_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV87406_Transformer": {
        "bus_from": "24_MVLV87406",
        "bus_to": "24_MVLV87406_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV86697_Transformer": {
        "bus_from": "24_MVLV86697",
        "bus_to": "24_MVLV86697_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV48124_Transformer": {
        "bus_from": "24_MVLV48124",
        "bus_to": "24_MVLV48124_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV90860_Transformer": {
        "bus_from": "24_MVLV90860",
        "bus_to": "24_MVLV90860_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV70262_Transformer": {
        "bus_from": "24_MVLV70262",
        "bus_to": "24_MVLV70262_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV56879_Transformer": {
        "bus_from": "24_MVLV56879",
        "bus_to": "24_MVLV56879_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV86713_Transformer": {
        "bus_from": "24_MVLV86713",
        "bus_to": "24_MVLV86713_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV31264_Transformer": {
        "bus_from": "24_MVLV31264",
        "bus_to": "24_MVLV31264_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV86768_Transformer": {
        "bus_from": "24_MVLV86768",
        "bus_to": "24_MVLV86768_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "24_MVLV67735_Transformer": {
        "bus_from": "24_MVLV67735",
        "bus_to": "24_MVLV67735_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV21731_Transformer": {
        "bus_from": "24_MVLV21731",
        "bus_to": "24_MVLV21731_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV44594_Transformer": {
        "bus_from": "24_MVLV44594",
        "bus_to": "24_MVLV44594_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV90522_Transformer": {
        "bus_from": "24_MVLV90522",
        "bus_to": "24_MVLV90522_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV66064_Transformer": {
        "bus_from": "24_MVLV66064",
        "bus_to": "24_MVLV66064_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV75035_Transformer": {
        "bus_from": "24_MVLV75035",
        "bus_to": "24_MVLV75035_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV46293_Transformer": {
        "bus_from": "24_MVLV46293",
        "bus_to": "24_MVLV46293_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV45837_Transformer": {
        "bus_from": "24_MVLV45837",
        "bus_to": "24_MVLV45837_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV67728_Transformer": {
        "bus_from": "24_MVLV67728",
        "bus_to": "24_MVLV67728_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV24635_Transformer": {
        "bus_from": "24_MVLV24635",
        "bus_to": "24_MVLV24635_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV29259_Transformer": {
        "bus_from": "24_MVLV29259",
        "bus_to": "24_MVLV29259_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV09210_Transformer": {
        "bus_from": "24_MVLV09210",
        "bus_to": "24_MVLV09210_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV31280_Transformer": {
        "bus_from": "24_MVLV31280",
        "bus_to": "24_MVLV31280_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV41034_Transformer": {
        "bus_from": "24_MVLV41034",
        "bus_to": "24_MVLV41034_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV70668_Transformer": {
        "bus_from": "24_MVLV70668",
        "bus_to": "24_MVLV70668_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV51530_Transformer": {
        "bus_from": "24_MVLV51530",
        "bus_to": "24_MVLV51530_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV04927_Transformer": {
        "bus_from": "24_MVLV04927",
        "bus_to": "24_MVLV04927_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV72394_Transformer": {
        "bus_from": "24_MVLV72394",
        "bus_to": "24_MVLV72394_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV69947_Transformer": {
        "bus_from": "24_MVLV69947",
        "bus_to": "24_MVLV69947_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV83069_Transformer": {
        "bus_from": "24_MVLV83069",
        "bus_to": "24_MVLV83069_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV86054_Transformer": {
        "bus_from": "24_MVLV86054",
        "bus_to": "24_MVLV86054_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV90197_Transformer": {
        "bus_from": "24_MVLV90197",
        "bus_to": "24_MVLV90197_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV46271_Transformer": {
        "bus_from": "24_MVLV46271",
        "bus_to": "24_MVLV46271_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV83286_Transformer": {
        "bus_from": "24_MVLV83286",
        "bus_to": "24_MVLV83286_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV78348_Transformer": {
        "bus_from": "24_MVLV78348",
        "bus_to": "24_MVLV78348_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV53138_Transformer": {
        "bus_from": "24_MVLV53138",
        "bus_to": "24_MVLV53138_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV56575_Transformer": {
        "bus_from": "24_MVLV56575",
        "bus_to": "24_MVLV56575_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV67137_Transformer": {
        "bus_from": "24_MVLV67137",
        "bus_to": "24_MVLV67137_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV67136_Transformer": {
        "bus_from": "24_MVLV67136",
        "bus_to": "24_MVLV67136_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV80683_Transformer": {
        "bus_from": "24_MVLV80683",
        "bus_to": "24_MVLV80683_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV12207_Transformer": {
        "bus_from": "24_MVLV12207",
        "bus_to": "24_MVLV12207_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV56235_Transformer": {
        "bus_from": "24_MVLV56235",
        "bus_to": "24_MVLV56235_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV88985_Transformer": {
        "bus_from": "24_MVLV88985",
        "bus_to": "24_MVLV88985_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "24_MVLV23940_Transformer": {
        "bus_from": "24_MVLV23940",
        "bus_to": "24_MVLV23940_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "24_MVLV72916_Transformer": {
        "bus_from": "24_MVLV72916",
        "bus_to": "24_MVLV72916_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV12579_Transformer": {
        "bus_from": "24_MVLV12579",
        "bus_to": "24_MVLV12579_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "24_MVLV04431_Transformer": {
        "bus_from": "24_MVLV04431",
        "bus_to": "24_MVLV04431_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "24_MVFeeder0337",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "24_MVFeeder0337.json",
      "source_sha256": "5c1120dada3300d687913f5a69c3ab5c4ca31aa38b1ee172a56b70452812d67d"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV04372_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV04431_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV04759_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV04927_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV07132_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV09210_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV09420_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV12207_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV12579_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV19522_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV21376_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV21731_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV23913_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV23915_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV23940_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV24635_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV24900_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV26056_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV29259_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV31264_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV31280_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV36253_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV37665_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV40814_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV41034_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV44594_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV45837_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV46271_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV46293_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV48124_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV51530_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV53138_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV56235_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV56541_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV56575_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV56879_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV58223_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV66064_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV67136_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV67137_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV67192_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV67728_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV67735_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV69186_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV69947_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV70262_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV70668_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV72394_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV72916_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV75035_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV76976_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV78348_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV80683_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV83069_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV83286_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV86054_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV86697_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV86713_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV86768_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV87406_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV88451_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV88985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV89258_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "65",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV90197_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "66",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV90522_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "67",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV90559_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "68",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV90651_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "69",
          "ground": "gnd",
          "element": {
            "id": "24_MVLV90860_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "24_C.LO5": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.4093193303095338,
              47.70080517287514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10853": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.407668228650433,
              47.697862680593374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.407349910257836,
              47.69530711331461
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10855": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.406233764512625,
              47.693323972463475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10856": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.424490989278922,
              47.662014261377195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10857": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.425128199096997,
              47.66139476768717
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90559": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.424898975634891,
              47.66129696415458
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90559_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.424898975634891,
              47.66129696415458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.424894821275063,
              47.66123111972216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10858": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.425145041492799,
              47.661377122775534
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10859": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.440448976241683,
              47.650652405359665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.479146936397584,
              47.63193126112808
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10911": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.4774525956108,
              47.633691382457876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04372": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.476943232902491,
              47.63416768603996
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04372_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.476943232902491,
              47.63416768603996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.47684853939089,
              47.63421115501817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.477139954411063,
              47.63466394113355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10912": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.475729462408524,
              47.6331593705016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV23915": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.474705903041037,
              47.631435042158905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV23915_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.474705903041037,
              47.631435042158905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.470897290882248,
              47.63125636445988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.475749938690647,
              47.631028273011374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.478136252525605,
              47.63053564418214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.47427840367106,
              47.6304828837371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10913": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.472395044106165,
              47.636363619873066
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV76976": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.475937658875013,
              47.641180092314166
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV76976_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.475937658875013,
              47.641180092314166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.476013982046925,
              47.64129012146273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.476283609161999,
              47.64162855151763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.474777180999401,
              47.64440671355408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.474138321405421,
              47.644314257833514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.473338851502598,
              47.64413588686611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.471348859994826,
              47.64363725400234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.474040860521934,
              47.64464860099597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480545899860436,
              47.64351422025846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV23913": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.463561290513019,
              47.638840124373985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV23913_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.463561290513019,
              47.638840124373985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.463259923621762,
              47.63884152042424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.462926089825367,
              47.63529727723186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.46546022883851,
              47.64013882388716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.464838716569831,
              47.64115445754397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10861": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.486719210484603,
              47.63325466961412
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10865": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.488645268628363,
              47.63336628186823
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69186": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.491260563054663,
              47.62827999561138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69186_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.491260563054663,
              47.62827999561138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.491356795994536,
              47.62819155547273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.49146914091254,
              47.62802239967911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.494747469650371,
              47.62958019269238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.489602558202264,
              47.62735397292671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10866": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.495113186666369,
              47.63399625468374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10867": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498626609102639,
              47.634167856395116
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10871": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.507703280024718,
              47.63537568549886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10872": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.523899606426378,
              47.638798137696156
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10873": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528987522862464,
              47.63962371185103
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10880": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535720466809336,
              47.640873375062746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV61115": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.538502253982214,
              47.64092217586844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10919": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.53787279901029,
              47.64221832720052
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536781910886695,
              47.64490875601426
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67192_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536781910886695,
              47.64490875601426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536589284352382,
              47.64482173547062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.53519381797787,
              47.64405871174344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.534440265993816,
              47.644775390268485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532888103361624,
              47.64321910251217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.533584187605715,
              47.645620196323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.533115531661125,
              47.64604598832732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.53586383542134,
              47.64522500116154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535306906637097,
              47.64570938781082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10920": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.540413630873056,
              47.64065189941983
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10921": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546245617140141,
              47.639676213600445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10922": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554144025809025,
              47.63928352287638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10931": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.559132557998786,
              47.639377916841646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10932": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.565689831173202,
              47.63953199699608
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10934": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.565512978144302,
              47.63899237627556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV58223": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.565448255955765,
              47.63893741037436
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV58223_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.565448255955765,
              47.63893741037436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56579232401704,
              47.6391943780641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.565955133462574,
              47.63995887904488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.566582511647747,
              47.63883974094151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10935": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56904584927669,
              47.63508478809775
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV07132": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569008197882845,
              47.6346163920069
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV07132_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569008197882845,
              47.6346163920069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56970878190148,
              47.6347619949237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10936": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.570359631084104,
              47.63120023521092
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV37665": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.570346328704887,
              47.63120003302133
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV37665_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.570346328704887,
              47.63120003302133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.570293119189033,
              47.63119922424787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569395599642753,
              47.63057380839882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569752947846416,
              47.63143392101229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568423177583365,
              47.62645844177511
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV88451": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56766215091984,
              47.625717131859126
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV88451_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56766215091984,
              47.625717131859126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.567208256018606,
              47.62552040061015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.567472379100121,
              47.62550545748102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10938": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.567443091117035,
              47.62516615292026
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19522": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569212457622637,
              47.62271428832563
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV19522_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.569212457622637,
              47.62271428832563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.570018508551523,
              47.62254761253043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10933": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.575009231227482,
              47.63948469815957
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90651": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560235320466923,
              47.638210814170776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90651_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560235320466923,
              47.638210814170776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560276135035553,
              47.638184448162754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10923": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552547545040417,
              47.640446581518695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV89258": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551656933184861,
              47.63367643232398
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV89258_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551656933184861,
              47.63367643232398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551578928865402,
              47.63362125427045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551959211272617,
              47.633385705798645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552691170489571,
              47.633387947663955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551285253440896,
              47.633841659216586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551265304239072,
              47.63443513162143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10924": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552746611951351,
              47.64323858808696
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10928": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550927109834735,
              47.6431116859419
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV21376": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550634596480222,
              47.6426214282266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10929": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550900499267765,
              47.64311127711114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10930": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546314315237217,
              47.64574213300263
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56541": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549742976345116,
              47.656543393193225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56541_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549742976345116,
              47.656543393193225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549834623665298,
              47.6565897845897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.553148547552826,
              47.65540993978383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549195472390804,
              47.65708550373537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.548649548436658,
              47.65658955822069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549731742034889,
              47.65776848950742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV24900": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549360718622933,
              47.64656002400021
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24900_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549360718622933,
              47.64656002400021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54934318607848,
              47.64628985622217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549741208405151,
              47.6454945217738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54981905971306,
              47.64525719143959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550718151028871,
              47.64536787553794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550052778385424,
              47.64477086458289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54999797050751,
              47.644541769108315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549385585901234,
              47.644395282141616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549301754544977,
              47.646334202194694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.548926701768502,
              47.647447351469204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546116076265439,
              47.64723881508135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.548753419628149,
              47.64799014141214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551792743806535,
              47.64787490993157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV21376_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550634596480222,
              47.6426214282266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550458302494666,
              47.64271768196119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551315435648622,
              47.643878368913384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551728671211158,
              47.644112230676235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551284207327465,
              47.644265544223295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550413736049123,
              47.6445064777794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.55176856571408,
              47.64427628470057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552875342405557,
              47.64416709746597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550432297032177,
              47.642699289082316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549517815463219,
              47.642381146172376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.548785195207181,
              47.64219714413914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547854615068244,
              47.64132994581487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550517823212939,
              47.64075013572503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550933351183434,
              47.6400709777073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10925": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554672103890227,
              47.64337133301963
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554036271891547,
              47.64575434668958
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV36253": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.553331839876063,
              47.645286919005706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV36253_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.553331839876063,
              47.645286919005706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.5531883108281705,
              47.64525000349538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.5526153775505049,
              47.64497961713452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552021927198538,
              47.64480355263276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.551198495051716,
              47.64455794897593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550464443733806,
              47.644519132540275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552124739831601,
              47.64463599491605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.5536690936999304,
              47.64554334523831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554002753970207,
              47.64589065291508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555271606414893,
              47.64643098104308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.556998476861321,
              47.647442558800044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10926": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555771124387907,
              47.64350020268403
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV48124": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555849105462822,
              47.6436217360003
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10939": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555786948275003,
              47.64350192057276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10940": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.567124040123933,
              47.64562653227188
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10944": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568042016343733,
              47.64561661743282
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04759": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.575145344999649,
              47.6452228691027
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04759_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.575145344999649,
              47.6452228691027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.577789751735733,
              47.646171564184186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV09420": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568756503495192,
              47.64649611345846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV09420_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568756503495192,
              47.64649611345846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56861724038088,
              47.646872651489566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56813483650808,
              47.64754517395732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568792353884608,
              47.64772256554856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.573588952853945,
              47.64907859178466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568808581273717,
              47.64640861326558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568148627496653,
              47.64533472177293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568134210962708,
              47.645264338214574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.567916668551921,
              47.64380873898594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568001070160712,
              47.64363281781494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10941": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.564229864577655,
              47.65029665511218
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10942": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568725421140809,
              47.65230834650083
            ]
          },
