          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86066": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568947759354258,
              47.652428682518796
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV40814": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568081948039205,
              47.65363904277615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV40814_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568081948039205,
              47.65363904277615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568030342079753,
              47.653989122458185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.568051823428278,
              47.65494308143335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.571695637944912,
              47.6566808054459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.566970792023536,
              47.65382005732577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV26056": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.564198213041036,
              47.65026168872036
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV26056_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.564198213041036,
              47.65026168872036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.564028541439436,
              47.65023096034515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.563883955973597,
              47.64926504416865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.562473978950138,
              47.64963545043756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10943": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.561405489782281,
              47.6548713625791
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV87406": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.561364687713473,
              47.65487309661914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV87406_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.561364687713473,
              47.65487309661914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.561297189476956,
              47.65486326725753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56045295898323,
              47.65475627712254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.561190819292773,
              47.65447653670369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560177456814831,
              47.65451554836007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV86697": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.562581967863005,
              47.659645895912185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86697_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.562581967863005,
              47.659645895912185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.562614384049092,
              47.65987130358707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56367584268696,
              47.65998645642586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.562759787534681,
              47.66349012082572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV48124_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555849105462822,
              47.6436217360003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555721012297928,
              47.64357100284898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554747868607647,
              47.643405701019795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.556772240012049,
              47.64380218670017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.556749253800283,
              47.64380643197458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.559507753724573,
              47.64429876682591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.559671275757956,
              47.64434275910781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.559552841365694,
              47.64502718124261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.55629073434327,
              47.64402492748365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.555295219896681,
              47.64417857714571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.554865585980351,
              47.64413739106846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV90860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547454686411535,
              47.64063744601886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90860_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547454686411535,
              47.64063744601886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547517937997055,
              47.64073558333225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547606466375315,
              47.64087369486428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547404848253092,
              47.64073384244757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547008085680046,
              47.64045963415628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546371013294362,
              47.64000898762898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545463315117547,
              47.63968911661352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547874353407912,
              47.6413628353857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546501847076535,
              47.64181894861795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546456509584469,
              47.641807022534366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545937597747283,
              47.6417316981992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.546118357170737,
              47.64197535879121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54563782325916,
              47.64240879012603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV70262": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541739696356204,
              47.64008811616085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV70262_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541739696356204,
              47.64008811616085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542059004193476,
              47.640093046868536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54302207862568,
              47.64022649801217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.540941989161009,
              47.638810396826486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.540873111784421,
              47.63843579139517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542123714100734,
              47.6364848395787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541202137228591,
              47.63815298169243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542141396652627,
              47.64075148813414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541158249510725,
              47.640750861156654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542386970785736,
              47.64095592262241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10874": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527096323527449,
              47.64473138539418
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528194947931806,
              47.64687169540524
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52818941161929,
              47.6472688026266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56879_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52818941161929,
              47.6472688026266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527486227886912,
              47.64584065272025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526983607536705,
              47.645366126756095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527448464197352,
              47.64529735922219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528296404164326,
              47.64885813324362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528929676323474,
              47.649139501762576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529306993754846,
              47.64930635473703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527719906404102,
              47.64745088581067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV86713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.531262710144858,
              47.648073652484875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86713_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.531262710144858,
              47.648073652484875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.531229255752458,
              47.64808180566039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532110771766749,
              47.64805582732086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532997814953407,
              47.64809285957088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532646290653529,
              47.64832941434036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.533757960181181,
              47.64825129685218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.531579948116845,
              47.64760863939864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532529236462888,
              47.646634321433034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.530416841777386,
              47.648870426060206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529648115485972,
              47.64938355004259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10875": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.521041094757055,
              47.646229372646175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10877": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524538776503709,
              47.64867706471789
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV31264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524683908454485,
              47.64970903033453
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV31264_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524683908454485,
              47.64970903033453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.522801276916161,
              47.64994417175175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52193892295363,
              47.64938731457564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.521726694694835,
              47.64924725201686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.521328899694889,
              47.64898803642471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10878": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527725010081118,
              47.650861738712564
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86768": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528066840924062,
              47.65063300073828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86768_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528066840924062,
              47.65063300073828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528078664155096,
              47.650637683003424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528146305183974,
              47.650528076632106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529281348950332,
              47.65066448489605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.530202584124156,
              47.65111089453494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.531066136389972,
              47.65053952921049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.530429281689365,
              47.65137441977999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529202801923322,
              47.65089897559769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527847675360065,
              47.65089139305926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528230809416715,
              47.651017908870266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527485410008658,
              47.65176003130807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527519198306651,
              47.652002413771164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528531407768747,
              47.651341551540504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527479145671242,
              47.65280354372064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52805907107359,
              47.65062658220582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529446277285095,
              47.64985338386082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529396192998474,
              47.64974182057532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529450001136119,
              47.64952099782228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529878458617534,
              47.650142596363125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.530141768730128,
              47.64987768903439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10876": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516663297987133,
              47.64733047992807
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67735": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518774378734264,
              47.650998168752906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67735_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518774378734264,
              47.650998168752906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51951772397426,
              47.65262019249142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.520470945978282,
              47.65277903473063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518013856602765,
              47.65376624137487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.517755217397294,
              47.65431998762248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV21731": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516755516917821,
              47.64735891380542
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV21731_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516755516917821,
              47.64735891380542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516824260453894,
              47.647683870594946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516492496177038,
              47.64669946810643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51687677512856,
              47.646363610674285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.515992423538928,
              47.646405991764915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.515409736409363,
              47.64631589348756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516047755722911,
              47.645957023959205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV44594": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510595353982501,
              47.64892539030364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV44594_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510595353982501,
              47.64892539030364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511065330966127,
              47.64943730643101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510820059519811,
              47.649945779728036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.507837829915414,
              47.64999893545954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51123095750722,
              47.650216861268696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51162037401802,
              47.650012156248465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511341092493683,
              47.65036323934637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.507027307261792,
              47.646309714369494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506502910454264,
              47.645786082397386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.507410822022497,
              47.64588835255128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV90522": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524110184105941,
              47.63905025256193
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90522_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524110184105941,
              47.63905025256193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524075481915912,
              47.639083008145185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10881": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524432992639403,
              47.63695273951891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10882": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524540877388878,
              47.636654642518906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52536844941404,
              47.63450222466866
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10884": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.523432095171867,
              47.629166200607095
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10895": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.521119235052857,
              47.62522574142145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV66064": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.522896007047966,
              47.623883499538614
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV66064_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.522896007047966,
              47.623883499538614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.523386790022425,
              47.623540286008414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10896": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52071050201464,
              47.624495322046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10901": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518631914173945,
              47.62210898384349
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV75035": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518593686333099,
              47.622128331535095
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV75035_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518593686333099,
              47.622128331535095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.517617678730372,
              47.62349956655296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10902": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516900954387429,
              47.620617390084284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46293": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516944288943811,
              47.62059928351082
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46293_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.516944288943811,
              47.62059928351082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.517003134294873,
              47.62051293631028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10903": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.515547810886928,
              47.61929715991849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10904": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514228070520089,
              47.61897957189824
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10905": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506972445603645,
              47.61763081086068
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10906": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506566325419301,
              47.617496641397985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV45837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506540517614616,
              47.617433895872274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV45837_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506540517614616,
              47.617433895872274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506724382582079,
              47.61720468299621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV10543": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.504554010342296,
              47.6164626695624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514199930111035,
              47.61902411448234
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514199930111035,
              47.61902411448234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514186630991983,
              47.61902390587011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512993431719451,
              47.61970693339385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513852690861034,
              47.620605711056314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513586872990391,
              47.61827675863956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512210203669608,
              47.61690562695425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511299089012333,
              47.61670238228576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513774424661789,
              47.619791163841676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10907": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512956158969517,
              47.61688135167307
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10908": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518360990902503,
              47.61541546042401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24635": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518391551224515,
              47.61537858400591
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV24635_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518391551224515,
              47.61537858400591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518547628373807,
              47.61549507912927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518364706199716,
              47.61540914883726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51900532578189,
              47.61519231024845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51957571746009,
              47.61500185500038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52035428806125,
              47.61490997301113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10909": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511749962162909,
              47.60938604764349
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV29259": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511709454451366,
              47.60940340494721
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV29259_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511709454451366,
              47.60940340494721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510973799677525,
              47.609798484591046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510737644122115,
              47.61001985581515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.510162670133237,
              47.6106465155556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV09210": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513934808056082,
              47.606388109220674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV09210_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513934808056082,
              47.606388109220674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513998816276954,
              47.60625059814909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513703840910043,
              47.6060847906349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513206503331707,
              47.60390284940369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512748363143929,
              47.603328853941385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514449578374852,
              47.606497724236746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.518016305991476,
              47.60772698063982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.514032843184547,
              47.60636897278652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10897": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.515083114806799,
              47.626075410504946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10898": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513382636063918,
              47.625213965665594
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10899": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512387767113604,
              47.624771858149266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV31280": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512311939171007,
              47.62479241284032
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV31280_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512311939171007,
              47.62479241284032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511078464809246,
              47.62569804405999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.512304476461798,
              47.624837279576546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.508474735768704,
              47.62506538867413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV41034": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.508788869745907,
              47.62473189849284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV41034_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.508788869745907,
              47.62473189849284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.507897701598212,
              47.624449006890494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10900": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511605227282649,
              47.6289420443962
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV70668": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513104006824505,
              47.63008959336011
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV70668_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513104006824505,
              47.63008959336011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513090925116472,
              47.63005854718571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511603984275882,
              47.62951860061657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.511371334940308,
              47.628930156683914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.51074588495833,
              47.63008991036845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513547612802171,
              47.62989098683306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.513035724724949,
              47.630185542877456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10885": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536437594903088,
              47.62359483762555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10886": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543510605815249,
              47.61674517995912
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10887": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542327392551423,
              47.61565816186004
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV51530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544508758577869,
              47.61171310310249
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV51530_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544508758577869,
              47.61171310310249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545091348003533,
              47.61146668963279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545217435920579,
              47.611413708965316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545377437621604,
              47.611158221414996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10888": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54066271466301,
              47.614398022094946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.534086301452704,
              47.61534214890508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04927_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.534086301452704,
              47.61534214890508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532524792170132,
              47.61464979199395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527921037705569,
              47.61504603882531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10889": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.537608058976212,
              47.601599572036534
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV53515": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.5436816699343144,
              47.59887765338953
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV72394": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543747997089051,
              47.60597065867575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV72394_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543747997089051,
              47.60597065867575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544431580187439,
              47.60624557825179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544630199309509,
              47.606352312477654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544981215636679,
              47.606357727327726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54563327751134,
              47.60835097649723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10915": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.538615941701596,
              47.59884711158938
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10916": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.540276575385561,
              47.59714567090806
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69947": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542221496486436,
              47.59314263085121
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV69947_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542221496486436,
              47.59314263085121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542183102994676,
              47.59311772813044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543115182674093,
              47.59250324855886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.54344963252458,
              47.59226570588843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541058737452345,
              47.5888982089861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541124779174688,
              47.59386431939343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.542381599601568,
              47.59314180284102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10917": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535581256288149,
              47.59864503874829
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10918": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529079122487209,
              47.59743031181913
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV03062": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.529555031238927,
              47.597535396755944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV83069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527143740942566,
              47.59723822974764
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV83069_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527143740942566,
              47.59723822974764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528359828215412,
              47.59746117471014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.530486880726971,
              47.59631861051633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528773957658807,
              47.598190294232054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10890": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544175767949673,
              47.61728503716138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86054": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544177891497663,
              47.617222092801086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV86054_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544177891497663,
              47.617222092801086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544074535028879,
              47.617130530784515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543375825933139,
              47.616543956867574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10891": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.547352116577133,
              47.620573574439064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10892": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549072684899325,
              47.62265433929249
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10893": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549548607368435,
              47.623900928224835
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90197": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544099033520878,
              47.62742727779749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV90197_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.544099033520878,
              47.62742727779749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.543981566901722,
              47.62742632932786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.541288712958803,
              47.6276600172353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.545432239991356,
              47.62751888364587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10894": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552569799439178,
              47.62435866691459
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46271": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552770458649501,
              47.62440198091353
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV46271_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552770458649501,
              47.62440198091353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.5527500260551,
              47.62445564731867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.553631193809958,
              47.624488965090364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV83286": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560119817797665,
              47.62698978692359
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV83286_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.560119817797665,
              47.62698978692359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.56074973768999,
              47.6267996631518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV78348": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549235141139211,
              47.62271197033364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV78348_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549235141139211,
              47.62271197033364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549879683619158,
              47.623877509362075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549856141469601,
              47.62392938213332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549200021904695,
              47.62509571598438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.550520439145523,
              47.62398496603208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.549025118388939,
              47.622162594554936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.552104017354358,
              47.619463735807145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV53138": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535848133357694,
              47.622830886736274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV53138_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535848133357694,
              47.622830886736274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535825198034465,
              47.622816964195344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536026657928097,
              47.62259543806205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.537879738576495,
              47.622795384638806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.538610266842555,
              47.623039338116484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.532850463014014,
              47.62295304082163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV56575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524669991002729,
              47.62994123541585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56575_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524669991002729,
              47.62994123541585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52583830880795,
              47.629309442349864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526276711556585,
              47.62855155105255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526623417767169,
              47.629312677366066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526793281754794,
              47.629327018840954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10910": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.527080735223269,
              47.63425000118557
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67137": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535200970876381,
              47.63320787422749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67137_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535200970876381,
              47.63320787422749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.535596507524923,
              47.632926110783465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536133637392315,
              47.63245598093809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.536782111342897,
              47.632564989922706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.539933586800254,
              47.63438644495629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV67136": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526152958956749,
              47.63335387327666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV67136_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.526152958956749,
              47.63335387327666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.525997310859569,
              47.63323449100549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.528405297973324,
              47.63209341474335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.525487633420595,
              47.633739361581405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV80683": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524363587084053,
              47.63667080711334
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV80683_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524363587084053,
              47.63667080711334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524296011014555,
              47.63683847754893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.524444574147899,
              47.636603560058674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV12207": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.522837118894267,
              47.63688408409786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV12207_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.522837118894267,
              47.63688408409786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.523891611264191,
              47.63740067234243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.52274143841767,
              47.63656770596598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV56235": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506390228459375,
              47.63732500574853
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV56235_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506390228459375,
              47.63732500574853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.506375872379637,
              47.637293533961284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.504171568620454,
              47.636171505192905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.508257324822497,
              47.63873999997694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10868": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.499260950023565,
              47.63586871305655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10869": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498769336309959,
              47.636113030024454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10870": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.499444523627742,
              47.63701636370325
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV88985": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498761863267188,
              47.63648285907382
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV88985_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498761863267188,
              47.63648285907382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498743137513067,
              47.63652394811665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV23940": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498320373131132,
              47.63047702032148
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV23940_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498320373131132,
              47.63047702032148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498556011259906,
              47.63051398155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.502327381005671,
              47.63137554478887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.498075843902721,
              47.63031665285642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.497325876961346,
              47.630142789537146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.495006236669066,
              47.62972298836113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.494158170627779,
              47.633291865688236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.499586397256255,
              47.62943181001669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10862": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.486217458587917,
              47.63464098130204
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10863": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.485766127827106,
              47.635217903797006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVBus10864": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.483656399597065,
              47.637029696200266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV72916": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480477350032605,
              47.640089079332654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV72916_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480477350032605,
              47.640089079332654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480902175969255,
              47.640055448775655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480912771762226,
              47.64004536158006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.480061553463981,
              47.63994074821361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.482496098367626,
              47.63974040079274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus843179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.48650577543637,
              47.6406581313441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV12579": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.483183319971315,
              47.63709940893427
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV12579_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.483183319971315,
              47.63709940893427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.482101898008022,
              47.636374038147096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVLV04431": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.486186767308104,
              47.63461455486213
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "24_MVLV04431_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.486186767308104,
              47.63461455486213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_LVBus288022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.48561969861787,
              47.63405417340735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "24_MVBus10914": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.442539207507282,
              47.650453341765335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        }
      },
      "line": {
        "24_243266": {
          "bus1": "24_C.LO5",
          "bus2": "24_MVBus10853",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.4093193303095338,
                47.70080517287514
              ],
              [
                0.409303346637372,
                47.70076999682478
              ],
              [
                0.409300208637301,
                47.70076136195832
              ],
              [
                0.409208757203132,
                47.70052810012422
              ],
              [
                0.408650626995554,
                47.70049447348988
              ],
              [
                0.4076292896628,
                47.700389316910176
              ],
              [
                0.40762586701197,
                47.70038778470803
              ],
              [
                0.407709822312355,
                47.70004269339525
              ],
              [
                0.407712151860102,
                47.700039835054355
              ],
              [
                0.408373780274572,
                47.699567332066835
              ],
              [
                0.408536915744171,
                47.69945729667349
              ],
              [
                0.40855100398127,
                47.699447714627055
              ],
              [
                0.408575443861244,
                47.699435290173895
              ],
              [
                0.408598261366113,
                47.69921412288027
              ],
              [
                0.408649380138155,
                47.69787281395021
              ],
              [
                0.408214148303461,
                47.69786337088093
              ],
              [
                0.408172008085596,
                47.69783959580247
              ],
              [
                0.407668228650433,
                47.697862680593374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5289105619283893,
          "ground": "gnd"
        },
        "24_96166": {
          "bus1": "24_MVBus10853",
          "bus2": "24_MVBus10854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.407668228650433,
                47.697862680593374
              ],
              [
                0.407668228650433,
                47.697862680593374
              ],
              [
                0.407349910257836,
                47.69530711331461
              ],
              [
                0.407349910257836,
                47.69530711331461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2851421079431832,
          "ground": "gnd"
        },
        "24_215804": {
          "bus1": "24_MVBus10854",
          "bus2": "24_MVBus10855",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.407349910257836,
                47.69530711331461
              ],
              [
                0.407349910257836,
                47.69530711331461
              ],
              [
                0.406906115332645,
                47.69552524965701
              ],
              [
                0.406719654291056,
                47.695380331895876
              ],
              [
                0.406280826843097,
                47.69503516943516
              ],
              [
                0.406925492878128,
                47.694318004184346
              ],
              [
                0.407030389923917,
                47.694291673791426
              ],
              [
                0.407085922453172,
                47.694098443963114
              ],
              [
                0.407210999139441,
                47.69408882220761
              ],
              [
                0.407349971594532,
                47.693887619152655
              ],
              [
                0.407150783307716,
                47.69374396634659
              ],
              [
                0.407097848526407,
                47.69367525273188
              ],
              [
                0.407059699161829,
                47.69358105345407
              ],
              [
                0.407055664854641,
                47.69350145490302
              ],
              [
                0.407083133142468,
                47.69341302210119
              ],
              [
                0.407070558444103,
                47.69337772607774
              ],
              [
                0.407031831382326,
                47.693363903546285
              ],
              [
                0.406233764512625,
                47.693323972463475
              ],
              [
                0.406233764512625,
                47.693323972463475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3984621799415412,
          "ground": "gnd"
        },
        "24_123687": {
          "bus1": "24_MVBus10855",
          "bus2": "24_MVBus10856",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.406233764512625,
                47.693323972463475
              ],
              [
                0.40552910850905,
                47.692100428699604
              ],
              [
                0.405464847840299,
                47.69177187849446
              ],
              [
                0.405532792060405,
                47.69149435714877
              ],
              [
                0.405499214774417,
                47.68947562655527
              ],
              [
                0.405452397987407,
                47.68878832951107
              ],
              [
                0.40515396597496,
                47.68619815660373
              ],
              [
                0.405226807971325,
                47.68333190421062
              ],
              [
                0.406351565298404,
                47.67645804089695
              ],
              [
                0.418346375074636,
                47.66616829671194
              ],
              [
                0.424490989278922,
                47.662014261377195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 4.0005888825757925,
          "ground": "gnd"
        },
        "24_189748": {
          "bus1": "24_MVBus10856",
          "bus2": "24_MVBus10857",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.424490989278922,
                47.662014261377195
              ],
              [
                0.424490989278922,
                47.662014261377195
              ],
              [
                0.424512998429123,
                47.66200033624976
              ],
              [
                0.425128199096997,
                47.66139476768717
              ],
              [
                0.425128199096997,
                47.66139476768717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08392587272690187,
          "ground": "gnd"
        },
        "24_164857": {
          "bus1": "24_MVBus10857",
          "bus2": "24_MVLV90559",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.425128199096997,
                47.66139476768717
              ],
              [
                0.425128199096997,
                47.66139476768717
              ],
              [
                0.425111575803156,
                47.66140225873043
              ],
              [
                0.425104908783419,
                47.661402122145475
              ],
              [
                0.425062134257493,
                47.66138250757321
              ],
              [
                0.425009957149018,
                47.661358842769104
              ],
              [
                0.424945765066195,
                47.66130789083705
              ],
              [
                0.42492232143722,
                47.66129657422868
              ],
              [
                0.424898975634891,
                47.66129696415458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020208854727547295,
          "ground": "gnd"
        },
        "24_LVBranch413679": {
          "bus1": "24_MVLV90559_LV",
          "bus2": "24_LVBus288428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.424898975634891,
                47.66129696415458
              ],
              [
                0.424919736338813,
                47.66128774178574
              ],
              [
                0.424919736338813,
                47.66128774178574
              ],
              [
                0.424897775261657,
                47.6612378439656
              ],
              [
                0.424894821275063,
                47.66123111972216
              ],
              [
                0.424894821275063,
                47.66123111972216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0065677230221456735,
          "ground": "gnd"
        },
        "24_137757": {
          "bus1": "24_MVBus10857",
          "bus2": "24_MVBus10858",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.425128199096997,
                47.66139476768717
              ],
              [
                0.425128199096997,
                47.66139476768717
              ],
              [
                0.425145041492799,
                47.661377122775534
              ],
              [
                0.425145041492799,
                47.661377122775534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.002334346557988681,
          "ground": "gnd"
        },
        "24_85747": {
          "bus1": "24_MVBus10858",
          "bus2": "24_MVBus10859",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.425145041492799,
                47.661377122775534
              ],
              [
                0.433411624725983,
                47.654823260347946
              ],
              [
                0.440012766952307,
                47.6508876208618
              ],
              [
                0.440448976241683,
                47.650652405359665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.6606668123659987,
          "ground": "gnd"
        },
        "24_84676": {
          "bus1": "24_MVBus10859",
          "bus2": "24_MVBus10860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.440448976241683,
                47.650652405359665
              ],
              [
                0.441991536787734,
                47.64969122702232
              ],
              [
                0.44362663487421,
                47.64655096303858
              ],
              [
                0.444831238279233,
                47.644629252460035
              ],
              [
                0.445985471667761,
                47.64293904558221
              ],
              [
                0.447176267112006,
                47.64119979465812
              ],
              [
                0.450045446322879,
                47.636758738814514
              ],
              [
                0.450516757864191,
                47.63547275953988
              ],
              [
                0.451041606249995,
                47.63373725238639
              ],
              [
                0.451475799458243,
                47.63231361617686
              ],
              [
                0.451921639072788,
                47.63086267213963
              ],
              [
                0.452885477073877,
                47.6276768974691
              ],
              [
                0.454226907264119,
                47.625920841300086
              ],
              [
                0.455657724854063,
                47.62411907277224
              ],
              [
                0.457603516000493,
                47.62539284849431
              ],
              [
                0.46423407652412,
                47.62970646357553
              ],
              [
                0.475210612746322,
                47.631226563703834
              ],
              [
                0.479146936397584,
                47.63193126112808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 5.241281309787554,
          "ground": "gnd"
        },
        "24_71358": {
          "bus1": "24_MVBus10860",
          "bus2": "24_MVBus10911",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.479146936397584,
                47.63193126112808
              ],
              [
                0.478411495143253,
                47.63285244994085
              ],
              [
                0.4774525956108,
                47.633691382457876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23425317041325422,
          "ground": "gnd"
        },
        "24_99780": {
          "bus1": "24_MVBus10911",
          "bus2": "24_MVLV04372",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.4774525956108,
                47.633691382457876
              ],
              [
                0.4774525956108,
                47.633691382457876
              ],
              [
                0.476952279045511,
                47.63415565806426
              ],
              [
                0.476943232902491,
                47.63416768603996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0638617501817024,
          "ground": "gnd"
        },
        "24_LVBranch011344": {
          "bus1": "24_MVLV04372_LV",
          "bus2": "24_LVBus288019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.476943232902491,
                47.63416768603996
              ],
              [
                0.476926715704649,
                47.63417526699272
              ],
              [
                0.476926715704649,
                47.63417526699272
              ],
              [
                0.47684853939089,
                47.63421115501817
              ],
              [
                0.47684853939089,
                47.63421115501817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007101940675433442,
          "ground": "gnd"
        },
        "24_LVBranch263655": {
          "bus1": "24_LVBus288019",
          "bus2": "24_LVBus288020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.47684853939089,
                47.63421115501817
              ],
              [
                0.47684853939089,
                47.63421115501817
              ],
              [
                0.477027196261944,
                47.63457439993259
              ],
              [
                0.477139954411063,
                47.63466394113355
              ],
              [
                0.477139954411063,
                47.63466394113355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05563354567449811,
          "ground": "gnd"
        },
        "24_71359": {
          "bus1": "24_MVBus10911",
          "bus2": "24_MVBus10912",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.4774525956108,
                47.633691382457876
              ],
              [
                0.4774525956108,
                47.633691382457876
              ],
              [
                0.475729462408524,
                47.6331593705016
              ],
              [
                0.475729462408524,
                47.6331593705016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14236739830062028,
          "ground": "gnd"
        },
        "24_66801": {
          "bus1": "24_MVBus10912",
          "bus2": "24_MVLV23915",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.475729462408524,
                47.6331593705016
              ],
              [
                0.475729462408524,
                47.6331593705016
              ],
              [
                0.474713048057285,
                47.63144763526402
              ],
              [
                0.474705903041037,
                47.631435042158905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20507392136129673,
          "ground": "gnd"
        },
        "24_LVBranch143459": {
          "bus1": "24_MVLV23915_LV",
          "bus2": "24_LVBus288097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.474705903041037,
                47.631435042158905
              ],
              [
                0.474685977683229,
                47.631435829548835
              ],
              [
                0.474685977683229,
                47.631435829548835
              ],
              [
                0.474441336619015,
                47.6313613745497
              ],
              [
                0.474013592756031,
                47.63135575252369
              ],
              [
                0.473026801884094,
                47.63135185402904
              ],
              [
                0.471486855223014,
                47.63150862597306
              ],
              [
                0.470897290882248,
                47.63125636445988
              ],
              [
                0.470897290882248,
                47.63125636445988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2959612384500227,
          "ground": "gnd"
        },
        "24_LVBranch262390": {
          "bus1": "24_MVLV23915_LV",
          "bus2": "24_LVBus288093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.474705903041037,
                47.631435042158905
              ],
              [
                0.474724168019312,
                47.63142960378239
              ],
              [
                0.474724168019312,
                47.63142960378239
              ],
              [
                0.475749938690647,
                47.631028273011374
              ],
              [
                0.475749938690647,
                47.631028273011374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08907466836230107,
          "ground": "gnd"
        },
        "24_LVBranch251216": {
          "bus1": "24_LVBus288093",
          "bus2": "24_LVBus288094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.475749938690647,
                47.631028273011374
              ],
              [
                0.475749938690647,
                47.631028273011374
              ],
              [
                0.477594338161329,
                47.630428011486096
              ],
              [
                0.477966501019228,
                47.63050192631758
              ],
              [
                0.478136252525605,
                47.63053564418214
              ],
              [
                0.478136252525605,
                47.63053564418214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19629791772913205,
          "ground": "gnd"
        },
        "24_LVBranch029346": {
          "bus1": "24_LVBus288093",
          "bus2": "24_LVBus288095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.475749938690647,
                47.631028273011374
              ],
              [
                0.475749938690647,
                47.631028273011374
              ],
              [
                0.474489895540368,
                47.63056127047183
              ],
              [
                0.47427840367106,
                47.6304828837371
              ],
              [
                0.47427840367106,
                47.6304828837371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12612795478760538,
          "ground": "gnd"
        },
        "24_53301": {
          "bus1": "24_MVBus10912",
          "bus2": "24_MVBus10913",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.475729462408524,
                47.6331593705016
              ],
              [
                0.475729462408524,
                47.6331593705016
              ],
              [
                0.474378631742112,
                47.63331849844783
              ],
              [
                0.472395044106165,
                47.636363619873066
              ],
              [
                0.472395044106165,
                47.636363619873066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4729789351096672,
          "ground": "gnd"
        },
        "24_71366": {
          "bus1": "24_MVBus10913",
          "bus2": "24_MVLV76976",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.472395044106165,
                47.636363619873066
              ],
              [
                0.472395044106165,
                47.636363619873066
              ],
              [
                0.475923043655982,
                47.641160677158595
              ],
              [
                0.475937658875013,
                47.641180092314166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5956079300356836,
          "ground": "gnd"
        },
        "24_LVBranch179595": {
          "bus1": "24_MVLV76976_LV",
          "bus2": "24_LVBus288324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.475937658875013,
                47.641180092314166
              ],
              [
                0.475945329408638,
                47.64119254972839
              ],
              [
                0.475945329408638,
                47.64119254972839
              ],
              [
                0.476013982046925,
                47.64129012146273
              ],
              [
                0.476013982046925,
                47.64129012146273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012012425137014903,
          "ground": "gnd"
        },
        "24_LVBranch270912": {
          "bus1": "24_LVBus288324",
          "bus2": "24_LVBus288325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.476013982046925,
                47.64129012146273
              ],
              [
                0.476013982046925,
                47.64129012146273
              ],
              [
                0.476037363130648,
                47.64131619060669
              ],
              [
                0.476283609161999,
                47.64162855151763
              ],
              [
                0.476283609161999,
                47.64162855151763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042740246072100335,
          "ground": "gnd"
        },
        "24_LVBranch101008": {
          "bus1": "24_LVBus288325",
          "bus2": "24_LVBus288327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.476283609161999,
                47.64162855151763
              ],
              [
                0.476283609161999,
                47.64162855151763
              ],
              [
                0.475437365210295,
                47.64302738712388
              ],
              [
                0.475137940744059,
                47.643485064491344
              ],
              [
                0.474997841731295,
                47.64371209553126
              ],
              [
                0.474777180999401,
                47.64440671355408
              ],
              [
                0.474777180999401,
                47.64440671355408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3300003197320174,
          "ground": "gnd"
        },
        "24_LVBranch273237": {
          "bus1": "24_LVBus288327",
          "bus2": "24_LVBus288328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.474777180999401,
                47.64440671355408
              ],
              [
                0.474777180999401,
                47.64440671355408
              ],
              [
                0.474740030857549,
                47.64440350946763
              ],
              [
                0.474138321405421,
                47.644314257833514
              ],
              [
                0.474138321405421,
                47.644314257833514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04910072977024181,
          "ground": "gnd"
        },
        "24_LVBranch211599": {
          "bus1": "24_LVBus288328",
          "bus2": "24_LVBus288329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.474138321405421,
                47.644314257833514
              ],
              [
                0.474138321405421,
                47.644314257833514
              ],
              [
                0.473338851502598,
                47.64413588686611
              ],
              [
                0.473338851502598,
                47.64413588686611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0632588345255481,
          "ground": "gnd"
        },
        "24_LVBranch208823": {
          "bus1": "24_LVBus288329",
          "bus2": "24_LVBus288330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.473338851502598,
                47.64413588686611
              ],
              [
                0.473338851502598,
                47.64413588686611
              ],
              [
                0.471385370445621,
                47.64364348984397
              ],
              [
                0.471348859994826,
                47.64363725400234
              ],
              [
                0.471348859994826,
                47.64363725400234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15948659713283966,
          "ground": "gnd"
        },
        "24_LVBranch015557": {
          "bus1": "24_LVBus288328",
          "bus2": "24_LVBus288331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.474138321405421,
                47.644314257833514
              ],
              [
                0.474138321405421,
                47.644314257833514
              ],
              [
                0.474057116829614,
                47.644608708725386
              ],
              [
                0.474040860521934,
                47.64464860099597
              ],
              [
                0.474040860521934,
                47.64464860099597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03790223582110026,
          "ground": "gnd"
        },
        "24_LVBranch091820": {
          "bus1": "24_LVBus288325",
          "bus2": "24_LVBus288326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.476283609161999,
                47.64162855151763
              ],
              [
                0.476283609161999,
                47.64162855151763
              ],
              [
                0.476899200519238,
                47.641497376948216
              ],
              [
                0.477689719556232,
                47.64158380452208
              ],
              [
                0.478254128065376,
                47.64155516860113
              ],
              [
                0.478169863857133,
                47.642488274395774
              ],
              [
                0.478797683651296,
                47.64274516426736
              ],
              [
                0.479338907356838,
                47.64297706847361
              ],
              [
                0.47989297515935,
                47.643412880621355
              ],
              [
                0.480505873047069,
                47.64350801213216
              ],
              [
                0.480545899860436,
                47.64351422025846
              ],
              [
                0.480545899860436,
                47.64351422025846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4726605230464192,
          "ground": "gnd"
        },
        "24_121329": {
          "bus1": "24_MVBus10913",
          "bus2": "24_MVLV23913",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.472395044106165,
                47.636363619873066
              ],
              [
                0.472395044106165,
                47.636363619873066
              ],
              [
                0.463579823967903,
                47.63883510588841
              ],
              [
                0.463561290513019,
                47.638840124373985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7171650246792433,
          "ground": "gnd"
        },
        "24_LVBranch016201": {
          "bus1": "24_MVLV23913_LV",
          "bus2": "24_LVBus288088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.463561290513019,
                47.638840124373985
              ],
              [
                0.463542732666705,
                47.638845079485534
              ],
              [
                0.463542732666705,
                47.638845079485534
              ],
              [
                0.463259923621762,
                47.63884152042424
              ],
              [
                0.463259923621762,
                47.63884152042424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0212552864721209,
          "ground": "gnd"
        },
        "24_LVBranch223435": {
          "bus1": "24_LVBus288088",
          "bus2": "24_LVBus288091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.463259923621762,
                47.63884152042424
              ],
              [
                0.463259923621762,
                47.63884152042424
              ],
              [
                0.462742069443311,
                47.638586083273495
              ],
              [
                0.462090062220047,
                47.63821429209863
              ],
              [
                0.461646978945264,
                47.63775061765793
              ],
              [
                0.461198594755816,
                47.63715003141897
              ],
              [
                0.461196146509476,
                47.637143595142604
              ],
              [
                0.461115694839217,
                47.63702824369816
              ],
              [
                0.461663619903101,
                47.6362249634325
              ],
              [
                0.461883050680861,
                47.63603709459046
              ],
              [
                0.462483948222379,
                47.63561089605505
              ],
              [
                0.462497600603919,
                47.63560121064127
              ],
              [
                0.462504426634203,
                47.63559637242956
              ],
              [
                0.462511252980496,
                47.63559152522577
              ],
              [
                0.462926089825367,
                47.63529727723186
              ],
              [
                0.462926089825367,
                47.63529727723186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5019420248270273,
          "ground": "gnd"
        },
        "24_LVBranch104381": {
          "bus1": "24_LVBus288088",
          "bus2": "24_LVBus288089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.463259923621762,
                47.63884152042424
              ],
              [
                0.463259923621762,
                47.63884152042424
              ],
              [
                0.464785840576218,
                47.63963313917666
              ],
              [
                0.46546022883851,
                47.64013882388716
              ],
              [
                0.46546022883851,
                47.64013882388716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22023987843488055,
          "ground": "gnd"
        },
        "24_LVBranch019278": {
          "bus1": "24_LVBus288089",
          "bus2": "24_LVBus288090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.46546022883851,
                47.64013882388716
              ],
              [
                0.46546022883851,
                47.64013882388716
              ],
              [
                0.465268264155574,
                47.64067554418294
              ],
              [
                0.464842166919496,
                47.641150608474554
              ],
              [
                0.464838716569831,
                47.64115445754397
              ],
              [
                0.464838716569831,
                47.64115445754397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12365906852430197,
          "ground": "gnd"
        },
        "24_121320": {
          "bus1": "24_MVBus10860",
          "bus2": "24_MVBus10861",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.479146936397584,
                47.63193126112808
              ],
              [
                0.479146936397584,
                47.63193126112808
              ],
              [
                0.486719210484603,
                47.63325466961412
              ],
              [
                0.486719210484603,
                47.63325466961412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.587798604554625,
          "ground": "gnd"
        },
        "24_67881": {
          "bus1": "24_MVBus10861",
          "bus2": "24_MVBus10865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.486719210484603,
                47.63325466961412
              ],
              [
                0.486719210484603,
                47.63325466961412
              ],
              [
                0.488645268628363,
                47.63336628186823
              ],
              [
                0.488645268628363,
                47.63336628186823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.14527931451278292,
          "ground": "gnd"
        },
        "24_67936": {
          "bus1": "24_MVBus10865",
          "bus2": "24_MVLV69186",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.488645268628363,
                47.63336628186823
              ],
              [
                0.488752591119817,
                47.63210554674326
              ],
              [
                0.48988068983879,
                47.63012102982092
              ],
              [
                0.491253009204496,
                47.62829248020805
              ],
              [
                0.491260563054663,
                47.62827999561138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.604748305525564,
          "ground": "gnd"
        },
        "24_LVBranch096316": {
          "bus1": "24_MVLV69186_LV",
          "bus2": "24_LVBus288276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.491260563054663,
                47.62827999561138
              ],
              [
                0.491272386109821,
                47.628269126259426
              ],
              [
                0.491272386109821,
                47.628269126259426
              ],
              [
                0.491356795994536,
                47.62819155547273
              ],
              [
                0.491356795994536,
                47.62819155547273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0107066527456324,
          "ground": "gnd"
        },
        "24_LVBranch117501": {
          "bus1": "24_LVBus288276",
          "bus2": "24_LVBus288277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.491356795994536,
                47.62819155547273
              ],
              [
                0.491356795994536,
                47.62819155547273
              ],
              [
                0.491458243174445,
                47.62803881678836
              ],
              [
                0.491462329983185,
                47.628032655876545
              ],
              [
                0.491466416478636,
                47.62802650395653
              ],
              [
                0.49146914091254,
                47.62802239967911
              ],
              [
                0.49146914091254,
                47.62802239967911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0206158150568112,
          "ground": "gnd"
        },
        "24_LVBranch115762": {
          "bus1": "24_LVBus288277",
          "bus2": "24_LVBus288278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.49146914091254,
                47.62802239967911
              ],
              [
                0.49146914091254,
                47.62802239967911
              ],
              [
                0.493439874537631,
                47.62862666276053
              ],
              [
                0.493982487403177,
                47.62868800692279
              ],
              [
                0.494008053781722,
                47.6286979759077
              ],
              [
                0.494507397755311,
                47.62897893644238
              ],
              [
                0.494519743989056,
                47.6290174405627
              ],
              [
                0.494674130261349,
                47.629499021704305
              ],
              [
                0.494747469650371,
                47.62958019269238
              ],
              [
                0.494747469650371,
                47.62958019269238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3247830372175038,
          "ground": "gnd"
        },
        "24_LVBranch084726": {
          "bus1": "24_LVBus288277",
          "bus2": "24_LVBus288279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.49146914091254,
                47.62802239967911
              ],
              [
                0.49146914091254,
                47.62802239967911
              ],
              [
                0.489705560797164,
                47.62739085957213
              ],
              [
                0.489602558202264,
                47.62735397292671
              ],
              [
                0.489602558202264,
                47.62735397292671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15876220847429662,
          "ground": "gnd"
        },
        "24_53210": {
          "bus1": "24_MVBus10865",
          "bus2": "24_MVBus10866",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.488645268628363,
                47.63336628186823
              ],
              [
                0.488645268628363,
                47.63336628186823
              ],
              [
                0.495113186666369,
                47.63399625468374
              ],
              [
                0.495113186666369,
                47.63399625468374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.49109820022556855,
          "ground": "gnd"
        },
        "24_99760": {
          "bus1": "24_MVBus10866",
          "bus2": "24_MVBus10867",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.495113186666369,
                47.63399625468374
              ],
              [
                0.495113186666369,
                47.63399625468374
              ],
              [
                0.496857395622291,
                47.63412533441699
              ],
              [
                0.498626609102639,
                47.634167856395116
              ],
              [
                0.498626609102639,
                47.634167856395116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2649063076969026,
          "ground": "gnd"
        },
        "24_72598": {
          "bus1": "24_MVBus10867",
          "bus2": "24_MVBus10871",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498626609102639,
                47.634167856395116
              ],
              [
                0.498626609102639,
                47.634167856395116
              ],
              [
                0.501102548408136,
                47.634340669849124
              ],
              [
                0.507703280024718,
                47.63537568549886
              ],
              [
                0.507703280024718,
                47.63537568549886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6962803511037383,
          "ground": "gnd"
        },
        "24_6469": {
          "bus1": "24_MVBus10871",
          "bus2": "24_MVBus10872",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.507703280024718,
                47.63537568549886
              ],
              [
                0.511718139967326,
                47.63626795709431
              ],
              [
                0.523899606426378,
                47.638798137696156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.2752505324623173,
          "ground": "gnd"
        },
        "24_86061": {
          "bus1": "24_MVBus10872",
          "bus2": "24_MVBus10873",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523899606426378,
                47.638798137696156
              ],
              [
                0.523899606426378,
                47.638798137696156
              ],
              [
                0.525067236610591,
                47.639040864971456
              ],
              [
                0.528987522862464,
                47.63962371185103
              ],
              [
                0.528987522862464,
                47.63962371185103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.39342711333745706,
          "ground": "gnd"
        },
        "24_68532": {
          "bus1": "24_MVBus10873",
          "bus2": "24_MVBus10880",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528987522862464,
                47.63962371185103
              ],
              [
                0.528987522862464,
                47.63962371185103
              ],
              [
                0.533401077058339,
                47.64018708924276
              ],
              [
                0.534998718581422,
                47.64057173218392
              ],
              [
                0.535720466809336,
                47.640873375062746
              ],
              [
                0.535720466809336,
                47.640873375062746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5287181707691614,
          "ground": "gnd"
        },
        "24_216205": {
          "bus1": "24_MVBus10880",
          "bus2": "24_MVLV61115",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535720466809336,
                47.640873375062746
              ],
              [
                0.535720466809336,
                47.640873375062746
              ],
              [
                0.53584049933145,
                47.64080228095444
              ],
              [
                0.536004254430617,
                47.640853849827934
              ],
              [
                0.536266691400241,
                47.64097053549027
              ],
              [
                0.536447367225275,
                47.64092430223822
              ],
              [
                0.536554087734221,
                47.64085240744331
              ],
              [
                0.536621149013323,
                47.64081360883671
              ],
              [
                0.536726050838763,
                47.64076236904099
              ],
              [
                0.536885762840612,
                47.64079931745742
              ],
              [
                0.537124062264011,
                47.6407920133148
              ],
              [
                0.537515903662623,
                47.64077000086818
              ],
              [
                0.537756592104222,
                47.64078804900542
              ],
              [
                0.538443259973953,
                47.64093348062258
              ],
              [
                0.538462343813935,
                47.640923015875096
              ],
              [
                0.538466340091799,
                47.64092293375585
              ],
              [
                0.538470323064969,
                47.64092285143054
              ],
              [
                0.538474319647275,
                47.64092276031892
              ],
              [
                0.538478302620418,
                47.640922677993366
              ],
              [
                0.538482298898239,
                47.64092259587344
              ],
              [
                0.538502253982214,
                47.64092217586844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22714155261758295,
          "ground": "gnd"
        },
        "24_193677": {
          "bus1": "24_MVLV61115",
          "bus2": "24_MVBus10919",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.538502253982214,
                47.64092217586844
              ],
              [
                0.538501797294851,
                47.640935663784745
              ],
              [
                0.538501340607244,
                47.64094915170095
              ],
              [
                0.53845873624285,
                47.6409941775781
              ],
              [
                0.538520989694026,
                47.64103522079143
              ],
              [
                0.537771437087268,
                47.6421826971666
              ],
              [
                0.53787279901029,
                47.64221832720052
              ],
              [
                0.53787279901029,
                47.64221832720052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16202144800024562,
          "ground": "gnd"
        },
        "24_91436": {
          "bus1": "24_MVBus10919",
          "bus2": "24_MVLV67192",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.53787279901029,
                47.64221832720052
              ],
              [
                0.53787279901029,
                47.64221832720052
              ],
              [
                0.536787290125536,
                47.644895767186696
              ],
              [
                0.536781910886695,
                47.64490875601426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3086583279243318,
          "ground": "gnd"
        },
        "24_LVBranch210801": {
          "bus1": "24_MVLV67192_LV",
          "bus2": "24_LVBus288251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536781910886695,
                47.64490875601426
              ],
              [
                0.536767762445961,
                47.64489924339877
              ],
              [
                0.536767762445961,
                47.64489924339877
              ],
              [
                0.536589284352382,
                47.64482173547062
              ],
              [
                0.536589284352382,
                47.64482173547062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015940355073493978,
          "ground": "gnd"
        },
        "24_LVBranch122573": {
          "bus1": "24_LVBus288251",
          "bus2": "24_LVBus288254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536589284352382,
                47.64482173547062
              ],
              [
                0.536589284352382,
                47.64482173547062
              ],
              [
                0.536383822601727,
                47.644654679577066
              ],
              [
                0.535463136072857,
                47.64419037696147
              ],
              [
                0.53519381797787,
                47.64405871174344
              ],
              [
                0.53519381797787,
                47.64405871174344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1354432800956038,
          "ground": "gnd"
        },
        "24_LVBranch266449": {
          "bus1": "24_LVBus288254",
          "bus2": "24_LVBus288255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.53519381797787,
                47.64405871174344
              ],
              [
                0.53519381797787,
                47.64405871174344
              ],
              [
                0.534440265993816,
                47.644775390268485
              ],
              [
                0.534440265993816,
                47.644775390268485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09775019383737858,
          "ground": "gnd"
        },
        "24_LVBranch082842": {
          "bus1": "24_LVBus288255",
          "bus2": "24_LVBus288256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.534440265993816,
                47.644775390268485
              ],
              [
                0.534440265993816,
                47.644775390268485
              ],
              [
                0.534223164541282,
                47.644596508317036
              ],
              [
                0.533784066593461,
                47.64446932334867
              ],
              [
                0.533348890923836,
                47.64431764566818
              ],
              [
                0.533046168292812,
                47.64366059224765
              ],
              [
                0.532889672219805,
                47.64322347224499
              ],
              [
                0.532888103361624,
                47.64321910251217
              ],
              [
                0.532888103361624,
                47.64321910251217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22542328785368335,
          "ground": "gnd"
        },
        "24_LVBranch022299": {
          "bus1": "24_LVBus288255",
          "bus2": "24_LVBus288257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.534440265993816,
                47.644775390268485
              ],
              [
                0.534440265993816,
                47.644775390268485
              ],
              [
                0.534421678329981,
                47.64478293815197
              ],
              [
                0.534383084650226,
                47.64482178106603
              ],
              [
                0.534181501154424,
                47.64502465157996
              ],
              [
                0.534127318127489,
                47.645079176735756
              ],
              [
                0.534071611839735,
                47.64513543259087
              ],
              [
                0.534042855229043,
                47.64516448664736
              ],
              [
                0.533977768276083,
                47.645228046207116
              ],
              [
                0.533967117549721,
                47.64523865001761
              ],
              [
                0.533687447346341,
                47.64551731095591
              ],
              [
                0.533584187605715,
                47.645620196323
              ],
              [
                0.533584187605715,
                47.645620196323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1139921737508712,
          "ground": "gnd"
        },
        "24_LVBranch287192": {
          "bus1": "24_LVBus288257",
          "bus2": "24_LVBus288258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.533584187605715,
                47.645620196323
              ],
              [
                0.533584187605715,
                47.645620196323
              ],
              [
                0.533126273765163,
                47.64603623169646
              ],
              [
                0.533120325692706,
                47.64604163635967
              ],
              [
                0.533115531661125,
                47.64604598832732
              ],
              [
                0.533115531661125,
                47.64604598832732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05900066893238186,
          "ground": "gnd"
        },
        "24_LVBranch118732": {
          "bus1": "24_LVBus288251",
          "bus2": "24_LVBus288252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536589284352382,
                47.64482173547062
              ],
              [
                0.536589284352382,
                47.64482173547062
              ],
              [
                0.536177527158982,
                47.64514479729755
              ],
              [
                0.53586383542134,
                47.64522500116154
              ],
              [
                0.53586383542134,
                47.64522500116154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07260591431661191,
          "ground": "gnd"
        },
        "24_LVBranch145087": {
          "bus1": "24_LVBus288252",
          "bus2": "24_LVBus288253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.53586383542134,
                47.64522500116154
              ],
              [
                0.53586383542134,
                47.64522500116154
              ],
              [
                0.535855673333842,
                47.645232108013204
              ],
              [
                0.535463698301032,
                47.6455730172914
              ],
              [
                0.535310994407328,
                47.645705834508256
              ],
              [
                0.535308552755983,
                47.64570795586445
              ],
              [
                0.535306906637097,
                47.64570938781082
              ],
              [
                0.535306906637097,
                47.64570938781082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06820149692075513,
          "ground": "gnd"
        },
        "24_184893": {
          "bus1": "24_MVLV61115",
          "bus2": "24_MVBus10920",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.538502253982214,
                47.64092217586844
              ],
              [
                0.538521946899672,
                47.64092438782383
              ],
              [
                0.538541639818779,
                47.6409265997758
              ],
              [
                0.538735483483812,
                47.64095060566238
              ],
              [
                0.538838212302835,
                47.640850253629495
              ],
              [
                0.538877970658609,
                47.640811427273704
              ],
              [
                0.5389219557414,
                47.64077475350435
              ],
              [
                0.538966351469254,
                47.64073774419716
              ],
              [
                0.539014805131713,
                47.640703154758796
              ],
              [
                0.539063545737361,
                47.640668344822274
              ],
              [
                0.539116110183396,
                47.640636185040336
              ],
              [
                0.539168824264377,
                47.640603928585996
              ],
              [
                0.539225076094577,
                47.64057451578146
              ],
              [
                0.539281327558241,
                47.6405451119412
              ],
              [
                0.539340778074304,
                47.64051872643949
              ],
              [
                0.539400039528487,
                47.640492418954274
              ],
              [
                0.539462122037079,
                47.640469285896266
              ],
              [
                0.539523854008542,
                47.640446282335326
              ],
              [
                0.539587991560563,
                47.640426536738474
              ],
              [
                0.53965157718838,
                47.640406971503246
              ],
              [
                0.539717167143156,
                47.6403907210002
              ],
              [
                0.539717663975629,
                47.640390593731695
              ],
              [
                0.540012974143585,
                47.640316006460566
              ],
              [
                0.540017015314666,
                47.64031498933067
              ],
              [
                0.540021230581262,
                47.640314334757846
              ],
              [
                0.540025565892822,
                47.64031367304392
              ],
              [
                0.540030007256309,
                47.64031341781862
              ],
              [
                0.540034528447013,
                47.64031316382694
              ],
              [
                0.540039048645041,
                47.640313332662615
              ],
              [
                0.540043635061617,
                47.64031351151833
              ],
              [
                0.540048127049687,
                47.64031412075357
              ],
              [
                0.540052619037866,
                47.64031472998849
              ],
              [
                0.540056936770428,
                47.64031576836911
              ],
              [
                0.540061214893717,
                47.64031679714066
              ],
              [
                0.540065226542271,
                47.64031822664241
              ],
              [
                0.540069172885094,
                47.64031961914785
              ],
              [
                0.54007278775151,
                47.64032136639552
              ],
              [
                0.540076297702741,
                47.64032306703809
              ],
              [
                0.540079438089089,
                47.64032506785414
              ],
              [
                0.540413630873056,
                47.64065189941983
              ],
              [
                0.540413630873056,
                47.64065189941983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18802316022607976,
          "ground": "gnd"
        },
        "24_8020": {
          "bus1": "24_MVBus10920",
          "bus2": "24_MVBus10921",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540413630873056,
                47.64065189941983
              ],
              [
                0.540413630873056,
                47.64065189941983
              ],
              [
                0.544013997772973,
                47.63983523387895
              ],
              [
                0.546245617140141,
                47.639676213600445
              ],
              [
                0.546245617140141,
                47.639676213600445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.45399289974629664,
          "ground": "gnd"
        },
        "24_98488": {
          "bus1": "24_MVBus10921",
          "bus2": "24_MVBus10922",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546245617140141,
                47.639676213600445
              ],
              [
                0.546245617140141,
                47.639676213600445
              ],
              [
                0.554144025809025,
                47.63928352287638
              ],
              [
                0.554144025809025,
                47.63928352287638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5951201232066762,
          "ground": "gnd"
        },
        "24_80082": {
          "bus1": "24_MVBus10922",
          "bus2": "24_MVBus10931",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554144025809025,
                47.63928352287638
              ],
              [
                0.554144025809025,
                47.63928352287638
              ],
              [
                0.559132557998786,
                47.639377916841646
              ],
              [
                0.559132557998786,
                47.639377916841646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3750051891084686,
          "ground": "gnd"
        },
        "24_17744": {
          "bus1": "24_MVBus10931",
          "bus2": "24_MVBus10932",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.559132557998786,
                47.639377916841646
              ],
              [
                0.559132557998786,
                47.639377916841646
              ],
              [
                0.565689831173202,
                47.63953199699608
              ],
              [
                0.565689831173202,
                47.63953199699608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4930363288522157,
          "ground": "gnd"
        },
        "24_80022": {
          "bus1": "24_MVBus10932",
          "bus2": "24_MVBus10934",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.565689831173202,
                47.63953199699608
              ],
              [
                0.565695528398018,
                47.639361148514396
              ],
              [
                0.565512978144302,
                47.63899237627556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06223549653261766,
          "ground": "gnd"
        },
        "24_67178": {
          "bus1": "24_MVBus10934",
          "bus2": "24_MVLV58223",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.565512978144302,
                47.63899237627556
              ],
              [
                0.565512978144302,
                47.63899237627556
              ],
              [
                0.565460682605594,
                47.63894796383027
              ],
              [
                0.565448255955765,
                47.63893741037436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.006310768578056771,
          "ground": "gnd"
        },
        "24_LVBranch115212": {
          "bus1": "24_MVLV58223_LV",
          "bus2": "24_LVBus288236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.565448255955765,
                47.63893741037436
              ],
              [
                0.565462666417899,
                47.63894675253215
              ],
              [
                0.565462666417899,
                47.63894675253215
              ],
              [
                0.56579232401704,
                47.6391943780641
              ],
              [
                0.56579232401704,
                47.6391943780641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0370357816125865,
          "ground": "gnd"
        },
        "24_LVBranch208606": {
          "bus1": "24_LVBus288236",
          "bus2": "24_LVBus288238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56579232401704,
                47.6391943780641
              ],
              [
                0.56579232401704,
                47.6391943780641
              ],
              [
                0.565983728204447,
                47.639500488461984
              ],
              [
                0.565955416414309,
                47.63995438505982
              ],
              [
                0.565955133462574,
                47.63995887904488
              ],
              [
                0.565955133462574,
                47.63995887904488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08795933860739853,
          "ground": "gnd"
        },
        "24_LVBranch202722": {
          "bus1": "24_LVBus288236",
          "bus2": "24_LVBus288237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56579232401704,
                47.6391943780641
              ],
              [
                0.56579232401704,
                47.6391943780641
              ],
              [
                0.56590836056919,
                47.639174311268114
              ],
              [
                0.566095669796637,
                47.63908222381636
              ],
              [
                0.566582511647747,
                47.63883974094151
              ],
              [
                0.566582511647747,
                47.63883974094151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07185001436058962,
          "ground": "gnd"
        },
        "24_119158": {
          "bus1": "24_MVBus10934",
          "bus2": "24_MVBus10935",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.565512978144302,
                47.63899237627556
              ],
              [
                0.565512978144302,
                47.63899237627556
              ],
              [
                0.567143845843667,
                47.63824064064948
              ],
              [
                0.569003680558677,
                47.635551970041924
              ],
              [
                0.56904584927669,
                47.63508478809775
              ],
              [
                0.56904584927669,
                47.63508478809775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5303721641533392,
          "ground": "gnd"
        },
        "24_8008": {
          "bus1": "24_MVBus10935",
          "bus2": "24_MVLV07132",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56904584927669,
                47.63508478809775
              ],
              [
                0.56904584927669,
                47.63508478809775
              ],
              [
                0.569009280051888,
                47.63462986738802
              ],
              [
                0.569008197882845,
                47.6346163920069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.050654152566213785,
          "ground": "gnd"
        },
        "24_LVBranch130131": {
          "bus1": "24_MVLV07132_LV",
          "bus2": "24_LVBus288035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.569008197882845,
                47.6346163920069
              ],
              [
                0.56902727204267,
                47.63462036173741
              ],
              [
                0.56902727204267,
                47.63462036173741
              ],
              [
                0.569571162951759,
                47.63473339848021
              ],
              [
                0.5695805481329,
                47.634735349501234
              ],
              [
                0.569599318497237,
                47.634739251541156
              ],
              [
                0.56970878190148,
                47.6347619949237
              ],
              [
                0.56970878190148,
                47.6347619949237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053582136585102566,
          "ground": "gnd"
        },
        "24_17772": {
          "bus1": "24_MVBus10935",
          "bus2": "24_MVBus10936",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56904584927669,
                47.63508478809775
              ],
              [
                0.569084387555105,
                47.63282055028166
              ],
              [
                0.569087636008691,
                47.632629349707464
              ],
              [
                0.570243787519587,
                47.631882217063264
              ],
              [
                0.570359631084104,
                47.63120023521092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4695535649869629,
          "ground": "gnd"
        },
        "24_8006": {
          "bus1": "24_MVBus10936",
          "bus2": "24_MVLV37665",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.570359631084104,
                47.63120023521092
              ],
              [
                0.570359631084104,
                47.63120023521092
              ],
              [
                0.570352979894485,
                47.63120013411638
              ],
              [
                0.570346328704887,
                47.63120003302133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0005000009337335537,
          "ground": "gnd"
        },
        "24_LVBranch081498": {
          "bus1": "24_MVLV37665_LV",
          "bus2": "24_LVBus288152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.570346328704887,
                47.63120003302133
              ],
              [
                0.57032637513625,
                47.63119972973424
              ],
              [
                0.57032637513625,
                47.63119972973424
              ],
              [
                0.570293119189033,
                47.63119922424787
              ],
              [
                0.570293119189033,
                47.63119922424787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0025000046705533335,
          "ground": "gnd"
        },
        "24_LVBranch165550": {
          "bus1": "24_LVBus288152",
          "bus2": "24_LVBus288154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.570293119189033,
                47.63119922424787
              ],
              [
                0.570293119189033,
                47.63119922424787
              ],
              [
                0.569400230221458,
                47.6305770366337
              ],
              [
                0.569395599642753,
                47.63057380839882
              ],
              [
                0.569395599642753,
                47.63057380839882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09687758425675316,
          "ground": "gnd"
        },
        "24_LVBranch068070": {
          "bus1": "24_LVBus288152",
          "bus2": "24_LVBus288153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.570293119189033,
                47.63119922424787
              ],
              [
                0.570293119189033,
                47.63119922424787
              ],
              [
                0.569758538808733,
                47.63143148696813
              ],
              [
                0.56975585124274,
                47.63143266064792
              ],
              [
                0.569752947846416,
                47.63143392101229
              ],
              [
                0.569752947846416,
                47.63143392101229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04825989837530933,
          "ground": "gnd"
        },
        "24_26439": {
          "bus1": "24_MVBus10936",
          "bus2": "24_MVBus10937",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.570359631084104,
                47.63120023521092
              ],
              [
                0.570523450962322,
                47.63027607356953
              ],
              [
                0.569843262577956,
                47.62951901430378
              ],
              [
                0.570501599673748,
                47.6278356143902
              ],
              [
                0.57075960881418,
                47.62717582735568
              ],
              [
                0.56945114939703,
                47.62690402945957
              ],
              [
                0.568423177583365,
                47.62645844177511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6661065691352165,
          "ground": "gnd"
        },
        "24_962": {
          "bus1": "24_MVBus10937",
          "bus2": "24_MVLV88451",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568423177583365,
                47.62645844177511
              ],
              [
                0.568423177583365,
                47.62645844177511
              ],
              [
                0.567740956638888,
                47.62579434421419
              ],
              [
                0.567728066443128,
                47.62578180458703
              ],
              [
                0.567671574391278,
                47.625730671324106
              ],
              [
                0.56766215091984,
                47.625717131859126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09868920342672997,
          "ground": "gnd"
        },
        "24_LVBranch032591": {
          "bus1": "24_MVLV88451_LV",
          "bus2": "24_LVBus288410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56766215091984,
                47.625717131859126
              ],
              [
                0.567633890377442,
                47.62572577022874
              ],
              [
                0.567633890377442,
                47.62572577022874
              ],
              [
                0.567273578923902,
                47.62555210088357
              ],
              [
                0.567208256018606,
                47.62552040061015
              ],
              [
                0.567208256018606,
                47.62552040061015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039304953485253306,
          "ground": "gnd"
        },
        "24_LVBranch557672": {
          "bus1": "24_MVLV88451_LV",
          "bus2": "24_LVBus288408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56766215091984,
                47.625717131859126
              ],
              [
                0.567651540385767,
                47.625713263705464
              ],
              [
                0.567651540385767,
                47.625713263705464
              ],
              [
                0.567606688412427,
                47.62569502840898
              ],
              [
                0.567492032155287,
                47.625663764765804
              ],
              [
                0.567457228773858,
                47.62561352840166
              ],
              [
                0.567443251197808,
                47.62556091912587
              ],
              [
                0.56745383990681,
                47.62550390667783
              ],
              [
                0.567464297392321,
                47.62550477663796
              ],
              [
                0.567470667171424,
                47.62550531445906
              ],
              [
                0.567472379100121,
                47.62550545748102
              ],
              [
                0.567472379100121,
                47.62550545748102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03312973310754054,
          "ground": "gnd"
        },
        "24_143183": {
          "bus1": "24_MVBus10937",
          "bus2": "24_MVBus10938",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568423177583365,
                47.62645844177511
              ],
              [
                0.568423177583365,
                47.62645844177511
              ],
              [
                0.568374198572833,
                47.626461016190795
              ],
              [
                0.568197368359923,
                47.626264177616626
              ],
              [
                0.568161039461761,
                47.626212163928955
              ],
              [
                0.568112400709966,
                47.62601025877736
              ],
              [
                0.568070323083821,
                47.62592307065561
              ],
              [
                0.567965607567913,
                47.6258466247209
              ],
              [
                0.567891393959014,
                47.62578935600953
              ],
              [
                0.567813955795356,
                47.625725020779186
              ],
              [
                0.567598476707012,
                47.62564750007626
              ],
              [
                0.567488764479563,
                47.625614035548274
              ],
              [
                0.567415958021252,
                47.62552013561293
              ],
              [
                0.567492552189209,
                47.625402006334824
              ],
              [
                0.56742090926858,
                47.625267585223696
              ],
              [
                0.567443091117035,
                47.62516615292026
              ],
              [
                0.567443091117035,
                47.62516615292026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17871200619322014,
          "ground": "gnd"
        },
        "24_106126": {
          "bus1": "24_MVBus10938",
          "bus2": "24_MVLV19522",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.567443091117035,
                47.62516615292026
              ],
              [
                0.567443091117035,
                47.62516615292026
              ],
              [
                0.567759346147921,
                47.62378418865634
              ],
              [
                0.568297036478958,
                47.62286400877495
              ],
              [
                0.569187828502656,
                47.622719824473265
              ],
              [
                0.569212457622637,
                47.62271428832563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3343322409379376,
          "ground": "gnd"
        },
        "24_LVBranch286771": {
          "bus1": "24_MVLV19522_LV",
          "bus2": "24_LVBus288063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.569212457622637,
                47.62271428832563
              ],
              [
                0.569236548033473,
                47.6227077453501
              ],
              [
                0.569236548033473,
                47.6227077453501
              ],
              [
                0.569960883355441,
                47.62256380298371
              ],
              [
                0.570018508551523,
                47.62254761253043
              ],
              [
                0.570018508551523,
                47.62254761253043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06144087727444731,
          "ground": "gnd"
        },
        "24_67142": {
          "bus1": "24_MVBus10932",
          "bus2": "24_MVBus10933",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.565689831173202,
                47.63953199699608
              ],
              [
                0.565689831173202,
                47.63953199699608
              ],
              [
                0.568242190477892,
                47.639633836258234
              ],
              [
                0.575009231227482,
                47.63948469815957
              ],
              [
                0.575009231227482,
                47.63948469815957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7008981520700944,
          "ground": "gnd"
        },
        "24_17741": {
          "bus1": "24_MVBus10931",
          "bus2": "24_MVLV90651",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.559132557998786,
                47.639377916841646
              ],
              [
                0.559093486015693,
                47.63895447854449
              ],
              [
                0.559690821489418,
                47.6385713515553
              ],
              [
                0.560221068052103,
                47.638220258688555
              ],
              [
                0.560235320466923,
                47.638210814170776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16483281348539142,
          "ground": "gnd"
        },
        "24_LVBranch662030": {
          "bus1": "24_MVLV90651_LV",
          "bus2": "24_LVBus288430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.560235320466923,
                47.638210814170776
              ],
              [
                0.56024975522399,
                47.638201489394284
              ],
              [
                0.56024975522399,
                47.638201489394284
              ],
              [
                0.560254571343507,
                47.63819837820548
              ],
              [
                0.560276135035553,
                47.638184448162754
              ],
              [
                0.560276135035553,
                47.638184448162754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027421728058670022,
          "ground": "gnd"
        },
        "24_52388": {
          "bus1": "24_MVBus10922",
          "bus2": "24_MVBus10923",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554144025809025,
                47.63928352287638
              ],
              [
                0.553423517305776,
                47.64012714956608
              ],
              [
                0.552547545040417,
                47.640446581518695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18309457301094278,
          "ground": "gnd"
        },
        "24_67136": {
          "bus1": "24_MVBus10923",
          "bus2": "24_MVLV89258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552547545040417,
                47.640446581518695
              ],
              [
                0.552547545040417,
                47.640446581518695
              ],
              [
                0.551957772755591,
                47.63422984831153
              ],
              [
                0.551663814631229,
                47.6336890973448
              ],
              [
                0.551656933184861,
                47.63367643232398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7566687349640538,
          "ground": "gnd"
        },
        "24_LVBranch204468": {
          "bus1": "24_MVLV89258_LV",
          "bus2": "24_LVBus288414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551656933184861,
                47.63367643232398
              ],
              [
                0.551643139409252,
                47.63366667500879
              ],
              [
                0.551643139409252,
                47.63366667500879
              ],
              [
                0.551578928865402,
                47.63362125427045
              ],
              [
                0.551578928865402,
                47.63362125427045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0069848958096589385,
          "ground": "gnd"
        },
        "24_LVBranch141219": {
          "bus1": "24_LVBus288414",
          "bus2": "24_LVBus288417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551578928865402,
                47.63362125427045
              ],
              [
                0.551578928865402,
                47.63362125427045
              ],
              [
                0.551583288843761,
                47.633617857530645
              ],
              [
                0.551767534494506,
                47.63348878756293
              ],
              [
                0.551959211272617,
                47.633385705798645
              ],
              [
                0.551959211272617,
                47.633385705798645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03884945884874609,
          "ground": "gnd"
        },
        "24_LVBranch228907": {
          "bus1": "24_LVBus288417",
          "bus2": "24_LVBus288418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551959211272617,
                47.633385705798645
              ],
              [
                0.551959211272617,
                47.633385705798645
              ],
              [
                0.551965865419573,
                47.633385727017384
              ],
              [
                0.55217210497553,
                47.63338635702251
              ],
              [
                0.552358395095356,
                47.633386932271414
              ],
              [
                0.552691170489571,
                47.633387947663955
              ],
              [
                0.552691170489571,
                47.633387947663955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05500915187983072,
          "ground": "gnd"
        },
        "24_LVBranch094164": {
          "bus1": "24_LVBus288414",
          "bus2": "24_LVBus288415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551578928865402,
                47.63362125427045
              ],
              [
                0.551578928865402,
                47.63362125427045
              ],
              [
                0.551285253440896,
                47.633841659216586
              ],
              [
                0.551285253440896,
                47.633841659216586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032978923631249976,
          "ground": "gnd"
        },
        "24_LVBranch136216": {
          "bus1": "24_LVBus288415",
          "bus2": "24_LVBus288416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551285253440896,
                47.633841659216586
              ],
              [
                0.551285253440896,
                47.633841659216586
              ],
              [
                0.551270140450086,
                47.634291259537605
              ],
              [
                0.551266211030624,
                47.634408155606444
              ],
              [
                0.551265455371067,
                47.634430635619
              ],
              [
                0.551265304239072,
                47.63443513162143
              ],
              [
                0.551265304239072,
                47.63443513162143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06600119144619945,
          "ground": "gnd"
        },
        "24_37646": {
          "bus1": "24_MVBus10923",
          "bus2": "24_MVBus10924",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552547545040417,
                47.640446581518695
              ],
              [
                0.552547545040417,
                47.640446581518695
              ],
              [
                0.552746611951351,
                47.64323858808696
              ],
              [
                0.552746611951351,
                47.64323858808696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3107848176746352,
          "ground": "gnd"
        },
        "24_7982": {
          "bus1": "24_MVBus10924",
          "bus2": "24_MVBus10928",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552746611951351,
                47.64323858808696
              ],
              [
                0.552746611951351,
                47.64323858808696
              ],
              [
                0.550927109834735,
                47.6431116859419
              ],
              [
                0.550927109834735,
                47.6431116859419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13744079163210954,
          "ground": "gnd"
        },
        "24_165023": {
          "bus1": "24_MVBus10928",
          "bus2": "24_MVLV21376",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550927109834735,
                47.6431116859419
              ],
              [
                0.550927109834735,
                47.6431116859419
              ],
              [
                0.550974885718561,
                47.643093518040935
              ],
              [
                0.550597462141638,
                47.642686155069455
              ],
              [
                0.550594669506058,
                47.64262194827529
              ],
              [
                0.550614632993244,
                47.64262168825264
              ],
              [
                0.550634596480222,
                47.6426214282266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06619912764430409,
          "ground": "gnd"
        },
        "24_199365": {
          "bus1": "24_MVLV21376",
          "bus2": "24_MVBus10929",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550634596480222,
                47.6426214282266
              ],
              [
                0.550614668673489,
                47.64262221060476
              ],
              [
                0.550594740866169,
                47.64262299297958
              ],
              [
                0.550585743284152,
                47.64269142694385
              ],
              [
                0.550947367968818,
                47.64308841704347
              ],
              [
                0.550900499267765,
                47.64311127711114
              ],
              [
                0.550900499267765,
                47.64311127711114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06531353514487252,
          "ground": "gnd"
        },
        "24_98489": {
          "bus1": "24_MVBus10929",
          "bus2": "24_MVBus10930",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550900499267765,
                47.64311127711114
              ],
              [
                0.550900499267765,
                47.64311127711114
              ],
              [
                0.547548734554501,
                47.643815449922094
              ],
              [
                0.546314315237217,
                47.64574213300263
              ],
              [
                0.546314315237217,
                47.64574213300263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4971663877094977,
          "ground": "gnd"
        },
        "24_64796": {
          "bus1": "24_MVBus10930",
          "bus2": "24_MVLV56541",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546314315237217,
                47.64574213300263
              ],
              [
                0.545627712581583,
                47.64715302096312
              ],
              [
                0.545627661953285,
                47.647166758010734
              ],
              [
                0.545938659907027,
                47.6516896794725
              ],
              [
                0.549733630588232,
                47.65653147304516
              ],
              [
                0.549742976345116,
                47.656543393193225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.279233521025272,
          "ground": "gnd"
        },
        "24_LVBranch135640": {
          "bus1": "24_MVLV56541_LV",
          "bus2": "24_LVBus288215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549742976345116,
                47.656543393193225
              ],
              [
                0.549758962287973,
                47.65655148389899
              ],
              [
                0.549758962287973,
                47.65655148389899
              ],
              [
                0.549834623665298,
                47.6565897845897
              ],
              [
                0.549834623665298,
                47.6565897845897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007101949739074944,
          "ground": "gnd"
        },
        "24_LVBranch247067": {
          "bus1": "24_LVBus288215",
          "bus2": "24_LVBus288216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549834623665298,
                47.6565897845897
              ],
              [
                0.549834623665298,
                47.6565897845897
              ],
              [
                0.550357715879572,
                47.65639809910023
              ],
              [
                0.550644999947982,
                47.65652666533168
              ],
              [
                0.552116795439995,
                47.6557611670499
              ],
              [
                0.553142607576703,
                47.6554119628514
              ],
              [
                0.553148547552826,
                47.65540993978383
              ],
              [
                0.553148547552826,
                47.65540993978383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2969015965873592,
          "ground": "gnd"
        },
        "24_LVBranch135755": {
          "bus1": "24_LVBus288215",
          "bus2": "24_LVBus288217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549834623665298,
                47.6565897845897
              ],
              [
                0.549834623665298,
                47.6565897845897
              ],
              [
                0.549195472390804,
                47.65708550373537
              ],
              [
                0.549195472390804,
                47.65708550373537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07309543799033014,
          "ground": "gnd"
        },
        "24_LVBranch186552": {
          "bus1": "24_LVBus288217",
          "bus2": "24_LVBus288219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549195472390804,
                47.65708550373537
              ],
              [
                0.549195472390804,
                47.65708550373537
              ],
              [
                0.549191194024543,
                47.65708206424607
              ],
              [
                0.549178345923058,
                47.65707173658053
              ],
              [
                0.548649548436658,
                47.65658955822069
              ],
              [
                0.548649548436658,
                47.65658955822069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06872254857912842,
          "ground": "gnd"
        },
        "24_LVBranch163785": {
          "bus1": "24_LVBus288217",
          "bus2": "24_LVBus288218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549195472390804,
                47.65708550373537
              ],
              [
                0.549195472390804,
                47.65708550373537
              ],
              [
                0.549286128840994,
                47.65726417479334
              ],
              [
                0.549428582299925,
                47.65754495230413
              ],
              [
                0.549457702834082,
                47.65760233919368
              ],
              [
                0.549717831328293,
                47.657760052847706
              ],
              [
                0.549731742034889,
                47.65776848950742
              ],
              [
                0.549731742034889,
                47.65776848950742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08840493944321505,
          "ground": "gnd"
        },
        "24_52418": {
          "bus1": "24_MVBus10930",
          "bus2": "24_MVLV24900",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546314315237217,
                47.64574213300263
              ],
              [
                0.546314315237217,
                47.64574213300263
              ],
              [
                0.546813272635189,
                47.645947742560764
              ],
              [
                0.548046791595324,
                47.646083685644236
              ],
              [
                0.549343120512248,
                47.64655364471678
              ],
              [
                0.549360718622933,
                47.64656002400021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24834244805136577,
          "ground": "gnd"
        },
        "24_LVBranch383423": {
          "bus1": "24_MVLV24900_LV",
          "bus2": "24_LVBus288121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549360718622933,
                47.64656002400021
              ],
              [
                0.549350835499142,
                47.64654830240254
              ],
              [
                0.549350835499142,
                47.64654830240254
              ],
              [
                0.54932231350997,
                47.64651445045015
              ],
              [
                0.549395805074272,
                47.6463086584996
              ],
              [
                0.54934318607848,
                47.64628985622217
              ],
              [
                0.54934318607848,
                47.64628985622217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03234073621036752,
          "ground": "gnd"
        },
        "24_LVBranch201195": {
          "bus1": "24_LVBus288121",
          "bus2": "24_LVBus288122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54934318607848,
                47.64628985622217
              ],
              [
                0.54934318607848,
                47.64628985622217
              ],
              [
                0.549373058912088,
                47.64623017322721
              ],
              [
                0.54937515745098,
                47.6462259680921
              ],
              [
                0.549411410189274,
                47.64615353602765
              ],
              [
                0.549424198863526,
                47.64612797537264
              ],
              [
                0.549539322990666,
                47.64589792981003
              ],
              [
                0.549594757900683,
                47.64578716116374
              ],
              [
                0.54968834285653,
                47.6456001659414
              ],
              [
                0.549741208405151,
                47.6454945217738
              ],
              [
                0.549741208405151,
                47.6454945217738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09334793653448412,
          "ground": "gnd"
        },
        "24_LVBranch402053": {
          "bus1": "24_LVBus288122",
          "bus2": "24_LVBus288123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549741208405151,
                47.6454945217738
              ],
              [
                0.549741208405151,
                47.6454945217738
              ],
              [
                0.549845400428896,
                47.6452723777841
              ],
              [
                0.549846834185675,
                47.645269331979875
              ],
              [
                0.549839828422686,
                47.64526626440201
              ],
              [
                0.54983158916001,
                47.64526266505541
              ],
              [
                0.54981905971306,
                47.64525719143959
              ],
              [
                0.54981905971306,
                47.64525719143959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028750417600275517,
          "ground": "gnd"
        },
        "24_LVBranch486009": {
          "bus1": "24_LVBus288123",
          "bus2": "24_LVBus288127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54981905971306,
                47.64525719143959
              ],
              [
                0.54981905971306,
                47.64525719143959
              ],
              [
                0.549859638139796,
                47.64526229552802
              ],
              [
                0.549867907694975,
                47.64526301642315
              ],
              [
                0.549935565968097,
                47.645245118574856
              ],
              [
                0.549939179117461,
                47.645244166493214
              ],
              [
                0.549941302022005,
                47.64524279565387
              ],
              [
                0.549943751533442,
                47.64524081806536
              ],
              [
                0.54995984079497,
                47.64521448039409
              ],
              [
                0.549961691543177,
                47.64521249360149
              ],
              [
                0.549963508097429,
                47.64521191875106
              ],
              [
                0.549967074053237,
                47.6452119735635
              ],
              [
                0.550225383860789,
                47.6452763649936
              ],
              [
                0.550412087637416,
                47.64530783447498
              ],
              [
                0.550456542688791,
                47.64531365467891
              ],
              [
                0.550579437119437,
                47.64532973975562
              ],
              [
                0.550677228602465,
                47.645363495191205
              ],
              [
                0.550698744454191,
                47.645365796035044
              ],
              [
                0.550708454394272,
                47.6453668358891
              ],
              [
                0.550718151028871,
                47.64536787553794
              ],
              [
                0.550718151028871,
                47.64536787553794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07314903607544894,
          "ground": "gnd"
        },
        "24_LVBranch454252": {
          "bus1": "24_LVBus288123",
          "bus2": "24_LVBus288124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54981905971306,
                47.64525719143959
              ],
              [
                0.54981905971306,
                47.64525719143959
              ],
              [
                0.549832579063086,
                47.645255402014904
              ],
              [
                0.549856903669802,
                47.64525216829413
              ],
              [
                0.549928167195952,
                47.64523473971402
              ],
              [
                0.550007457570877,
                47.645083591902655
              ],
              [
                0.550014044114674,
                47.64507102591523
              ],
              [
                0.550017344038288,
                47.64506474302353
              ],
              [
                0.550072408678525,
                47.6449597802555
              ],
              [
                0.550078468391506,
                47.644948231780184
              ],
              [
                0.550154243008264,
                47.644803822265544
              ],
              [
                0.5500641969725,
                47.64477967683779
              ],
              [
                0.550052778385424,
                47.64477086458289
              ],
              [
                0.550052778385424,
                47.64477086458289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06800616971354916,
          "ground": "gnd"
        },
        "24_LVBranch688793": {
          "bus1": "24_LVBus288124",
          "bus2": "24_LVBus288125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550052778385424,
                47.64477086458289
              ],
              [
                0.550052778385424,
                47.64477086458289
              ],
              [
                0.550068368435762,
                47.64477043845833
              ],
              [
                0.550077724430475,
                47.64477249854057
              ],
              [
                0.550087067120203,
                47.64477455841754
              ],
              [
                0.550096423418883,
                47.64477660950624
              ],
              [
                0.550105779415765,
                47.644778669586124
              ],
              [
                0.550158889279978,
                47.6447903627736
              ],
              [
                0.550186267623773,
                47.644733547122556
              ],
              [
                0.550243149483745,
                47.64464221507399
              ],
              [
                0.550251232172728,
                47.64463226309037
              ],
              [
                0.550015444028347,
                47.64457003514921
              ],
              [
                0.550004069558459,
                47.6445670353777
              ],
              [
                0.54999408068601,
                47.64456439877432
              ],
              [
                0.549995703209665,
                47.644554950281346
              ],
              [
                0.549996844570426,
                47.644548328325236
              ],
              [
                0.54999797050751,
                47.644541769108315
              ],
              [
                0.54999797050751,
                47.644541769108315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05052388521006128,
          "ground": "gnd"
        },
        "24_LVBranch543509": {
          "bus1": "24_LVBus288125",
          "bus2": "24_LVBus288126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54999797050751,
                47.644541769108315
              ],
              [
                0.54999797050751,
                47.644541769108315
              ],
              [
                0.549963513209136,
                47.64455614684826
              ],
              [
                0.549694452641587,
                47.64446242246401
              ],
              [
                0.549527095431965,
                47.64439969810101
              ],
              [
                0.549413373281706,
                47.64436667732984
              ],
              [
                0.549399431361129,
                47.64438102847634
              ],
              [
                0.549394053030974,
                47.64438656866227
              ],
              [
                0.549388674699693,
                47.64439210884783
              ],
              [
                0.549385585901234,
                47.644395282141616
              ],
              [
                0.549385585901234,
                47.644395282141616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05327029341185947,
          "ground": "gnd"
        },
        "24_LVBranch437379": {
          "bus1": "24_MVLV24900_LV",
          "bus2": "24_LVBus288115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549360718622933,
                47.64656002400021
              ],
              [
                0.549341468356756,
                47.64655645324407
              ],
              [
                0.549341468356756,
                47.64655645324407
              ],
              [
                0.549315801238299,
                47.64655169522837
              ],
              [
                0.549254874850902,
                47.64654040329767
              ],
              [
                0.549341370138739,
                47.64634380794224
              ],
              [
                0.549301754544977,
                47.646334202194694
              ],
              [
                0.549301754544977,
                47.646334202194694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03271242927633808,
          "ground": "gnd"
        },
        "24_LVBranch056974": {
          "bus1": "24_LVBus288115",
          "bus2": "24_LVBus288116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549301754544977,
                47.646334202194694
              ],
              [
                0.549301754544977,
                47.646334202194694
              ],
              [
                0.549293748331136,
                47.64635136156941
              ],
              [
                0.549201659108395,
                47.646548815515914
              ],
              [
                0.549199721427429,
                47.64655298713496
              ],
              [
                0.549172616551446,
                47.64661111125065
              ],
              [
                0.549155297060508,
                47.64667041144888
              ],
              [
                0.549054051805135,
                47.646867337614616
              ],
              [
                0.54901281743803,
                47.647008624937456
              ],
              [
                0.54899984629109,
                47.647061343487614
              ],
              [
                0.548977898478547,
                47.647239129729215
              ],
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548926701768502,
                47.647447351469204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1274365255108388,
          "ground": "gnd"
        },
        "24_LVBranch207478": {
          "bus1": "24_LVBus288116",
          "bus2": "24_LVBus288118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548045804073764,
                47.647315333168095
              ],
              [
                0.548036240220145,
                47.64731389949409
              ],
              [
                0.548026755902103,
                47.64731247603968
              ],
              [
                0.54802667636705,
                47.64731246581935
              ],
              [
                0.548017112514472,
                47.64731103214374
              ],
              [
                0.548007469127362,
                47.647309588247005
              ],
              [
                0.547997984810853,
                47.64730816479031
              ],
              [
                0.547861189885228,
                47.64728766173067
              ],
              [
                0.547606382218965,
                47.6472617616106
              ],
              [
                0.547070323087437,
                47.64722392015865
              ],
              [
                0.546977362161743,
                47.647219816957666
              ],
              [
                0.546980349610448,
                47.647229930158694
              ],
              [
                0.546981591936059,
                47.64723415070224
              ],
              [
                0.546132667433864,
                47.64723872877276
              ],
              [
                0.546122733962256,
                47.64723878268452
              ],
              [
                0.546116528982757,
                47.647238813058195
              ],
              [
                0.546116076265439,
                47.64723881508135
              ],
              [
                0.546116076265439,
                47.64723881508135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2155091548376082,
          "ground": "gnd"
        },
        "24_LVBranch103373": {
          "bus1": "24_LVBus288116",
          "bus2": "24_LVBus288119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548753419628149,
                47.64799014141214
              ],
              [
                0.548753419628149,
                47.64799014141214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06173758335005434,
          "ground": "gnd"
        },
        "24_LVBranch045153": {
          "bus1": "24_LVBus288116",
          "bus2": "24_LVBus288117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.548926701768502,
                47.647447351469204
              ],
              [
                0.551651219744784,
                47.64785441073501
              ],
              [
                0.551786238737385,
                47.64787396436865
              ],
              [
                0.551792743806535,
                47.64787490993157
              ],
              [
                0.551792743806535,
                47.64787490993157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22051671208386717,
          "ground": "gnd"
        },
        "24_LVBranch659720": {
          "bus1": "24_MVLV21376_LV",
          "bus2": "24_LVBus288072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550634596480222,
                47.6426214282266
              ],
              [
                0.55061906902751,
                47.64262990735371
              ],
              [
                0.55061906902751,
                47.64262990735371
              ],
              [
                0.550458302494666,
                47.64271768196119
              ],
              [
                0.550458302494666,
                47.64271768196119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015529419016782682,
          "ground": "gnd"
        },
        "24_LVBranch244159": {
          "bus1": "24_LVBus288072",
          "bus2": "24_LVBus288073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550458302494666,
                47.64271768196119
              ],
              [
                0.550458302494666,
                47.64271768196119
              ],
              [
                0.550523305287241,
                47.64277467582472
              ],
              [
                0.550555800385597,
                47.642803163648274
              ],
              [
                0.550677673114269,
                47.64291001788607
              ],
              [
                0.550726422221872,
                47.642952763141025
              ],
              [
                0.550729848923125,
                47.64295576668304
              ],
              [
                0.550757909959499,
                47.64299260714788
              ],
              [
                0.550759082937492,
                47.64299414559869
              ],
              [
                0.550973963034409,
                47.64324843457875
              ],
              [
                0.551077904441589,
                47.643412744145394
              ],
              [
                0.551203279439154,
                47.64366455102238
              ],
              [
                0.551256010997111,
                47.64377576744006
              ],
              [
                0.551315435648622,
                47.643878368913384
              ],
              [
                0.551315435648622,
                47.643878368913384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1454214375325332,
          "ground": "gnd"
        },
        "24_LVBranch612990": {
          "bus1": "24_LVBus288073",
          "bus2": "24_LVBus288074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551315435648622,
                47.643878368913384
              ],
              [
                0.551315435648622,
                47.643878368913384
              ],
              [
                0.551330293686125,
                47.64391396280944
              ],
              [
                0.551345716121433,
                47.643930393592704
              ],
              [
                0.551421961177421,
                47.643988054378106
              ],
              [
                0.551451963550737,
                47.64401073680559
              ],
              [
                0.551458662634701,
                47.6440157968266
              ],
              [
                0.551552050581064,
                47.64407277616506
              ],
              [
                0.551666549236468,
                47.64411519022805
              ],
              [
                0.551728671211158,
                47.644112230676235
              ],
              [
                0.551728671211158,
                47.644112230676235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042954084499694734,
          "ground": "gnd"
        },
        "24_LVBranch671062": {
          "bus1": "24_LVBus288074",
          "bus2": "24_LVBus288075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551728671211158,
                47.644112230676235
              ],
              [
                0.551728671211158,
                47.644112230676235
              ],
              [
                0.551522707990459,
                47.644140555819114
              ],
              [
                0.551506559971634,
                47.64414570578362
              ],
              [
                0.551498334821137,
                47.64415277674895
              ],
              [
                0.551484545623509,
                47.64416695954786
              ],
              [
                0.551457299721955,
                47.64418543397608
              ],
              [
                0.551436893391592,
                47.64419805768913
              ],
              [
                0.551392042492205,
                47.644225816111685
              ],
              [
                0.55138758092252,
                47.6442282486437
              ],
              [
                0.551321523395917,
                47.64426431806895
              ],
              [
                0.55130277466784,
                47.644267628737666
              ],
              [
                0.551284207327465,
                47.644265544223295
              ],
              [
                0.551284207327465,
                47.644265544223295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0392514587321196,
          "ground": "gnd"
        },
        "24_LVBranch619145": {
          "bus1": "24_LVBus288075",
          "bus2": "24_LVBus288076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551284207327465,
                47.644265544223295
              ],
              [
                0.551284207327465,
                47.644265544223295
              ],
              [
                0.551287052640601,
                47.644269609411964
              ],
              [
                0.551305984459785,
                47.644280651151384
              ],
              [
                0.551304472514031,
                47.64428602589441
              ],
              [
                0.551296338009422,
                47.64429039925489
              ],
              [
                0.551241315291487,
                47.644299972175325
              ],
              [
                0.551201263733534,
                47.644306932109195
              ],
              [
                0.551096434470119,
                47.644302388918675
              ],
              [
                0.551083154590089,
                47.64430181605697
              ],
              [
                0.551069874710331,
                47.64430124319375
              ],
              [
                0.551040417358546,
                47.64429996298366
              ],
              [
                0.55097518977481,
                47.64429986059645
              ],
              [
                0.550907301075184,
                47.64429971728932
              ],
              [
                0.550844878558111,
                47.64430804276544
              ],
              [
                0.550779594111134,
                47.64431675607417
              ],
              [
                0.550768227512403,
                47.64431827279671
              ],
              [
                0.550663139657501,
                47.64433566797806
              ],
              [
                0.55062900263869,
                47.64434132411986
              ],
              [
                0.55059174875022,
                47.64435415663745
              ],
              [
                0.550565458369692,
                47.644363208097936
              ],
              [
                0.550564892881039,
                47.64436339733401
              ],
              [
                0.550558966740889,
                47.644365438468945
              ],
              [
                0.550557487090724,
                47.644367080105546
              ],
              [
                0.550552108275892,
                47.64437303417992
              ],
              [
                0.550540063923552,
                47.644386389003486
              ],
              [
                0.550503544057985,
                47.64442687036351
              ],
              [
                0.550500405123869,
                47.64443034880035
              ],
              [
                0.550496616024588,
                47.644434554968385
              ],
              [
                0.550493477089568,
                47.644438033404995
              ],
              [
                0.550413736049123,
                47.6445064777794
              ],
              [
                0.550413736049123,
                47.6445064777794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07972284290881775,
          "ground": "gnd"
        },
        "24_LVBranch303177": {
          "bus1": "24_LVBus288074",
          "bus2": "24_LVBus288077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551728671211158,
                47.644112230676235
              ],
              [
                0.551728671211158,
                47.644112230676235
              ],
              [
                0.551690395058771,
                47.644198262252985
              ],
              [
                0.55172956219723,
                47.64422236286026
              ],
              [
                0.55176856571408,
                47.64427628470057
              ],
              [
                0.55176856571408,
                47.64427628470057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020641497237520443,
          "ground": "gnd"
        },
        "24_LVBranch430090": {
          "bus1": "24_LVBus288077",
          "bus2": "24_LVBus288078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.55176856571408,
                47.64427628470057
              ],
              [
                0.55176856571408,
                47.64427628470057
              ],
              [
                0.551896690935917,
                47.64425193701464
              ],
              [
                0.552157220004826,
                47.644298940857176
              ],
              [
                0.552218233641512,
                47.64430995375105
              ],
              [
                0.552479900577792,
                47.644327465458495
              ],
              [
                0.55269726367746,
                47.64427682206628
              ],
              [
                0.552847213919375,
                47.64416826719008
              ],
              [
                0.552875342405557,
                47.64416709746597
              ],
              [
                0.552875342405557,
                47.64416709746597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09066721544479918,
          "ground": "gnd"
        },
        "24_LVBranch389017": {
          "bus1": "24_MVLV21376_LV",
          "bus2": "24_LVBus288065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550634596480222,
                47.6426214282266
              ],
              [
                0.55061725257644,
                47.64262810710805
              ],
              [
                0.55061725257644,
                47.64262810710805
              ],
              [
                0.550599908970749,
                47.64263477699483
              ],
              [
                0.550432297032177,
                47.642699289082316
              ],
              [
                0.550432297032177,
                47.642699289082316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015992922746159995,
          "ground": "gnd"
        },
        "24_LVBranch296399": {
          "bus1": "24_LVBus288065",
          "bus2": "24_LVBus288066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550432297032177,
                47.642699289082316
              ],
              [
                0.550432297032177,
                47.642699289082316
              ],
              [
                0.550384967307799,
                47.64268282663606
              ],
              [
                0.550216860071085,
                47.64262433802632
              ],
              [
                0.550140082967406,
                47.64259762556066
              ],
              [
                0.549970818123365,
                47.64253874093465
              ],
              [
                0.549887988374174,
                47.642509929011666
              ],
              [
                0.549517815463219,
                47.642381146172376
              ],
              [
                0.549517815463219,
                47.642381146172376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07728357862193662,
          "ground": "gnd"
        },
        "24_LVBranch208607": {
          "bus1": "24_LVBus288066",
          "bus2": "24_LVBus288069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549517815463219,
                47.642381146172376
              ],
              [
                0.549517815463219,
                47.642381146172376
              ],
              [
                0.549218417251825,
                47.642305954830306
              ],
              [
                0.548968917373148,
                47.64224328875991
              ],
              [
                0.548890943130914,
                47.64222370035547
              ],
              [
                0.548881597317194,
                47.64222135243303
              ],
              [
                0.548872251504298,
                47.64221900450984
              ],
              [
                0.548806738004504,
                47.64220255860207
              ],
              [
                0.548785195207181,
                47.64219714413914
              ],
              [
                0.548785195207181,
                47.64219714413914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05872743218210508,
          "ground": "gnd"
        },
        "24_LVBranch182729": {
          "bus1": "24_LVBus288069",
          "bus2": "24_LVBus288070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.548785195207181,
                47.64219714413914
              ],
              [
                0.548785195207181,
                47.64219714413914
              ],
              [
                0.54855934746273,
                47.642065018178954
              ],
              [
                0.54825503041767,
                47.64183200177445
              ],
              [
                0.548253123039967,
                47.641830532965905
              ],
              [
                0.548175779067758,
                47.641771305626165
              ],
              [
                0.548133693803268,
                47.64173908886888
              ],
              [
                0.548115743740924,
                47.6417127764148
              ],
              [
                0.547993164273028,
                47.641533071740675
              ],
              [
                0.547987595398648,
                47.641524907068074
              ],
              [
                0.547948600929586,
                47.64146772717109
              ],
              [
                0.547854615068244,
                47.64132994581487
              ],
              [
                0.547854615068244,
                47.64132994581487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12086968621363382,
          "ground": "gnd"
        },
        "24_LVBranch207950": {
          "bus1": "24_LVBus288066",
          "bus2": "24_LVBus288067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549517815463219,
                47.642381146172376
              ],
              [
                0.549517815463219,
                47.642381146172376
              ],
              [
                0.550517823212939,
                47.64075013572503
              ],
              [
                0.550517823212939,
                47.64075013572503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19629278729486743,
          "ground": "gnd"
        },
        "24_LVBranch012735": {
          "bus1": "24_LVBus288067",
          "bus2": "24_LVBus288068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.550517823212939,
                47.64075013572503
              ],
              [
                0.550517823212939,
                47.64075013572503
              ],
              [
                0.550629706568784,
                47.6405672802642
              ],
              [
                0.550933351183434,
                47.6400709777073
              ],
              [
                0.550933351183434,
                47.6400709777073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08171195334569151,
          "ground": "gnd"
        },
        "24_119157": {
          "bus1": "24_MVBus10924",
          "bus2": "24_MVBus10925",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552746611951351,
                47.64323858808696
              ],
              [
                0.553675569509999,
                47.64332481457924
              ],
              [
                0.554672103890227,
                47.64337133301963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14551189139478873,
          "ground": "gnd"
        },
        "24_17779": {
          "bus1": "24_MVBus10925",
          "bus2": "24_MVBus10927",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554672103890227,
                47.64337133301963
              ],
              [
                0.554672103890227,
                47.64337133301963
              ],
              [
                0.554374978983875,
                47.64382736760839
              ],
              [
                0.554036271891547,
                47.64575434668958
              ],
              [
                0.554036271891547,
                47.64575434668958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27115520541610555,
          "ground": "gnd"
        },
        "24_175222": {
          "bus1": "24_MVBus10927",
          "bus2": "24_MVLV36253",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554036271891547,
                47.64575434668958
              ],
              [
                0.554036271891547,
                47.64575434668958
              ],
              [
                0.554048832582186,
                47.64575731926696
              ],
              [
                0.554031237838653,
                47.645791281491185
              ],
              [
                0.554017934589719,
                47.64579099650348
              ],
              [
                0.553955615701402,
                47.645737509626265
              ],
              [
                0.553382071415865,
                47.64539109658359
              ],
              [
                0.55328608491738,
                47.64532891489102
              ],
              [
                0.553320623599306,
                47.64530456919164
              ],
              [
                0.553331839876063,
                47.645286919005706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0851068289400669,
          "ground": "gnd"
        },
        "24_LVBranch376740": {
          "bus1": "24_MVLV36253_LV",
          "bus2": "24_LVBus288150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.553331839876063,
                47.645286919005706
              ],
              [
                0.553306213245461,
                47.64529523454744
              ],
              [
                0.553306213245461,
                47.64529523454744
              ],
              [
                0.553264774806218,
                47.645324449502915
              ],
              [
                0.553173492006787,
                47.64526531775425
              ],
              [
                0.55319191333226,
                47.64525233940837
              ],
              [
                0.5531883108281705,
                47.64525000349538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015999616356835226,
          "ground": "gnd"
        },
        "24_LVBranch577942": {
          "bus1": "24_LVBus288150",
          "bus2": "24_LVBus843374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.5531883108281705,
                47.64525000349538
              ],
              [
                0.553184708324081,
                47.64524766758238
              ],
              [
                0.553166286998466,
                47.64526064592725
              ],
              [
                0.552700299999231,
                47.64495877537972
              ],
              [
                0.552658848183562,
                47.64498798991936
              ],
              [
                0.552625671285711,
                47.64497298718778
              ],
              [
                0.552619874490731,
                47.64498108512698
              ],
              [
                0.5526153775505049,
                47.64497961713452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0589999973216994,
          "ground": "gnd"
        },
        "24_LVBranch712343": {
          "bus1": "24_LVBus843374",
          "bus2": "24_LVBus843571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.5526153775505049,
                47.64497961713452
              ],
              [
                0.552610880610279,
                47.644978149142055
              ],
              [
                0.552616677406307,
                47.64497005120336
              ],
              [
                0.552588734423404,
                47.64496093160239
              ],
              [
                0.552580609966743,
                47.64495826986086
              ],
              [
                0.552572735299149,
                47.64495570191884
              ],
              [
                0.552454485340158,
                47.64491709076187
              ],
              [
                0.55231913027845,
                47.64487289091367
              ],
              [
                0.552274140871347,
                47.644860792581014
              ],
              [
                0.552216221863303,
                47.644845220974354
              ],
              [
                0.552161475795169,
                47.64483347662459
              ],
              [
                0.55212340975881,
                47.644825317076084
              ],
              [
                0.552021927198538,
                47.64480355263276
              ],
              [
                0.552021927198538,
                47.64480355263276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04946749112560851,
          "ground": "gnd"
        },
        "24_LVBranch635677": {
          "bus1": "24_LVBus843571",
          "bus2": "24_LVBus843573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552021927198538,
                47.64480355263276
              ],
              [
                0.552021927198538,
                47.64480355263276
              ],
              [
                0.552006703160542,
                47.644795069001674
              ],
              [
                0.551899089916841,
                47.6447350916974
              ],
              [
                0.551888626692486,
                47.64472953307461
              ],
              [
                0.551863496988673,
                47.644724648910625
              ],
              [
                0.551810822291406,
                47.64471386284849
              ],
              [
                0.551803682554775,
                47.64471240372422
              ],
              [
                0.551768394238009,
                47.64470517737407
              ],
              [
                0.551748971802703,
                47.644701199515126
              ],
              [
                0.551730184113929,
                47.64469734835602
              ],
              [
                0.551720783617713,
                47.644695422673166
              ],
              [
                0.551707125894788,
                47.64469262191999
              ],
              [
                0.551700832286989,
                47.644691337721596
              ],
              [
                0.55164854110232,
                47.64468062944704
              ],
              [
                0.551641031233667,
                47.644679092655856
              ],
              [
                0.551631630743915,
                47.64467716696571
              ],
              [
                0.551622230254837,
                47.64467524127494
              ],
              [
                0.55156459746374,
                47.644663443311096
              ],
              [
                0.551510323179019,
                47.6446523266605
              ],
              [
                0.551507004615246,
                47.64465164593168
              ],
              [
                0.551500922698725,
                47.644650400959804
              ],
              [
                0.551482121740169,
                47.6446465495563
              ],
              [
                0.551449967002843,
                47.64463996501016
              ],
              [
                0.55136695037148,
                47.64462451131897
              ],
              [
                0.551302151080347,
                47.64461245020915
              ],
              [
                0.551292691647966,
                47.64461069452153
              ],
              [
                0.551273904024182,
                47.64460684328871
              ],
              [
                0.551267227293791,
                47.644605472212206
              ],
              [
                0.551254887180278,
                47.6446026826471
              ],
              [
                0.551193952313441,
                47.64458892649533
              ],
              [
                0.551198495051716,
                47.64455794897593
              ],
              [
                0.551198495051716,
                47.64455794897593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07091684782367169,
          "ground": "gnd"
        },
        "24_LVBranch498034": {
          "bus1": "24_LVBus843573",
          "bus2": "24_LVBus843574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.551198495051716,
                47.64455794897593
              ],
              [
                0.551198495051716,
                47.64455794897593
              ],
              [
                0.551130685171405,
                47.64454515778157
              ],
              [
                0.551130050248286,
                47.64456404090851
              ],
              [
                0.551092492084517,
                47.64457246057299
              ],
              [
                0.551050851506032,
                47.64458351649487
              ],
              [
                0.550980781907858,
                47.64460585824741
              ],
              [
                0.550937814047577,
                47.64461956573209
              ],
              [
                0.550807720985374,
                47.644648155532714
              ],
              [
                0.550771735202579,
                47.64464940196489
              ],
              [
                0.550739952806051,
                47.64464441534195
              ],
              [
                0.550527890242267,
                47.64455953065236
              ],
              [
                0.550519815851827,
                47.64455578094356
              ],
              [
                0.550511741764985,
                47.64455202224225
              ],
              [
                0.550456912697236,
                47.644526537978045
              ],
              [
                0.550464443733806,
                47.644519132540275
              ],
              [
                0.550464443733806,
                47.644519132540275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06454432744613625,
          "ground": "gnd"
        },
        "24_LVBranch416772": {
          "bus1": "24_LVBus843571",
          "bus2": "24_LVBus843572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552021927198538,
                47.64480355263276
              ],
              [
                0.552021927198538,
                47.64480355263276
              ],
              [
                0.55213474979965,
                47.644655041469406
              ],
              [
                0.552136291889484,
                47.6446487675196
              ],
              [
                0.552133872495141,
                47.64464153309036
              ],
              [
                0.552127518640954,
                47.64463768395713
              ],
              [
                0.552124739831601,
                47.64463599491605
              ],
              [
                0.552124739831601,
                47.64463599491605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021014589829694116,
          "ground": "gnd"
        },
        "24_LVBranch654464": {
          "bus1": "24_MVLV36253_LV",
          "bus2": "24_LVBus288148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.553331839876063,
                47.645286919005706
              ],
              [
                0.553313418270757,
                47.64529990636572
              ],
              [
                0.553313418270757,
                47.64529990636572
              ],
              [
                0.553271979831838,
                47.645329121323755
              ],
              [
                0.553375262687186,
                47.64539603022297
              ],
              [
                0.553643192291389,
                47.64555785979497
              ],
              [
                0.553665375035484,
                47.64554109752533
              ],
              [
                0.5536690936999304,
                47.64554334523831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04474952597623261,
          "ground": "gnd"
        },
        "24_LVBranch477810": {
          "bus1": "24_LVBus288148",
          "bus2": "24_LVBus843049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.5536690936999304,
                47.64554334523831
              ],
              [
                0.553672812364377,
                47.64554559295129
              ],
              [
                0.553650642926664,
                47.64556235542639
              ],
              [
                0.553948350329452,
                47.64574216639707
              ],
              [
                0.554075963782287,
                47.645851713800106
              ],
              [
                0.554002753970207,
                47.64589065291508
              ],
              [
                0.554002753970207,
                47.64589065291508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055000945703832106,
          "ground": "gnd"
        },
        "24_LVBranch250205": {
          "bus1": "24_LVBus843049",
          "bus2": "24_LVBus843050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554002753970207,
                47.64589065291508
              ],
              [
                0.554002753970207,
                47.64589065291508
              ],
              [
                0.554014201573317,
                47.64589942022703
              ],
              [
                0.554502789993485,
                47.64627366741904
              ],
              [
                0.555271606414893,
                47.64643098104308
              ],
              [
                0.555271606414893,
                47.64643098104308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11714296487127186,
          "ground": "gnd"
        },
        "24_LVBranch077735": {
          "bus1": "24_LVBus843050",
          "bus2": "24_LVBus843051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555271606414893,
                47.64643098104308
              ],
              [
                0.555271606414893,
                47.64643098104308
              ],
              [
                0.556220627839016,
                47.646574127240946
              ],
              [
                0.556668956935783,
                47.6470741323118
              ],
              [
                0.55667584831907,
                47.64708182196074
              ],
              [
                0.556875869571355,
                47.64730490516904
              ],
              [
                0.556998476861321,
                47.647442558800044
              ],
              [
                0.556998476861321,
                47.647442558800044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18592270704863456,
          "ground": "gnd"
        },
        "24_119163": {
          "bus1": "24_MVBus10925",
          "bus2": "24_MVBus10926",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.554672103890227,
                47.64337133301963
              ],
              [
                0.554672103890227,
                47.64337133301963
              ],
              [
                0.555771124387907,
                47.64350020268403
              ],
              [
                0.555771124387907,
                47.64350020268403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08381215797083935,
          "ground": "gnd"
        },
        "24_168431": {
          "bus1": "24_MVBus10926",
          "bus2": "24_MVLV48124",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555771124387907,
                47.64350020268403
              ],
              [
                0.555771124387907,
                47.64350020268403
              ],
              [
                0.555768241527047,
                47.643521462468506
              ],
              [
                0.555904650862933,
                47.64355087507849
              ],
              [
                0.555875581679174,
                47.64359916431526
              ],
              [
                0.555866432637354,
                47.64361435435499
              ],
              [
                0.555849105462822,
                47.6436217360003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020751883883953666,
          "ground": "gnd"
        },
        "24_185994": {
          "bus1": "24_MVLV48124",
          "bus2": "24_MVBus10939",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555849105462822,
                47.6436217360003
              ],
              [
                0.555873589601259,
                47.64361609238968
              ],
              [
                0.555880791527457,
                47.64360418326791
              ],
              [
                0.555914872130317,
                47.6435477749023
              ],
              [
                0.55577871314988,
                47.6435180422623
              ],
              [
                0.555786948275003,
                47.64350192057276
              ],
              [
                0.555786948275003,
                47.64350192057276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020852517946120742,
          "ground": "gnd"
        },
        "24_52423": {
          "bus1": "24_MVBus10939",
          "bus2": "24_MVBus10940",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555786948275003,
                47.64350192057276
              ],
              [
                0.555786948275003,
                47.64350192057276
              ],
              [
                0.561412958569583,
                47.64435178423386
              ],
              [
                0.565067315172404,
                47.64542426896978
              ],
              [
                0.565755024669476,
                47.64556070036509
              ],
              [
                0.567124040123933,
                47.64562653227188
              ],
              [
                0.567124040123933,
                47.64562653227188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8894772528780757,
          "ground": "gnd"
        },
        "24_98528": {
          "bus1": "24_MVBus10940",
          "bus2": "24_MVBus10944",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.567124040123933,
                47.64562653227188
              ],
              [
                0.567459865659591,
                47.645616979771
              ],
              [
                0.568042016343733,
                47.64561661743282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06899449646677758,
          "ground": "gnd"
        },
        "24_98491": {
          "bus1": "24_MVBus10944",
          "bus2": "24_MVLV04759",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568042016343733,
                47.64561661743282
              ],
              [
                0.568042016343733,
                47.64561661743282
              ],
              [
                0.571463586703207,
                47.645638534303025
              ],
              [
                0.574488915573737,
                47.64496849211825
              ],
              [
                0.575127325674011,
                47.64521707214704
              ],
              [
                0.575145344999649,
                47.6452228691027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5516570795900069,
          "ground": "gnd"
        },
        "24_LVBranch079996": {
          "bus1": "24_MVLV04759_LV",
          "bus2": "24_LVBus288030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.575145344999649,
                47.6452228691027
              ],
              [
                0.57516297416499,
                47.645229190939226
              ],
              [
                0.57516297416499,
                47.645229190939226
              ],
              [
                0.577708063168892,
                47.64614225888621
              ],
              [
                0.577789751735733,
                47.646171564184186
              ],
              [
                0.577789751735733,
                47.646171564184186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22345036756290798,
          "ground": "gnd"
        },
        "24_189196": {
          "bus1": "24_MVBus10944",
          "bus2": "24_MVLV09420",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568042016343733,
                47.64561661743282
              ],
              [
                0.568042016343733,
                47.64561661743282
              ],
              [
                0.568048941824205,
                47.64560094283251
              ],
              [
                0.568195892148459,
                47.645596008384814
              ],
              [
                0.568274349351894,
                47.64559184906067
              ],
              [
                0.568368581334093,
                47.64559970616341
              ],
              [
                0.568456246823278,
                47.64561286123883
              ],
              [
                0.568504855512521,
                47.645656721187216
              ],
              [
                0.568561151284785,
                47.645765185404706
              ],
              [
                0.568610072960872,
                47.64583363766902
              ],
              [
                0.568762084099967,
                47.6460373917478
              ],
              [
                0.568821019456658,
                47.64614177552934
              ],
              [
                0.568844926271544,
                47.64620264998238
              ],
              [
                0.568856317152,
                47.64626318114156
              ],
              [
                0.568845311664395,
                47.646363424372815
              ],
              [
                0.568835295462744,
                47.64641235727254
              ],
              [
                0.568814043535993,
                47.646489269526285
              ],
              [
                0.56877665609211,
                47.64649301026273
              ],
              [
                0.568756503495192,
                47.64649611345846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13977773258954324,
          "ground": "gnd"
        },
        "24_LVBranch370429": {
          "bus1": "24_MVLV09420_LV",
          "bus2": "24_LVBus288052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568756503495192,
                47.64649611345846
              ],
              [
                0.568774708553881,
                47.646505521846706
              ],
              [
                0.568774708553881,
                47.646505521846706
              ],
              [
                0.568801071464793,
                47.64652021832738
              ],
              [
                0.56878150232545,
                47.646551381672936
              ],
              [
                0.56864869875866,
                47.646857466964164
              ],
              [
                0.568643219620612,
                47.64687008676729
              ],
              [
                0.56861724038088,
                47.646872651489566
              ],
              [
                0.56861724038088,
                47.646872651489566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04523075164265413,
          "ground": "gnd"
        },
        "24_LVBranch395773": {
          "bus1": "24_LVBus288052",
          "bus2": "24_LVBus288053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56861724038088,
                47.646872651489566
              ],
              [
                0.56861724038088,
                47.646872651489566
              ],
              [
                0.56864348902897,
                47.646887985019376
              ],
              [
                0.56862607795047,
                47.64691270363901
              ],
              [
                0.568590742216794,
                47.64696476905023
              ],
              [
                0.568568015815858,
                47.646987589508356
              ],
              [
                0.568542312609235,
                47.647008250491425
              ],
              [
                0.568470862207908,
                47.64704820595228
              ],
              [
                0.56838672004924,
                47.64708029423875
              ],
              [
                0.568240600443452,
                47.64712252335816
              ],
              [
                0.568082234689473,
                47.64716788570598
              ],
              [
                0.568043673275587,
                47.64718167550065
              ],
              [
                0.567985343870153,
                47.64720499774301
              ],
              [
                0.567923837210115,
                47.64723577474133
              ],
              [
                0.567869768776764,
                47.647271460057354
              ],
              [
                0.567829124167861,
                47.64730501950869
              ],
              [
                0.567806135128559,
                47.64733171334143
              ],
              [
                0.567772952038263,
                47.64739865558803
              ],
              [
                0.567829559845527,
                47.64741423536009
              ],
              [
                0.568080081283078,
                47.64753672080787
              ],
              [
                0.568095958331518,
                47.647544483491394
              ],
              [
                0.568103896857472,
                47.64754836483228
              ],
              [
                0.568108180684055,
                47.647550454233325
              ],
              [
                0.56813483650808,
                47.64754517395732
              ],
              [
                0.56813483650808,
                47.64754517395732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12558961413282416,
          "ground": "gnd"
        },
        "24_LVBranch317539": {
          "bus1": "24_LVBus288053",
          "bus2": "24_LVBus288054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.56813483650808,
                47.64754517395732
              ],
              [
                0.56813483650808,
                47.64754517395732
              ],
              [
                0.568137894157618,
                47.647562493865884
              ],
              [
                0.568331047881144,
                47.64763827747937
              ],
              [
                0.568579007682866,
                47.64771301410919
              ],
              [
                0.56868594366443,
                47.647736484218875
              ],
              [
                0.568792353884608,
                47.64772256554856
              ],
              [
                0.568792353884608,
                47.64772256554856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05570968344205568,
          "ground": "gnd"
        },
        "24_LVBranch212026": {
          "bus1": "24_LVBus288054",
          "bus2": "24_LVBus288055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568792353884608,
                47.64772256554856
              ],
              [
                0.568792353884608,
                47.64772256554856
              ],
              [
                0.571968735709514,
                47.64845915557408
              ],
              [
                0.573582749386114,
                47.64907696828638
              ],
              [
                0.573586537403929,
                47.64907796137854
              ],
              [
                0.573588952853945,
                47.64907859178466
              ],
              [
                0.573588952853945,
                47.64907859178466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39217286010544355,
          "ground": "gnd"
        },
        "24_LVBranch606077": {
          "bus1": "24_MVLV09420_LV",
          "bus2": "24_LVBus288046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568756503495192,
                47.64649611345846
              ],
              [
                0.568776641799411,
                47.64649903774018
              ],
              [
                0.568776641799411,
                47.64649903774018
              ],
              [
                0.568825685342602,
                47.64650667499208
              ],
              [
                0.568848257473095,
                47.646432094930724
              ],
              [
                0.568808581273717,
                47.64640861326558
              ],
              [
                0.568808581273717,
                47.64640861326558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01620777328808863,
          "ground": "gnd"
        },
        "24_LVBranch303677": {
          "bus1": "24_LVBus288046",
          "bus2": "24_LVBus288047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568808581273717,
                47.64640861326558
              ],
              [
                0.568808581273717,
                47.64640861326558
              ],
              [
                0.568854272534616,
                47.64640297458046
              ],
              [
                0.568863064154278,
                47.64636443207517
              ],
              [
                0.568875822860867,
                47.646264710316785
              ],
              [
                0.568861269608235,
                47.64619959679929
              ],
              [
                0.568838350421696,
                47.64613864740441
              ],
              [
                0.568778177970226,
                47.64603543236312
              ],
              [
                0.568575513835993,
                47.645762444002585
              ],
              [
                0.56852152560111,
                47.64565184672125
              ],
              [
                0.568472724703188,
                47.645606562399024
              ],
              [
                0.568366172210363,
                47.64559009717017
              ],
              [
                0.568273584535265,
                47.645581635321406
              ],
              [
                0.568172373119975,
                47.645587877529195
              ],
              [
                0.568158036023504,
                47.64553789040365
              ],
              [
                0.568179342470343,
                47.64551132383624
              ],
              [
                0.568185637320087,
                47.645424242893995
              ],
              [
                0.568181038573199,
                47.64537964892644
              ],
              [
                0.568173613060966,
                47.64534558291464
              ],
              [
                0.568148627496653,
                47.64533472177293
              ],
              [
                0.568148627496653,
                47.64533472177293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15134995831882608,
          "ground": "gnd"
        },
        "24_LVBranch694546": {
          "bus1": "24_LVBus288047",
          "bus2": "24_LVBus288048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568148627496653,
                47.64533472177293
              ],
              [
                0.568148627496653,
                47.64533472177293
              ],
              [
                0.568168533622145,
                47.6453254163033
              ],
              [
                0.568160540225856,
                47.64526083429524
              ],
              [
                0.568134210962708,
                47.645264338214574
              ],
              [
                0.568134210962708,
                47.645264338214574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011040407420860812,
          "ground": "gnd"
        },
        "24_LVBranch113780": {
          "bus1": "24_LVBus288048",
          "bus2": "24_LVBus288049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568134210962708,
                47.645264338214574
              ],
              [
                0.568134210962708,
                47.645264338214574
              ],
              [
                0.567916668551921,
                47.64380873898594
              ],
              [
                0.567916668551921,
                47.64380873898594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16266180960956453,
          "ground": "gnd"
        },
        "24_LVBranch539950": {
          "bus1": "24_LVBus288049",
          "bus2": "24_LVBus288050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.567916668551921,
                47.64380873898594
              ],
              [
                0.567916668551921,
                47.64380873898594
              ],
              [
                0.567934344366609,
                47.643785643860355
              ],
              [
                0.567933524767868,
                47.64368395212899
              ],
              [
                0.567986919923008,
                47.643642390770026
              ],
              [
                0.567989297969573,
                47.643640537675225
              ],
              [
                0.568003938195803,
                47.643635038626414
              ],
              [
                0.568001070160712,
                47.64363281781494
              ],
              [
                0.568001070160712,
                47.64363281781494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022176074406742918,
          "ground": "gnd"
        },
        "24_119206": {
          "bus1": "24_MVBus10940",
          "bus2": "24_MVBus10941",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.567124040123933,
                47.64562653227188
              ],
              [
                0.567124040123933,
                47.64562653227188
              ],
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.564229864577655,
                47.65029665511218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5629321551998597,
          "ground": "gnd"
        },
        "24_80072": {
          "bus1": "24_MVBus10941",
          "bus2": "24_MVBus10942",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.56560098423354,
                47.65057843443112
              ],
              [
                0.566547112548313,
                47.65095270685027
              ],
              [
                0.567736508422237,
                47.65161856262127
              ],
              [
                0.568725421140809,
                47.65230834650083
              ],
              [
                0.568725421140809,
                47.65230834650083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.412849806832108,
          "ground": "gnd"
        },
        "24_67180": {
          "bus1": "24_MVBus10942",
          "bus2": "24_MVLV86066",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568725421140809,
                47.65230834650083
              ],
              [
                0.568725421140809,
                47.65230834650083
              ],
              [
                0.568932169330581,
                47.652420249614856
              ],
              [
                0.568947759354258,
                47.652428682518796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.019900798795200774,
          "ground": "gnd"
        },
        "24_52419": {
          "bus1": "24_MVBus10942",
          "bus2": "24_MVLV40814",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568725421140809,
                47.65230834650083
              ],
              [
                0.568725421140809,
                47.65230834650083
              ],
              [
                0.568088153827368,
                47.6536262181625
              ],
              [
                0.568081948039205,
                47.65363904277615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15414839358161542,
          "ground": "gnd"
        },
        "24_LVBranch130132": {
          "bus1": "24_MVLV40814_LV",
          "bus2": "24_LVBus288158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568081948039205,
                47.65363904277615
              ],
              [
                0.568079969523739,
                47.65365247149078
              ],
              [
                0.568079969523739,
                47.65365247149078
              ],
              [
                0.568030342079753,
                47.653989122458185
              ],
              [
                0.568030342079753,
                47.653989122458185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037615273186082564,
          "ground": "gnd"
        },
        "24_LVBranch244147": {
          "bus1": "24_LVBus288158",
          "bus2": "24_LVBus288160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568030342079753,
                47.653989122458185
              ],
              [
                0.568030342079753,
                47.653989122458185
              ],
              [
                0.568016862644277,
                47.654393761291836
              ],
              [
                0.568051823428278,
                47.65494308143335
              ],
              [
                0.568051823428278,
                47.65494308143335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10613242677009325,
          "ground": "gnd"
        },
        "24_LVBranch149946": {
          "bus1": "24_LVBus288160",
          "bus2": "24_LVBus288161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568051823428278,
                47.65494308143335
              ],
              [
                0.568051823428278,
                47.65494308143335
              ],
              [
                0.571690198213935,
                47.656678212838194
              ],
              [
                0.571695637944912,
                47.6566808054459
              ],
              [
                0.571695637944912,
                47.6566808054459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33504320133326815,
          "ground": "gnd"
        },
        "24_LVBranch199644": {
          "bus1": "24_LVBus288158",
          "bus2": "24_LVBus288159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.568030342079753,
                47.653989122458185
              ],
              [
                0.568030342079753,
                47.653989122458185
              ],
              [
                0.568023508065154,
                47.6539880288718
              ],
              [
                0.568004436105389,
                47.65398498578368
              ],
              [
                0.567994900126321,
                47.65398346423849
              ],
              [
                0.566977268476568,
                47.653821091552544
              ],
              [
                0.566970792023536,
                47.65382005732577
              ],
              [
                0.566970792023536,
                47.65382005732577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08178612899292473,
          "ground": "gnd"
        },
        "24_188558": {
          "bus1": "24_MVBus10941",
          "bus2": "24_MVLV26056",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.564232042345798,
                47.65028924816512
              ],
              [
                0.564200608010024,
                47.65027968236217
              ],
              [
                0.564201296684765,
                47.6502714160313
              ],
              [
                0.564198213041036,
                47.65026168872036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004350209249865988,
          "ground": "gnd"
        },
        "24_LVBranch307106": {
          "bus1": "24_MVLV26056_LV",
          "bus2": "24_LVBus288129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564198213041036,
                47.65026168872036
              ],
              [
                0.564188789789052,
                47.65026997481415
              ],
              [
                0.564188789789052,
                47.65026997481415
              ],
              [
                0.564170533781003,
                47.65029557954828
              ],
              [
                0.564033426474337,
                47.650250935217805
              ],
              [
                0.564028541439436,
                47.65023096034515
              ],
              [
                0.564028541439436,
                47.65023096034515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016845218709866088,
          "ground": "gnd"
        },
        "24_LVBranch671939": {
          "bus1": "24_LVBus288129",
          "bus2": "24_LVBus288130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564028541439436,
                47.65023096034515
              ],
              [
                0.564028541439436,
                47.65023096034515
              ],
              [
                0.564009529853422,
                47.65025885665213
              ],
              [
                0.56424910199478,
                47.650333384472006
              ],
              [
                0.564276321085754,
                47.650310885245986
              ],
              [
                0.564265734788505,
                47.65026945664115
              ],
              [
                0.564012555848494,
                47.649935719484965
              ],
              [
                0.563979061389904,
                47.64988139131798
              ],
              [
                0.563920773470887,
                47.649786884274334
              ],
              [
                0.563907964859472,
                47.64974982104933
              ],
              [
                0.563889084175397,
                47.64971318702326
              ],
              [
                0.563876132043359,
                47.649659289042695
              ],
              [
                0.563861920698258,
                47.6496167884892
              ],
              [
                0.563857169001623,
                47.649576474415234
              ],
              [
                0.563855390569879,
                47.649535234055314
              ],
              [
                0.563853128171659,
                47.64948256967984
              ],
              [
                0.563861241023205,
                47.64940825586885
              ],
              [
                0.56387428566189,
                47.64932579441045
              ],
              [
                0.56388780579163,
                47.64927574581004
              ],
              [
                0.563889567644864,
                47.649269232179286
              ],
              [
                0.563883955973597,
                47.64926504416865
              ],
              [
                0.563883955973597,
                47.64926504416865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14968709716902848,
          "ground": "gnd"
        },
        "24_LVBranch323472": {
          "bus1": "24_LVBus288129",
          "bus2": "24_LVBus288131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564028541439436,
                47.65023096034515
              ],
              [
                0.564028541439436,
                47.65023096034515
              ],
              [
                0.563993468611447,
                47.650247033167474
              ],
              [
                0.562483361173503,
                47.649710876863054
              ],
              [
                0.562445886183436,
                47.64968766955809
              ],
              [
                0.5624496509474,
                47.649652298555544
              ],
              [
                0.562459368663115,
                47.64964556450111
              ],
              [
                0.562473978950138,
                47.64963545043756
              ],
              [
                0.562473978950138,
                47.64963545043756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14172292722242516,
          "ground": "gnd"
        },
        "24_119199": {
          "bus1": "24_MVBus10941",
          "bus2": "24_MVBus10943",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.564229864577655,
                47.65029665511218
              ],
              [
                0.561405489782281,
                47.6548713625791
              ],
              [
                0.561405489782281,
                47.6548713625791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5511148948261235,
          "ground": "gnd"
        },
        "24_98523": {
          "bus1": "24_MVBus10943",
          "bus2": "24_MVLV87406",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561405489782281,
                47.6548713625791
              ],
              [
                0.561405489782281,
                47.6548713625791
              ],
              [
                0.561386699048367,
                47.65487225419047
              ],
              [
                0.561364687713473,
                47.65487309661914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0014150689020382982,
          "ground": "gnd"
        },
        "24_LVBranch113116": {
          "bus1": "24_MVLV87406_LV",
          "bus2": "24_LVBus288401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561364687713473,
                47.65487309661914
              ],
              [
                0.561343479200238,
                47.654869839882366
              ],
              [
                0.561343479200238,
                47.654869839882366
              ],
              [
                0.561297189476956,
                47.65486326725753
              ],
              [
                0.561297189476956,
                47.65486326725753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0035533199388532903,
          "ground": "gnd"
        },
        "24_LVBranch351494": {
          "bus1": "24_LVBus288401",
          "bus2": "24_LVBus288404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561297189476956,
                47.65486326725753
              ],
              [
                0.561297189476956,
                47.65486326725753
              ],
              [
                0.56127076902393,
                47.65492468804398
              ],
              [
                0.561147222567438,
                47.654907444181106
              ],
              [
                0.560848563929501,
                47.654846186389925
              ],
              [
                0.560472163111567,
                47.65473188400065
              ],
              [
                0.560453709816205,
                47.65475532596345
              ],
              [
                0.56045295898323,
                47.65475627712254
              ],
              [
                0.56045295898323,
                47.65475627712254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07410779788042507,
          "ground": "gnd"
        },
        "24_LVBranch291098": {
          "bus1": "24_LVBus288401",
          "bus2": "24_LVBus288402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561297189476956,
                47.65486326725753
              ],
              [
                0.561297189476956,
                47.65486326725753
              ],
              [
                0.561236049304816,
                47.65464100956505
              ],
              [
                0.561192219761093,
                47.65448164114031
              ],
              [
                0.561190819292773,
                47.65447653670369
              ],
              [
                0.561190819292773,
                47.65447653670369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04373429093271933,
          "ground": "gnd"
        },
        "24_LVBranch087054": {
          "bus1": "24_LVBus288402",
          "bus2": "24_LVBus288403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561190819292773,
                47.65447653670369
              ],
              [
                0.561190819292773,
                47.65447653670369
              ],
              [
                0.561185580763887,
                47.65447670860434
              ],
              [
                0.561175701671395,
                47.65447708852667
              ],
              [
                0.560213585373722,
                47.65451380630265
              ],
              [
                0.560203732883737,
                47.65451418654915
              ],
              [
                0.560193933927154,
                47.65451455861632
              ],
              [
                0.560193894002644,
                47.65451455800626
              ],
              [
                0.560184054820559,
                47.6545149384544
              ],
              [
                0.560177456814831,
                47.65451554836007
              ],
              [
                0.560177456814831,
                47.65451554836007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07625114241586727,
          "ground": "gnd"
        },
        "24_89757": {
          "bus1": "24_MVBus10943",
          "bus2": "24_MVLV86697",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.561405489782281,
                47.6548713625791
              ],
              [
                0.561882581184039,
                47.65680680309646
              ],
              [
                0.562579205013531,
                47.65963253890128
              ],
              [
                0.562581967863005,
                47.659645895912185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5366570408998707,
          "ground": "gnd"
        },
        "24_LVBranch227653": {
          "bus1": "24_MVLV86697_LV",
          "bus2": "24_LVBus288360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.562581967863005,
                47.659645895912185
              ],
              [
                0.56258390282239,
                47.65965932125906
              ],
              [
                0.56258390282239,
                47.65965932125906
              ],
              [
                0.562584552345718,
                47.659663793445084
              ],
              [
                0.562614384049092,
                47.65987130358707
              ],
              [
                0.562614384049092,
                47.65987130358707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02367992883465872,
          "ground": "gnd"
        },
        "24_LVBranch106155": {
          "bus1": "24_LVBus288360",
          "bus2": "24_LVBus288362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.562614384049092,
                47.65987130358707
              ],
              [
                0.562614384049092,
                47.65987130358707
              ],
              [
                0.563495062556503,
                47.659966849076355
              ],
              [
                0.56367584268696,
                47.65998645642586
              ],
              [
                0.56367584268696,
                47.65998645642586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08075231474868391,
          "ground": "gnd"
        },
        "24_LVBranch045573": {
          "bus1": "24_LVBus288360",
          "bus2": "24_LVBus288361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.562614384049092,
                47.65987130358707
              ],
              [
                0.562614384049092,
                47.65987130358707
              ],
              [
                0.562750940759761,
                47.66326986830852
              ],
              [
                0.562758169091446,
                47.66344968382447
              ],
              [
                0.562759787534681,
                47.66349012082572
              ],
              [
                0.562759787534681,
                47.66349012082572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.40250182808667023,
          "ground": "gnd"
        },
        "24_LVBranch629033": {
          "bus1": "24_MVLV48124_LV",
          "bus2": "24_LVBus288189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555849105462822,
                47.6436217360003
              ],
              [
                0.55584258328134,
                47.6436078172941
              ],
              [
                0.55584258328134,
                47.6436078172941
              ],
              [
                0.555852369933976,
                47.64359108061271
              ],
              [
                0.555760412659254,
                47.64356834076787
              ],
              [
                0.55572886768071,
                47.64356183871529
              ],
              [
                0.555721012297928,
                47.64357100284898
              ],
              [
                0.555721012297928,
                47.64357100284898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013013921331196667,
          "ground": "gnd"
        },
        "24_LVBranch269343": {
          "bus1": "24_LVBus288189",
          "bus2": "24_LVBus288190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555721012297928,
                47.64357100284898
              ],
              [
                0.555721012297928,
                47.64357100284898
              ],
              [
                0.555713248495703,
                47.64356989426549
              ],
              [
                0.555229590651364,
                47.64350115277537
              ],
              [
                0.555185776123792,
                47.64349492135378
              ],
              [
                0.555180120058727,
                47.64349407895055
              ],
              [
                0.554782402888328,
                47.6434127709715
              ],
              [
                0.554773015512284,
                47.64341085473038
              ],
              [
                0.554763707667426,
                47.6434089487043
              ],
              [
                0.554763615133273,
                47.643408929292505
              ],
              [
                0.554754214754941,
                47.643407003853866
              ],
              [
                0.554747868607647,
                47.643405701019795
              ],
              [
                0.554747868607647,
                47.643405701019795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07546416989388587,
          "ground": "gnd"
        },
        "24_LVBranch178615": {
          "bus1": "24_LVBus288189",
          "bus2": "24_LVBus288191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555721012297928,
                47.64357100284898
              ],
              [
                0.555721012297928,
                47.64357100284898
              ],
              [
                0.555722862390657,
                47.64357140905338
              ],
              [
                0.555732295210337,
                47.643573559824745
              ],
              [
                0.556213755581745,
                47.64368326305284
              ],
              [
                0.556772240012049,
                47.64380218670017
              ],
              [
                0.556772240012049,
                47.64380218670017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0830680319770502,
          "ground": "gnd"
        },
        "24_LVBranch451894": {
          "bus1": "24_LVBus288191",
          "bus2": "24_LVBus288195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.556772240012049,
                47.64380218670017
              ],
              [
                0.556772240012049,
                47.64380218670017
              ],
              [
                0.55677813630844,
                47.64378752256716
              ],
              [
                0.556757076099101,
                47.64378395230143
              ],
              [
                0.556754572152925,
                47.64379113822732
              ],
              [
                0.556752332720026,
                47.64379758148599
              ],
              [
                0.556750093286573,
                47.6438040247446
              ],
              [
                0.556749253800283,
                47.64380643197458
              ],
              [
                0.556749253800283,
                47.64380643197458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005888516151479893,
          "ground": "gnd"
        },
        "24_LVBranch040881": {
          "bus1": "24_LVBus288191",
          "bus2": "24_LVBus288192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.556772240012049,
                47.64380218670017
              ],
              [
                0.556772240012049,
                47.64380218670017
              ],
              [
                0.556906458680594,
                47.643827489108915
              ],
              [
                0.557093294358585,
                47.64386133401905
              ],
              [
                0.559507753724573,
                47.64429876682591
              ],
              [
                0.559507753724573,
                47.64429876682591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2128257072365645,
          "ground": "gnd"
        },
        "24_LVBranch300257": {
          "bus1": "24_LVBus288192",
          "bus2": "24_LVBus288193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.559507753724573,
                47.64429876682591
              ],
              [
                0.559507753724573,
                47.64429876682591
              ],
              [
                0.559635854438479,
                47.644308057536314
              ],
              [
                0.559630841142052,
                47.644327386536865
              ],
              [
                0.559671275757956,
                47.64434275910781
              ],
              [
                0.559671275757956,
                47.64434275910781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015348086046489589,
          "ground": "gnd"
        },
        "24_LVBranch680266": {
          "bus1": "24_LVBus288193",
          "bus2": "24_LVBus288194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.559671275757956,
                47.64434275910781
              ],
              [
                0.559671275757956,
                47.64434275910781
              ],
              [
                0.559624460246824,
                47.64435496249509
              ],
              [
                0.559474994992899,
                47.64490608452971
              ],
              [
                0.559502359489568,
                47.64498582582623
              ],
              [
                0.559546241298154,
                47.64500998682029
              ],
              [
                0.559550607192376,
                47.64501239268184
              ],
              [
                0.559551173909397,
                47.64501614392652
              ],
              [
                0.559551871708287,
                47.645020751851064
              ],
              [
                0.559552177766464,
                47.645022744776064
              ],
              [
                0.559552841365694,
                47.64502718124261
              ],
              [
                0.559552841365694,
                47.64502718124261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08149656147484148,
          "ground": "gnd"
        },
        "24_LVBranch559875": {
          "bus1": "24_MVLV48124_LV",
          "bus2": "24_LVBus288186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555849105462822,
                47.6436217360003
              ],
              [
                0.555848041370504,
                47.643609403349494
              ],
              [
                0.555848041370504,
                47.643609403349494
              ],
              [
                0.55586023833866,
                47.643588673118
              ],
              [
                0.55576407222064,
                47.643564807194075
              ],
              [
                0.555730620612552,
                47.643557997034534
              ],
              [
                0.555675775491455,
                47.64355160578549
              ],
              [
                0.555665358294972,
                47.6435518150293
              ],
              [
                0.55563723179817,
                47.64355730382269
              ],
              [
                0.555632488049206,
                47.64355982215703
              ],
              [
                0.555629641581638,
                47.643562927352114
              ],
              [
                0.555568587622554,
                47.64366028869842
              ],
              [
                0.555803871599497,
                47.64372768868534
              ],
              [
                0.555815844095236,
                47.64373111989134
              ],
              [
                0.555835372169505,
                47.64373670908361
              ],
              [
                0.555843407120317,
                47.64373965711936
              ],
              [
                0.555851188212604,
                47.6437442206535
              ],
              [
                0.555857587422783,
                47.64374950073692
              ],
              [
                0.555862045619684,
                47.643755497800015
              ],
              [
                0.55589046449378,
                47.64379925182876
              ],
              [
                0.555890476894644,
                47.643799279008576
              ],
              [
                0.555919604739039,
                47.64384412348254
              ],
              [
                0.555924645865556,
                47.64384901389494
              ],
              [
                0.555931634040802,
                47.64385300748626
              ],
              [
                0.555940848680129,
                47.643856108536696
              ],
              [
                0.55595441580011,
                47.64386002298408
              ],
              [
                0.556261840099639,
                47.643947294085194
              ],
              [
                0.556267767367488,
                47.64394997589505
              ],
              [
                0.556271773256107,
                47.643953186063804
              ],
              [
                0.556274408978598,
                47.643956366248695
              ],
              [
                0.55627506630251,
                47.6439613784263
              ],
              [
                0.556274129816038,
                47.64396469282379
              ],
              [
                0.556247472173189,
                47.64400816091755
              ],
              [
                0.556282770675773,
                47.6440218366264
              ],
              [
                0.556288474129794,
                47.64402404718376
              ],
              [
                0.55629073434327,
                47.64402492748365
              ],
              [
                0.55629073434327,
                47.64402492748365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1076909243207419,
          "ground": "gnd"
        },
        "24_LVBranch425006": {
          "bus1": "24_LVBus288186",
          "bus2": "24_LVBus288187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.55629073434327,
                47.64402492748365
              ],
              [
                0.55629073434327,
                47.64402492748365
              ],
              [
                0.556243131340992,
                47.64401494083943
              ],
              [
                0.556082535712452,
                47.64427405694539
              ],
              [
                0.555995249794615,
                47.6444148840578
              ],
              [
                0.555990102340817,
                47.64442110282061
              ],
              [
                0.555982859902412,
                47.64442468947216
              ],
              [
                0.555972393727616,
                47.64442675129488
              ],
              [
                0.555963092147924,
                47.6444262399374
              ],
              [
                0.555853475121848,
                47.64439494378515
              ],
              [
                0.555521101875471,
                47.64429098750703
              ],
              [
                0.555519954543036,
                47.64429066404144
              ],
              [
                0.555269850949693,
                47.64422050836225
              ],
              [
                0.555262844375591,
                47.644217063242394
              ],
              [
                0.555260785298612,
                47.64421296522193
              ],
              [
                0.555262038673525,
                47.644208540109986
              ],
              [
                0.555281187819342,
                47.64417661675583
              ],
              [
                0.555284561601895,
                47.64417565184508
              ],
              [
                0.555292041005751,
                47.64417770074034
              ],
              [
                0.555295219896681,
                47.64417857714571
              ],
              [
                0.555295219896681,
                47.64417857714571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11844467816894073,
          "ground": "gnd"
        },
        "24_LVBranch320363": {
          "bus1": "24_MVLV48124_LV",
          "bus2": "24_LVBus288184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.555849105462822,
                47.6436217360003
              ],
              [
                0.555854561481869,
                47.64361107764858
              ],
              [
                0.555854561481869,
                47.64361107764858
              ],
              [
                0.555869093454554,
                47.64358621776371
              ],
              [
                0.555766527924573,
                47.64356104825332
              ],
              [
                0.555732793889265,
                47.64355432373318
              ],
              [
                0.555676860743704,
                47.64354782584787
              ],
              [
                0.555664660622897,
                47.643548007772964
              ],
              [
                0.555633926906402,
                47.643553834473785
              ],
              [
                0.555628767674035,
                47.64355643640758
              ],
              [
                0.555624114492173,
                47.643560620500786
              ],
              [
                0.555552735289341,
                47.64367569087902
              ],
              [
                0.555548462555635,
                47.643680438588284
              ],
              [
                0.555517991860768,
                47.64370699746151
              ],
              [
                0.555466827830938,
                47.64375397638921
              ],
              [
                0.555457597921551,
                47.64376244469685
              ],
              [
                0.555454173137516,
                47.643767709206564
              ],
              [
                0.555452882379088,
                47.64376967767575
              ],
              [
                0.55523603616607,
                47.6441201458427
              ],
              [
                0.555171950109985,
                47.64422372214112
              ],
              [
                0.555169673844811,
                47.64422609834291
              ],
              [
                0.555164416698,
                47.64422685445272
              ],
              [
                0.555160087795012,
                47.6442261313534
              ],
              [
                0.554865697645948,
                47.644142394891006
              ],
              [
                0.554863843798257,
                47.64414051317297
              ],
              [
                0.554865585980351,
                47.64413739106846
              ],
              [
                0.554865585980351,
                47.64413739106846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12961203872960705,
          "ground": "gnd"
        },
        "24_80018": {
          "bus1": "24_MVBus10921",
          "bus2": "24_MVLV90860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546245617140141,
                47.639676213600445
              ],
              [
                0.546390882543371,
                47.63985709753823
              ],
              [
                0.547440073934352,
                47.640628251430726
              ],
              [
                0.547454686411535,
                47.64063744601886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13935950534680014,
          "ground": "gnd"
        },
        "24_LVBranch012749": {
          "bus1": "24_MVLV90860_LV",
          "bus2": "24_LVBus288432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547454686411535,
                47.64063744601886
              ],
              [
                0.547462656037872,
                47.6406498131208
              ],
              [
                0.547462656037872,
                47.6406498131208
              ],
              [
                0.547517937997055,
                47.64073558333225
              ],
              [
                0.547517937997055,
                47.64073558333225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010401690403593039,
          "ground": "gnd"
        },
        "24_LVBranch113148": {
          "bus1": "24_LVBus288432",
          "bus2": "24_LVBus288433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547517937997055,
                47.64073558333225
              ],
              [
                0.547517937997055,
                47.64073558333225
              ],
              [
                0.547606466375315,
                47.64087369486428
              ],
              [
                0.547606466375315,
                47.64087369486428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01673466946356831,
          "ground": "gnd"
        },
        "24_LVBranch291135": {
          "bus1": "24_LVBus288433",
          "bus2": "24_LVBus288434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547606466375315,
                47.64087369486428
              ],
              [
                0.547606466375315,
                47.64087369486428
              ],
              [
                0.547404848253092,
                47.64073384244757
              ],
              [
                0.547404848253092,
                47.64073384244757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021709466561556316,
          "ground": "gnd"
        },
        "24_LVBranch049525": {
          "bus1": "24_LVBus288434",
          "bus2": "24_LVBus288435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547404848253092,
                47.64073384244757
              ],
              [
                0.547404848253092,
                47.64073384244757
              ],
              [
                0.547321111719253,
                47.64067596452353
              ],
              [
                0.547135010253525,
                47.64054735336933
              ],
              [
                0.547008085680046,
                47.64045963415628
              ],
              [
                0.547008085680046,
                47.64045963415628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04264190757036464,
          "ground": "gnd"
        },
        "24_LVBranch278642": {
          "bus1": "24_LVBus288435",
          "bus2": "24_LVBus288436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547008085680046,
                47.64045963415628
              ],
              [
                0.547008085680046,
                47.64045963415628
              ],
              [
                0.546375615778605,
                47.64001224333306
              ],
              [
                0.546371013294362,
                47.64000898762898
              ],
              [
                0.546371013294362,
                47.64000898762898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06929729044321442,
          "ground": "gnd"
        },
        "24_LVBranch217939": {
          "bus1": "24_LVBus288436",
          "bus2": "24_LVBus288437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546371013294362,
                47.64000898762898
              ],
              [
                0.546371013294362,
                47.64000898762898
              ],
              [
                0.546239214879565,
                47.639575118688136
              ],
              [
                0.545904280889791,
                47.63962432536305
              ],
              [
                0.545463315117547,
                47.63968911661352
              ],
              [
                0.545463315117547,
                47.63968911661352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10891079745016505,
          "ground": "gnd"
        },
        "24_LVBranch251122": {
          "bus1": "24_LVBus288433",
          "bus2": "24_LVBus288438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547606466375315,
                47.64087369486428
              ],
              [
                0.547606466375315,
                47.64087369486428
              ],
              [
                0.547651136450371,
                47.64093900525126
              ],
              [
                0.547874353407912,
                47.6413628353857
              ],
              [
                0.547874353407912,
                47.6413628353857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05801859240736522,
          "ground": "gnd"
        },
        "24_LVBranch181082": {
          "bus1": "24_LVBus288438",
          "bus2": "24_LVBus288439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547874353407912,
                47.6413628353857
              ],
              [
                0.547874353407912,
                47.6413628353857
              ],
              [
                0.547047612829847,
                47.64165679498484
              ],
              [
                0.54698017921916,
                47.64168274657335
              ],
              [
                0.546501847076535,
                47.64181894861795
              ],
              [
                0.546501847076535,
                47.64181894861795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.115028084873951,
          "ground": "gnd"
        },
        "24_LVBranch368394": {
          "bus1": "24_LVBus288439",
          "bus2": "24_LVBus288442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546501847076535,
                47.64181894861795
              ],
              [
                0.546501847076535,
                47.64181894861795
              ],
              [
                0.54648028308,
                47.6418224670501
              ],
              [
                0.546466872656979,
                47.641817888139485
              ],
              [
                0.546460792459392,
                47.641815815232576
              ],
              [
                0.546456509584469,
                47.641807022534366
              ],
              [
                0.546456509584469,
                47.641807022534366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004336768776551124,
          "ground": "gnd"
        },
        "24_LVBranch298852": {
          "bus1": "24_LVBus288442",
          "bus2": "24_LVBus288443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546456509584469,
                47.641807022534366
              ],
              [
                0.546456509584469,
                47.641807022534366
              ],
              [
                0.546447996730405,
                47.64181195652122
              ],
              [
                0.546069669143664,
                47.64170865928822
              ],
              [
                0.546010422210942,
                47.641759864037276
              ],
              [
                0.545947886940451,
                47.641735671293375
              ],
              [
                0.545937597747283,
                47.6417316981992
              ],
              [
                0.545937597747283,
                47.6417316981992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04503459342887047,
          "ground": "gnd"
        },
        "24_LVBranch000313": {
          "bus1": "24_LVBus288439",
          "bus2": "24_LVBus288440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546501847076535,
                47.64181894861795
              ],
              [
                0.546501847076535,
                47.64181894861795
              ],
              [
                0.546118357170737,
                47.64197535879121
              ],
              [
                0.546118357170737,
                47.64197535879121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0336564355158182,
          "ground": "gnd"
        },
        "24_LVBranch261075": {
          "bus1": "24_LVBus288440",
          "bus2": "24_LVBus288441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.546118357170737,
                47.64197535879121
              ],
              [
                0.546118357170737,
                47.64197535879121
              ],
              [
                0.545788424518521,
                47.64228515781592
              ],
              [
                0.545682168446961,
                47.642372389321174
              ],
              [
                0.54564205371229,
                47.642405319637206
              ],
              [
                0.545639876944962,
                47.642407103414875
              ],
              [
                0.54563782325916,
                47.64240879012603
              ],
              [
                0.54563782325916,
                47.64240879012603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06024305893381042,
          "ground": "gnd"
        },
        "24_52436": {
          "bus1": "24_MVBus10920",
          "bus2": "24_MVLV70262",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540413630873056,
                47.64065189941983
              ],
              [
                0.541225955706768,
                47.64025424840529
              ],
              [
                0.541721879649593,
                47.6400942016433
              ],
              [
                0.541739696356204,
                47.64008811616085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11666545278430776,
          "ground": "gnd"
        },
        "24_LVBranch121695": {
          "bus1": "24_MVLV70262_LV",
          "bus2": "24_LVBus288291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.541739696356204,
                47.64008811616085
              ],
              [
                0.541759653094293,
                47.64008842435577
              ],
              [
                0.541759653094293,
                47.64008842435577
              ],
              [
                0.541909328637384,
                47.640090735708434
              ],
              [
                0.541925959254091,
                47.64009099251358
              ],
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542059004193476,
                47.640093046868536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022499985653040455,
          "ground": "gnd"
        },
        "24_LVBranch285789": {
          "bus1": "24_LVBus288291",
          "bus2": "24_LVBus288295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542624442989066,
                47.64012666986747
              ],
              [
                0.542634326960604,
                47.64012725427121
              ],
              [
                0.542643644306664,
                47.64012963825425
              ],
              [
                0.54302207862568,
                47.64022649801217
              ],
              [
                0.54302207862568,
                47.64022649801217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07455452139164752,
          "ground": "gnd"
        },
        "24_LVBranch082924": {
          "bus1": "24_LVBus288291",
          "bus2": "24_LVBus288296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542016272372935,
                47.639926875700795
              ],
              [
                0.541677229858888,
                47.63950549997269
              ],
              [
                0.541536397732856,
                47.6393723516131
              ],
              [
                0.5415249820639,
                47.639361559244755
              ],
              [
                0.54151926757901,
                47.63935616295747
              ],
              [
                0.54150950319814,
                47.63934692552308
              ],
              [
                0.540941989161009,
                47.638810396826486
              ],
              [
                0.540941989161009,
                47.638810396826486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1670828243545825,
          "ground": "gnd"
        },
        "24_LVBranch261397": {
          "bus1": "24_LVBus288296",
          "bus2": "24_LVBus288297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540941989161009,
                47.638810396826486
              ],
              [
                0.540941989161009,
                47.638810396826486
              ],
              [
                0.540873111784421,
                47.63843579139517
              ],
              [
                0.540873111784421,
                47.63843579139517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04197022737366342,
          "ground": "gnd"
        },
        "24_LVBranch113555": {
          "bus1": "24_LVBus288297",
          "bus2": "24_LVBus288298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540873111784421,
                47.63843579139517
              ],
              [
                0.540873111784421,
                47.63843579139517
              ],
              [
                0.540653936362632,
                47.638225481512215
              ],
              [
                0.54098508982153,
                47.637879728663776
              ],
              [
                0.542123714100734,
                47.6364848395787
              ],
              [
                0.542123714100734,
                47.6364848395787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2515205679140307,
          "ground": "gnd"
        },
        "24_LVBranch075534": {
          "bus1": "24_LVBus288297",
          "bus2": "24_LVBus288299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540873111784421,
                47.63843579139517
              ],
              [
                0.540873111784421,
                47.63843579139517
              ],
              [
                0.54089778881407,
                47.63841458070108
              ],
              [
                0.541161009239369,
                47.63818833295832
              ],
              [
                0.541202137228591,
                47.63815298169243
              ],
              [
                0.541202137228591,
                47.63815298169243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0400002710612276,
          "ground": "gnd"
        },
        "24_LVBranch027227": {
          "bus1": "24_LVBus288291",
          "bus2": "24_LVBus288292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542059004193476,
                47.640093046868536
              ],
              [
                0.542207751233018,
                47.640302878181636
              ],
              [
                0.542177946411724,
                47.64061923495101
              ],
              [
                0.542177320611824,
                47.64062593678746
              ],
              [
                0.54217544873409,
                47.64063248443566
              ],
              [
                0.542164037445249,
                47.64067237031952
              ],
              [
                0.542162165564259,
                47.64067891796734
              ],
              [
                0.542160293682794,
                47.64068546561512
              ],
              [
                0.542153924993603,
                47.64070769696224
              ],
              [
                0.542152053110118,
                47.64071424460976
              ],
              [
                0.54215018122617,
                47.64072079225736
              ],
              [
                0.542142664038057,
                47.64074707235551
              ],
              [
                0.542141396652627,
                47.64075148813414
              ],
              [
                0.542141396652627,
                47.64075148813414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07607832095119353,
          "ground": "gnd"
        },
        "24_LVBranch296400": {
          "bus1": "24_LVBus288292",
          "bus2": "24_LVBus288294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542141396652627,
                47.64075148813414
              ],
              [
                0.542141396652627,
                47.64075148813414
              ],
              [
                0.541181573787958,
                47.64075118548244
              ],
              [
                0.541171630042119,
                47.64075118481552
              ],
              [
                0.541158249510725,
                47.640750861156654
              ],
              [
                0.541158249510725,
                47.640750861156654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07387626538166318,
          "ground": "gnd"
        },
        "24_LVBranch113078": {
          "bus1": "24_LVBus288292",
          "bus2": "24_LVBus288293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542141396652627,
                47.64075148813414
              ],
              [
                0.542141396652627,
                47.64075148813414
              ],
              [
                0.542386970785736,
                47.64095592262241
              ],
              [
                0.542386970785736,
                47.64095592262241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029277101900265397,
          "ground": "gnd"
        },
        "24_116193": {
          "bus1": "24_MVBus10873",
          "bus2": "24_MVBus10874",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528987522862464,
                47.63962371185103
              ],
              [
                0.528386657840659,
                47.64046005317159
              ],
              [
                0.527718563369219,
                47.642878760089594
              ],
              [
                0.527402568150172,
                47.64355758892851
              ],
              [
                0.527091160956693,
                47.644101538206726
              ],
              [
                0.527096323527449,
                47.64473138539418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5909321552119857,
          "ground": "gnd"
        },
        "24_94937": {
          "bus1": "24_MVBus10874",
          "bus2": "24_MVBus10879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527096323527449,
                47.64473138539418
              ],
              [
                0.527096323527449,
                47.64473138539418
              ],
              [
                0.527102099041725,
                47.64534324861926
              ],
              [
                0.527439470665986,
                47.64560040681436
              ],
              [
                0.528013119291388,
                47.64634706023438
              ],
              [
                0.528194947931806,
                47.64687169540524
              ],
              [
                0.528194947931806,
                47.64687169540524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25968741092484743,
          "ground": "gnd"
        },
        "24_78387": {
          "bus1": "24_MVBus10879",
          "bus2": "24_MVLV56879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528194947931806,
                47.64687169540524
              ],
              [
                0.528194947931806,
                47.64687169540524
              ],
              [
                0.528189564932619,
                47.64725531002935
              ],
              [
                0.52818941161929,
                47.6472688026266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04265351613456652,
          "ground": "gnd"
        },
        "24_LVBranch144405": {
          "bus1": "24_MVLV56879_LV",
          "bus2": "24_LVBus288232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52818941161929,
                47.6472688026266
              ],
              [
                0.52819194429828,
                47.64725541902023
              ],
              [
                0.52819194429828,
                47.64725541902023
              ],
              [
                0.528192788422245,
                47.64725096081532
              ],
              [
                0.528207723611624,
                47.64713688167148
              ],
              [
                0.528211100400054,
                47.64711903985873
              ],
              [
                0.528263942252627,
                47.64683948116028
              ],
              [
                0.528190403495651,
                47.646669730725506
              ],
              [
                0.528136811449954,
                47.64654601158298
              ],
              [
                0.527954576241533,
                47.646267878378694
              ],
              [
                0.527660575537155,
                47.64596957134853
              ],
              [
                0.527623682209434,
                47.64593214685685
              ],
              [
                0.527486227886912,
                47.64584065272025
              ],
              [
                0.527486227886912,
                47.64584065272025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1737309410625516,
          "ground": "gnd"
        },
        "24_LVBranch504143": {
          "bus1": "24_LVBus288232",
          "bus2": "24_LVBus288233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527486227886912,
                47.64584065272025
              ],
              [
                0.527486227886912,
                47.64584065272025
              ],
              [
                0.527468901992818,
                47.64583378850097
              ],
              [
                0.527270337394336,
                47.64563341896108
              ],
              [
                0.52717208769211,
                47.64555451823801
              ],
              [
                0.527121900064865,
                47.645514223604785
              ],
              [
                0.527098176826509,
                47.64549194741324
              ],
              [
                0.527081162582132,
                47.6454653942854
              ],
              [
                0.527086106743688,
                47.645435944201374
              ],
              [
                0.527082315751667,
                47.64541905242394
              ],
              [
                0.527022412178785,
                47.64538924054412
              ],
              [
                0.527019139669375,
                47.645387606183405
              ],
              [
                0.526998495395166,
                47.64537733447153
              ],
              [
                0.526983607536705,
                47.645366126756095
              ],
              [
                0.526983607536705,
                47.645366126756095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0666015678238986,
          "ground": "gnd"
        },
        "24_LVBranch105657": {
          "bus1": "24_LVBus288232",
          "bus2": "24_LVBus288234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527486227886912,
                47.64584065272025
              ],
              [
                0.527486227886912,
                47.64584065272025
              ],
              [
                0.527464048009916,
                47.645402241980854
              ],
              [
                0.527463703173524,
                47.64539556108889
              ],
              [
                0.527463492191193,
                47.64539120341959
              ],
              [
                0.527463371336635,
                47.64538888939592
              ],
              [
                0.527448464197352,
                47.64529735922219
              ],
              [
                0.527448464197352,
                47.64529735922219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06049603335387208,
          "ground": "gnd"
        },
        "24_LVBranch268317": {
          "bus1": "24_MVLV56879_LV",
          "bus2": "24_LVBus288228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52818941161929,
                47.6472688026266
              ],
              [
                0.528179362506066,
                47.64728045889202
              ],
              [
                0.528179362506066,
                47.64728045889202
              ],
              [
                0.528176838530798,
                47.647498813413065
              ],
              [
                0.528439373078071,
                47.648229269279064
              ],
              [
                0.528470864727647,
                47.64854306747255
              ],
              [
                0.528296404164326,
                47.64885813324362
              ],
              [
                0.528296404164326,
                47.64885813324362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18022504967318653,
          "ground": "gnd"
        },
        "24_LVBranch553355": {
          "bus1": "24_LVBus288228",
          "bus2": "24_LVBus288229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528296404164326,
                47.64885813324362
              ],
              [
                0.528296404164326,
                47.64885813324362
              ],
              [
                0.528303464341017,
                47.64888303783767
              ],
              [
                0.528311699304025,
                47.648896121117055
              ],
              [
                0.528320781333848,
                47.64890426941639
              ],
              [
                0.528388784164256,
                47.64894307719799
              ],
              [
                0.528433724559986,
                47.6489663398575
              ],
              [
                0.528539330950576,
                47.649021017776725
              ],
              [
                0.528556799644384,
                47.64902333172768
              ],
              [
                0.528588311128173,
                47.64899758763454
              ],
              [
                0.528602268386374,
                47.64899980197895
              ],
              [
                0.528679546843649,
                47.649041083986134
              ],
              [
                0.528735354854898,
                47.64907089417193
              ],
              [
                0.528741422004124,
                47.649074137358
              ],
              [
                0.52874530551228,
                47.649076213005245
              ],
              [
                0.528756812114186,
                47.64908236573449
              ],
              [
                0.52876450051765,
                47.64908647981846
              ],
              [
                0.528775981122899,
                47.64909261414816
              ],
              [
                0.528896250646057,
                47.649156948259915
              ],
              [
                0.528904198223486,
                47.649158925163
              ],
              [
                0.528919175339564,
                47.64914565410761
              ],
              [
                0.528929676323474,
                47.649139501762576
              ],
              [
                0.528929676323474,
                47.649139501762576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06429744870586511,
          "ground": "gnd"
        },
        "24_LVBranch543439": {
          "bus1": "24_LVBus288229",
          "bus2": "24_LVBus288230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528929676323474,
                47.649139501762576
              ],
              [
                0.528929676323474,
                47.649139501762576
              ],
              [
                0.528929773016685,
                47.649150740076855
              ],
              [
                0.528914418194356,
                47.64916689318307
              ],
              [
                0.528993436843137,
                47.64920634872453
              ],
              [
                0.529050888053704,
                47.64923600437104
              ],
              [
                0.529069611029205,
                47.64924567001298
              ],
              [
                0.529123125365891,
                47.649275210425145
              ],
              [
                0.529191025052887,
                47.649308474179236
              ],
              [
                0.529197625139172,
                47.64931170763347
              ],
              [
                0.529198960696112,
                47.64931236716128
              ],
              [
                0.529222631198387,
                47.649324142945844
              ],
              [
                0.529230525701711,
                47.649328071272485
              ],
              [
                0.529238420512258,
                47.64933199060677
              ],
              [
                0.529262091032001,
                47.649343766383225
              ],
              [
                0.529262549422917,
                47.64934398942977
              ],
              [
                0.529266425522767,
                47.64934354588319
              ],
              [
                0.529269277030802,
                47.64934152099012
              ],
              [
                0.529274912288183,
                47.64933750613679
              ],
              [
                0.529278349467212,
                47.64933431178902
              ],
              [
                0.529290756019447,
                47.64932224225758
              ],
              [
                0.529296333483078,
                47.649316796038335
              ],
              [
                0.52930192394627,
                47.64931135901742
              ],
              [
                0.529306993754846,
                47.64930635473703
              ],
              [
                0.529306993754846,
                47.64930635473703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041569418946642886,
          "ground": "gnd"
        },
        "24_LVBranch256991": {
          "bus1": "24_MVLV56879_LV",
          "bus2": "24_LVBus288226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52818941161929,
                47.6472688026266
              ],
              [
                0.528173104132739,
                47.647276582929756
              ],
              [
                0.528173104132739,
                47.647276582929756
              ],
              [
                0.527864726732579,
                47.6473817689179
              ],
              [
                0.527723397930823,
                47.647449221783745
              ],
              [
                0.527719906404102,
                47.64745088581067
              ],
              [
                0.527719906404102,
                47.64745088581067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039274261377471684,
          "ground": "gnd"
        },
        "24_13033": {
          "bus1": "24_MVBus10879",
          "bus2": "24_MVLV86713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528194947931806,
                47.64687169540524
              ],
              [
                0.528194947931806,
                47.64687169540524
              ],
              [
                0.53124543289889,
                47.64806688857107
              ],
              [
                0.531262710144858,
                47.648073652484875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2649277235605404,
          "ground": "gnd"
        },
        "24_LVBranch518186": {
          "bus1": "24_MVLV86713_LV",
          "bus2": "24_LVBus288364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.531262710144858,
                47.648073652484875
              ],
              [
                0.53125098332539,
                47.64808885461517
              ],
              [
                0.53125098332539,
                47.64808885461517
              ],
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531229255752458,
                47.64808180566039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018108111493548799,
          "ground": "gnd"
        },
        "24_LVBranch604476": {
          "bus1": "24_LVBus288364",
          "bus2": "24_LVBus288369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531233752662701,
                47.64806231679887
              ],
              [
                0.531255597288009,
                47.648024024483185
              ],
              [
                0.531267871149867,
                47.64802288360708
              ],
              [
                0.531370952632275,
                47.64804064250404
              ],
              [
                0.531439731754309,
                47.6480468567187
              ],
              [
                0.531613228252903,
                47.648057566934
              ],
              [
                0.531752824200802,
                47.64806527644613
              ],
              [
                0.531905968503442,
                47.64806999333255
              ],
              [
                0.531955110753359,
