                47.648070711302154
              ],
              [
                0.532046276837239,
                47.648069670553284
              ],
              [
                0.532078705103073,
                47.648069769129265
              ],
              [
                0.532095390394183,
                47.64806770701883
              ],
              [
                0.532102053010412,
                47.648065183429466
              ],
              [
                0.532110771766749,
                47.64805582732086
              ],
              [
                0.532110771766749,
                47.64805582732086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07208020232747905,
          "ground": "gnd"
        },
        "24_LVBranch081085": {
          "bus1": "24_LVBus288369",
          "bus2": "24_LVBus288370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.532110771766749,
                47.64805582732086
              ],
              [
                0.532110771766749,
                47.64805582732086
              ],
              [
                0.532997814953407,
                47.64809285957088
              ],
              [
                0.532997814953407,
                47.64809285957088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06677192440809925,
          "ground": "gnd"
        },
        "24_LVBranch277176": {
          "bus1": "24_LVBus288370",
          "bus2": "24_LVBus288371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.532997814953407,
                47.64809285957088
              ],
              [
                0.532997814953407,
                47.64809285957088
              ],
              [
                0.532672123758253,
                47.64831202888874
              ],
              [
                0.532665093244953,
                47.648316759974584
              ],
              [
                0.532658049118415,
                47.648321499845466
              ],
              [
                0.532651004990602,
                47.64832623971581
              ],
              [
                0.532648865767011,
                47.64832768196584
              ],
              [
                0.532646290653529,
                47.64832941434036
              ],
              [
                0.532646290653529,
                47.64832941434036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0372727040470112,
          "ground": "gnd"
        },
        "24_LVBranch167657": {
          "bus1": "24_LVBus288370",
          "bus2": "24_LVBus288372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.532997814953407,
                47.64809285957088
              ],
              [
                0.532997814953407,
                47.64809285957088
              ],
              [
                0.533489927434747,
                47.6481463771059
              ],
              [
                0.533757960181181,
                47.64825129685218
              ],
              [
                0.533757960181181,
                47.64825129685218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060721252731991235,
          "ground": "gnd"
        },
        "24_LVBranch591421": {
          "bus1": "24_LVBus288364",
          "bus2": "24_LVBus288365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531219957300923,
                47.648056911473056
              ],
              [
                0.531237899874136,
                47.64803157670016
              ],
              [
                0.531238637084846,
                47.64802359912973
              ],
              [
                0.531232606808908,
                47.64801457180313
              ],
              [
                0.531229165728049,
                47.64800261579744
              ],
              [
                0.531226387655457,
                47.64798956350167
              ],
              [
                0.531228614619035,
                47.64798397518676
              ],
              [
                0.531234118238172,
                47.64797364255128
              ],
              [
                0.531263688074737,
                47.64793720656877
              ],
              [
                0.53127077486978,
                47.64792847293292
              ],
              [
                0.531356794609789,
                47.64782269482994
              ],
              [
                0.531470727043937,
                47.647682605091596
              ],
              [
                0.531510214244119,
                47.647628176823815
              ],
              [
                0.531514250824559,
                47.64762261660494
              ],
              [
                0.531514586071894,
                47.64762215398551
              ],
              [
                0.531524548261607,
                47.64761068502301
              ],
              [
                0.531529286712417,
                47.64760523466605
              ],
              [
                0.531542195956608,
                47.647603806739944
              ],
              [
                0.531579948116845,
                47.64760863939864
              ],
              [
                0.531579948116845,
                47.64760863939864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06310872794214036,
          "ground": "gnd"
        },
        "24_LVBranch043951": {
          "bus1": "24_LVBus288365",
          "bus2": "24_LVBus288366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.531579948116845,
                47.64760863939864
              ],
              [
                0.531579948116845,
                47.64760863939864
              ],
              [
                0.531638679014226,
                47.64740363616498
              ],
              [
                0.531643898640093,
                47.64739382090509
              ],
              [
                0.531846927935527,
                47.64711018729058
              ],
              [
                0.532131927307926,
                47.64694399055464
              ],
              [
                0.532407159772269,
                47.64674860036083
              ],
              [
                0.53240880280933,
                47.64674765422571
              ],
              [
                0.532416338328313,
                47.64674333584233
              ],
              [
                0.532423873846061,
                47.64673901745853
              ],
              [
                0.532456474110385,
                47.64672031561924
              ],
              [
                0.532525574264084,
                47.646638663953524
              ],
              [
                0.532525976637903,
                47.64663818437973
              ],
              [
                0.532529236462888,
                47.646634321433034
              ],
              [
                0.532529236462888,
                47.646634321433034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13355656539249805,
          "ground": "gnd"
        },
        "24_LVBranch591396": {
          "bus1": "24_LVBus288364",
          "bus2": "24_LVBus288367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531229255752458,
                47.64808180566039
              ],
              [
                0.531208903687517,
                47.648068759310206
              ],
              [
                0.531194940430591,
                47.64807416534039
              ],
              [
                0.531184392821784,
                47.64808091993701
              ],
              [
                0.531171591089994,
                47.64808897102518
              ],
              [
                0.531138211632531,
                47.64810705763418
              ],
              [
                0.531114521000795,
                47.648119761788514
              ],
              [
                0.531089147387553,
                47.648146330616036
              ],
              [
                0.531059335328532,
                47.64818126934894
              ],
              [
                0.531030526844252,
                47.648214100454716
              ],
              [
                0.531011985012923,
                47.64823943488418
              ],
              [
                0.530985808762862,
                47.648276292379485
              ],
              [
                0.530979311652364,
                47.64828569191292
              ],
              [
                0.530977249116067,
                47.648294665515195
              ],
              [
                0.530975302477757,
                47.64830101389765
              ],
              [
                0.530971525688759,
                47.64830950204261
              ],
              [
                0.530967175211107,
                47.64831959167512
              ],
              [
                0.530965967936203,
                47.6483269051867
              ],
              [
                0.530965464356021,
                47.64833270919627
              ],
              [
                0.53096457563534,
                47.648337310669596
              ],
              [
                0.530962123177629,
                47.64834248163088
              ],
              [
                0.530960970424359,
                47.64834388519417
              ],
              [
                0.530959040093927,
                47.64834623032305
              ],
              [
                0.530953363620253,
                47.64835028959931
              ],
              [
                0.530947047810963,
                47.648353574229155
              ],
              [
                0.530945353612657,
                47.64835445657288
              ],
              [
                0.530939536722929,
                47.648357946878704
              ],
              [
                0.530931492939523,
                47.648364281518006
              ],
              [
                0.530927386937111,
                47.64836835619188
              ],
              [
                0.530924383678573,
                47.64837132341514
              ],
              [
                0.530885536225687,
                47.64841669280418
              ],
              [
                0.530851920098938,
                47.64845621465861
              ],
              [
                0.530826162819099,
                47.648488967159984
              ],
              [
                0.530787524886539,
                47.64853404288215
              ],
              [
                0.530765726074903,
                47.648558445003395
              ],
              [
                0.530740221317005,
                47.64858611830518
              ],
              [
                0.530719191967901,
                47.64861255661663
              ],
              [
                0.530680715368968,
                47.64865758082992
              ],
              [
                0.530659206144587,
                47.64868207739689
              ],
              [
                0.530649790367579,
                47.64869430149615
              ],
              [
                0.530637950822434,
                47.64871006860221
              ],
              [
                0.530626993776864,
                47.64872415804899
              ],
              [
                0.530622953338884,
                47.64872826072082
              ],
              [
                0.530617393043932,
                47.64873281660138
              ],
              [
                0.530609835994294,
                47.648737755304474
              ],
              [
                0.530604493179986,
                47.64874061419772
              ],
              [
                0.53059489348241,
                47.64874493638221
              ],
              [
                0.530585777719921,
                47.64874990484643
              ],
              [
                0.530577926856287,
                47.64875604453284
              ],
              [
                0.530573744170616,
                47.64876041489229
              ],
              [
                0.5305703381713,
                47.648766218788346
              ],
              [
                0.530569635847599,
                47.64876964459414
              ],
              [
                0.530569898513259,
                47.648777970570144
              ],
              [
                0.530569881259484,
                47.64878278350621
              ],
              [
                0.530568410379437,
                47.648788842384114
              ],
              [
                0.530565820053163,
                47.64879375928873
              ],
              [
                0.530556505178118,
                47.64880536417981
              ],
              [
                0.530539767219138,
                47.6488226655682
              ],
              [
                0.530509227572113,
                47.648851574101684
              ],
              [
                0.530502328336085,
                47.648857134790404
              ],
              [
                0.530443647738101,
                47.64889922698235
              ],
              [
                0.530428347267428,
                47.64890988417806
              ],
              [
                0.530416841777386,
                47.648870426060206
              ],
              [
                0.530416841777386,
                47.648870426060206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11884841891045683,
          "ground": "gnd"
        },
        "24_LVBranch468087": {
          "bus1": "24_LVBus288367",
          "bus2": "24_LVBus288368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.530416841777386,
                47.648870426060206
              ],
              [
                0.530416841777386,
                47.648870426060206
              ],
              [
                0.530406866393922,
                47.64887404965056
              ],
              [
                0.530429493852934,
                47.6488867446345
              ],
              [
                0.530380047972112,
                47.648923501328724
              ],
              [
                0.530318667921594,
                47.64895336106195
              ],
              [
                0.53024526621806,
                47.6489890706995
              ],
              [
                0.530191873393649,
                47.649015041982594
              ],
              [
                0.530073500647631,
                47.64907414566191
              ],
              [
                0.530041388166545,
                47.64909018242502
              ],
              [
                0.529966463302291,
                47.64912760457009
              ],
              [
                0.529934351062612,
                47.64914363231131
              ],
              [
                0.529908807294728,
                47.6491563883931
              ],
              [
                0.529860172502281,
                47.64919472289312
              ],
              [
                0.52981685929661,
                47.64922886668258
              ],
              [
                0.529764872731019,
                47.64926983904233
              ],
              [
                0.529756212731217,
                47.64927666783557
              ],
              [
                0.529736430499073,
                47.64929225741231
              ],
              [
                0.529722500659585,
                47.649304492241335
              ],
              [
                0.529645851936911,
                47.649371819220384
              ],
              [
                0.529646735638939,
                47.6493763672654
              ],
              [
                0.529648115485972,
                47.64938355004259
              ],
              [
                0.529648115485972,
                47.64938355004259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08482049228544562,
          "ground": "gnd"
        },
        "24_26826": {
          "bus1": "24_MVBus10874",
          "bus2": "24_MVBus10875",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527096323527449,
                47.64473138539418
              ],
              [
                0.526224102643984,
                47.644933723525234
              ],
              [
                0.521041094757055,
                47.646229372646175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.484504663148961,
          "ground": "gnd"
        },
        "24_66246": {
          "bus1": "24_MVBus10875",
          "bus2": "24_MVBus10877",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.521041094757055,
                47.646229372646175
              ],
              [
                0.521041094757055,
                47.646229372646175
              ],
              [
                0.524538776503709,
                47.64867706471789
              ],
              [
                0.524538776503709,
                47.64867706471789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3783118396186506,
          "ground": "gnd"
        },
        "24_91434": {
          "bus1": "24_MVBus10877",
          "bus2": "24_MVLV31264",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524538776503709,
                47.64867706471789
              ],
              [
                0.524538776503709,
                47.64867706471789
              ],
              [
                0.524681342854641,
                47.649695648305794
              ],
              [
                0.524683908454485,
                47.64970903033453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11375507031351736,
          "ground": "gnd"
        },
        "24_LVBranch247068": {
          "bus1": "24_MVLV31264_LV",
          "bus2": "24_LVBus288137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524683908454485,
                47.64970903033453
              ],
              [
                0.52466685368583,
                47.64971604278916
              ],
              [
                0.52466685368583,
                47.64971604278916
              ],
              [
                0.524068154111787,
                47.64996213310265
              ],
              [
                0.523827235992151,
                47.64996764289313
              ],
              [
                0.523817362690296,
                47.64996786678238
              ],
              [
                0.523797602779464,
                47.64996831435085
              ],
              [
                0.523461321887605,
                47.649976006815535
              ],
              [
                0.52345143527577,
                47.649976230466244
              ],
              [
                0.52344156166369,
                47.64997646331535
              ],
              [
                0.523436578437021,
                47.649976574517254
              ],
              [
                0.523320799562916,
                47.64998789467113
              ],
              [
                0.522807775996083,
                47.6499445070725
              ],
              [
                0.522801276916161,
                47.64994417175175
              ],
              [
                0.522801276916161,
                47.64994417175175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1482467105113323,
          "ground": "gnd"
        },
        "24_LVBranch135756": {
          "bus1": "24_LVBus288137",
          "bus2": "24_LVBus288138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.522801276916161,
                47.64994417175175
              ],
              [
                0.522801276916161,
                47.64994417175175
              ],
              [
                0.522298139201417,
                47.64962863424523
              ],
              [
                0.52193892295363,
                47.64938731457564
              ],
              [
                0.52193892295363,
                47.64938731457564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08962731084534713,
          "ground": "gnd"
        },
        "24_LVBranch177598": {
          "bus1": "24_LVBus288138",
          "bus2": "24_LVBus288139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52193892295363,
                47.64938731457564
              ],
              [
                0.52193892295363,
                47.64938731457564
              ],
              [
                0.521934157478265,
                47.64938417232004
              ],
              [
                0.521726694694835,
                47.64924725201686
              ],
              [
                0.521726694694835,
                47.64924725201686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022287640242319256,
          "ground": "gnd"
        },
        "24_LVBranch025757": {
          "bus1": "24_LVBus288139",
          "bus2": "24_LVBus288140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.521726694694835,
                47.64924725201686
              ],
              [
                0.521726694694835,
                47.64924725201686
              ],
              [
                0.52168836566826,
                47.649222281624866
              ],
              [
                0.521396505104976,
                47.64903209621165
              ],
              [
                0.521343447198092,
                47.64899751217413
              ],
              [
                0.521341220025105,
                47.64899606491763
              ],
              [
                0.521334109224776,
                47.648991428551085
              ],
              [
                0.521328899694889,
                47.64898803642471
              ],
              [
                0.521328899694889,
                47.64898803642471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041518833706271796,
          "ground": "gnd"
        },
        "24_78360": {
          "bus1": "24_MVBus10877",
          "bus2": "24_MVBus10878",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524538776503709,
                47.64867706471789
              ],
              [
                0.524538776503709,
                47.64867706471789
              ],
              [
                0.527725010081118,
                47.650861738712564
              ],
              [
                0.527725010081118,
                47.650861738712564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.34103140124843384,
          "ground": "gnd"
        },
        "24_186759": {
          "bus1": "24_MVBus10878",
          "bus2": "24_MVLV86768",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527725010081118,
                47.650861738712564
              ],
              [
                0.527725010081118,
                47.650861738712564
              ],
              [
                0.527739967016039,
                47.65086471542912
              ],
              [
                0.527952081093718,
                47.650597198952966
              ],
              [
                0.528049266862289,
                47.65062907468447
              ],
              [
                0.528066840924062,
                47.65063300073828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0430308254037525,
          "ground": "gnd"
        },
        "24_LVBranch223756": {
          "bus1": "24_MVLV86768_LV",
          "bus2": "24_LVBus288384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528066840924062,
                47.65063300073828
              ],
              [
                0.528072752539318,
                47.650635341871045
              ],
              [
                0.528072752539318,
                47.650635341871045
              ],
              [
                0.528078664155096,
                47.650637683003424
              ],
              [
                0.528078664155096,
                47.650637683003424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0005147836015242998,
          "ground": "gnd"
        },
        "24_LVBranch685392": {
          "bus1": "24_LVBus288384",
          "bus2": "24_LVBus288391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528078664155096,
                47.650637683003424
              ],
              [
                0.528078664155096,
                47.650637683003424
              ],
              [
                0.528076250695834,
                47.65063348900663
              ],
              [
                0.528059806143451,
                47.65060500170076
              ],
              [
                0.528133028759951,
                47.650526970422376
              ],
              [
                0.528139693585993,
                47.65052752394144
              ],
              [
                0.528146305183974,
                47.650528076632106
              ],
              [
                0.528146305183974,
                47.650528076632106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015177870101135069,
          "ground": "gnd"
        },
        "24_LVBranch247153": {
          "bus1": "24_LVBus288391",
          "bus2": "24_LVBus288392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528146305183974,
                47.650528076632106
              ],
              [
                0.528146305183974,
                47.650528076632106
              ],
              [
                0.528283407477028,
                47.6505994116562
              ],
              [
                0.529204958224257,
                47.6506361543287
              ],
              [
                0.529274720037557,
                47.65066404895733
              ],
              [
                0.529281348950332,
                47.65066448489605
              ],
              [
                0.529281348950332,
                47.65066448489605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08894481190883237,
          "ground": "gnd"
        },
        "24_LVBranch268526": {
          "bus1": "24_LVBus288392",
          "bus2": "24_LVBus288393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529281348950332,
                47.65066448489605
              ],
              [
                0.529281348950332,
                47.65066448489605
              ],
              [
                0.529767458844235,
                47.65075532352653
              ],
              [
                0.530027379864568,
                47.650978305396194
              ],
              [
                0.530037173457492,
                47.65098512410468
              ],
              [
                0.530111334358507,
                47.651036756728146
              ],
              [
                0.530202584124156,
                47.65111089453494
              ],
              [
                0.530202584124156,
                47.65111089453494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08922717426354573,
          "ground": "gnd"
        },
        "24_LVBranch122583": {
          "bus1": "24_LVBus288393",
          "bus2": "24_LVBus288395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.530202584124156,
                47.65111089453494
              ],
              [
                0.530202584124156,
                47.65111089453494
              ],
              [
                0.530225119197485,
                47.651080152343994
              ],
              [
                0.530270566914372,
                47.65101813401761
              ],
              [
                0.530274978470883,
                47.65101212983936
              ],
              [
                0.530279377025129,
                47.65100611646225
              ],
              [
                0.530332545352585,
                47.6509335750606
              ],
              [
                0.530360358151873,
                47.65089562757562
              ],
              [
                0.530714892466106,
                47.65068881524336
              ],
              [
                0.530794935843683,
                47.650654791889075
              ],
              [
                0.531066136389972,
                47.65053952921049
              ],
              [
                0.531066136389972,
                47.65053952921049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09307032093964619,
          "ground": "gnd"
        },
        "24_LVBranch082855": {
          "bus1": "24_LVBus288393",
          "bus2": "24_LVBus288394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.530202584124156,
                47.65111089453494
              ],
              [
                0.530202584124156,
                47.65111089453494
              ],
              [
                0.530254698668526,
                47.65117147799376
              ],
              [
                0.530264547698288,
                47.65118293080979
              ],
              [
                0.530269478868363,
                47.651188657321
              ],
              [
                0.530279327904479,
                47.65120011013581
              ],
              [
                0.530416089698644,
                47.65135908247267
              ],
              [
                0.530421007594097,
                47.6513648087702
              ],
              [
                0.530425938797877,
                47.65137053527435
              ],
              [
                0.530429281689365,
                47.65137441977999
              ],
              [
                0.530429281689365,
                47.65137441977999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0338899490871527,
          "ground": "gnd"
        },
        "24_LVBranch033560": {
          "bus1": "24_LVBus288392",
          "bus2": "24_LVBus288396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529281348950332,
                47.65066448489605
              ],
              [
                0.529281348950332,
                47.65066448489605
              ],
              [
                0.529261400365224,
                47.65072405637324
              ],
              [
                0.529259236540497,
                47.650730518304165
              ],
              [
                0.529254909195576,
                47.650743433173886
              ],
              [
                0.529252745369296,
                47.65074989510456
              ],
              [
                0.529204269313649,
                47.65089459006004
              ],
              [
                0.529202801923322,
                47.65089897559769
              ],
              [
                0.529202801923322,
                47.65089897559769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026730986569546724,
          "ground": "gnd"
        },
        "24_LVBranch444018": {
          "bus1": "24_LVBus288384",
          "bus2": "24_LVBus288385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528078664155096,
                47.650637683003424
              ],
              [
                0.528078664155096,
                47.650637683003424
              ],
              [
                0.528029581109891,
                47.65063242104735
              ],
              [
                0.527826720887554,
                47.65088117070568
              ],
              [
                0.527847675360065,
                47.65089139305926
              ],
              [
                0.527847675360065,
                47.65089139305926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03725331486444435,
          "ground": "gnd"
        },
        "24_LVBranch244468": {
          "bus1": "24_LVBus288385",
          "bus2": "24_LVBus288390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527847675360065,
                47.65089139305926
              ],
              [
                0.527847675360065,
                47.65089139305926
              ],
              [
                0.528206978544377,
                47.65101004394402
              ],
              [
                0.528215905255149,
                47.65101298976466
              ],
              [
                0.528224831966901,
                47.65101593558474
              ],
              [
                0.528230361566612,
                47.6510177669537
              ],
              [
                0.528230809416715,
                47.651017908870266
              ],
              [
                0.528230809416715,
                47.651017908870266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032037097191597336,
          "ground": "gnd"
        },
        "24_LVBranch225640": {
          "bus1": "24_LVBus288385",
          "bus2": "24_LVBus288386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527847675360065,
                47.65089139305926
              ],
              [
                0.527847675360065,
                47.65089139305926
              ],
              [
                0.527409510828491,
                47.651520322184346
              ],
              [
                0.527487489723475,
                47.651675549244345
              ],
              [
                0.527487049954877,
                47.651693535679236
              ],
              [
                0.527485410008658,
                47.65176003130807
              ],
              [
                0.527485410008658,
                47.65176003130807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1049074126122304,
          "ground": "gnd"
        },
        "24_LVBranch210901": {
          "bus1": "24_LVBus288386",
          "bus2": "24_LVBus288387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527485410008658,
                47.65176003130807
              ],
              [
                0.527485410008658,
                47.65176003130807
              ],
              [
                0.527494796802954,
                47.651921802006235
              ],
              [
                0.527519198306651,
                47.652002413771164
              ],
              [
                0.527519198306651,
                47.652002413771164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027148315381752355,
          "ground": "gnd"
        },
        "24_LVBranch268543": {
          "bus1": "24_LVBus288387",
          "bus2": "24_LVBus288389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527519198306651,
                47.652002413771164
              ],
              [
                0.527519198306651,
                47.652002413771164
              ],
              [
                0.527711543509253,
                47.65178499829903
              ],
              [
                0.527716872229106,
                47.651779440324866
              ],
              [
                0.527727543279144,
                47.65176831559107
              ],
              [
                0.52782960109769,
                47.65166192596374
              ],
              [
                0.527842505210851,
                47.65165247335339
              ],
              [
                0.527923739328167,
                47.65159297399491
              ],
              [
                0.527968869246736,
                47.65155992076868
              ],
              [
                0.527982551736174,
                47.651549895471966
              ],
              [
                0.527989255924047,
                47.65154499764703
              ],
              [
                0.527995947109698,
                47.65154009062265
              ],
              [
                0.528061737071947,
                47.651491902568495
              ],
              [
                0.528353690160024,
                47.65140287928773
              ],
              [
                0.528522116523116,
                47.651342270703985
              ],
              [
                0.528531407768747,
                47.651341551540504
              ],
              [
                0.528531407768747,
                47.651341551540504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1092906089170047,
          "ground": "gnd"
        },
        "24_LVBranch266469": {
          "bus1": "24_LVBus288387",
          "bus2": "24_LVBus288388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527519198306651,
                47.652002413771164
              ],
              [
                0.527519198306651,
                47.652002413771164
              ],
              [
                0.527519991476006,
                47.652006879450546
              ],
              [
                0.527527183542331,
                47.65204706240042
              ],
              [
                0.527528783497652,
                47.65205598497407
              ],
              [
                0.5275108531497,
                47.65206836420753
              ],
              [
                0.52752842359885,
                47.65216658403633
              ],
              [
                0.527541194833763,
                47.65223801815672
              ],
              [
                0.527550903493661,
                47.65229226602053
              ],
              [
                0.527563418961446,
                47.65236222070512
              ],
              [
                0.527561859215019,
                47.65240799830898
              ],
              [
                0.527557263600064,
                47.65254287633509
              ],
              [
                0.527555731723224,
                47.65258783567534
              ],
              [
                0.527555698328278,
                47.652588815788945
              ],
              [
                0.527531098588048,
                47.6526578150249
              ],
              [
                0.527523251948779,
                47.65267982463888
              ],
              [
                0.527493514487451,
                47.65276322849471
              ],
              [
                0.527491231209278,
                47.65276967053912
              ],
              [
                0.527488934929329,
                47.65277610338445
              ],
              [
                0.527486638342439,
                47.652782545221555
              ],
              [
                0.527484342061386,
                47.65278897806666
              ],
              [
                0.527479145671242,
                47.65280354372064
              ],
              [
                0.527479145671242,
                47.65280354372064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09059270217093049,
          "ground": "gnd"
        },
        "24_LVBranch082822": {
          "bus1": "24_MVLV86768_LV",
          "bus2": "24_LVBus288377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528066840924062,
                47.65063300073828
              ],
              [
                0.528062955998585,
                47.65062979147209
              ],
              [
                0.528062955998585,
                47.65062979147209
              ],
              [
                0.52805907107359,
                47.65062658220582
              ],
              [
                0.52805907107359,
                47.65062658220582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00046098204937607525,
          "ground": "gnd"
        },
        "24_LVBranch350645": {
          "bus1": "24_LVBus288377",
          "bus2": "24_LVBus288378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52805907107359,
                47.65062658220582
              ],
              [
                0.52805907107359,
                47.65062658220582
              ],
              [
                0.527974947193452,
                47.65059468479344
              ],
              [
                0.528131644685265,
                47.650426492378976
              ],
              [
                0.528155883473268,
                47.650400482316115
              ],
              [
                0.528230922245517,
                47.650319933179674
              ],
              [
                0.528245114051642,
                47.65030471571565
              ],
              [
                0.52828057418345,
                47.65026665375326
              ],
              [
                0.528316020651298,
                47.65022860056427
              ],
              [
                0.528351480681617,
                47.650190538578826
              ],
              [
                0.528362217981928,
                47.65017901896394
              ],
              [
                0.528415310779742,
                47.65012204140459
              ],
              [
                0.528443419153803,
                47.650091863051735
              ],
              [
                0.52847481140086,
                47.65008019688329
              ],
              [
                0.528536975161196,
                47.65005710677276
              ],
              [
                0.528548814501943,
                47.650052711630195
              ],
              [
                0.528626445160077,
                47.650023870278275
              ],
              [
                0.528731421907259,
                47.64998488311967
              ],
              [
                0.528789742459961,
                47.64996321755121
              ],
              [
                0.528822334483497,
                47.64995111112059
              ],
              [
                0.528850449391091,
                47.64994536765554
              ],
              [
                0.52891414684995,
                47.64993235944443
              ],
              [
                0.528939633992591,
                47.64992715087921
              ],
              [
                0.529108550942815,
                47.649892648373786
              ],
              [
                0.529118003012322,
                47.649890717120726
              ],
              [
                0.529136920456147,
                47.64988685481919
              ],
              [
                0.5292889041477,
                47.64985580437296
              ],
              [
                0.529446277285095,
                47.64985338386082
              ],
              [
                0.529446277285095,
                47.64985338386082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1542398933512343,
          "ground": "gnd"
        },
        "24_LVBranch600520": {
          "bus1": "24_LVBus288378",
          "bus2": "24_LVBus288381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529446277285095,
                47.64985338386082
              ],
              [
                0.529446277285095,
                47.64985338386082
              ],
              [
                0.529414602608055,
                47.649823679337246
              ],
              [
                0.529398963433699,
                47.64978950986375
              ],
              [
                0.529396192998474,
                47.64974182057532
              ],
              [
                0.529396192998474,
                47.64974182057532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013353648372314918,
          "ground": "gnd"
        },
        "24_LVBranch484374": {
          "bus1": "24_LVBus288381",
          "bus2": "24_LVBus288382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529396192998474,
                47.64974182057532
              ],
              [
                0.529396192998474,
                47.64974182057532
              ],
              [
                0.529394960863168,
                47.64972912515058
              ],
              [
                0.52939530774646,
                47.649691551567976
              ],
              [
                0.529396467264461,
                47.649653963628616
              ],
              [
                0.529396485848873,
                47.64964911472711
              ],
              [
                0.529396543731971,
                47.64963528778717
              ],
              [
                0.529396623322204,
                47.64961260848802
              ],
              [
                0.529398647885478,
                47.64959732767732
              ],
              [
                0.529402459393087,
                47.649581570835515
              ],
              [
                0.529412885266361,
                47.64954867925689
              ],
              [
                0.529417861069927,
                47.64954056966858
              ],
              [
                0.529423305622357,
                47.64953550823287
              ],
              [
                0.529436436340628,
                47.64952837110879
              ],
              [
                0.52944770852283,
                47.649522248700464
              ],
              [
                0.529450001136119,
                47.64952099782228
              ],
              [
                0.529450001136119,
                47.64952099782228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02583690001783795,
          "ground": "gnd"
        },
        "24_LVBranch440539": {
          "bus1": "24_LVBus288378",
          "bus2": "24_LVBus288379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529446277285095,
                47.64985338386082
              ],
              [
                0.529446277285095,
                47.64985338386082
              ],
              [
                0.529470200311957,
                47.64988552291371
              ],
              [
                0.529488292606975,
                47.64990981621223
              ],
              [
                0.529517459105198,
                47.64992793903132
              ],
              [
                0.529595205889518,
                47.64997625404065
              ],
              [
                0.529642892941725,
                47.650008438583136
              ],
              [
                0.529671148546895,
                47.650027509842474
              ],
              [
                0.529679803651165,
                47.650033348249565
              ],
              [
                0.529835697478847,
                47.65012997520754
              ],
              [
                0.529868868371417,
                47.650150544282354
              ],
              [
                0.529878458617534,
                47.650142596363125
              ],
              [
                0.529878458617534,
                47.650142596363125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04733464653135711,
          "ground": "gnd"
        },
        "24_LVBranch268474": {
          "bus1": "24_LVBus288379",
          "bus2": "24_LVBus288380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529878458617534,
                47.650142596363125
              ],
              [
                0.529878458617534,
                47.650142596363125
              ],
              [
                0.530138060381404,
                47.649881418991015
              ],
              [
                0.530138211957968,
                47.64988126840366
              ],
              [
                0.530141768730128,
                47.64987768903439
              ],
              [
                0.530141768730128,
                47.64987768903439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035480018807852266,
          "ground": "gnd"
        },
        "24_22485": {
          "bus1": "24_MVBus10875",
          "bus2": "24_MVBus10876",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.521041094757055,
                47.646229372646175
              ],
              [
                0.521041094757055,
                47.646229372646175
              ],
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516663297987133,
                47.64733047992807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35096323366597426,
          "ground": "gnd"
        },
        "24_50471": {
          "bus1": "24_MVBus10876",
          "bus2": "24_MVLV67735",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516717734016694,
                47.64780095902195
              ],
              [
                0.517137803383023,
                47.64879087193308
              ],
              [
                0.516934372793044,
                47.64967655906507
              ],
              [
                0.518163723706839,
                47.65036244990726
              ],
              [
                0.518763502330551,
                47.65098685180381
              ],
              [
                0.518774378734264,
                47.650998168752906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4691581905263662,
          "ground": "gnd"
        },
        "24_LVBranch117537": {
          "bus1": "24_MVLV67735_LV",
          "bus2": "24_LVBus288271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518774378734264,
                47.650998168752906
              ],
              [
                0.518786053501055,
                47.651009111328904
              ],
              [
                0.518786053501055,
                47.651009111328904
              ],
              [
                0.519074382331389,
                47.65127918322836
              ],
              [
                0.519085877076709,
                47.65128994302316
              ],
              [
                0.5190916177975,
                47.65129532281608
              ],
              [
                0.51945811537748,
                47.65163862507841
              ],
              [
                0.519438119856747,
                47.65176108992104
              ],
              [
                0.519390729675747,
                47.65205141800924
              ],
              [
                0.519451721570516,
                47.65221992517521
              ],
              [
                0.519454057178112,
                47.65222637630094
              ],
              [
                0.519458728395017,
                47.65223927855209
              ],
              [
                0.519475880260125,
                47.6522866621524
              ],
              [
                0.51951772397426,
                47.65262019249142
              ],
              [
                0.51951772397426,
                47.65262019249142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19661848317682626,
          "ground": "gnd"
        },
        "24_LVBranch143722": {
          "bus1": "24_LVBus288271",
          "bus2": "24_LVBus288274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.51951772397426,
                47.65262019249142
              ],
              [
                0.51951772397426,
                47.65262019249142
              ],
              [
                0.520099871855083,
                47.65272825371204
              ],
              [
                0.520445209380357,
                47.652775510815694
              ],
              [
                0.520454817392982,
                47.652776830484775
              ],
              [
                0.520464425713655,
                47.65277814116127
              ],
              [
                0.520470945978282,
                47.65277903473063
              ],
              [
                0.520470945978282,
                47.65277903473063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0737969743078305,
          "ground": "gnd"
        },
        "24_LVBranch117540": {
          "bus1": "24_LVBus288271",
          "bus2": "24_LVBus288272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.51951772397426,
                47.65262019249142
              ],
              [
                0.51951772397426,
                47.65262019249142
              ],
              [
                0.519149494307998,
                47.652875339169704
              ],
              [
                0.51867695494883,
                47.65306587697083
              ],
              [
                0.518013856602765,
                47.65376624137487
              ],
              [
                0.518013856602765,
                47.65376624137487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17340266762826878,
          "ground": "gnd"
        },
        "24_LVBranch163155": {
          "bus1": "24_LVBus288272",
          "bus2": "24_LVBus288273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518013856602765,
                47.65376624137487
              ],
              [
                0.518013856602765,
                47.65376624137487
              ],
              [
                0.517949537084509,
                47.65408911472322
              ],
              [
                0.517755217397294,
                47.65431998762248
              ],
              [
                0.517755217397294,
                47.65431998762248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06575172412125516,
          "ground": "gnd"
        },
        "24_50470": {
          "bus1": "24_MVBus10876",
          "bus2": "24_MVLV21731",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516737349780684,
                47.64735331233737
              ],
              [
                0.516755516917821,
                47.64735891380542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.006115484763504471,
          "ground": "gnd"
        },
        "24_LVBranch033182": {
          "bus1": "24_MVLV21731_LV",
          "bus2": "24_LVBus288086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516755516917821,
                47.64735891380542
              ],
              [
                0.516758347459831,
                47.647372273211175
              ],
              [
                0.516758347459831,
                47.647372273211175
              ],
              [
                0.516824260453894,
                47.647683870594946
              ],
              [
                0.516824260453894,
                47.647683870594946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03499662725269171,
          "ground": "gnd"
        },
        "24_LVBranch000024": {
          "bus1": "24_MVLV21731_LV",
          "bus2": "24_LVBus288080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516755516917821,
                47.64735891380542
              ],
              [
                0.516758118700831,
                47.64734554048513
              ],
              [
                0.516758118700831,
                47.64734554048513
              ],
              [
                0.516820143703538,
                47.64702704831048
              ],
              [
                0.516661518445459,
                47.64683159492732
              ],
              [
                0.516499687592766,
                47.64670833448912
              ],
              [
                0.516492496177038,
                47.64669946810643
              ],
              [
                0.516492496177038,
                47.64669946810643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07994609904079329,
          "ground": "gnd"
        },
        "24_LVBranch134219": {
          "bus1": "24_LVBus288080",
          "bus2": "24_LVBus288084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516492496177038,
                47.64669946810643
              ],
              [
                0.516492496177038,
                47.64669946810643
              ],
              [
                0.516860704505254,
                47.646377645819754
              ],
              [
                0.516866701944442,
                47.646372404677436
              ],
              [
                0.516872699382448,
                47.646367163534876
              ],
              [
                0.516875128493251,
                47.64636504235881
              ],
              [
                0.51687677512856,
                47.646363610674285
              ],
              [
                0.51687677512856,
                47.646363610674285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04720188868772972,
          "ground": "gnd"
        },
        "24_LVBranch086531": {
          "bus1": "24_LVBus288080",
          "bus2": "24_LVBus288081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516492496177038,
                47.64669946810643
              ],
              [
                0.516492496177038,
                47.64669946810643
              ],
              [
                0.515992423538928,
                47.646405991764915
              ],
              [
                0.515992423538928,
                47.646405991764915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049763183836588794,
          "ground": "gnd"
        },
        "24_LVBranch083952": {
          "bus1": "24_LVBus288081",
          "bus2": "24_LVBus288083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515992423538928,
                47.646405991764915
              ],
              [
                0.515992423538928,
                47.646405991764915
              ],
              [
                0.515655087059845,
                47.646353834835466
              ],
              [
                0.515642122506433,
                47.6463518233991
              ],
              [
                0.515409736409363,
                47.64631589348756
              ],
              [
                0.515409736409363,
                47.64631589348756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04491102299498277,
          "ground": "gnd"
        },
        "24_LVBranch078598": {
          "bus1": "24_LVBus288081",
          "bus2": "24_LVBus288082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515992423538928,
                47.646405991764915
              ],
              [
                0.515992423538928,
                47.646405991764915
              ],
              [
                0.516047202713981,
                47.64596150464601
              ],
              [
                0.516047661448161,
                47.64595783218477
              ],
              [
                0.516047755722911,
                47.645957023959205
              ],
              [
                0.516047755722911,
                47.645957023959205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05009060462128654,
          "ground": "gnd"
        },
        "24_116192": {
          "bus1": "24_MVBus10876",
          "bus2": "24_MVLV44594",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.516663297987133,
                47.64733047992807
              ],
              [
                0.510614024838781,
                47.648920600465594
              ],
              [
                0.510595353982501,
                47.64892539030364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48766585153939496,
          "ground": "gnd"
        },
        "24_LVBranch135636": {
          "bus1": "24_MVLV44594_LV",
          "bus2": "24_LVBus288169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510595353982501,
                47.64892539030364
              ],
              [
                0.510604204409346,
                47.64893748593533
              ],
              [
                0.510604204409346,
                47.64893748593533
              ],
              [
                0.511065330966127,
                47.64943730643101
              ],
              [
                0.511065330966127,
                47.64943730643101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06548631024105318,
          "ground": "gnd"
        },
        "24_LVBranch231955": {
          "bus1": "24_LVBus288169",
          "bus2": "24_LVBus288172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511065330966127,
                47.64943730643101
              ],
              [
                0.511065330966127,
                47.64943730643101
              ],
              [
                0.510836669373283,
                47.649757775921266
              ],
              [
                0.510826564211232,
                47.64993975514938
              ],
              [
                0.510820059519811,
                47.649945779728036
              ],
              [
                0.510820059519811,
                47.649945779728036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060632602144427096,
          "ground": "gnd"
        },
        "24_LVBranch228033": {
          "bus1": "24_LVBus288172",
          "bus2": "24_LVBus288173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510820059519811,
                47.649945779728036
              ],
              [
                0.510820059519811,
                47.649945779728036
              ],
              [
                0.510233047290989,
                47.650061423407266
              ],
              [
                0.507844442165589,
                47.64999946232848
              ],
              [
                0.50784356577237,
                47.649999394560936
              ],
              [
                0.507837829915414,
                47.64999893545954
              ],
              [
                0.507837829915414,
                47.64999893545954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22602266523326722,
          "ground": "gnd"
        },
        "24_LVBranch082699": {
          "bus1": "24_LVBus288172",
          "bus2": "24_LVBus288174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510820059519811,
                47.649945779728036
              ],
              [
                0.510820059519811,
                47.649945779728036
              ],
              [
                0.511226960695886,
                47.65021422545532
              ],
              [
                0.51123095750722,
                47.650216861268696
              ],
              [
                0.51123095750722,
                47.650216861268696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043143665262013194,
          "ground": "gnd"
        },
        "24_LVBranch096489": {
          "bus1": "24_LVBus288169",
          "bus2": "24_LVBus288170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511065330966127,
                47.64943730643101
              ],
              [
                0.511065330966127,
                47.64943730643101
              ],
              [
                0.511617112135465,
                47.6500086683045
              ],
              [
                0.51162037401802,
                47.650012156248465
              ],
              [
                0.51162037401802,
                47.650012156248465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07631424537865937,
          "ground": "gnd"
        },
        "24_LVBranch464943": {
          "bus1": "24_LVBus288170",
          "bus2": "24_LVBus288171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.51162037401802,
                47.650012156248465
              ],
              [
                0.51162037401802,
                47.650012156248465
              ],
              [
                0.511679401398599,
                47.65007356764928
              ],
              [
                0.51164261233894,
                47.65014994773213
              ],
              [
                0.511605299630947,
                47.650186554236086
              ],
              [
                0.511521946408888,
                47.65025570762503
              ],
              [
                0.511373568912821,
                47.650357334645754
              ],
              [
                0.511364337682246,
                47.65035901602746
              ],
              [
                0.51135483845761,
                47.65036074718058
              ],
              [
                0.511349680355916,
                47.65036168281464
              ],
              [
                0.51134532623451,
                47.650362469132126
              ],
              [
                0.511341092493683,
                47.65036323934637
              ],
              [
                0.511341092493683,
                47.65036323934637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05032973734715113,
          "ground": "gnd"
        },
        "24_LVBranch227030": {
          "bus1": "24_MVLV44594_LV",
          "bus2": "24_LVBus288165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510595353982501,
                47.64892539030364
              ],
              [
                0.510581032151967,
                47.64891598869997
              ],
              [
                0.510581032151967,
                47.64891598869997
              ],
              [
                0.510320285704297,
                47.64865730396962
              ],
              [
                0.510319639158191,
                47.64831030030649
              ],
              [
                0.510601992297853,
                47.64793675792583
              ],
              [
                0.510040081861275,
                47.647659639050026
              ],
              [
                0.509470190733904,
                47.64737280141083
              ],
              [
                0.508884995088933,
                47.64708055609958
              ],
              [
                0.508247300686697,
                47.64674648395603
              ],
              [
                0.507220770596905,
                47.64637897513072
              ],
              [
                0.507027307261792,
                47.646309714369494
              ],
              [
                0.507027307261792,
                47.646309714369494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.44469608984722414,
          "ground": "gnd"
        },
        "24_LVBranch274957": {
          "bus1": "24_LVBus288165",
          "bus2": "24_LVBus288166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.507027307261792,
                47.646309714369494
              ],
              [
                0.507027307261792,
                47.646309714369494
              ],
              [
                0.506651534100447,
                47.64617518205359
              ],
              [
                0.506566145861646,
                47.6461446074031
              ],
              [
                0.506528494924138,
                47.64613113132318
              ],
              [
                0.506510244038784,
                47.64590318213683
              ],
              [
                0.506505997225211,
                47.64585025957706
              ],
              [
                0.506502910454264,
                47.645786082397386
              ],
              [
                0.506502910454264,
                47.645786082397386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08082579593879827,
          "ground": "gnd"
        },
        "24_LVBranch149544": {
          "bus1": "24_LVBus288165",
          "bus2": "24_LVBus288167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.507027307261792,
                47.646309714369494
              ],
              [
                0.507027307261792,
                47.646309714369494
              ],
              [
                0.507400970089202,
                47.64589918249682
              ],
              [
                0.507410822022497,
                47.64588835255128
              ],
              [
                0.507410822022497,
                47.64588835255128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055000804081488705,
          "ground": "gnd"
        },
        "24_211328": {
          "bus1": "24_MVBus10872",
          "bus2": "24_MVLV90522",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523899606426378,
                47.638798137696156
              ],
              [
                0.523899606426378,
                47.638798137696156
              ],
              [
                0.524010591764286,
                47.63879784443299
              ],
              [
                0.524036907441567,
                47.639064242219625
              ],
              [
                0.524072459790331,
                47.639060010439465
              ],
              [
                0.524110184105941,
                47.63905025256193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04073762885719739,
          "ground": "gnd"
        },
        "24_LVBranch663950": {
          "bus1": "24_MVLV90522_LV",
          "bus2": "24_LVBus288426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524110184105941,
                47.63905025256193
              ],
              [
                0.524073502114251,
                47.63906652231031
              ],
              [
                0.524073502114251,
                47.63906652231031
              ],
              [
                0.524069440154654,
                47.63906697177365
              ],
              [
                0.524069639940773,
                47.63908217930746
              ],
              [
                0.524069650392132,
                47.63908304315337
              ],
              [
                0.524075481915912,
                47.639083008145185
              ],
              [
                0.524075481915912,
                47.639083008145185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025344594624577485,
          "ground": "gnd"
        },
        "24_12401": {
          "bus1": "24_MVBus10872",
          "bus2": "24_MVBus10881",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523899606426378,
                47.638798137696156
              ],
              [
                0.523786649952082,
                47.63795029015126
              ],
              [
                0.524122207483564,
                47.637478698573084
              ],
              [
                0.524432992639403,
                47.63695273951891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.21579822590883418,
          "ground": "gnd"
        },
        "24_27331": {
          "bus1": "24_MVBus10881",
          "bus2": "24_MVBus10882",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524432992639403,
                47.63695273951891
              ],
              [
                0.524432992639403,
                47.63695273951891
              ],
              [
                0.524540877388878,
                47.636654642518906
              ],
              [
                0.524540877388878,
                47.636654642518906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.034120560225543044,
          "ground": "gnd"
        },
        "24_65736": {
          "bus1": "24_MVBus10882",
          "bus2": "24_MVBus10883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524540877388878,
                47.636654642518906
              ],
              [
                0.524540877388878,
                47.636654642518906
              ],
              [
                0.525471737240619,
                47.63537651526534
              ],
              [
                0.52536844941404,
                47.63450222466866
              ],
              [
                0.52536844941404,
                47.63450222466866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2559065946212034,
          "ground": "gnd"
        },
        "24_94969": {
          "bus1": "24_MVBus10883",
          "bus2": "24_MVBus10884",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52536844941404,
                47.63450222466866
              ],
              [
                0.52536844941404,
                47.63450222466866
              ],
              [
                0.523432095171867,
                47.629166200607095
              ],
              [
                0.523432095171867,
                47.629166200607095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6108635652195458,
          "ground": "gnd"
        },
        "24_52416": {
          "bus1": "24_MVBus10884",
          "bus2": "24_MVBus10895",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523432095171867,
                47.629166200607095
              ],
              [
                0.523300676885001,
                47.62896875875834
              ],
              [
                0.522153598898487,
                47.62695129042879
              ],
              [
                0.52210820557706,
                47.62688307897667
              ],
              [
                0.521119235052857,
                47.62522574142145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4713907325286814,
          "ground": "gnd"
        },
        "24_98524": {
          "bus1": "24_MVBus10895",
          "bus2": "24_MVLV66064",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.521119235052857,
                47.62522574142145
              ],
              [
                0.522420058517535,
                47.62426286671987
              ],
              [
                0.52288309353925,
                47.62389378817999
              ],
              [
                0.522896007047966,
                47.623883499538614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19879380360368487,
          "ground": "gnd"
        },
        "24_LVBranch291950": {
          "bus1": "24_MVLV66064_LV",
          "bus2": "24_LVBus288240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.522896007047966,
                47.623883499538614
              ],
              [
                0.522909871830633,
                47.623873801537634
              ],
              [
                0.522909871830633,
                47.623873801537634
              ],
              [
                0.523312123075262,
                47.62359250751607
              ],
              [
                0.523386790022425,
                47.623540286008414
              ],
              [
                0.523386790022425,
                47.623540286008414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05157630247080356,
          "ground": "gnd"
        },
        "24_53802": {
          "bus1": "24_MVBus10895",
          "bus2": "24_MVBus10896",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.521119235052857,
                47.62522574142145
              ],
              [
                0.521119235052857,
                47.62522574142145
              ],
              [
                0.52071050201464,
                47.624495322046
              ],
              [
                0.52071050201464,
                47.624495322046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08682720039390898,
          "ground": "gnd"
        },
        "24_309": {
          "bus1": "24_MVBus10896",
          "bus2": "24_MVBus10901",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52071050201464,
                47.624495322046
              ],
              [
                0.52071050201464,
                47.624495322046
              ],
              [
                0.518631914173945,
                47.62210898384349
              ],
              [
                0.518631914173945,
                47.62210898384349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3079060351053247,
          "ground": "gnd"
        },
        "24_36016": {
          "bus1": "24_MVBus10901",
          "bus2": "24_MVLV75035",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518631914173945,
                47.62210898384349
              ],
              [
                0.518631914173945,
                47.62210898384349
              ],
              [
                0.518613099112176,
                47.62211556297782
              ],
              [
                0.518593686333099,
                47.622128331535095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0015922716254101277,
          "ground": "gnd"
        },
        "24_LVBranch131359": {
          "bus1": "24_MVLV75035_LV",
          "bus2": "24_LVBus288322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518593686333099,
                47.622128331535095
              ],
              [
                0.518565770873496,
                47.62213214120524
              ],
              [
                0.518565770873496,
                47.62213214120524
              ],
              [
                0.518264776297689,
                47.622598763049965
              ],
              [
                0.518208565151203,
                47.622685898775295
              ],
              [
                0.518154532292848,
                47.622769649791
              ],
              [
                0.51810244773696,
                47.622885891636834
              ],
              [
                0.518041417151226,
                47.62302205624063
              ],
              [
                0.517943816018166,
                47.6231178466592
              ],
              [
                0.517834120082838,
                47.62324623191314
              ],
              [
                0.517792684001068,
                47.62329473265451
              ],
              [
                0.517740712364868,
                47.62335555597526
              ],
              [
                0.517660695397366,
                47.62344921928888
              ],
              [
                0.517617678730372,
                47.62349956655296
              ],
              [
                0.517617678730372,
                47.62349956655296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16859530884236615,
          "ground": "gnd"
        },
        "24_117801": {
          "bus1": "24_MVBus10901",
          "bus2": "24_MVBus10902",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518631914173945,
                47.62210898384349
              ],
              [
                0.517426317496515,
                47.62114153790945
              ],
              [
                0.516900954387429,
                47.620617390084284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21104760061953948,
          "ground": "gnd"
        },
        "24_51734": {
          "bus1": "24_MVBus10902",
          "bus2": "24_MVLV46293",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516900954387429,
                47.620617390084284
              ],
              [
                0.516900954387429,
                47.620617390084284
              ],
              [
                0.51692886869445,
                47.620608155741365
              ],
              [
                0.516944288943811,
                47.62059928351082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.002336055399688477,
          "ground": "gnd"
        },
        "24_LVBranch523803": {
          "bus1": "24_MVLV46293_LV",
          "bus2": "24_LVBus288182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516944288943811,
                47.62059928351082
              ],
              [
                0.516952639552298,
                47.62058702572374
              ],
              [
                0.516952639552298,
                47.62058702572374
              ],
              [
                0.516958202189302,
                47.62057885379605
              ],
              [
                0.517003134294873,
                47.62051293631028
              ],
              [
                0.517003134294873,
                47.62051293631028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009069932434512725,
          "ground": "gnd"
        },
        "24_115966": {
          "bus1": "24_MVBus10902",
          "bus2": "24_MVBus10903",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.516900954387429,
                47.620617390084284
              ],
              [
                0.516824202175855,
                47.62048412410588
              ],
              [
                0.515547810886928,
                47.61929715991849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17906392177650468,
          "ground": "gnd"
        },
        "24_94955": {
          "bus1": "24_MVBus10903",
          "bus2": "24_MVBus10904",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515547810886928,
                47.61929715991849
              ],
              [
                0.514852221344783,
                47.61915049320834
              ],
              [
                0.514228070520089,
                47.61897957189824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10539485979683116,
          "ground": "gnd"
        },
        "24_9201": {
          "bus1": "24_MVBus10904",
          "bus2": "24_MVBus10905",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514228070520089,
                47.61897957189824
              ],
              [
                0.514228070520089,
                47.61897957189824
              ],
              [
                0.513693035884805,
                47.61886641943383
              ],
              [
                0.513040116567437,
                47.61870152691891
              ],
              [
                0.511950560047512,
                47.6181410397973
              ],
              [
                0.510637053593324,
                47.61788662066234
              ],
              [
                0.510427894634709,
                47.61785338271422
              ],
              [
                0.509235421553539,
                47.6178882802357
              ],
              [
                0.507857398482808,
                47.617928459047135
              ],
              [
                0.506972445603645,
                47.61763081086068
              ],
              [
                0.506972445603645,
                47.61763081086068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5840392744461206,
          "ground": "gnd"
        },
        "24_199572": {
          "bus1": "24_MVBus10905",
          "bus2": "24_MVBus10906",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506972445603645,
                47.61763081086068
              ],
              [
                0.506972445603645,
                47.61763081086068
              ],
              [
                0.50695662236002,
                47.61765020172665
              ],
              [
                0.506900183526699,
                47.617632281882486
              ],
              [
                0.506811628580868,
                47.617600324961735
              ],
              [
                0.506699858230368,
                47.61755397625934
              ],
              [
                0.506566325419301,
                47.617496641397985
              ],
              [
                0.506566325419301,
                47.617496641397985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03644369502935308,
          "ground": "gnd"
        },
        "24_130110": {
          "bus1": "24_MVBus10906",
          "bus2": "24_MVLV45837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506566325419301,
                47.617496641397985
              ],
              [
                0.506566325419301,
                47.617496641397985
              ],
              [
                0.50653247777449,
                47.61748304482877
              ],
              [
                0.506572022530237,
                47.61744674478764
              ],
              [
                0.506558876256461,
                47.61744133753992
              ],
              [
                0.506540517614616,
                47.617433895872274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009129080427540227,
          "ground": "gnd"
        },
        "24_LVBranch683881": {
          "bus1": "24_MVLV45837_LV",
          "bus2": "24_LVBus288176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506540517614616,
                47.617433895872274
              ],
              [
                0.506548119220837,
                47.61742142006276
              ],
              [
                0.506548119220837,
                47.61742142006276
              ],
              [
                0.506550644326232,
                47.61741725832238
              ],
              [
                0.506708708173779,
                47.617223230474195
              ],
              [
                0.506713473385365,
                47.61721738562094
              ],
              [
                0.506718224987576,
                47.617211549550035
              ],
              [
                0.506724382582079,
                47.61720468299621
              ],
              [
                0.506724382582079,
                47.61720468299621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02750435044140068,
          "ground": "gnd"
        },
        "24_129847": {
          "bus1": "24_MVBus10906",
          "bus2": "24_MVLV10543",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506566325419301,
                47.617496641397985
              ],
              [
                0.506556978151951,
                47.61750532903804
              ],
              [
                0.50647685643788,
                47.617469600075474
              ],
              [
                0.506381900959082,
                47.61738629607774
              ],
              [
                0.506338433909143,
                47.61736572831342
              ],
              [
                0.506187962096647,
                47.617294531934526
              ],
              [
                0.506153581998587,
                47.61728828626471
              ],
              [
                0.506124428463035,
                47.61727362093482
              ],
              [
                0.506113899379394,
                47.61725674793178
              ],
              [
                0.505591318576222,
                47.616981639973844
              ],
              [
                0.504764024425527,
                47.61659010155505
              ],
              [
                0.504710992389778,
                47.616551379674696
              ],
              [
                0.504647746459245,
                47.61643842578541
              ],
              [
                0.504609597414781,
                47.61645043776403
              ],
              [
                0.504574407805636,
                47.61646151574503
              ],
              [
                0.504554010342296,
                47.6164626695624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1964233016506285,
          "ground": "gnd"
        },
        "24_26808": {
          "bus1": "24_MVBus10904",
          "bus2": "24_MVLV67728",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514228070520089,
                47.61897957189824
              ],
              [
                0.514228070520089,
                47.61897957189824
              ],
              [
                0.514207767373916,
                47.619011704877444
              ],
              [
                0.514199930111035,
                47.61902411448234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0038849950661675146,
          "ground": "gnd"
        },
        "24_LVBranch231956": {
          "bus1": "24_MVLV67728_LV",
          "bus2": "24_LVBus288260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514199930111035,
                47.61902411448234
              ],
              [
                0.514193280551494,
                47.61902401017646
              ],
              [
                0.514193280551494,
                47.61902401017646
              ],
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514186630991983,
                47.61902390587011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0005000026479045804,
          "ground": "gnd"
        },
        "24_LVBranch227645": {
          "bus1": "24_LVBus288260",
          "bus2": "24_LVBus288264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514174007716585,
                47.61902106279915
              ],
              [
                0.513671667767051,
                47.61890786529731
              ],
              [
                0.513389831226617,
                47.619197422206824
              ],
              [
                0.512993431719451,
                47.61970693339385
              ],
              [
                0.512993431719451,
                47.61970693339385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14335262480062128,
          "ground": "gnd"
        },
        "24_LVBranch036185": {
          "bus1": "24_LVBus288264",
          "bus2": "24_LVBus288265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512993431719451,
                47.61970693339385
              ],
              [
                0.512993431719451,
                47.61970693339385
              ],
              [
                0.512847417921889,
                47.6200484990797
              ],
              [
                0.513339066775477,
                47.62038934905106
              ],
              [
                0.513847037131891,
                47.620603337171296
              ],
              [
                0.513852690861034,
                47.620605711056314
              ],
              [
                0.513852690861034,
                47.620605711056314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13795552156310556,
          "ground": "gnd"
        },
        "24_LVBranch198533": {
          "bus1": "24_LVBus288260",
          "bus2": "24_LVBus288261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.513586872990391,
                47.61827675863956
              ],
              [
                0.513586872990391,
                47.61827675863956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09451651574794517,
          "ground": "gnd"
        },
        "24_LVBranch007220": {
          "bus1": "24_LVBus288261",
          "bus2": "24_LVBus288262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513586872990391,
                47.61827675863956
              ],
              [
                0.513586872990391,
                47.61827675863956
              ],
              [
                0.512210203669608,
                47.61690562695425
              ],
              [
                0.512210203669608,
                47.61690562695425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18425622402400355,
          "ground": "gnd"
        },
        "24_LVBranch238759": {
          "bus1": "24_LVBus288262",
          "bus2": "24_LVBus288263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512210203669608,
                47.61690562695425
              ],
              [
                0.512210203669608,
                47.61690562695425
              ],
              [
                0.511331968192612,
                47.616709718455425
              ],
              [
                0.511322632548227,
                47.61670763746345
              ],
              [
                0.511313296904582,
                47.61670555647071
              ],
              [
                0.511299089012333,
                47.61670238228576
              ],
              [
                0.511299089012333,
                47.61670238228576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0721255764857742,
          "ground": "gnd"
        },
        "24_LVBranch035121": {
          "bus1": "24_LVBus288260",
          "bus2": "24_LVBus288266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514186630991983,
                47.61902390587011
              ],
              [
                0.514184356931675,
                47.61902813468137
              ],
              [
                0.513776698787287,
                47.61978693503993
              ],
              [
                0.513774424661789,
                47.619791163841676
              ],
              [
                0.513774424661789,
                47.619791163841676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0907594611579547,
          "ground": "gnd"
        },
        "24_68557": {
          "bus1": "24_MVBus10903",
          "bus2": "24_MVBus10907",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515547810886928,
                47.61929715991849
              ],
              [
                0.515547810886928,
                47.61929715991849
              ],
              [
                0.515019005984189,
                47.61882943958256
              ],
              [
                0.512956158969517,
                47.61688135167307
              ],
              [
                0.512956158969517,
                47.61688135167307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.33184085681018816,
          "ground": "gnd"
        },
        "24_27350": {
          "bus1": "24_MVBus10907",
          "bus2": "24_MVBus10908",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512956158969517,
                47.61688135167307
              ],
              [
                0.514454075655286,
                47.61644925711869
              ],
              [
                0.518360990902503,
                47.61541546042401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43782956098450027,
          "ground": "gnd"
        },
        "24_206625": {
          "bus1": "24_MVBus10908",
          "bus2": "24_MVLV24635",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518360990902503,
                47.61541546042401
              ],
              [
                0.518360990902503,
                47.61541546042401
              ],
              [
                0.518365795373787,
                47.61541970113975
              ],
              [
                0.518408908615981,
                47.61539742506607
              ],
              [
                0.518400572649222,
                47.61538751507633
              ],
              [
                0.518391551224515,
                47.61537858400591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005940654433238149,
          "ground": "gnd"
        },
        "24_LVBranch605077": {
          "bus1": "24_MVLV24635_LV",
          "bus2": "24_LVBus288112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518391551224515,
                47.61537858400591
              ],
              [
                0.51840708993198,
                47.61538175116285
              ],
              [
                0.51840708993198,
                47.61538175116285
              ],
              [
                0.518442777042702,
                47.615431846086125
              ],
              [
                0.518540236567857,
                47.61549062699133
              ],
              [
                0.518542348732058,
                47.61549189260795
              ],
              [
                0.518547628373807,
                47.61549507912927
              ],
              [
                0.518547628373807,
                47.61549507912927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016744448053217637,
          "ground": "gnd"
        },
        "24_LVBranch341366": {
          "bus1": "24_MVLV24635_LV",
          "bus2": "24_LVBus288107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518391551224515,
                47.61537858400591
              ],
              [
                0.518392790242862,
                47.61538825696675
              ],
              [
                0.518392790242862,
                47.61538825696675
              ],
              [
                0.518395693160352,
                47.615394798091735
              ],
              [
                0.518364706199716,
                47.61540914883726
              ],
              [
                0.518364706199716,
                47.61540914883726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035828771930833847,
          "ground": "gnd"
        },
        "24_LVBranch153998": {
          "bus1": "24_LVBus288107",
          "bus2": "24_LVBus288108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.518364706199716,
                47.61540914883726
              ],
              [
                0.518364706199716,
                47.61540914883726
              ],
              [
                0.518377305970301,
                47.61540488362509
              ],
              [
                0.51900532578189,
                47.61519231024845
              ],
              [
                0.51900532578189,
                47.61519231024845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05385807911364485,
          "ground": "gnd"
        },
        "24_LVBranch027675": {
          "bus1": "24_LVBus288108",
          "bus2": "24_LVBus288109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.51900532578189,
                47.61519231024845
              ],
              [
                0.51900532578189,
                47.61519231024845
              ],
              [
                0.519504746228689,
                47.61501666925758
              ],
              [
                0.519513499802672,
                47.615013594319066
              ],
              [
                0.519518225877307,
                47.615011958849685
              ],
              [
                0.519522709967402,
                47.615011174291226
              ],
              [
                0.51953883970004,
                47.615008340679395
              ],
              [
                0.51957571746009,
                47.61500185500038
              ],
              [
                0.51957571746009,
                47.61500185500038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047927155861849376,
          "ground": "gnd"
        },
        "24_LVBranch255107": {
          "bus1": "24_LVBus288109",
          "bus2": "24_LVBus288110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.51957571746009,
                47.61500185500038
              ],
              [
                0.51957571746009,
                47.61500185500038
              ],
              [
                0.520277852360748,
                47.614919232248695
              ],
              [
                0.520315007642591,
                47.614915521690484
              ],
              [
                0.52035428806125,
                47.61490997301113
              ],
              [
                0.52035428806125,
                47.61490997301113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059419544842026537,
          "ground": "gnd"
        },
        "24_12423": {
          "bus1": "24_MVBus10907",
          "bus2": "24_MVBus10909",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512956158969517,
                47.61688135167307
              ],
              [
                0.509904263847353,
                47.612147695362445
              ],
              [
                0.511006542114148,
                47.61068445920412
              ],
              [
                0.511749962162909,
                47.60938604764349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9115220296989028,
          "ground": "gnd"
        },
        "24_27330": {
          "bus1": "24_MVBus10909",
          "bus2": "24_MVLV29259",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511749962162909,
                47.60938604764349
              ],
              [
                0.511749962162909,
                47.60938604764349
              ],
              [
                0.511726305662566,
                47.609396184310654
              ],
              [
                0.511709454451366,
                47.60940340494721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.002105661167704792,
          "ground": "gnd"
        },
        "24_LVBranch040758": {
          "bus1": "24_MVLV29259_LV",
          "bus2": "24_LVBus288133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511709454451366,
                47.60940340494721
              ],
              [
                0.511691453779365,
                47.60940923100612
              ],
              [
                0.511691453779365,
                47.60940923100612
              ],
              [
                0.511367535322184,
                47.60951406508165
              ],
              [
                0.510973799677525,
                47.609798484591046
              ],
              [
                0.510973799677525,
                47.609798484591046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07031683483531444,
          "ground": "gnd"
        },
        "24_LVBranch005693": {
          "bus1": "24_LVBus288133",
          "bus2": "24_LVBus288134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510973799677525,
                47.609798484591046
              ],
              [
                0.510973799677525,
                47.609798484591046
              ],
              [
                0.510737644122115,
                47.61001985581515
              ],
              [
                0.510737644122115,
                47.61001985581515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030348730870599038,
          "ground": "gnd"
        },
        "24_LVBranch139832": {
          "bus1": "24_LVBus288134",
          "bus2": "24_LVBus288135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.510737644122115,
                47.61001985581515
              ],
              [
                0.510737644122115,
                47.61001985581515
              ],
              [
                0.51016469336623,
                47.61064222888369
              ],
              [
                0.510162670133237,
                47.6106465155556
              ],
              [
                0.510162670133237,
                47.6106465155556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0820105789135886,
          "ground": "gnd"
        },
        "24_20731": {
          "bus1": "24_MVBus10909",
          "bus2": "24_MVLV09210",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511749962162909,
                47.60938604764349
              ],
              [
                0.511749962162909,
                47.60938604764349
              ],
              [
                0.513922702904586,
                47.606398949401765
              ],
              [
                0.513934808056082,
                47.606388109220674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.37011893452812195,
          "ground": "gnd"
        },
        "24_LVBranch104764": {
          "bus1": "24_MVLV09210_LV",
          "bus2": "24_LVBus288039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513934808056082,
                47.606388109220674
              ],
              [
                0.513936418064644,
                47.60637374852546
              ],
              [
                0.513936418064644,
                47.60637374852546
              ],
              [
                0.513998816276954,
                47.60625059814909
              ],
              [
                0.513998816276954,
                47.60625059814909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014473734964877612,
          "ground": "gnd"
        },
        "24_LVBranch082023": {
          "bus1": "24_LVBus288039",
          "bus2": "24_LVBus288040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513998816276954,
                47.60625059814909
              ],
              [
                0.513998816276954,
                47.60625059814909
              ],
              [
                0.513703840910043,
                47.6060847906349
              ],
              [
                0.513703840910043,
                47.6060847906349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028840654137362788,
          "ground": "gnd"
        },
        "24_LVBranch045312": {
          "bus1": "24_LVBus288040",
          "bus2": "24_LVBus288041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513703840910043,
                47.6060847906349
              ],
              [
                0.513703840910043,
                47.6060847906349
              ],
              [
                0.512739217439383,
                47.60537099716986
              ],
              [
                0.513640176567373,
                47.60470138014947
              ],
              [
                0.513206503331707,
                47.60390284940369
              ],
              [
                0.513206503331707,
                47.60390284940369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30275482776605817,
          "ground": "gnd"
        },
        "24_LVBranch148196": {
          "bus1": "24_LVBus288041",
          "bus2": "24_LVBus288042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513206503331707,
                47.60390284940369
              ],
              [
                0.513206503331707,
                47.60390284940369
              ],
              [
                0.512826971933453,
                47.603437627799906
              ],
              [
                0.512770634583861,
                47.603363643656415
              ],
              [
                0.512748363143929,
                47.603328853941385
              ],
              [
                0.512748363143929,
                47.603328853941385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0725428895132152,
          "ground": "gnd"
        },
        "24_LVBranch040739": {
          "bus1": "24_LVBus288039",
          "bus2": "24_LVBus288043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513998816276954,
                47.60625059814909
              ],
              [
                0.513998816276954,
                47.60625059814909
              ],
              [
                0.514449578374852,
                47.606497724236746
              ],
              [
                0.514449578374852,
                47.606497724236746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04363139134943144,
          "ground": "gnd"
        },
        "24_LVBranch135964": {
          "bus1": "24_LVBus288043",
          "bus2": "24_LVBus288044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.514449578374852,
                47.606497724236746
              ],
              [
                0.514449578374852,
                47.606497724236746
              ],
              [
                0.51729895275171,
                47.60770110037967
              ],
              [
                0.517538913013479,
                47.60776232131496
              ],
              [
                0.518009659989766,
                47.60772681360907
              ],
              [
                0.518016305991476,
                47.60772698063982
              ],
              [
                0.518016305991476,
                47.60772698063982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3079888179635915,
          "ground": "gnd"
        },
        "24_LVBranch454547": {
          "bus1": "24_MVLV09210_LV",
          "bus2": "24_LVBus288037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513934808056082,
                47.606388109220674
              ],
              [
                0.513953342383442,
                47.60638220123101
              ],
              [
                0.513953342383442,
                47.60638220123101
              ],
              [
                0.513986090826081,
                47.60639511276412
              ],
              [
                0.513995619579525,
                47.60639733155913
              ],
              [
                0.514002403908633,
                47.60639384827267
              ],
              [
                0.514027874890698,
                47.606373033378155
              ],
              [
                0.514032843184547,
                47.60636897278652
              ],
              [
                0.514032843184547,
                47.60636897278652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007838468776125278,
          "ground": "gnd"
        },
        "24_12426": {
          "bus1": "24_MVBus10896",
          "bus2": "24_MVBus10897",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52071050201464,
                47.624495322046
              ],
              [
                0.519200856572215,
                47.62480152209563
              ],
              [
                0.516691201042406,
                47.625337835673356
              ],
              [
                0.515083114806799,
                47.626075410504946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46236952023176386,
          "ground": "gnd"
        },
        "24_86079": {
          "bus1": "24_MVBus10897",
          "bus2": "24_MVBus10898",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515083114806799,
                47.626075410504946
              ],
              [
                0.515083114806799,
                47.626075410504946
              ],
              [
                0.514256516454542,
                47.62560319113404
              ],
              [
                0.513382636063918,
                47.625213965665594
              ],
              [
                0.513382636063918,
                47.625213965665594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1600015179823206,
          "ground": "gnd"
        },
        "24_194703": {
          "bus1": "24_MVBus10898",
          "bus2": "24_MVBus10899",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513382636063918,
                47.625213965665594
              ],
              [
                0.513382636063918,
                47.625213965665594
              ],
              [
                0.512387767113604,
                47.624771858149266
              ],
              [
                0.512387767113604,
                47.624771858149266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08948788660684416,
          "ground": "gnd"
        },
        "24_168861": {
          "bus1": "24_MVBus10899",
          "bus2": "24_MVLV31280",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512387767113604,
                47.624771858149266
              ],
              [
                0.512387767113604,
                47.624771858149266
              ],
              [
                0.512367981877546,
                47.62476284763021
              ],
              [
                0.512311939171007,
                47.62479241284032
              ],
              [
                0.512311939171007,
                47.62479241284032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007136338942755279,
          "ground": "gnd"
        },
        "24_LVBranch690802": {
          "bus1": "24_MVLV31280_LV",
          "bus2": "24_LVBus288145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512311939171007,
                47.62479241284032
              ],
              [
                0.512300759316963,
                47.624814153467305
              ],
              [
                0.512300759316963,
                47.624814153467305
              ],
              [
                0.512283194327253,
                47.624842406474706
              ],
              [
                0.511900332961798,
                47.62517359392511
              ],
              [
                0.511581500669184,
                47.62547351439639
              ],
              [
                0.511431641244143,
                47.62561447920025
              ],
              [
                0.511378105952574,
                47.6256349336312
              ],
              [
                0.51131968414525,
                47.62564384038051
              ],
              [
                0.511255001889648,
                47.625633935447944
              ],
              [
                0.511202803758145,
                47.625622832104774
              ],
              [
                0.511158921695158,
                47.62561138255757
              ],
              [
                0.511111616859344,
                47.62567320298459
              ],
              [
                0.511099396809812,
                47.62568917821243
              ],
              [
                0.511098811603226,
                47.62568994274149
              ],
              [
                0.511078464809246,
                47.62569804405999
              ],
              [
                0.511078464809246,
                47.62569804405999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14387184404969738,
          "ground": "gnd"
        },
        "24_LVBranch421701": {
          "bus1": "24_MVLV31280_LV",
          "bus2": "24_LVBus288142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512311939171007,
                47.62479241284032
              ],
              [
                0.512296654795894,
                47.62480502026739
              ],
              [
                0.512296654795894,
                47.62480502026739
              ],
              [
                0.512256771543754,
                47.62479649488527
              ],
              [
                0.512304476461798,
                47.624837279576546
              ],
              [
                0.512304476461798,
                47.624837279576546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008925085258875635,
          "ground": "gnd"
        },
        "24_LVBranch210778": {
          "bus1": "24_LVBus288142",
          "bus2": "24_LVBus288143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512304476461798,
                47.624837279576546
              ],
              [
                0.512304476461798,
                47.624837279576546
              ],
              [
                0.512245795517702,
                47.62488902538252
              ],
              [
                0.512239729527309,
                47.62489438218803
              ],
              [
                0.512238096423361,
                47.62489582302145
              ],
              [
                0.512233663535711,
                47.6248997389932
              ],
              [
                0.512141744368658,
                47.624980796183586
              ],
              [
                0.511923033587763,
                47.62526161504799
              ],
              [
                0.511453242584915,
                47.62567327959136
              ],
              [
                0.511350134661102,
                47.62573209131278
              ],
              [
                0.510745666854106,
                47.62553443561465
              ],
              [
                0.510743378487735,
                47.62553364392547
              ],
              [
                0.509241521128103,
                47.62501462592091
              ],
              [
                0.509178843171697,
                47.624979758257396
              ],
              [
                0.50862590574666,
                47.624963098383766
              ],
              [
                0.508622612127344,
                47.6249652237903
              ],
              [
                0.508620094277691,
                47.62496684858457
              ],
              [
                0.508524610130508,
                47.625028359862846
              ],
              [
                0.508523548548151,
                47.62502904491028
              ],
              [
                0.508474735768704,
                47.62506538867413
              ],
              [
                0.508474735768704,
                47.62506538867413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.36457193608563043,
          "ground": "gnd"
        },
        "24_132829": {
          "bus1": "24_MVBus10899",
          "bus2": "24_MVLV41034",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.512387767113604,
                47.624771858149266
              ],
              [
                0.512387767113604,
                47.624771858149266
              ],
              [
                0.512377598781036,
                47.62480444678869
              ],
              [
                0.512360942058771,
                47.62481826523683
              ],
              [
                0.512112203668786,
                47.62502450652255
              ],
              [
                0.511912268809867,
                47.625190290459756
              ],
              [
                0.511749563864078,
                47.625325206031604
              ],
              [
                0.511603616466229,
                47.62546233688731
              ],
              [
                0.511337366371963,
                47.625712511673925
              ],
              [
                0.51131113278763,
                47.62570913063393
              ],
              [
                0.511231635422663,
                47.62567918204628
              ],
              [
                0.511066823142476,
                47.62560657081808
              ],
              [
                0.51076630764376,
                47.62551042366576
              ],
              [
                0.510483681876497,
                47.625419999932156
              ],
              [
                0.510246206337995,
                47.62534402327957
              ],
              [
                0.510005663514281,
                47.625278704084884
              ],
              [
                0.509589836540272,
                47.62514665219078
              ],
              [
                0.509473960273763,
                47.62509495190075
              ],
              [
                0.509316488224605,
                47.6250067631388
              ],
              [
                0.509104038164311,
                47.624842100440496
              ],
              [
                0.508931027366131,
                47.62472209699115
              ],
              [
                0.508810856181249,
                47.62472564971344
              ],
              [
                0.508788869745907,
                47.62473189849284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35511830266335814,
          "ground": "gnd"
        },
        "24_LVBranch496995": {
          "bus1": "24_MVLV41034_LV",
          "bus2": "24_LVBus288163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.508788869745907,
                47.62473189849284
              ],
              [
                0.508766270188401,
                47.624744750263815
              ],
              [
                0.508766270188401,
                47.624744750263815
              ],
              [
                0.50875984922265,
                47.624769696317976
              ],
              [
                0.508722488099011,
                47.62476098447124
              ],
              [
                0.508706535807947,
                47.62476126432536
              ],
              [
                0.507963386806797,
                47.62448268104543
              ],
              [
                0.507918283489951,
                47.62446577696173
              ],
              [
                0.507899022028537,
                47.62445008029727
              ],
              [
                0.507897701598212,
                47.624449006890494
              ],
              [
                0.507897701598212,
                47.624449006890494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07715603384862088,
          "ground": "gnd"
        },
        "24_122665": {
          "bus1": "24_MVBus10897",
          "bus2": "24_MVBus10900",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.515083114806799,
                47.626075410504946
              ],
              [
                0.515083114806799,
                47.626075410504946
              ],
              [
                0.512935150329876,
                47.6278894299742
              ],
              [
                0.511605227282649,
                47.6289420443962
              ],
              [
                0.511605227282649,
                47.6289420443962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41225488921854264,
          "ground": "gnd"
        },
        "24_155104": {
          "bus1": "24_MVBus10900",
          "bus2": "24_MVLV70668",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511605227282649,
                47.6289420443962
              ],
              [
                0.511605227282649,
                47.6289420443962
              ],
              [
                0.511633989196896,
                47.629021019898204
              ],
              [
                0.511981995837381,
                47.629128481280596
              ],
              [
                0.512177194079271,
                47.629206039398504
              ],
              [
                0.512603712359126,
                47.62941193255904
              ],
              [
                0.512772972043445,
                47.62949883497136
              ],
              [
                0.51284255414091,
                47.62955611184882
              ],
              [
                0.512729731198171,
                47.62968993125424
              ],
              [
                0.512606873466157,
                47.62981365161635
              ],
              [
                0.512575022844137,
                47.62988813066795
              ],
              [
                0.512808406076448,
                47.62995838787548
              ],
              [
                0.512960152141148,
                47.62998910922328
              ],
              [
                0.513024461204302,
                47.63000965941306
              ],
              [
                0.513068350295619,
                47.630053973447325
              ],
              [
                0.513064393967731,
                47.63007384818
              ],
              [
                0.513087692740152,
                47.63008369638367
              ],
              [
                0.513104006824505,
                47.63008959336011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2074108981365359,
          "ground": "gnd"
        },
        "24_LVBranch359179": {
          "bus1": "24_MVLV70668_LV",
          "bus2": "24_LVBus288307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513104006824505,
                47.63008959336011
              ],
              [
                0.513081268550017,
                47.63008357757806
              ],
              [
                0.513081268550017,
                47.63008357757806
              ],
              [
                0.513055624269565,
                47.63007730926251
              ],
              [
                0.513056637938631,
                47.630063677086184
              ],
              [
                0.513090925116472,
                47.63005854718571
              ],
              [
                0.513090925116472,
                47.63005854718571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006206367149645336,
          "ground": "gnd"
        },
        "24_LVBranch291721": {
          "bus1": "24_LVBus288307",
          "bus2": "24_LVBus288308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513090925116472,
                47.63005854718571
              ],
              [
                0.513090925116472,
                47.63005854718571
              ],
              [
                0.512232893727456,
                47.62980737588606
              ],
              [
                0.511856425172852,
                47.629634511783344
              ],
              [
                0.51161428280626,
                47.62952332371924
              ],
              [
                0.511603984275882,
                47.62951860061657
              ],
              [
                0.511603984275882,
                47.62951860061657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12741524138455942,
          "ground": "gnd"
        },
        "24_LVBranch018589": {
          "bus1": "24_LVBus288308",
          "bus2": "24_LVBus288309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511603984275882,
                47.62951860061657
              ],
              [
                0.511603984275882,
                47.62951860061657
              ],
              [
                0.511507197590627,
                47.629469532590335
              ],
              [
                0.51140857974203,
                47.62941953604096
              ],
              [
                0.511400744260047,
                47.62941556235149
              ],
              [
                0.511387296894287,
                47.62940874750333
              ],
              [
                0.511385073299607,
                47.629407614971
              ],
              [
                0.511379461415487,
                47.629404773812404
              ],
              [
                0.511363790461395,
                47.62939682642902
              ],
              [
                0.511182239376381,
                47.629304789610906
              ],
              [
                0.511166568481194,
                47.62929684220067
              ],
              [
                0.511158733035355,
                47.62929286849477
              ],
              [
                0.511156914694969,
                47.62929194924988
              ],
              [
                0.511146149118267,
                47.62928649002974
              ],
              [
                0.511235435657557,
                47.62914520391715
              ],
              [
                0.511371334940308,
                47.628930156683914
              ],
              [
                0.511371334940308,
                47.628930156683914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0860940322796201,
          "ground": "gnd"
        },
        "24_LVBranch164935": {
          "bus1": "24_LVBus288309",
          "bus2": "24_LVBus288310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.511371334940308,
                47.628930156683914
              ],
              [
                0.511371334940308,
                47.628930156683914
              ],
              [
                0.511320845611861,
                47.628907960293375
              ],
              [
                0.511312625099266,
                47.62890434941521
              ],
              [
                0.511304404587777,
                47.62890073853666
              ],
              [
                0.511259788827732,
                47.62888112648648
              ],
              [
                0.511237474309254,
                47.62887132035044
              ],
              [
                0.511148242920718,
                47.62883209618122
              ],
              [
                0.510925571191474,
                47.62873422177302
              ],
              [
                0.51085360365109,
                47.62915261936353
              ],
              [
                0.51074588495833,
                47.63008991036845
              ],
              [
                0.51074588495833,
                47.63008991036845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19132000167807928,
          "ground": "gnd"
        },
        "24_LVBranch035119": {
          "bus1": "24_LVBus288307",
          "bus2": "24_LVBus288311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513090925116472,
                47.63005854718571
              ],
              [
                0.513090925116472,
                47.63005854718571
              ],
              [
                0.513271573117797,
                47.62997893557275
              ],
              [
                0.513518507323519,
                47.62990025569983
              ],
              [
                0.513527428900372,
                47.62989740874533
              ],
              [
                0.513536350167663,
                47.629894570782085
              ],
              [
                0.513547612802171,
                47.62989098683306
              ],
              [
                0.513547612802171,
                47.62989098683306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03914293113594981,
          "ground": "gnd"
        },
        "24_LVBranch474516": {
          "bus1": "24_MVLV70668_LV",
          "bus2": "24_LVBus288305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.513104006824505,
                47.63008959336011
              ],
              [
                0.513083280361324,
                47.63008545348412
              ],
              [
                0.513083280361324,
                47.63008545348412
              ],
              [
                0.513045085866193,
                47.63008693235857
              ],
              [
                0.512996744818711,
                47.63016221434407
              ],
              [
                0.512994439207111,
                47.630165794858435
              ],
              [
                0.513017668184592,
                47.63017690152632
              ],
              [
                0.513035724724949,
                47.630185542877456
              ],
              [
                0.513035724724949,
                47.630185542877456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0162352362074909,
          "ground": "gnd"
        },
        "24_37667": {
          "bus1": "24_MVBus10884",
          "bus2": "24_MVBus10885",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523432095171867,
                47.629166200607095
              ],
              [
                0.523561854302069,
                47.62913114971847
              ],
              [
                0.529169896810597,
                47.627615946153405
              ],
              [
                0.53494980846096,
                47.624423146586246
              ],
              [
                0.536437594903088,
                47.62359483762555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.1703160590653447,
          "ground": "gnd"
        },
        "24_52398": {
          "bus1": "24_MVBus10885",
          "bus2": "24_MVBus10886",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536437594903088,
                47.62359483762555
              ],
              [
                0.537934030091464,
                47.622781281565075
              ],
              [
                0.538111509507396,
                47.62184767655965
              ],
              [
                0.538126474396858,
                47.621718121390366
              ],
              [
                0.543510605815249,
                47.61674517995912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9486588518151647,
          "ground": "gnd"
        },
        "24_67155": {
          "bus1": "24_MVBus10886",
          "bus2": "24_MVBus10887",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543510605815249,
                47.61674517995912
              ],
              [
                0.543510605815249,
                47.61674517995912
              ],
              [
                0.542327392551423,
                47.61565816186004
              ],
              [
                0.542327392551423,
                47.61565816186004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1500627001872756,
          "ground": "gnd"
        },
        "24_80033": {
          "bus1": "24_MVBus10887",
          "bus2": "24_MVLV51530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542327392551423,
                47.61565816186004
              ],
              [
                0.542327392551423,
                47.61565816186004
              ],
              [
                0.544492890513461,
                47.611728368701364
              ],
              [
                0.544508758577869,
                47.61171310310249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4662712678589317,
          "ground": "gnd"
        },
        "24_LVBranch164534": {
          "bus1": "24_MVLV51530_LV",
          "bus2": "24_LVBus288197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544508758577869,
                47.61171310310249
              ],
              [
                0.544540856191477,
                47.61170775038791
              ],
              [
                0.544540856191477,
                47.61170775038791
              ],
              [
                0.545091348003533,
                47.61146668963279
              ],
              [
                0.545091348003533,
                47.61146668963279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04930829167088922,
          "ground": "gnd"
        },
        "24_LVBranch069777": {
          "bus1": "24_LVBus288197",
          "bus2": "24_LVBus288198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.545091348003533,
                47.61146668963279
              ],
              [
                0.545091348003533,
                47.61146668963279
              ],
              [
                0.54517377814697,
                47.611432054832484
              ],
              [
                0.545217435920579,
                47.611413708965316
              ],
              [
                0.545217435920579,
                47.611413708965316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011160864422976995,
          "ground": "gnd"
        },
        "24_LVBranch610414": {
          "bus1": "24_LVBus288198",
          "bus2": "24_LVBus288199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.545217435920579,
                47.611413708965316
              ],
              [
                0.545217435920579,
                47.611413708965316
              ],
              [
                0.545213240817233,
                47.61139726118645
              ],
              [
                0.545215355697129,
                47.611368468207765
              ],
              [
                0.545227318943526,
                47.61132931889637
              ],
              [
                0.545240223911915,
                47.61130130409135
              ],
              [
                0.545253865839883,
                47.61127155527945
              ],
              [
                0.545283080459474,
                47.611229766042534
              ],
              [
                0.545313744210187,
                47.61119313629008
              ],
              [
                0.545331993952117,
                47.61117745747005
              ],
              [
                0.545352354231635,
                47.611162710867255
              ],
              [
                0.545366368327559,
                47.611160200950245
              ],
              [
                0.545377437621604,
                47.611158221414996
              ],
              [
                0.545377437621604,
                47.611158221414996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03246240744999463,
          "ground": "gnd"
        },
        "24_52440": {
          "bus1": "24_MVBus10887",
          "bus2": "24_MVBus10888",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542327392551423,
                47.61565816186004
              ],
              [
                0.542327392551423,
                47.61565816186004
              ],
              [
                0.54149738588494,
                47.614896747224606
              ],
              [
                0.54066271466301,
                47.614398022094946
              ],
              [
                0.54066271466301,
                47.614398022094946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1889069223161864,
          "ground": "gnd"
        },
        "24_7989": {
          "bus1": "24_MVBus10888",
          "bus2": "24_MVLV04927",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54066271466301,
                47.614398022094946
              ],
              [
                0.54066271466301,
                47.614398022094946
              ],
              [
                0.534105809492339,
                47.61533932971277
              ],
              [
                0.534086301452704,
                47.61534214890508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5039295861178029,
          "ground": "gnd"
        },
        "24_LVBranch060739": {
          "bus1": "24_MVLV04927_LV",
          "bus2": "24_LVBus288032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.534086301452704,
                47.61534214890508
              ],
              [
                0.534067394072826,
                47.615337851977166
              ],
              [
                0.534067394072826,
                47.615337851977166
              ],
              [
                0.533453351624625,
                47.615175656664185
              ],
              [
                0.533051153201232,
                47.61502458329421
              ],
              [
                0.533108588506661,
                47.61478321899082
              ],
              [
                0.533120154494749,
                47.61474900390113
              ],
              [
                0.532524792170132,
                47.61464979199395
              ],
              [
                0.532524792170132,
                47.61464979199395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16133014589753136,
          "ground": "gnd"
        },
        "24_LVBranch204469": {
          "bus1": "24_LVBus288032",
          "bus2": "24_LVBus288033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.532524792170132,
                47.61464979199395
              ],
              [
                0.532524792170132,
                47.61464979199395
              ],
              [
                0.529116956520643,
                47.615091642411
              ],
              [
                0.527953008636458,
                47.61504725632282
              ],
              [
                0.527943095847196,
                47.615046877072196
              ],
              [
                0.527933169759911,
                47.61504649761356
              ],
              [
                0.527921037705569,
                47.61504603882531
              ],
              [
                0.527921037705569,
                47.61504603882531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.350915990459748,
          "ground": "gnd"
        },
        "24_67161": {
          "bus1": "24_MVBus10888",
          "bus2": "24_MVBus10889",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54066271466301,
                47.614398022094946
              ],
              [
                0.539870385477629,
                47.61382797149212
              ],
              [
                0.539871846306016,
                47.61381978904515
              ],
              [
                0.540116370960131,
                47.612455271888656
              ],
              [
                0.537931881921689,
                47.61017227599834
              ],
              [
                0.537367086588973,
                47.609144878011506
              ],
              [
                0.536745171000519,
                47.607923556422776
              ],
              [
                0.536521758904933,
                47.60636585408779
              ],
              [
                0.537608058976212,
                47.601599572036534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.5187174338968328,
          "ground": "gnd"
        },
        "24_192647": {
          "bus1": "24_MVBus10889",
          "bus2": "24_MVLV53515",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.537608058976212,
                47.601599572036534
              ],
              [
                0.537608058976212,
                47.601599572036534
              ],
              [
                0.537575808334437,
                47.601591920024035
              ],
              [
                0.537801118739591,
                47.60161498686376
              ],
              [
                0.537963294347954,
                47.60093032231064
              ],
              [
                0.538011589284146,
                47.60077438179387
              ],
              [
                0.53809112419259,
                47.600632744125036
              ],
              [
                0.538751818637024,
                47.600054582155785
              ],
              [
                0.539148206167382,
                47.59977911722731
              ],
              [
                0.539523254997133,
                47.59966256443159
              ],
              [
                0.540734752948464,
                47.599591336135234
              ],
              [
                0.540956722587006,
                47.59951739566032
              ],
              [
                0.541034900174137,
                47.59944752951625
              ],
              [
                0.541046605973079,
                47.59937663565121
              ],
              [
                0.541096409569779,
                47.5993198260095
              ],
              [
                0.541546371187214,
                47.599269201977734
              ],
              [
                0.542149010001786,
                47.599187647131366
              ],
              [
                0.54352571709576,
                47.59902897437072
              ],
              [
                0.543547176436014,
                47.59888886546398
              ],
              [
                0.543549238531093,
                47.59887544706785
              ],
              [
                0.5436816699343144,
                47.59887765338953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6241563206965592,
          "ground": "gnd"
        },
        "24_67181": {
          "bus1": "24_MVLV53515",
          "bus2": "24_MVLV72394",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.5436816699343144,
                47.59887765338953
              ],
              [
                0.543961378535331,
                47.598888323103445
              ],
              [
                0.543987689488704,
                47.599055898950816
              ],
              [
                0.543812224320004,
                47.60307475841942
              ],
              [
                0.543747401158759,
                47.60595717230694
              ],
              [
                0.543747997089051,
                47.60597065867575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7862695329726742,
          "ground": "gnd"
        },
        "24_LVBranch291099": {
          "bus1": "24_MVLV72394_LV",
          "bus2": "24_LVBus288315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543747997089051,
                47.60597065867575
              ],
              [
                0.543743297633036,
                47.605983775411204
              ],
              [
                0.543743297633036,
                47.605983775411204
              ],
              [
                0.544431580187439,
                47.60624557825179
              ],
              [
                0.544431580187439,
                47.60624557825179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05937721288658315,
          "ground": "gnd"
        },
        "24_LVBranch416779": {
          "bus1": "24_LVBus288315",
          "bus2": "24_LVBus288316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544431580187439,
                47.60624557825179
              ],
              [
                0.544431580187439,
                47.60624557825179
              ],
              [
                0.544630199309509,
                47.606352312477654
              ],
              [
                0.544630199309509,
                47.606352312477654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019075196466792267,
          "ground": "gnd"
        },
        "24_LVBranch407667": {
          "bus1": "24_LVBus288316",
          "bus2": "24_LVBus288317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544630199309509,
                47.606352312477654
              ],
              [
                0.544630199309509,
                47.606352312477654
              ],
              [
                0.544974567599521,
                47.60635762478361
              ],
              [
                0.544979886029251,
                47.60635770681886
              ],
              [
                0.544981215636679,
                47.606357727327726
              ],
              [
                0.544981215636679,
                47.606357727327726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02640023178982831,
          "ground": "gnd"
        },
        "24_LVBranch073928": {
          "bus1": "24_LVBus288315",
          "bus2": "24_LVBus288318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544431580187439,
                47.60624557825179
              ],
              [
                0.544431580187439,
                47.60624557825179
              ],
              [
                0.544608644460527,
                47.60651930190169
              ],
              [
                0.545465424557395,
                47.60805584057682
              ],
              [
                0.54563327751134,
                47.60835097649723
              ],
              [
                0.54563327751134,
                47.60835097649723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2509547431282998,
          "ground": "gnd"
        },
        "24_134514": {
          "bus1": "24_MVLV53515",
          "bus2": "24_MVBus10915",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.5436816699343144,
                47.59887765338953
              ],
              [
                0.543534392736519,
                47.598869189997295
              ],
              [
                0.543517484843348,
                47.59887635132045
              ],
              [
                0.54338937364746,
                47.59893060336465
              ],
              [
                0.541664214272783,
                47.59904880199896
              ],
              [
                0.539802134391542,
                47.598928240503724
              ],
              [
                0.538615941701596,
                47.59884711158938
              ],
              [
                0.538615941701596,
                47.59884711158938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37359680304116255,
          "ground": "gnd"
        },
        "24_194726": {
          "bus1": "24_MVBus10915",
          "bus2": "24_MVBus10916",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.538615941701596,
                47.59884711158938
              ],
              [
                0.538615941701596,
                47.59884711158938
              ],
              [
                0.538701187243063,
                47.598339885790836
              ],
              [
                0.539051892733855,
                47.598195607369526
              ],
              [
                0.539414783759367,
                47.597997715467386
              ],
              [
                0.539765506115207,
                47.5977505115179
              ],
              [
                0.539962089000622,
                47.5975617405768
              ],
              [
                0.540095744285231,
                47.59739304845335
              ],
              [
                0.540276575385561,
                47.59714567090806
              ],
              [
                0.540276575385561,
                47.59714567090806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23840909103200478,
          "ground": "gnd"
        },
        "24_91795": {
          "bus1": "24_MVBus10916",
          "bus2": "24_MVLV69947",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.540276575385561,
                47.59714567090806
              ],
              [
                0.540276575385561,
                47.59714567090806
              ],
              [
                0.540300307173658,
                47.597057410249185
              ],
              [
                0.541053253889993,
                47.594179272335225
              ],
              [
                0.542205373376755,
                47.5931569295976
              ],
              [
                0.542221496486436,
                47.59314263085121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47787190634707816,
          "ground": "gnd"
        },
        "24_LVBranch116579": {
          "bus1": "24_MVLV69947_LV",
          "bus2": "24_LVBus288283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542221496486436,
                47.59314263085121
              ],
              [
                0.542202299736062,
                47.59313017949244
              ],
              [
                0.542202299736062,
                47.59313017949244
              ],
              [
                0.542183102994676,
                47.59311772813044
              ],
              [
                0.542183102994676,
                47.59311772813044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002000255149381296,
          "ground": "gnd"
        },
        "24_LVBranch291961": {
          "bus1": "24_LVBus288283",
          "bus2": "24_LVBus288285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542183102994676,
                47.59311772813044
              ],
              [
                0.542183102994676,
                47.59311772813044
              ],
              [
                0.543115182674093,
                47.59250324855886
              ],
              [
                0.543115182674093,
                47.59250324855886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09788701780534781,
          "ground": "gnd"
        },
        "24_LVBranch198705": {
          "bus1": "24_LVBus288285",
          "bus2": "24_LVBus288286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543115182674093,
                47.59250324855886
              ],
              [
                0.543115182674093,
                47.59250324855886
              ],
              [
                0.54340211904247,
                47.59229944806148
              ],
              [
                0.543408931849303,
                47.592294614003016
              ],
              [
                0.543415744654893,
                47.59228977994406
              ],
              [
                0.54344963252458,
                47.59226570588843
              ],
              [
                0.54344963252458,
                47.59226570588843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0364727566089371,
          "ground": "gnd"
        },
        "24_LVBranch118565": {
          "bus1": "24_LVBus288286",
          "bus2": "24_LVBus288287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.54344963252458,
                47.59226570588843
              ],
              [
                0.54344963252458,
                47.59226570588843
              ],
              [
                0.540993213830813,
                47.590149530689345
              ],
              [
                0.540700253164009,
                47.589897127835194
              ],
              [
                0.54071195899687,
                47.58954864484248
              ],
              [
                0.540713875512821,
                47.589545057748516
              ],
              [
                0.541056796990132,
                47.58890250646731
              ],
              [
                0.541058737452345,
                47.5888982089861
              ],
              [
                0.541058737452345,
                47.5888982089861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4504641531927373,
          "ground": "gnd"
        },
        "24_LVBranch130161": {
          "bus1": "24_LVBus288283",
          "bus2": "24_LVBus288284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542183102994676,
                47.59311772813044
              ],
              [
                0.542183102994676,
                47.59311772813044
              ],
              [
                0.541124779174688,
                47.59386431939343
              ],
              [
                0.541124779174688,
                47.59386431939343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11500372735869639,
          "ground": "gnd"
        },
        "24_LVBranch586973": {
          "bus1": "24_MVLV69947_LV",
          "bus2": "24_LVBus288281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.542221496486436,
                47.59314263085121
              ],
              [
                0.542247978111975,
                47.59314099776478
              ],
              [
                0.542247978111975,
                47.59314099776478
              ],
              [
                0.542380399204633,
                47.59313284143897
              ],
              [
                0.542381312324417,
                47.593139675149125
              ],
              [
                0.542381599601568,
                47.59314180284102
              ],
              [
                0.542381599601568,
                47.59314180284102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011001051992501147,
          "ground": "gnd"
        },
        "24_148170": {
          "bus1": "24_MVBus10915",
          "bus2": "24_MVBus10917",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.538615941701596,
                47.59884711158938
              ],
              [
                0.538615941701596,
                47.59884711158938
              ],
              [
                0.536815204776227,
                47.59875603461316
              ],
              [
                0.535581256288149,
                47.59864503874829
              ],
              [
                0.535581256288149,
                47.59864503874829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22940997281777312,
          "ground": "gnd"
        },
        "24_115077": {
          "bus1": "24_MVBus10917",
          "bus2": "24_MVBus10918",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535581256288149,
                47.59864503874829
              ],
              [
                0.532469282582788,
                47.598026094587226
              ],
              [
                0.529079122487209,
                47.59743031181913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5073539208731692,
          "ground": "gnd"
        },
        "24_182755": {
          "bus1": "24_MVBus10918",
          "bus2": "24_MVLV03062",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529079122487209,
                47.59743031181913
              ],
              [
                0.529079122487209,
                47.59743031181913
              ],
              [
                0.52909860549019,
                47.59746481209027
              ],
              [
                0.5294936535334,
                47.59753640301722
              ],
              [
                0.529526535932823,
                47.597529672214186
              ],
              [
                0.529538917956838,
                47.59753126838949
              ],
              [
                0.529555031238927,
                47.597535396755944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03839468884087323,
          "ground": "gnd"
        },
        "24_10416": {
          "bus1": "24_MVBus10918",
          "bus2": "24_MVLV83069",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.529079122487209,
                47.59743031181913
              ],
              [
                0.528252914498585,
                47.59742056259817
              ],
              [
                0.527865790226792,
                47.597349144803076
              ],
              [
                0.527167262394428,
                47.59722829482617
              ],
              [
                0.527143740942566,
                47.59723822974764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14654382106868255,
          "ground": "gnd"
        },
        "24_LVBranch113395": {
          "bus1": "24_MVLV83069_LV",
          "bus2": "24_LVBus288351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527143740942566,
                47.59723822974764
              ],
              [
                0.527159663425054,
                47.59724756465894
              ],
              [
                0.527159663425054,
                47.59724756465894
              ],
              [
                0.527414473271959,
                47.59728448998172
              ],
              [
                0.527491832786539,
                47.59729771490123
              ],
              [
                0.528359828215412,
                47.59746117471014
              ],
              [
                0.528359828215412,
                47.59746117471014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09335789139732029,
          "ground": "gnd"
        },
        "24_LVBranch157764": {
          "bus1": "24_LVBus288351",
          "bus2": "24_LVBus288353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528359828215412,
                47.59746117471014
              ],
              [
                0.528359828215412,
                47.59746117471014
              ],
              [
                0.529158579431479,
                47.59744054532124
              ],
              [
                0.529621722248624,
                47.59751073044403
              ],
              [
                0.530422096028337,
                47.596659483361634
              ],
              [
                0.530480384112362,
                47.59635284147157
              ],
              [
                0.53048163258617,
                47.59634623920424
              ],
              [
                0.530484142826396,
                47.596333034876025
              ],
              [
                0.530486880726971,
                47.59631861051633
              ],
              [
                0.530486880726971,
                47.59631861051633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24618046924817613,
          "ground": "gnd"
        },
        "24_LVBranch120535": {
          "bus1": "24_LVBus288351",
          "bus2": "24_LVBus288352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.528359828215412,
                47.59746117471014
              ],
              [
                0.528359828215412,
                47.59746117471014
              ],
              [
                0.528374998241551,
                47.59779721847999
              ],
              [
                0.528728347330003,
                47.59814535570986
              ],
              [
                0.528773957658807,
                47.598190294232054
              ],
              [
                0.528773957658807,
                47.598190294232054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09039042338718438,
          "ground": "gnd"
        },
        "24_52399": {
          "bus1": "24_MVBus10886",
          "bus2": "24_MVBus10890",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543510605815249,
                47.61674517995912
              ],
              [
                0.543890476251154,
                47.61706471356844
              ],
              [
                0.544175767949673,
                47.61728503716138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07813956905490528,
          "ground": "gnd"
        },
        "24_98537": {
          "bus1": "24_MVBus10890",
          "bus2": "24_MVLV86054",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544175767949673,
                47.61728503716138
              ],
              [
                0.544175767949673,
                47.61728503716138
              ],
              [
                0.544177436452095,
                47.61723558087845
              ],
              [
                0.544177891497663,
                47.617222092801086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.005500122032349081,
          "ground": "gnd"
        },
        "24_LVBranch168911": {
          "bus1": "24_MVLV86054_LV",
          "bus2": "24_LVBus288357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544177891497663,
                47.617222092801086
              ],
              [
                0.544165785777032,
                47.61721137085282
              ],
              [
                0.544165785777032,
                47.61721137085282
              ],
              [
                0.544074535028879,
                47.617130530784515
              ],
              [
                0.544074535028879,
                47.617130530784515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011306731824132834,
          "ground": "gnd"
        },
        "24_LVBranch049056": {
          "bus1": "24_LVBus288357",
          "bus2": "24_LVBus288358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544074535028879,
                47.617130530784515
              ],
              [
                0.544074535028879,
                47.617130530784515
              ],
              [
                0.543749115697364,
                47.616857343616175
              ],
              [
                0.543379992151555,
                47.616547457929336
              ],
              [
                0.543375825933139,
                47.616543956867574
              ],
              [
                0.543375825933139,
                47.616543956867574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08373928972308413,
          "ground": "gnd"
        },
        "24_103347": {
          "bus1": "24_MVBus10890",
          "bus2": "24_MVBus10891",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544175767949673,
                47.61728503716138
              ],
              [
                0.544175767949673,
                47.61728503716138
              ],
              [
                0.54619343361717,
                47.618864800449394
              ],
              [
                0.547352116577133,
                47.620573574439064
              ],
              [
                0.547352116577133,
                47.620573574439064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4410704061974397,
          "ground": "gnd"
        },
        "24_151535": {
          "bus1": "24_MVBus10891",
          "bus2": "24_MVBus10892",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.547352116577133,
                47.620573574439064
              ],
              [
                0.547352116577133,
                47.620573574439064
              ],
              [
                0.547431659133006,
                47.62063927882432
              ],
              [
                0.547659626456488,
                47.62092341459479
              ],
              [
                0.54819214352899,
                47.62158710392754
              ],
              [
                0.548880395276981,
                47.62244484351613
              ],
              [
                0.549072684899325,
                47.62265433929249
              ],
              [
                0.549072684899325,
                47.62265433929249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2652366526432655,
          "ground": "gnd"
        },
        "24_213241": {
          "bus1": "24_MVBus10892",
          "bus2": "24_MVBus10893",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549072684899325,
                47.62265433929249
              ],
              [
                0.549072684899325,
                47.62265433929249
              ],
              [
                0.549556748595583,
                47.6237526709722
              ],
              [
                0.549548607368435,
                47.623900928224835
              ],
              [
                0.549548607368435,
                47.623900928224835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.143916334201812,
          "ground": "gnd"
        },
        "24_98499": {
          "bus1": "24_MVBus10893",
          "bus2": "24_MVLV90197",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549548607368435,
                47.623900928224835
              ],
              [
                0.548696430453861,
                47.6248834822485
              ],
              [
                0.546861333286313,
                47.62656427781035
              ],
              [
                0.545637585086892,
                47.62644135732331
              ],
              [
                0.544845738255519,
                47.6269390821295
              ],
              [
                0.544113220772595,
                47.62742134291751
              ],
              [
                0.544099033520878,
                47.62742727779749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.61001535875617,
          "ground": "gnd"
        },
        "24_LVBranch691398": {
          "bus1": "24_MVLV90197_LV",
          "bus2": "24_LVBus288422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.544099033520878,
                47.62742727779749
              ],
              [
                0.544085711785316,
                47.62741624027107
              ],
              [
                0.544085711785316,
                47.62741624027107
              ],
              [
                0.544064844866423,
                47.62740755143957
              ],
              [
                0.544051406382153,
                47.62741377676247
              ],
              [
                0.544022003614004,
                47.627419440917684
              ],
              [
                0.543981566901722,
                47.62742632932786
              ],
              [
                0.543981566901722,
                47.62742632932786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00849868052083557,
          "ground": "gnd"
        },
        "24_LVBranch631679": {
          "bus1": "24_LVBus288422",
          "bus2": "24_LVBus288423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543981566901722,
                47.62742632932786
              ],
              [
                0.543981566901722,
                47.62742632932786
              ],
              [
                0.543375390962863,
                47.627020617567716
              ],
              [
                0.543326252156894,
                47.626992779151784
              ],
              [
                0.543279350171507,
                47.626958209720236
              ],
              [
                0.543198934172367,
                47.626898930887776
              ],
              [
                0.543093489921928,
                47.626842288571126
              ],
              [
                0.542958319729957,
                47.62673704596192
              ],
              [
                0.542867577912256,
                47.626685632545524
              ],
              [
                0.542777997138639,
                47.62659984259704
              ],
              [
                0.542733041698541,
                47.62656164132322
              ],
              [
                0.542679172084463,
                47.62651391884753
              ],
              [
                0.542621793634231,
                47.62644163515816
              ],
              [
                0.542268496942505,
                47.62635127804753
              ],
              [
                0.542003092672673,
                47.62626903388111
              ],
              [
                0.540525703603383,
                47.62712284539804
              ],
              [
                0.540504861582323,
                47.62714689530344
              ],
              [
                0.540523873297215,
                47.627176977257605
              ],
              [
                0.540562811622683,
                47.62721008421827
              ],
              [
                0.540678391980541,
                47.627260119992904
              ],
              [
                0.540680713473913,
                47.62726112751761
              ],
              [
                0.540744432166065,
                47.62728871557783
              ],
              [
                0.540968263712079,
                47.62742216809043
              ],
              [
                0.541065977469795,
                47.627494086235174
              ],
              [
                0.541151588880462,
                47.62756852529626
              ],
              [
                0.541205267237205,
                47.627620716866986
              ],
              [
                0.541224169771644,
                47.627639083302995
              ],
              [
                0.541256317313255,
                47.627670348725324
              ],
              [
                0.541288712958803,
                47.6276600172353
              ],
              [
                0.541288712958803,
                47.6276600172353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.4348348827104021,
          "ground": "gnd"
        },
        "24_LVBranch410035": {
          "bus1": "24_LVBus288422",
          "bus2": "24_LVBus288424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.543981566901722,
                47.62742632932786
              ],
              [
                0.543981566901722,
                47.62742632932786
              ],
              [
                0.543982367007752,
                47.62741523975185
              ],
              [
                0.544029523259195,
                47.62740641275488
              ],
              [
                0.544059799809184,
                47.627399700467734
              ],
              [
                0.544099142938043,
                47.627386569448866
              ],
              [
                0.544155615490249,
                47.627363527396376
              ],
              [
                0.5444774803121,
                47.62715155477711
              ],
              [
                0.545255378568535,
                47.62745084123126
              ],
              [
                0.545425395183387,
                47.62751625006354
              ],
              [
                0.545432239991356,
                47.62751888364587
              ],
              [
                0.545432239991356,
                47.62751888364587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13190528359422668,
          "ground": "gnd"
        },
        "24_106884": {
          "bus1": "24_MVBus10893",
          "bus2": "24_MVBus10894",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549548607368435,
                47.623900928224835
              ],
              [
                0.549548607368435,
                47.623900928224835
              ],
              [
                0.552569799439178,
                47.62435866691459
              ],
              [
                0.552569799439178,
                47.62435866691459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23272320097724333,
          "ground": "gnd"
        },
        "24_37655": {
          "bus1": "24_MVBus10894",
          "bus2": "24_MVLV46271",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552569799439178,
                47.62435866691459
              ],
              [
                0.552569799439178,
                47.62435866691459
              ],
              [
                0.552751302616751,
                47.62439821409586
              ],
              [
                0.552770458649501,
                47.62440198091353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.014333822966416897,
          "ground": "gnd"
        },
        "24_LVBranch662029": {
          "bus1": "24_MVLV46271_LV",
          "bus2": "24_LVBus288180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552770458649501,
                47.62440198091353
              ],
              [
                0.552765481986501,
                47.624415048663174
              ],
              [
                0.552765481986501,
                47.624415048663174
              ],
              [
                0.5527500260551,
                47.62445564731867
              ],
              [
                0.5527500260551,
                47.62445564731867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004660985389541966,
          "ground": "gnd"
        },
        "24_LVBranch389019": {
          "bus1": "24_MVLV46271_LV",
          "bus2": "24_LVBus288178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552770458649501,
                47.62440198091353
              ],
              [
                0.552790193194854,
                47.62440397526626
              ],
              [
                0.552790193194854,
                47.62440397526626
              ],
              [
                0.55361403197992,
                47.62448723527769
              ],
              [
                0.553631193809958,
                47.624488965090364
              ],
              [
                0.553631193809958,
                47.624488965090364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06391646510195353,
          "ground": "gnd"
        },
        "24_164576": {
          "bus1": "24_MVBus10894",
          "bus2": "24_MVLV83286",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.552569799439178,
                47.62435866691459
              ],
              [
                0.552569799439178,
                47.62435866691459
              ],
              [
                0.552571789234791,
                47.624462672145036
              ],
              [
                0.553150238059224,
                47.62456536082141
              ],
              [
                0.554404138372882,
                47.62454829001332
              ],
              [
                0.554848166188383,
                47.62452181220565
              ],
              [
                0.555015943466095,
                47.624590960321974
              ],
              [
                0.556821912243719,
                47.62590544950755
              ],
              [
                0.557009979802028,
                47.626010280294
              ],
              [
                0.559779082187826,
                47.626910075699996
              ],
              [
                0.560105429941798,
                47.62699939129935
              ],
              [
                0.560119817797665,
                47.62698978692359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6742372409264449,
          "ground": "gnd"
        },
        "24_LVBranch502327": {
          "bus1": "24_MVLV83286_LV",
          "bus2": "24_LVBus288355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.560119817797665,
                47.62698978692359
              ],
              [
                0.560139926355494,
                47.62697307268274
              ],
              [
                0.560139926355494,
                47.62697307268274
              ],
              [
                0.560365983203543,
                47.626990014528644
              ],
              [
                0.560375780010271,
                47.62699074907065
              ],
              [
                0.560392088439508,
                47.62698340519127
              ],
              [
                0.560623565371279,
                47.62687923544918
              ],
              [
                0.56074973768999,
                47.6267996631518
              ],
              [
                0.56074973768999,
                47.6267996631518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05317867099840756,
          "ground": "gnd"
        },
        "24_189340": {
          "bus1": "24_MVBus10892",
          "bus2": "24_MVLV78348",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549072684899325,
                47.62265433929249
              ],
              [
                0.549072684899325,
                47.62265433929249
              ],
              [
                0.549137367233887,
                47.62273234615405
              ],
              [
                0.5492051826106,
                47.622717636213025
              ],
              [
                0.549235141139211,
                47.62271197033364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.015296356924627372,
          "ground": "gnd"
        },
        "24_LVBranch598887": {
          "bus1": "24_MVLV78348_LV",
          "bus2": "24_LVBus288336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549235141139211,
                47.62271197033364
              ],
              [
                0.549226667400772,
                47.622732847268594
              ],
              [
                0.549226667400772,
                47.622732847268594
              ],
              [
                0.549153338457646,
                47.622757971547834
              ],
              [
                0.549275075673351,
                47.62303550314385
              ],
              [
                0.549336005813345,
                47.623174431761925
              ],
              [
                0.549564999191252,
                47.62369649655888
              ],
              [
                0.549656058174355,
                47.6238370219216
              ],
              [
                0.549879683619158,
                47.623877509362075
              ],
              [
                0.549879683619158,
                47.623877509362075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14947761996883174,
          "ground": "gnd"
        },
        "24_LVBranch623291": {
          "bus1": "24_LVBus288336",
          "bus2": "24_LVBus288337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549879683619158,
                47.623877509362075
              ],
              [
                0.549879683619158,
                47.623877509362075
              ],
              [
                0.549868128086596,
                47.62390297223824
              ],
              [
                0.549856141469601,
                47.62392938213332
              ],
              [
                0.549856141469601,
                47.62392938213332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006032739635806534,
          "ground": "gnd"
        },
        "24_LVBranch434076": {
          "bus1": "24_LVBus288337",
          "bus2": "24_LVBus288338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549856141469601,
                47.62392938213332
              ],
              [
                0.549856141469601,
                47.62392938213332
              ],
              [
                0.549847119712116,
                47.62391788957149
              ],
              [
                0.549832957084229,
                47.62391957907718
              ],
              [
                0.549755020852983,
                47.62394672912065
              ],
              [
                0.549642034442099,
                47.62398609736703
              ],
              [
                0.549594170854859,
                47.62400934641279
              ],
              [
                0.549547486153346,
                47.624083390905334
              ],
              [
                0.549480212486588,
                47.624177676143006
              ],
              [
                0.549378243083311,
                47.6242851026329
              ],
              [
                0.549257082635135,
                47.62441273728348
              ],
              [
                0.549210376022263,
                47.62449452745439
              ],
              [
                0.549168788475991,
                47.62456734568368
              ],
              [
                0.549147159604974,
                47.624652103661134
              ],
              [
                0.549129670710876,
                47.624720605323645
              ],
              [
                0.549128269666072,
                47.62479585908471
              ],
              [
                0.549136090502193,
                47.62485332430701
              ],
              [
                0.549155783548098,
                47.624937629359025
              ],
              [
                0.549177258579244,
                47.62507417860496
              ],
              [
                0.549178057679153,
                47.62507930101771
              ],
              [
                0.549176583619688,
                47.62509226056492
              ],
              [
                0.549200021904695,
                47.62509571598438
              ],
              [
                0.549200021904695,
                47.62509571598438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1538233723336601,
          "ground": "gnd"
        },
        "24_LVBranch548303": {
          "bus1": "24_LVBus288336",
          "bus2": "24_LVBus288339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549879683619158,
                47.623877509362075
              ],
              [
                0.549879683619158,
                47.623877509362075
              ],
              [
                0.549957788012334,
                47.62389164764446
              ],
              [
                0.549986246122804,
                47.62389658358777
              ],
              [
                0.550005231600677,
                47.62389987142004
              ],
              [
                0.550421461529916,
                47.62400269741043
              ],
              [
                0.550500631805247,
                47.6240164108706
              ],
              [
                0.550513846273813,
                47.623995426800185
              ],
              [
                0.550520439145523,
                47.62398496603208
              ],
              [
                0.550520439145523,
                47.62398496603208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053011926353344355,
          "ground": "gnd"
        },
        "24_LVBranch540522": {
          "bus1": "24_MVLV78348_LV",
          "bus2": "24_LVBus288333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549235141139211,
                47.62271197033364
              ],
              [
                0.549218570582556,
                47.62272353708054
              ],
              [
                0.549218570582556,
                47.62272353708054
              ],
              [
                0.549163784625501,
                47.62273582044076
              ],
              [
                0.549107171249824,
                47.6226663676404
              ],
              [
                0.548963643974603,
                47.62249031619966
              ],
              [
                0.548913714136082,
                47.62242908114683
              ],
              [
                0.549050930586628,
                47.622204610425854
              ],
              [
                0.549025118388939,
                47.622162594554936
              ],
              [
                0.549025118388939,
                47.622162594554936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07534317046426763,
          "ground": "gnd"
        },
        "24_LVBranch281635": {
          "bus1": "24_LVBus288333",
          "bus2": "24_LVBus288334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.549025118388939,
                47.622162594554936
              ],
              [
                0.549025118388939,
                47.622162594554936
              ],
              [
                0.549972034442134,
                47.62081546371255
              ],
              [
                0.551029478186233,
                47.62031712659642
              ],
              [
                0.551309046382573,
                47.620009867039094
              ],
              [
                0.552057544064425,
                47.61949566202229
              ],
              [
                0.552096335283176,
                47.61946901583474
              ],
              [
                0.552104017354358,
                47.619463735807145
              ],
              [
                0.552104017354358,
                47.619463735807145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3880283366271282,
          "ground": "gnd"
        },
        "24_17784": {
          "bus1": "24_MVBus10885",
          "bus2": "24_MVLV53138",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536437594903088,
                47.62359483762555
              ],
              [
                0.53610077761977,
                47.62316123946481
              ],
              [
                0.535860238680758,
                47.62284160952462
              ],
              [
                0.535848133357694,
                47.622830886736274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09432488645413534,
          "ground": "gnd"
        },
        "24_LVBranch066358": {
          "bus1": "24_MVLV53138_LV",
          "bus2": "24_LVBus288201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535848133357694,
                47.622830886736274
              ],
              [
                0.535832091775008,
                47.62282126351746
              ],
              [
                0.535832091775008,
                47.62282126351746
              ],
              [
                0.535825198034465,
                47.622816964195344
              ],
              [
                0.535825198034465,
                47.622816964195344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.000704990906586351,
          "ground": "gnd"
        },
        "24_LVBranch278641": {
          "bus1": "24_LVBus288201",
          "bus2": "24_LVBus288203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535825198034465,
                47.622816964195344
              ],
              [
                0.535825198034465,
                47.622816964195344
              ],
              [
                0.536026657928097,
                47.62259543806205
              ],
              [
                0.536026657928097,
                47.62259543806205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028912859065056692,
          "ground": "gnd"
        },
        "24_LVBranch055016": {
          "bus1": "24_LVBus288203",
          "bus2": "24_LVBus288204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536026657928097,
                47.62259543806205
              ],
              [
                0.536026657928097,
                47.62259543806205
              ],
              [
                0.536321826555615,
                47.62238601574707
              ],
              [
                0.537049407636474,
                47.622447120059206
              ],
              [
                0.53748208985672,
                47.62261950459442
              ],
              [
                0.537879738576495,
                47.622795384638806
              ],
              [
                0.537879738576495,
                47.622795384638806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1607437679241566,
          "ground": "gnd"
        },
        "24_LVBranch420747": {
          "bus1": "24_LVBus288204",
          "bus2": "24_LVBus288205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.537879738576495,
                47.622795384638806
              ],
              [
                0.537879738576495,
                47.622795384638806
              ],
              [
                0.538256109137972,
                47.62292416895685
              ],
              [
                0.538542233102761,
                47.62298097615178
              ],
              [
                0.538597507884649,
                47.62301724264741
              ],
              [
                0.538604746068284,
                47.62302198797076
              ],
              [
                0.53861280421083,
                47.6230272767891
              ],
              [
                0.538616136938001,
                47.623029460586096
              ],
              [
                0.538613497933634,
                47.62303390911275
              ],
              [
                0.538610266842555,
                47.623039338116484
              ],
              [
                0.538610266842555,
                47.623039338116484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06304770782399997,
          "ground": "gnd"
        },
        "24_LVBranch019861": {
          "bus1": "24_LVBus288201",
          "bus2": "24_LVBus288202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535825198034465,
                47.622816964195344
              ],
              [
                0.535825198034465,
                47.622816964195344
              ],
              [
                0.535339674333152,
                47.62316309959951
              ],
              [
                0.534886212536288,
                47.62352813750959
              ],
              [
                0.534421442334711,
                47.62388662859808
              ],
              [
                0.533827954271186,
                47.62356598177255
              ],
              [
                0.533352157462262,
                47.623252151596795
              ],
              [
                0.532855223847399,
                47.62295587672959
              ],
              [
                0.532850463014014,
                47.62295304082163
              ],
              [
                0.532850463014014,
                47.62295304082163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3163902299816077,
          "ground": "gnd"
        },
        "24_27365": {
          "bus1": "24_MVBus10884",
          "bus2": "24_MVLV56575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.523432095171867,
                47.629166200607095
              ],
              [
                0.524083986223715,
                47.62956323034517
              ],
              [
                0.524655549010936,
                47.62993192352359
              ],
              [
                0.524669991002729,
                47.62994123541585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12532558296880916,
          "ground": "gnd"
        },
        "24_LVBranch093553": {
          "bus1": "24_MVLV56575_LV",
          "bus2": "24_LVBus288221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524669991002729,
                47.62994123541585
              ],
              [
                0.524685272899097,
                47.62993255794407
              ],
              [
                0.524685272899097,
                47.62993255794407
              ],
              [
                0.525312935172373,
                47.629607880828495
              ],
              [
                0.52583830880795,
                47.629309442349864
              ],
              [
                0.52583830880795,
                47.629309442349864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11097755224333014,
          "ground": "gnd"
        },
        "24_LVBranch257021": {
          "bus1": "24_LVBus288221",
          "bus2": "24_LVBus288222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52583830880795,
                47.629309442349864
              ],
              [
                0.52583830880795,
                47.629309442349864
              ],
              [
                0.526276711556585,
                47.62855155105255
              ],
              [
                0.526276711556585,
                47.62855155105255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09047781341685267,
          "ground": "gnd"
        },
        "24_LVBranch164940": {
          "bus1": "24_LVBus288221",
          "bus2": "24_LVBus288223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52583830880795,
                47.629309442349864
              ],
              [
                0.52583830880795,
                47.629309442349864
              ],
              [
                0.526244183524471,
                47.62931111510069
              ],
              [
                0.526264063981533,
                47.629311199909566
              ],
              [
                0.526274004363316,
                47.62931123781679
              ],
              [
                0.526586943605996,
                47.629312523077324
              ],
              [
                0.526596883681855,
                47.62931256994889
              ],
              [
                0.526606824064135,
                47.62931260782769
              ],
              [
                0.52661000440537,
                47.62931262137916
              ],
              [
                0.526616764446419,
                47.62931264570556
              ],
              [
                0.526623311353251,
                47.629312675708526
              ],
              [
                0.526623417767169,
                47.629312677366066
              ],
              [
                0.526623417767169,
                47.629312677366066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05900861056641563,
          "ground": "gnd"
        },
        "24_LVBranch377813": {
          "bus1": "24_LVBus288223",
          "bus2": "24_LVBus288224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.526623417767169,
                47.629312677366066
              ],
              [
                0.526623417767169,
                47.629312677366066
              ],
              [
                0.526687112921939,
                47.62931816784772
              ],
              [
                0.526725596055942,
                47.62932146626356
              ],
              [
                0.526793281754794,
                47.629327018840954
              ],
              [
                0.526793281754794,
                47.629327018840954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012865942300907993,
          "ground": "gnd"
        },
        "24_94935": {
          "bus1": "24_MVBus10883",
          "bus2": "24_MVBus10910",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.52536844941404,
                47.63450222466866
              ],
              [
                0.52564903947653,
                47.63447061066308
              ],
              [
                0.527080735223269,
                47.63425000118557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13173153531985454,
          "ground": "gnd"
        },
        "24_53791": {
          "bus1": "24_MVBus10910",
          "bus2": "24_MVLV67137",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527080735223269,
                47.63425000118557
              ],
              [
                0.527080735223269,
                47.63425000118557
              ],
              [
                0.53518136029049,
                47.63321038619894
              ],
              [
                0.535200970876381,
                47.63320787422749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6196545483186849,
          "ground": "gnd"
        },
        "24_LVBranch492568": {
          "bus1": "24_MVLV67137_LV",
          "bus2": "24_LVBus288246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535200970876381,
                47.63320787422749
              ],
              [
                0.535220790108022,
                47.633206274153
              ],
              [
                0.535220790108022,
                47.633206274153
              ],
              [
                0.535530231063086,
                47.63307509445676
              ],
              [
                0.535596507524923,
                47.632926110783465
              ],
              [
                0.535596507524923,
                47.632926110783465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04474771969760799,
          "ground": "gnd"
        },
        "24_LVBranch444019": {
          "bus1": "24_LVBus288246",
          "bus2": "24_LVBus288247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.535596507524923,
                47.632926110783465
              ],
              [
                0.535596507524923,
                47.632926110783465
              ],
              [
                0.535860731939232,
                47.63298418560564
              ],
              [
                0.53591266450969,
                47.63288098857328
              ],
              [
                0.536133637392315,
                47.63245598093809
              ],
              [
                0.536133637392315,
                47.63245598093809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08308706190364348,
          "ground": "gnd"
        },
        "24_LVBranch037209": {
          "bus1": "24_LVBus288247",
          "bus2": "24_LVBus288249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536133637392315,
                47.63245598093809
              ],
              [
                0.536133637392315,
                47.63245598093809
              ],
              [
                0.536756476465209,
                47.632560688323395
              ],
              [
                0.53676607148133,
                47.632562294396514
              ],
              [
                0.536775652890725,
                47.632563909254785
              ],
              [
                0.536779279213971,
                47.6325645142175
              ],
              [
                0.536782111342897,
                47.632564989922706
              ],
              [
                0.536782111342897,
                47.632564989922706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05021972182033412,
          "ground": "gnd"
        },
        "24_LVBranch033531": {
          "bus1": "24_LVBus288247",
          "bus2": "24_LVBus288248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.536133637392315,
                47.63245598093809
              ],
              [
                0.536133637392315,
                47.63245598093809
              ],
              [
                0.538375487725827,
                47.633624617839104
              ],
              [
                0.539950316481737,
                47.633891886352785
              ],
              [
                0.539933586800254,
                47.63438644495629
              ],
              [
                0.539933586800254,
                47.63438644495629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38979033745256286,
          "ground": "gnd"
        },
        "24_12400": {
          "bus1": "24_MVBus10910",
          "bus2": "24_MVLV67136",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.527080735223269,
                47.63425000118557
              ],
              [
                0.527080735223269,
                47.63425000118557
              ],
              [
                0.526164401238197,
                47.63336492856518
              ],
              [
                0.526152958956749,
                47.63335387327666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12010774630773458,
          "ground": "gnd"
        },
        "24_LVBranch114670": {
          "bus1": "24_MVLV67136_LV",
          "bus2": "24_LVBus288242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.526152958956749,
                47.63335387327666
              ],
              [
                0.526139767830049,
                47.63334375338953
              ],
              [
                0.526139767830049,
                47.63334375338953
              ],
              [
                0.525997310859569,
                47.63323449100549
              ],
              [
                0.525997310859569,
                47.63323449100549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016192473664711302,
          "ground": "gnd"
        },
        "24_LVBranch202375": {
          "bus1": "24_LVBus288242",
          "bus2": "24_LVBus288243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.525997310859569,
                47.63323449100549
              ],
              [
                0.525997310859569,
                47.63323449100549
              ],
              [
                0.526806303736275,
                47.6329224553629
              ],
              [
                0.527723639667932,
                47.632568628578646
              ],
              [
                0.527988778978351,
                47.63238378845447
              ],
              [
                0.528400662799195,
                47.6320966444129
              ],
              [
                0.528405297973324,
                47.63209341474335
              ],
              [
                0.528405297973324,
                47.63209341474335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22296962995079878,
          "ground": "gnd"
        },
        "24_LVBranch112843": {
          "bus1": "24_LVBus288242",
          "bus2": "24_LVBus288244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.525997310859569,
                47.63323449100549
              ],
              [
                0.525997310859569,
                47.63323449100549
              ],
              [
                0.525487633420595,
                47.633739361581405
              ],
              [
                0.525487633420595,
                47.633739361581405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06795648239820386,
          "ground": "gnd"
        },
        "24_189580": {
          "bus1": "24_MVBus10882",
          "bus2": "24_MVLV80683",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524540877388878,
                47.636654642518906
              ],
              [
                0.524540877388878,
                47.636654642518906
              ],
              [
                0.524459139140798,
                47.63663428600182
              ],
              [
                0.524444525915952,
                47.63663501178951
              ],
              [
                0.524410266785541,
                47.63668760312852
              ],
              [
                0.524394382968839,
                47.63668421559644
              ],
              [
                0.524363587084053,
                47.63667080711334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.015287875638410236,
          "ground": "gnd"
        },
        "24_LVBranch359002": {
          "bus1": "24_MVLV80683_LV",
          "bus2": "24_LVBus288343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524363587084053,
                47.63667080711334
              ],
              [
                0.524391070034659,
                47.636687294789965
              ],
              [
                0.524391070034659,
                47.636687294789965
              ],
              [
                0.524404416992877,
                47.63669208223734
              ],
              [
                0.524316437138938,
                47.63683162570257
              ],
              [
                0.5243139044144,
                47.636835634724434
              ],
              [
                0.524296011014555,
                47.63683847754893
              ],
              [
                0.524296011014555,
                47.63683847754893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019866315641732555,
          "ground": "gnd"
        },
        "24_LVBranch340057": {
          "bus1": "24_MVLV80683_LV",
          "bus2": "24_LVBus288341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524363587084053,
                47.63667080711334
              ],
              [
                0.524394966350412,
                47.636682722243464
              ],
              [
                0.524394966350412,
                47.636682722243464
              ],
              [
                0.524404501576019,
                47.63668492217859
              ],
              [
                0.524435167910062,
                47.63664556295274
              ],
              [
                0.524444222457402,
                47.63662869137036
              ],
              [
                0.524444443659625,
                47.63661245576584
              ],
              [
                0.524444502712204,
                47.63660799432065
              ],
              [
                0.524444574147899,
                47.636603560058674
              ],
              [
                0.524444574147899,
                47.636603560058674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010492682407140705,
          "ground": "gnd"
        },
        "24_117768": {
          "bus1": "24_MVBus10881",
          "bus2": "24_MVLV12207",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.524432992639403,
                47.63695273951891
              ],
              [
                0.523566414451688,
                47.63699320396647
              ],
              [
                0.522856778144825,
                47.6368864421629
              ],
              [
                0.522837118894267,
                47.63688408409786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1199087739708992,
          "ground": "gnd"
        },
        "24_LVBranch225540": {
          "bus1": "24_MVLV12207_LV",
          "bus2": "24_LVBus288059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.522837118894267,
                47.63688408409786
              ],
              [
                0.522850908220095,
                47.63689384481142
              ],
              [
                0.522850908220095,
                47.63689384481142
              ],
              [
                0.52387512196584,
                47.637065593787376
              ],
              [
                0.523893493378014,
                47.637395447623625
              ],
              [
                0.523893541895995,
                47.63739636604423
              ],
              [
                0.523891611264191,
                47.63740067234243
              ],
              [
                0.523891611264191,
                47.63740067234243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11660309484617702,
          "ground": "gnd"
        },
        "24_LVBranch018609": {
          "bus1": "24_MVLV12207_LV",
          "bus2": "24_LVBus288057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.522837118894267,
                47.63688408409786
              ],
              [
                0.522833124441916,
                47.63687086856929
              ],
              [
                0.522833124441916,
                47.63687086856929
              ],
              [
                0.522757165549143,
                47.63661971849763
              ],
              [
                0.522755838410192,
                47.63661531638663
              ],
              [
                0.52274143841767,
                47.63656770596598
              ],
              [
                0.52274143841767,
                47.63656770596598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03440359350036914,
          "ground": "gnd"
        },
        "24_105358": {
          "bus1": "24_MVBus10871",
          "bus2": "24_MVLV56235",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.507703280024718,
                47.63537568549886
              ],
              [
                0.507703280024718,
                47.63537568549886
              ],
              [
                0.507393267067293,
                47.6360396697745
              ],
              [
                0.506899513554173,
                47.63667713503192
              ],
              [
                0.506405761202551,
                47.63731460720685
              ],
              [
                0.506390228459375,
                47.63732500574853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23741430699310007,
          "ground": "gnd"
        },
        "24_LVBranch035955": {
          "bus1": "24_MVLV56235_LV",
          "bus2": "24_LVBus288209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506390228459375,
                47.63732500574853
              ],
              [
                0.50638214572174,
                47.63733629533303
              ],
              [
                0.50638214572174,
                47.63733629533303
              ],
              [
                0.506375872379637,
                47.637293533961284
              ],
              [
                0.506375872379637,
                47.637293533961284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004777663860649941,
          "ground": "gnd"
        },
        "24_LVBranch173224": {
          "bus1": "24_LVBus288209",
          "bus2": "24_LVBus288211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506375872379637,
                47.637293533961284
              ],
              [
                0.506375872379637,
                47.637293533961284
              ],
              [
                0.505695619951841,
                47.636976533812074
              ],
              [
                0.504888296099348,
                47.63690042113698
              ],
              [
                0.50433726687529,
                47.636658197198074
              ],
              [
                0.504178476541069,
                47.63652066129258
              ],
              [
                0.50417101499973,
                47.63635575904945
              ],
              [
                0.504170974542358,
                47.63635500268389
              ],
              [
                0.504171568620454,
                47.636171505192905
              ],
              [
                0.504171568620454,
                47.636171505192905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23096883925915995,
          "ground": "gnd"
        },
        "24_LVBranch073905": {
          "bus1": "24_LVBus288209",
          "bus2": "24_LVBus288210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.506375872379637,
                47.637293533961284
              ],
              [
                0.506375872379637,
                47.637293533961284
              ],
              [
                0.507164370177952,
                47.63749404371534
              ],
              [
                0.507833994791305,
                47.63781667064034
              ],
              [
                0.50850426425512,
                47.63816256025913
              ],
              [
                0.50829284930107,
                47.63860050661565
              ],
              [
                0.50829046963013,
                47.63860699181503
              ],
              [
                0.508257324822497,
                47.63873999997694
              ],
              [
                0.508257324822497,
                47.63873999997694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2554335464346874,
          "ground": "gnd"
        },
        "24_67972": {
          "bus1": "24_MVBus10867",
          "bus2": "24_MVBus10868",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498626609102639,
                47.634167856395116
              ],
              [
                0.498946121038473,
                47.63531997077589
              ],
              [
                0.499260950023565,
                47.63586871305655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19576452272549907,
          "ground": "gnd"
        },
        "24_179396": {
          "bus1": "24_MVBus10868",
          "bus2": "24_MVBus10869",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.499260950023565,
                47.63586871305655
              ],
              [
                0.499260950023565,
                47.63586871305655
              ],
              [
                0.498769336309959,
                47.636113030024454
              ],
              [
                0.498769336309959,
                47.636113030024454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.045855780656860384,
          "ground": "gnd"
        },
        "24_223210": {
          "bus1": "24_MVBus10869",
          "bus2": "24_MVBus10870",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498769336309959,
                47.636113030024454
              ],
              [
                0.498769336309959,
                47.636113030024454
              ],
              [
                0.498527563382819,
                47.636226461694285
              ],
              [
                0.499443874525725,
                47.637014734025406
              ],
              [
                0.499444523627742,
                47.63701636370325
              ],
              [
                0.499444523627742,
                47.63701636370325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13376220913501902,
          "ground": "gnd"
        },
        "24_167267": {
          "bus1": "24_MVBus10869",
          "bus2": "24_MVLV88985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498769336309959,
                47.636113030024454
              ],
              [
                0.498769336309959,
                47.636113030024454
              ],
              [
                0.498747424032515,
                47.63647354401696
              ],
              [
                0.498761863267188,
                47.63648285907382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04011692458748364,
          "ground": "gnd"
        },
        "24_LVBranch592579": {
          "bus1": "24_MVLV88985_LV",
          "bus2": "24_LVBus288412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498761863267188,
                47.63648285907382
              ],
              [
                0.498742385408298,
                47.63647990603121
              ],
              [
                0.498742385408298,
                47.63647990603121
              ],
              [
                0.498728760282993,
                47.636477837248286
              ],
              [
                0.498702519184432,
                47.63650531229234
              ],
              [
                0.498743137513067,
                47.63652394811665
              ],
              [
                0.498743137513067,
                47.63652394811665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008374588798259898,
          "ground": "gnd"
        },
        "24_85033": {
          "bus1": "24_MVBus10866",
          "bus2": "24_MVLV23940",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.495113186666369,
                47.63399625468374
              ],
              [
                0.495926803966261,
                47.63226376580925
              ],
              [
                0.498306228716945,
                47.63048654011353
              ],
              [
                0.498320373131132,
                47.63047702032148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46859850212103205,
          "ground": "gnd"
        },
        "24_LVBranch275620": {
          "bus1": "24_MVLV23940_LV",
          "bus2": "24_LVBus288099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498320373131132,
                47.63047702032148
              ],
              [
                0.498334816638302,
                47.630467703188174
              ],
              [
                0.498334816638302,
                47.630467703188174
              ],
              [
                0.498556011259906,
                47.63051398155
              ],
              [
                0.498556011259906,
                47.63051398155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017402318285124986,
          "ground": "gnd"
        },
        "24_LVBranch085776": {
          "bus1": "24_LVBus288099",
          "bus2": "24_LVBus288100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498556011259906,
                47.63051398155
              ],
              [
                0.498556011259906,
                47.63051398155
              ],
              [
                0.499150688262525,
                47.63067149057154
              ],
              [
                0.502321139077593,
                47.63137399777952
              ],
              [
                0.502327381005671,
                47.63137554478887
              ],
              [
                0.502327381005671,
                47.63137554478887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2992551926316491,
          "ground": "gnd"
        },
        "24_LVBranch029415": {
          "bus1": "24_LVBus288099",
          "bus2": "24_LVBus288101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498556011259906,
                47.63051398155
              ],
              [
                0.498556011259906,
                47.63051398155
              ],
              [
                0.498099522745372,
                47.63032467473202
              ],
              [
                0.498090656247004,
                47.630321673483586
              ],
              [
                0.498075843902721,
                47.63031665285642
              ],
              [
                0.498075843902721,
                47.63031665285642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04224058588553678,
          "ground": "gnd"
        },
        "24_LVBranch291119": {
          "bus1": "24_LVBus288101",
          "bus2": "24_LVBus288102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.498075843902721,
                47.63031665285642
              ],
              [
                0.498075843902721,
                47.63031665285642
              ],
              [
                0.497332363724408,
                47.630143791880286
              ],
              [
                0.497325876961346,
                47.630142789537146
              ],
              [
                0.497325876961346,
                47.630142789537146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05959075272787257,
          "ground": "gnd"
        },
        "24_LVBranch268077": {
          "bus1": "24_LVBus288102",
          "bus2": "24_LVBus288103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.497325876961346,
                47.630142789537146
              ],
              [
                0.497325876961346,
                47.630142789537146
              ],
              [
                0.496643843977308,
                47.63002925880365
              ],
              [
                0.495907042960951,
                47.6298213617874
              ],
              [
                0.495898438439604,
                47.62981810361003
              ],
              [
                0.495889847221044,
                47.6298148456428
              ],
              [
                0.495881256003548,
                47.629811587674816
              ],
              [
                0.495872651485364,
                47.62980832949554
              ],
              [
                0.49573948698603,
                47.629757853380184
              ],
              [
                0.495006236669066,
                47.62972298836113
              ],
              [
                0.495006236669066,
                47.62972298836113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18248095115905574,
          "ground": "gnd"
        },
        "24_LVBranch160915": {
          "bus1": "24_LVBus288103",
          "bus2": "24_LVBus288104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.495006236669066,
                47.62972298836113
              ],
              [
                0.495006236669066,
                47.62972298836113
              ],
              [
                0.493690820344349,
                47.632951574411344
              ],
              [
                0.494153639681113,
                47.63328857300693
              ],
              [
                0.494158170627779,
                47.633291865688236
              ],
              [
                0.494158170627779,
                47.633291865688236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.42395326059482413,
          "ground": "gnd"
        },
        "24_LVBranch006855": {
          "bus1": "24_LVBus288102",
          "bus2": "24_LVBus288105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.497325876961346,
                47.630142789537146
              ],
              [
                0.497325876961346,
                47.630142789537146
              ],
              [
                0.499064832900265,
                47.629504535455055
              ],
              [
                0.499560680394103,
                47.62943538907832
              ],
              [
                0.499570282300267,
                47.629434056389634
              ],
              [
                0.499579884516923,
                47.62943271470825
              ],
              [
                0.499586397256255,
                47.62943181001669
              ],
              [
                0.499586397256255,
                47.62943181001669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1887434475633037,
          "ground": "gnd"
        },
        "24_18970": {
          "bus1": "24_MVBus10861",
          "bus2": "24_MVBus10862",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.486719210484603,
                47.63325466961412
              ],
              [
                0.486562687994189,
                47.63395580994722
              ],
              [
                0.486217458587917,
                47.63464098130204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1593138200852509,
          "ground": "gnd"
        },
        "24_8313": {
          "bus1": "24_MVBus10862",
          "bus2": "24_MVBus10863",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.486217458587917,
                47.63464098130204
              ],
              [
                0.486217458587917,
                47.63464098130204
              ],
              [
                0.485766127827106,
                47.635217903797006
              ],
              [
                0.485766127827106,
                47.635217903797006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07255944071486613,
          "ground": "gnd"
        },
        "24_185598": {
          "bus1": "24_MVBus10863",
          "bus2": "24_MVBus10864",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.485766127827106,
                47.635217903797006
              ],
              [
                0.485766127827106,
                47.635217903797006
              ],
              [
                0.485729456022705,
                47.635284409017856
              ],
              [
                0.485545708140307,
                47.63553868350286
              ],
              [
                0.485431517043708,
                47.63567196987955
              ],
              [
                0.48522245136416,
                47.635880370741255
              ],
              [
                0.484758896308148,
                47.63622242189944
              ],
              [
                0.484155575676054,
                47.63665901342589
              ],
              [
                0.483846473311245,
                47.636870369832245
              ],
              [
                0.483656399597065,
                47.637029696200266
              ],
              [
                0.483656399597065,
                47.637029696200266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2582668010534865,
          "ground": "gnd"
        },
        "24_169792": {
          "bus1": "24_MVBus10864",
          "bus2": "24_MVLV72916",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.483656399597065,
                47.637029696200266
              ],
              [
                0.483656399597065,
                47.637029696200266
              ],
              [
                0.483695044320233,
                47.63704791902674
              ],
              [
                0.483705764376252,
                47.6370573206482
              ],
              [
                0.483705162352046,
                47.63706045993365
              ],
              [
                0.483689952665014,
                47.63707711346928
              ],
              [
                0.483652114928163,
                47.637112065644565
              ],
              [
                0.483284606861301,
                47.63748990206148
              ],
              [
                0.481204229485358,
                47.63969561220191
              ],
              [
                0.481120007010802,
                47.639801536673346
              ],
              [
                0.481118273392324,
                47.639818009138075
              ],
              [
                0.481112198714852,
                47.63982537951433
              ],
              [
                0.481096224993296,
                47.6398333745911
              ],
              [
                0.481085260219256,
                47.63984773839169
              ],
              [
                0.48091875843069,
                47.64002032008643
              ],
              [
                0.480888987923645,
                47.64004067240354
              ],
              [
                0.480882144829496,
                47.64004069810515
              ],
              [
                0.480872911252146,
                47.64003903922672
              ],
              [
                0.480843545828548,
                47.64002265505264
              ],
              [
                0.480837827707258,
                47.640019819734995
              ],
              [
                0.480829998944015,
                47.64001910095557
              ],
              [
                0.480811292213269,
                47.64002873476235
              ],
              [
                0.480787776880891,
                47.64003807586944
              ],
              [
                0.480756362482145,
                47.64004680502667
              ],
              [
                0.480724030667664,
                47.640048645969294
              ],
              [
                0.480667511598457,
                47.6400440098724
              ],
              [
                0.480527006594766,
                47.64002192839724
              ],
              [
                0.48051070817203,
                47.640022450862276
              ],
              [
                0.4805012369254,
                47.64002721187767
              ],
              [
                0.480496591350837,
                47.64003558569495
              ],
              [
                0.480491705889716,
                47.64005044237778
              ],
              [
                0.480482831453257,
                47.64006326506216
              ],
              [
                0.480484754929146,
                47.64007488366169
              ],
              [
                0.480477350032605,
                47.640089079332654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.43564753186422134,
          "ground": "gnd"
        },
        "24_LVBranch542261": {
          "bus1": "24_MVLV72916_LV",
          "bus2": "24_LVBus288320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.480477350032605,
                47.640089079332654
              ],
              [
                0.480477385629852,
                47.64007358740336
              ],
              [
                0.480477385629852,
                47.64007358740336
              ],
              [
                0.480491977862026,
                47.640063609046145
              ],
              [
                0.480502803699439,
                47.640036467618245
              ],
              [
                0.480510076807562,
                47.640027946825
              ],
              [
                0.480521467013703,
                47.64002655426589
              ],
              [
                0.480606168967825,
                47.64003989051702
              ],
              [
                0.480663294596047,
                47.640048881785276
              ],
              [
                0.480735326842551,
                47.640054134443105
              ],
              [
                0.480769204971781,
                47.64004956516384
              ],
              [
                0.480807442320685,
                47.640036815403754
              ],
              [
                0.480829667658398,
                47.64002705783796
              ],
              [
                0.480836846822254,
                47.640028081134275
              ],
              [
                0.480899291016376,
                47.64005820072358
              ],
              [
                0.480902175969255,
                47.640055448775655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03714288682840218,
          "ground": "gnd"
        },
        "24_LVBranch496279": {
          "bus1": "24_LVBus288320",
          "bus2": "24_LVBus843177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.480902175969255,
                47.640055448775655
              ],
              [
                0.480905060922134,
                47.64005269682774
              ],
              [
                0.480899640623057,
                47.64005010018486
              ],
              [
                0.480907338159265,
                47.64004276472507
              ],
              [
                0.480912771762226,
                47.64004536158006
              ],
              [
                0.480912771762226,
                47.64004536158006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019991784318697586,
          "ground": "gnd"
        },
        "24_LVBranch285130": {
          "bus1": "24_LVBus843177",
          "bus2": "24_LVBus843180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.480912771762226,
                47.64004536158006
              ],
              [
                0.480912771762226,
                47.64004536158006
              ],
              [
                0.480071202784907,
                47.639941936966814
              ],
              [
                0.480061553463981,
                47.63994074821361
              ],
              [
                0.480061553463981,
                47.63994074821361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06501207797711359,
          "ground": "gnd"
        },
        "24_LVBranch085951": {
          "bus1": "24_LVBus843177",
          "bus2": "24_LVBus843178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.480912771762226,
                47.64004536158006
              ],
              [
                0.480912771762226,
                47.64004536158006
              ],
              [
                0.481107104287589,
                47.63983555454745
              ],
              [
                0.481831903178574,
                47.639777001339176
              ],
              [
                0.482477692773658,
                47.639741420730964
              ],
              [
                0.482490296611215,
                47.63974072209988
              ],
              [
                0.482496098367626,
                47.63974040079274
              ],
              [
                0.482496098367626,
                47.63974040079274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13244774876838028,
          "ground": "gnd"
        },
        "24_LVBranch528872": {
          "bus1": "24_LVBus843178",
          "bus2": "24_LVBus843179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.482496098367626,
                47.63974040079274
              ],
              [
                0.482496098367626,
                47.63974040079274
              ],
              [
                0.482713151454101,
                47.639740561044285
              ],
              [
                0.484000569802981,
                47.63989886444723
              ],
              [
                0.484467772741991,
                47.639932688536426
              ],
              [
                0.484760589237737,
                47.639930759338455
              ],
              [
                0.485043587528535,
                47.63994699047721
              ],
              [
                0.485269216985851,
                47.640000525577356
              ],
              [
                0.485592537628165,
                47.64013856637544
              ],
              [
                0.48650577543637,
                47.6406581313441
              ],
              [
                0.48650577543637,
                47.6406581313441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.32969923824694763,
          "ground": "gnd"
        },
        "24_168973": {
          "bus1": "24_MVBus10864",
          "bus2": "24_MVLV12579",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.483656399597065,
                47.637029696200266
              ],
              [
                0.483656399597065,
                47.637029696200266
              ],
              [
                0.483516282956881,
                47.637162252536704
              ],
              [
                0.483466213933346,
                47.637192961081624
              ],
              [
                0.48339399422203,
                47.63719700076589
              ],
              [
                0.483327156410826,
                47.63718489597726
              ],
              [
                0.483226454268772,
                47.63715146853264
              ],
              [
                0.483163033913484,
                47.63712382667207
              ],
              [
                0.483178539588795,
                47.63710899527815
              ],
              [
                0.483183319971315,
                47.63709940893427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04996004179979506,
          "ground": "gnd"
        },
        "24_LVBranch299929": {
          "bus1": "24_MVLV12579_LV",
          "bus2": "24_LVBus288061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.483183319971315,
                47.63709940893427
              ],
              [
                0.483168405586401,
                47.637103399605884
              ],
              [
                0.483168405586401,
                47.637103399605884
              ],
              [
                0.48315228664008,
                47.63711520728794
              ],
              [
                0.482964351383661,
                47.63702095559287
              ],
              [
                0.482730572543857,
                47.63689090280796
              ],
              [
                0.482577373292263,
                47.6367926521078
              ],
              [
                0.482507592967193,
                47.63674055405139
              ],
              [
                0.482212152824141,
                47.63651923349835
              ],
              [
                0.482065797677764,
                47.636396574952094
              ],
              [
                0.482096473219667,
                47.63637844100114
              ],
              [
                0.482101898008022,
                47.636374038147096
              ],
              [
                0.482101898008022,
                47.636374038147096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12017137934932953,
          "ground": "gnd"
        },
        "24_70119": {
          "bus1": "24_MVBus10862",
          "bus2": "24_MVLV04431",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.486217458587917,
                47.63464098130204
              ],
              [
                0.486217458587917,
                47.63464098130204
              ],
              [
                0.486201879926457,
                47.634624332090084
              ],
              [
                0.486186767308104,
                47.63461455486213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.002190267028621183,
          "ground": "gnd"
        },
        "24_LVBranch521452": {
          "bus1": "24_MVLV04431_LV",
          "bus2": "24_LVBus288022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.486186767308104,
                47.63461455486213
              ],
              [
                0.486168565871354,
                47.63460632988664
              ],
              [
                0.486168565871354,
                47.63460632988664
              ],
              [
                0.485448040930834,
                47.63420874873643
              ],
              [
                0.48561969861787,
                47.63405417340735
              ],
              [
                0.48561969861787,
                47.63405417340735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0913894548179831,
          "ground": "gnd"
        },
        "24_183294": {
          "bus1": "24_MVBus10859",
          "bus2": "24_MVBus10914",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.440448976241683,
                47.650652405359665
              ],
              [
                0.440448976241683,
                47.650652405359665
              ],
              [
                0.440424092603033,
                47.65058600745878
              ],
              [
                0.440740553823396,
                47.65053334559255
              ],
              [
                0.441318237497762,
                47.65049055572915
              ],
              [
                0.441604291954661,
                47.65047767481413
              ],
              [
                0.442019474929419,
                47.650466510711844
              ],
              [
                0.44230215917747,
                47.65049285348564
              ],
              [
                0.442536025402496,
                47.65048730707564
              ],
              [
                0.442536361295764,
                47.65047042542952
              ],
              [
                0.442539207507282,
                47.650453341765335
              ],
              [
                0.442539207507282,
                47.650453341765335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17132372477298355,
          "ground": "gnd"
        }
      },
      "transformer": {
        "24_MVLV90559_Transformer": {
          "bus_hv": "24_MVLV90559",
          "bus_lv": "24_MVLV90559_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV04372_Transformer": {
          "bus_hv": "24_MVLV04372",
          "bus_lv": "24_MVLV04372_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV23915_Transformer": {
          "bus_hv": "24_MVLV23915",
          "bus_lv": "24_MVLV23915_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV76976_Transformer": {
          "bus_hv": "24_MVLV76976",
          "bus_lv": "24_MVLV76976_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV23913_Transformer": {
          "bus_hv": "24_MVLV23913",
          "bus_lv": "24_MVLV23913_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV69186_Transformer": {
          "bus_hv": "24_MVLV69186",
          "bus_lv": "24_MVLV69186_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV67192_Transformer": {
          "bus_hv": "24_MVLV67192",
          "bus_lv": "24_MVLV67192_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV58223_Transformer": {
          "bus_hv": "24_MVLV58223",
          "bus_lv": "24_MVLV58223_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV07132_Transformer": {
          "bus_hv": "24_MVLV07132",
          "bus_lv": "24_MVLV07132_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV37665_Transformer": {
          "bus_hv": "24_MVLV37665",
          "bus_lv": "24_MVLV37665_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV88451_Transformer": {
          "bus_hv": "24_MVLV88451",
          "bus_lv": "24_MVLV88451_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV19522_Transformer": {
          "bus_hv": "24_MVLV19522",
          "bus_lv": "24_MVLV19522_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV90651_Transformer": {
          "bus_hv": "24_MVLV90651",
          "bus_lv": "24_MVLV90651_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV89258_Transformer": {
          "bus_hv": "24_MVLV89258",
          "bus_lv": "24_MVLV89258_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV56541_Transformer": {
          "bus_hv": "24_MVLV56541",
          "bus_lv": "24_MVLV56541_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV24900_Transformer": {
          "bus_hv": "24_MVLV24900",
          "bus_lv": "24_MVLV24900_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV21376_Transformer": {
          "bus_hv": "24_MVLV21376",
          "bus_lv": "24_MVLV21376_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV36253_Transformer": {
          "bus_hv": "24_MVLV36253",
          "bus_lv": "24_MVLV36253_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV04759_Transformer": {
          "bus_hv": "24_MVLV04759",
          "bus_lv": "24_MVLV04759_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV09420_Transformer": {
          "bus_hv": "24_MVLV09420",
          "bus_lv": "24_MVLV09420_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV40814_Transformer": {
          "bus_hv": "24_MVLV40814",
          "bus_lv": "24_MVLV40814_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV26056_Transformer": {
          "bus_hv": "24_MVLV26056",
          "bus_lv": "24_MVLV26056_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV87406_Transformer": {
          "bus_hv": "24_MVLV87406",
          "bus_lv": "24_MVLV87406_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV86697_Transformer": {
          "bus_hv": "24_MVLV86697",
          "bus_lv": "24_MVLV86697_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV48124_Transformer": {
          "bus_hv": "24_MVLV48124",
          "bus_lv": "24_MVLV48124_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV90860_Transformer": {
          "bus_hv": "24_MVLV90860",
          "bus_lv": "24_MVLV90860_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV70262_Transformer": {
          "bus_hv": "24_MVLV70262",
          "bus_lv": "24_MVLV70262_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV56879_Transformer": {
          "bus_hv": "24_MVLV56879",
          "bus_lv": "24_MVLV56879_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV86713_Transformer": {
          "bus_hv": "24_MVLV86713",
          "bus_lv": "24_MVLV86713_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV31264_Transformer": {
          "bus_hv": "24_MVLV31264",
          "bus_lv": "24_MVLV31264_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV86768_Transformer": {
          "bus_hv": "24_MVLV86768",
          "bus_lv": "24_MVLV86768_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "24_MVLV67735_Transformer": {
          "bus_hv": "24_MVLV67735",
          "bus_lv": "24_MVLV67735_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV21731_Transformer": {
          "bus_hv": "24_MVLV21731",
          "bus_lv": "24_MVLV21731_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV44594_Transformer": {
          "bus_hv": "24_MVLV44594",
          "bus_lv": "24_MVLV44594_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV90522_Transformer": {
          "bus_hv": "24_MVLV90522",
          "bus_lv": "24_MVLV90522_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV66064_Transformer": {
          "bus_hv": "24_MVLV66064",
          "bus_lv": "24_MVLV66064_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV75035_Transformer": {
          "bus_hv": "24_MVLV75035",
          "bus_lv": "24_MVLV75035_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV46293_Transformer": {
          "bus_hv": "24_MVLV46293",
          "bus_lv": "24_MVLV46293_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV45837_Transformer": {
          "bus_hv": "24_MVLV45837",
          "bus_lv": "24_MVLV45837_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV67728_Transformer": {
          "bus_hv": "24_MVLV67728",
          "bus_lv": "24_MVLV67728_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV24635_Transformer": {
          "bus_hv": "24_MVLV24635",
          "bus_lv": "24_MVLV24635_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV29259_Transformer": {
          "bus_hv": "24_MVLV29259",
          "bus_lv": "24_MVLV29259_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV09210_Transformer": {
          "bus_hv": "24_MVLV09210",
          "bus_lv": "24_MVLV09210_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV31280_Transformer": {
          "bus_hv": "24_MVLV31280",
          "bus_lv": "24_MVLV31280_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV41034_Transformer": {
          "bus_hv": "24_MVLV41034",
          "bus_lv": "24_MVLV41034_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV70668_Transformer": {
          "bus_hv": "24_MVLV70668",
          "bus_lv": "24_MVLV70668_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV51530_Transformer": {
          "bus_hv": "24_MVLV51530",
          "bus_lv": "24_MVLV51530_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV04927_Transformer": {
          "bus_hv": "24_MVLV04927",
          "bus_lv": "24_MVLV04927_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV72394_Transformer": {
          "bus_hv": "24_MVLV72394",
          "bus_lv": "24_MVLV72394_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV69947_Transformer": {
          "bus_hv": "24_MVLV69947",
          "bus_lv": "24_MVLV69947_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV83069_Transformer": {
          "bus_hv": "24_MVLV83069",
          "bus_lv": "24_MVLV83069_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV86054_Transformer": {
          "bus_hv": "24_MVLV86054",
          "bus_lv": "24_MVLV86054_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV90197_Transformer": {
          "bus_hv": "24_MVLV90197",
          "bus_lv": "24_MVLV90197_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV46271_Transformer": {
          "bus_hv": "24_MVLV46271",
          "bus_lv": "24_MVLV46271_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV83286_Transformer": {
          "bus_hv": "24_MVLV83286",
          "bus_lv": "24_MVLV83286_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV78348_Transformer": {
          "bus_hv": "24_MVLV78348",
          "bus_lv": "24_MVLV78348_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV53138_Transformer": {
          "bus_hv": "24_MVLV53138",
          "bus_lv": "24_MVLV53138_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV56575_Transformer": {
          "bus_hv": "24_MVLV56575",
          "bus_lv": "24_MVLV56575_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV67137_Transformer": {
          "bus_hv": "24_MVLV67137",
          "bus_lv": "24_MVLV67137_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV67136_Transformer": {
          "bus_hv": "24_MVLV67136",
          "bus_lv": "24_MVLV67136_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV80683_Transformer": {
          "bus_hv": "24_MVLV80683",
          "bus_lv": "24_MVLV80683_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV12207_Transformer": {
          "bus_hv": "24_MVLV12207",
          "bus_lv": "24_MVLV12207_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV56235_Transformer": {
          "bus_hv": "24_MVLV56235",
          "bus_lv": "24_MVLV56235_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV88985_Transformer": {
          "bus_hv": "24_MVLV88985",
          "bus_lv": "24_MVLV88985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "24_MVLV23940_Transformer": {
          "bus_hv": "24_MVLV23940",
          "bus_lv": "24_MVLV23940_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "24_MVLV72916_Transformer": {
          "bus_hv": "24_MVLV72916",
          "bus_lv": "24_MVLV72916_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV12579_Transformer": {
          "bus_hv": "24_MVLV12579",
          "bus_lv": "24_MVLV12579_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "24_MVLV04431_Transformer": {
          "bus_hv": "24_MVLV04431",
          "bus_lv": "24_MVLV04431_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 149
  }
}
