{
  "bus": {
    "24_NERON": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.8465178810604166,
      "latitude": 46.95765403553844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV07694": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.846176553530454,
      "latitude": 46.95777061138098,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV35057": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.846071573279293,
      "latitude": 46.96719398403673,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV43476": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.842789436636802,
      "latitude": 46.969135320058164,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47361": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.844836571306243,
      "latitude": 46.9683763657296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV37083": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.845189932336941,
      "latitude": 46.972276349923284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV37083_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.845189932336941,
      "latitude": 46.972276349923284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844938988700494,
      "latitude": 46.97247794553313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844532792092387,
      "latitude": 46.97303839164834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844481637568153,
      "latitude": 46.973592390698144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.84438592554459,
      "latitude": 46.97388328933646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844730748608687,
      "latitude": 46.973939071277115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.843276332388344,
      "latitude": 46.97349967168836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47362": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.842822163312329,
      "latitude": 46.969150901508144,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV63161": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.837110532186812,
      "latitude": 46.970939139114066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.837061746917039,
      "latitude": 46.97092511942492,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10016": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828305672604598,
      "latitude": 46.97653079155579,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47365": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828314298967979,
      "latitude": 46.97656427511243,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10015": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.822710238225333,
      "latitude": 46.98096451937988,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV59565": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812827222815018,
      "latitude": 46.985789079277225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV81856": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.815068601071025,
      "latitude": 46.98985130275589,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV26839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.815126238164972,
      "latitude": 46.989883656425135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.818567360436463,
      "latitude": 46.992184973732584,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47369": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.819122579167507,
      "latitude": 46.99267186386399,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV27367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.821087272341821,
      "latitude": 46.99429660103014,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV29927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.821346961837993,
      "latitude": 46.99696647968399,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47370": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.821970584942139,
      "latitude": 46.995257243541005,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.825475667309332,
      "latitude": 46.9947231146684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV22080": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.825610026766964,
      "latitude": 46.994518506041935,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.824600629272821,
      "latitude": 46.996882535341165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47373": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.824435569293553,
      "latitude": 46.99782047362846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV46581": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.823914288257941,
      "latitude": 46.99819351419394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV36204": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.829194207891943,
      "latitude": 46.99688973357449,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47374": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.830045587437735,
      "latitude": 46.99742941379317,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47375": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.829991382985749,
      "latitude": 46.99739040457199,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.832825864270601,
      "latitude": 46.994154657871185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV58648": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.835084648140441,
      "latitude": 46.993070761629205,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV58648_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.835084648140441,
      "latitude": 46.993070761629205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.835338673812883,
      "latitude": 46.99317578904754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83462442708154,
      "latitude": 46.993446393602966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.833893354218986,
      "latitude": 46.993728140998115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.837313313392136,
      "latitude": 46.992368351714056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.838095412439967,
      "latitude": 46.992063562852074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.833142242116983,
      "latitude": 46.994023428823326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83387298235576,
      "latitude": 46.993704856679074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829231073197917,
      "latitude": 46.99551422517296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.833106278679085,
      "latitude": 46.99390925875596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.832039489893931,
      "latitude": 46.99244925962232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.835111727173853,
      "latitude": 46.99272968271432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47377": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.82845309675555,
      "latitude": 46.9991556739845,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV60220": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.822838893996691,
      "latitude": 47.00054610899842,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV24869": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.819558318671807,
      "latitude": 46.99924054531724,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.816626788494411,
      "latitude": 46.99848328450892,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47402": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.8173682451579114,
      "latitude": 46.99669838722631,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV86379_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816626788494411,
      "latitude": 46.99848328450892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817062079416407,
      "latitude": 46.998487762591864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817671561074304,
      "latitude": 46.998414141501314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817911489381201,
      "latitude": 46.99877568842378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817973354832626,
      "latitude": 46.99878262631691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817900946785731,
      "latitude": 46.99921385333836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817412445827764,
      "latitude": 46.99928876868395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81706774850528,
      "latitude": 46.99956369861195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81492120445795,
      "latitude": 47.00009983809301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.814318295409488,
      "latitude": 46.99943571954899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818481763581711,
      "latitude": 46.999462416279606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817748730026373,
      "latitude": 46.99836793714938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81766669884506,
      "latitude": 46.99831160380398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81800026778162,
      "latitude": 46.998116785840296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817247119643559,
      "latitude": 46.99844650525823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818053816186032,
      "latitude": 46.99807607803067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818086930301738,
      "latitude": 46.998102928236854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818485802607125,
      "latitude": 46.99844581519871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81814280228484,
      "latitude": 46.99802802462656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818440759015645,
      "latitude": 46.998114939476004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818483757246402,
      "latitude": 46.997777397079886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817038559038902,
      "latitude": 46.99865159395873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817012823408677,
      "latitude": 46.99871467579984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817262415814431,
      "latitude": 46.998686643012434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816266329210191,
      "latitude": 46.99772819930561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816128657281137,
      "latitude": 46.99747777658994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816086709347067,
      "latitude": 46.99749234576372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815614649889777,
      "latitude": 46.997492515468416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815279698446848,
      "latitude": 46.996793997558925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81519938297537,
      "latitude": 46.99648665789914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813882675670354,
      "latitude": 46.99746913546264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816559671958823,
      "latitude": 46.998477267458554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815614296662591,
      "latitude": 46.99760047279279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815558911156601,
      "latitude": 46.99758271103732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813863718923054,
      "latitude": 46.997555578876614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV24869_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819558318671807,
      "latitude": 46.99924054531724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819168621266939,
      "latitude": 46.999449601760496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818383764833432,
      "latitude": 46.99835807914318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819574919245937,
      "latitude": 46.99903913789617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819303047327732,
      "latitude": 46.99828458937751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819150657159411,
      "latitude": 46.997802486820355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818690089423745,
      "latitude": 46.99778527597958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818608995351882,
      "latitude": 46.997519576944136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818552878685358,
      "latitude": 46.99778564467921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819733409123221,
      "latitude": 46.99943826806508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819682990054267,
      "latitude": 46.99948626849914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81909164990069,
      "latitude": 46.999432867974654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821223962674687,
      "latitude": 46.99965959800551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821493407255989,
      "latitude": 46.999638147579496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820672793611017,
      "latitude": 46.998624843437355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821680829845219,
      "latitude": 46.99986818409087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822180750037924,
      "latitude": 46.999641002594906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818593468301614,
      "latitude": 46.99945475070531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818531097011046,
      "latitude": 47.00071179655971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818592270233209,
      "latitude": 47.001081287922204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819041682508576,
      "latitude": 46.9994330777814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819171436419474,
      "latitude": 46.999382324458026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47378": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.826519460883215,
      "latitude": 47.00413799215049,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV30109": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.827048683670494,
      "latitude": 47.00382392291924,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV30109_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827048683670494,
      "latitude": 47.00382392291924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82698447206955,
      "latitude": 47.00382005866389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826598514292477,
      "latitude": 47.00400990765398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825393045594888,
      "latitude": 47.00218159583223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825753695957992,
      "latitude": 47.00207300515714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825208689645997,
      "latitude": 47.00186481044894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827578025519111,
      "latitude": 47.003408372438486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV49814": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.827273022992206,
      "latitude": 47.00584948895674,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06920": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828235329239685,
      "latitude": 47.00843850319649,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47400": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.831083520524684,
      "latitude": 47.01275499003498,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV18943": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.825286344997506,
      "latitude": 47.014097921529924,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV18943_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825286344997506,
      "latitude": 47.014097921529924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825555098453212,
      "latitude": 47.01401729634638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826611554408376,
      "latitude": 47.013897815423526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826766319363549,
      "latitude": 47.01418366886639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826285485553197,
      "latitude": 47.01465751028533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824280604770366,
      "latitude": 47.015093295168185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47401": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.833990460158112,
      "latitude": 47.01640390435856,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV14106": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.83727831510714,
      "latitude": 47.021099329674406,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV61047": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.841340261220242,
      "latitude": 47.02202059432361,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV14106_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83727831510714,
      "latitude": 47.021099329674406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.837100209384301,
      "latitude": 47.021020398449515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.837090304278673,
      "latitude": 47.02053314976175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV25265": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.841339246279357,
      "latitude": 47.0120169986646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV25265_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.841339246279357,
      "latitude": 47.0120169986646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.841213315065751,
      "latitude": 47.01206547490809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV39105": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828192389123215,
      "latitude": 47.008444390539125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06920_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828235329239685,
      "latitude": 47.00843850319649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828305752915878,
      "latitude": 47.0083027627548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825964267025284,
      "latitude": 47.008859156057156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825894916566722,
      "latitude": 47.00883177877426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824970204808109,
      "latitude": 47.009108299708664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824671101081131,
      "latitude": 47.00894931956527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822926764022774,
      "latitude": 47.00828121051701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV60220_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822838893996691,
      "latitude": 47.00054610899842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822992784800992,
      "latitude": 47.00054995583842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.823326992272547,
      "latitude": 47.0007167715375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825176475824662,
      "latitude": 47.001792977008414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822417154228246,
      "latitude": 47.000296896004855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822204512466449,
      "latitude": 47.00019433735909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818556885751882,
      "latitude": 47.00153484983692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824772591710278,
      "latitude": 46.99873324881321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824865804414738,
      "latitude": 46.99915118181942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824882049825231,
      "latitude": 46.99949207343544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825050404645912,
      "latitude": 46.9984828699653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV10477": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828539305571698,
      "latitude": 46.999092330644594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10477_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828539305571698,
      "latitude": 46.999092330644594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826363092045141,
      "latitude": 46.99937981151268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828717937361705,
      "latitude": 46.99906997453686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82954778829366,
      "latitude": 46.99893776988699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.830546153309596,
      "latitude": 46.99853129257098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.830826534417576,
      "latitude": 46.99828724000141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.832295962747532,
      "latitude": 46.998329310374025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83335840242214,
      "latitude": 46.99809964276848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828421051114499,
      "latitude": 46.99889406304449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827124675418372,
      "latitude": 46.99811418037857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826015021050337,
      "latitude": 46.997370732697334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827033288956758,
      "latitude": 46.99818654109824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82743885494956,
      "latitude": 46.99795990111167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828864291815191,
      "latitude": 46.99925647120517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829727814509681,
      "latitude": 46.999784451347715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.830691803431404,
      "latitude": 47.00036776945782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV36204_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829194207891943,
      "latitude": 46.99688973357449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829137156050949,
      "latitude": 46.99693450999314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829898278740484,
      "latitude": 46.99711157621606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.830740495335078,
      "latitude": 46.9982255353786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829277722167836,
      "latitude": 46.99554257951398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827947973226854,
      "latitude": 46.99607455930273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828480739362041,
      "latitude": 46.99701266625946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826639081905828,
      "latitude": 46.99687812373451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827048963733004,
      "latitude": 46.99654890844849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826851647073312,
      "latitude": 46.996395913286385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827438730827832,
      "latitude": 46.996321436130806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826746751998519,
      "latitude": 46.995459176959464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827483173089797,
      "latitude": 46.99417225608295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826549098882029,
      "latitude": 46.99584596262796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827923114407666,
      "latitude": 46.99608816010515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV22080_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825610026766964,
      "latitude": 46.994518506041935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825341927403391,
      "latitude": 46.99461986596784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825218394876275,
      "latitude": 46.99569779214171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82427871455378,
      "latitude": 46.996039146853825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82547116440977,
      "latitude": 46.99399640995868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825109092771448,
      "latitude": 46.99342884184398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824962643364412,
      "latitude": 46.99330832877828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825474274225146,
      "latitude": 46.99332607976168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825834005579919,
      "latitude": 46.99321695231939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825770580335184,
      "latitude": 46.99311745300643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826086295850708,
      "latitude": 46.993141927839815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826008164646399,
      "latitude": 46.99303745335897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825519292519686,
      "latitude": 46.993649846254286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825802881137058,
      "latitude": 46.99461574509411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825998462591827,
      "latitude": 46.99501255010884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826118549986766,
      "latitude": 46.99491577776337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826615760955707,
      "latitude": 46.9936379779662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826313797742988,
      "latitude": 46.99354300464824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826710677575797,
      "latitude": 46.99337667934124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826542510875586,
      "latitude": 46.99265517060727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826322370537672,
      "latitude": 46.99266519547521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.826546166465304,
      "latitude": 46.992421430139856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV29927_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821346961837993,
      "latitude": 46.99696647968399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821022450473606,
      "latitude": 46.99712096576788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821283745149457,
      "latitude": 46.9966635701791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822057662736139,
      "latitude": 46.99645518663723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82123367912937,
      "latitude": 46.99621486465056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820449913086797,
      "latitude": 46.99489030981998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822686681731947,
      "latitude": 46.9949096567211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821882837140479,
      "latitude": 46.99719002541176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822817542624251,
      "latitude": 46.996730859692775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824243580781712,
      "latitude": 46.99607977945718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82373492775048,
      "latitude": 46.99407125706582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824556756969251,
      "latitude": 46.996829643332106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820583606650679,
      "latitude": 46.99732685177208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820138208792183,
      "latitude": 46.9974579052467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819771927127793,
      "latitude": 46.997578566424274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819648172859154,
      "latitude": 46.99697633304469,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819357206595922,
      "latitude": 46.9976675739717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819243246082723,
      "latitude": 46.99756999280131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81873094736886,
      "latitude": 46.99777971574685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81915700244426,
      "latitude": 46.99733735026171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820597107760043,
      "latitude": 46.99734694666869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820144404454727,
      "latitude": 46.99746986227671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820666081377565,
      "latitude": 46.998609577967876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820576586454888,
      "latitude": 46.99860095864015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821486231966918,
      "latitude": 46.99709993728777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822565855027467,
      "latitude": 46.996962230458756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822788810811399,
      "latitude": 46.996752572459805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822867025448949,
      "latitude": 46.99696815332126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.822897016484176,
      "latitude": 46.99737645961356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824517506866032,
      "latitude": 46.99685140120261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82494670925062,
      "latitude": 46.99691075282184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.824396001771091,
      "latitude": 46.997807327051895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825504896720675,
      "latitude": 46.996694266404226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821030875499843,
      "latitude": 46.99712640001292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820219162509492,
      "latitude": 46.99743084545429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV27367_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821087272341821,
      "latitude": 46.99429660103014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82128233510179,
      "latitude": 46.99419054822572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820193140794362,
      "latitude": 46.99448334432521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820001138376468,
      "latitude": 46.99411401627765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820653536628287,
      "latitude": 46.99384767700692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819672202041639,
      "latitude": 46.99350364923013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820417000954115,
      "latitude": 46.994481007439575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820329864878225,
      "latitude": 46.9944985123452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820205934655021,
      "latitude": 46.99449360926565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81874168753586,
      "latitude": 46.99472026319771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817764019758067,
      "latitude": 46.99478643637433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817690332351138,
      "latitude": 46.994045447439824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818423772854751,
      "latitude": 46.9940180838835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819286796236063,
      "latitude": 46.993925397729875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818349807962214,
      "latitude": 46.99368732907987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817398213061805,
      "latitude": 46.99372640091154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV14835": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.819306547772374,
      "latitude": 46.99281390787022,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV14835_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819306547772374,
      "latitude": 46.99281390787022,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820386525901788,
      "latitude": 46.99250395776681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.820825556717213,
      "latitude": 46.992362557076305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.821047000956428,
      "latitude": 46.99198647633776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.819179221741974,
      "latitude": 46.99284918659164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47368": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.818779628605999,
      "latitude": 46.99242323260917,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV25166": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.82539649414024,
      "latitude": 46.9888193338287,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV25166_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82539649414024,
      "latitude": 46.9888193338287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.82549872370019,
      "latitude": 46.988495030361136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV00541": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.815666016753986,
      "latitude": 46.992601898335096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV73813": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.816310474771054,
      "latitude": 46.9946701014099,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47397": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812283348659715,
      "latitude": 46.99660834259035,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV45876": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812181995245414,
      "latitude": 46.996611308110445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47398": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.811399381233634,
      "latitude": 46.997407444407365,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.817368162991321,
      "latitude": 46.996689197085274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70372_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817368162991321,
      "latitude": 46.996689197085274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817574524273808,
      "latitude": 46.99668023673353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817131494802449,
      "latitude": 46.99666452961365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817119979097254,
      "latitude": 46.9962852207749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816880888562961,
      "latitude": 46.99527953161357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818573482314862,
      "latitude": 46.99619816587135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817142671430938,
      "latitude": 46.99667628604667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817046124593481,
      "latitude": 46.99743795864317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818296946031625,
      "latitude": 46.99776738481238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815664030420705,
      "latitude": 46.99742663644743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47399": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.803665738741913,
      "latitude": 46.999937273257274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56426": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.798274553859041,
      "latitude": 46.999332576373,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV56426_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.798274553859041,
      "latitude": 46.999332576373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.798151530974567,
      "latitude": 46.99931031898545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.794777634694746,
      "latitude": 46.998990824775554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV39098": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.803670058587536,
      "latitude": 46.99998497205597,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV39098_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803670058587536,
      "latitude": 46.99998497205597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803616908299281,
      "latitude": 47.0000457241561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803639543693341,
      "latitude": 47.000041682782616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803962809955201,
      "latitude": 46.99879970547609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.80300897788112,
      "latitude": 46.99999775116164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.801508159625532,
      "latitude": 46.99984220569347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803731561884831,
      "latitude": 47.00038312293702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803822928430667,
      "latitude": 47.000380115552346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803579082636096,
      "latitude": 47.00129243127139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV45876_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.812181995245414,
      "latitude": 46.996611308110445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810307343808306,
      "latitude": 46.99614456835837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811150156905697,
      "latitude": 46.99671396715828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811117983842085,
      "latitude": 46.99679326764768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810855888825978,
      "latitude": 46.99674487000967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811453862913841,
      "latitude": 46.99685845278618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810735837544281,
      "latitude": 46.99655104496285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810665003204438,
      "latitude": 46.99671956842264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810775650245382,
      "latitude": 46.99674160264602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810976745831717,
      "latitude": 46.99628465913505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.812196876153698,
      "latitude": 46.9967952212711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.812556231671608,
      "latitude": 46.99705990737187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.812558729212596,
      "latitude": 46.99659928541422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813629224571208,
      "latitude": 46.9970617550491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813636631393777,
      "latitude": 46.99611801014748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813848329006715,
      "latitude": 46.99745128548965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811438389516339,
      "latitude": 46.99740084184352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811400907214424,
      "latitude": 46.9975326128765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811951667731692,
      "latitude": 46.99754011465714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811963186295868,
      "latitude": 46.99735564246689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813808501697243,
      "latitude": 46.99755670785213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810239264304536,
      "latitude": 46.99736492083799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810238001104143,
      "latitude": 46.99851731823103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.809650980022901,
      "latitude": 46.997351690753504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.808979797311611,
      "latitude": 46.99707736551551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.808752524576864,
      "latitude": 46.99665187418717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.808687030858213,
      "latitude": 46.99560665401494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV85293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.804638176162547,
      "latitude": 46.994967000089105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV85293_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.804638176162547,
      "latitude": 46.994967000089105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.804457293996172,
      "latitude": 46.99488137212021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.800776985572867,
      "latitude": 46.99327348048506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV73813_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816310474771054,
      "latitude": 46.9946701014099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816422619909669,
      "latitude": 46.99444763074236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816595263050529,
      "latitude": 46.994782265729036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816872782650445,
      "latitude": 46.99525527541531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81566374161918,
      "latitude": 46.99503271588892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816298409995108,
      "latitude": 46.99472822307611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81550887707988,
      "latitude": 46.99512438633079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816425226186354,
      "latitude": 46.994439109331566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.815673522633493,
      "latitude": 46.992440832700886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816638654399667,
      "latitude": 46.99449365317964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816688125293238,
      "latitude": 46.99437796060916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.816600184085538,
      "latitude": 46.994244984460586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV85847": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.8158087616606,
      "latitude": 46.992656000729134,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812706362810992,
      "latitude": 46.98511134582785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812679861110892,
      "latitude": 46.985123366823174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV59570": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.811782626084709,
      "latitude": 46.985106983900344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV59570_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811782626084709,
      "latitude": 46.985106983900344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811190442531977,
      "latitude": 46.985032989999354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.812776420466631,
      "latitude": 46.98568018220911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811522331131398,
      "latitude": 46.985404939672684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.807844076985348,
      "latitude": 46.985206154426436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.805209067546424,
      "latitude": 46.98687028062382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.807237597124393,
      "latitude": 46.9846156018449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47381": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.811932322568891,
      "latitude": 46.98185070313499,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47382": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.809758172488936,
      "latitude": 46.9793845847021,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47386": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.817817393872066,
      "latitude": 46.97568262928941,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV16779": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.818890074350583,
      "latitude": 46.974906979238106,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV28301": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.817837317953705,
      "latitude": 46.975660342774866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV28301_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.817837317953705,
      "latitude": 46.975660342774866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.81780956903403,
      "latitude": 46.9749842199859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.818957047678335,
      "latitude": 46.97452941718746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.823175175654729,
      "latitude": 46.971667564095526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.813444771692432,
      "latitude": 46.97310876062081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47383": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.808554659027041,
      "latitude": 46.97981680883939,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV80430": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.809281328303939,
      "latitude": 46.98171668424616,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV80430_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.809281328303939,
      "latitude": 46.98171668424616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.809933349329345,
      "latitude": 46.98246429492879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810480686520585,
      "latitude": 46.98236937587772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.810185887998601,
      "latitude": 46.98292836527222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.809982341714524,
      "latitude": 46.983101934141224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.811870065763351,
      "latitude": 46.983100436830846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47384": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.806483610344711,
      "latitude": 46.98052534171783,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV02929": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.806451828056086,
      "latitude": 46.98051361453419,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV02929_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.806451828056086,
      "latitude": 46.98051361453419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.806473002157951,
      "latitude": 46.98054339580643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.805310560163791,
      "latitude": 46.97915533884748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.803464879336887,
      "latitude": 46.979055142110035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.808190577736593,
      "latitude": 46.97993626437074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.805365206570205,
      "latitude": 46.97911197833363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47385": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.801368545658645,
      "latitude": 46.981898608608255,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69646": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.801296679374095,
      "latitude": 46.981891018561925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV69646_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.801296679374095,
      "latitude": 46.981891018561925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.801031676903968,
      "latitude": 46.9819683883002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.801064398561143,
      "latitude": 46.98193822620039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.801364221918277,
      "latitude": 46.98189113214696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.800911118135931,
      "latitude": 46.9820291601721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47387": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.812775215830609,
      "latitude": 46.98562430191242,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47388": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.798681716649714,
      "latitude": 46.99207230837657,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV89612": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.795905904089117,
      "latitude": 46.98865314145817,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV89612_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.795905904089117,
      "latitude": 46.98865314145817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.796377208779735,
      "latitude": 46.988573887663875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47389": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.77238928705369,
      "latitude": 47.000503745661575,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47393": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.772049341703898,
      "latitude": 47.00018012498694,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10902": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.771770186852955,
      "latitude": 47.00032534796037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10902_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.771770186852955,
      "latitude": 47.00032534796037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.771665063109023,
      "latitude": 47.000334742343284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.771280816245742,
      "latitude": 46.99997634560103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.768798685636392,
      "latitude": 47.002009870894504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47394": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.771682175614251,
      "latitude": 46.999849391216266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.771251401554559,
      "latitude": 46.99945428517658,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47396": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.769584411274004,
      "latitude": 46.993924644898755,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV22078": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.77488336260731,
      "latitude": 46.993458335094346,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV22078_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.77488336260731,
      "latitude": 46.993458335094346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.775343905449495,
      "latitude": 46.99350155874533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.776078065967572,
      "latitude": 46.994848198514866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.77523615440801,
      "latitude": 46.99318709944659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.77373832676419,
      "latitude": 46.99331875677231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.77323907359555,
      "latitude": 46.99336563688407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.780464238663733,
      "latitude": 46.99099890803258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.780797594849157,
      "latitude": 46.98837969114482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV10745": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.768625321685241,
      "latitude": 46.99368985350691,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV10745_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.768625321685241,
      "latitude": 46.99368985350691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.768632704615954,
      "latitude": 46.993626851621414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.768035658647527,
      "latitude": 46.993612901946875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.767280574237573,
      "latitude": 46.99356661526306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.766758824482335,
      "latitude": 46.992914142934005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.767540034824831,
      "latitude": 46.99427778957694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47390": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.762270835621029,
      "latitude": 47.00221547887108,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47391": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.754730079162608,
      "latitude": 47.00213569816185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47392": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.750815298250498,
      "latitude": 47.003888629779574,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV79880": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.749579625118758,
      "latitude": 47.00118092989067,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV79880_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749579625118758,
      "latitude": 47.00118092989067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.748783130461409,
      "latitude": 47.00011798902267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74801968784695,
      "latitude": 47.00027880313367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.748007715551064,
      "latitude": 47.00026085347334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747428795820569,
      "latitude": 47.000301231016685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74699605005322,
      "latitude": 47.00033298698559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747419086187385,
      "latitude": 46.999980476925735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747886197274621,
      "latitude": 46.99984656054206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747051638672358,
      "latitude": 46.999561663951965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747528804921379,
      "latitude": 47.000654426558846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747399310552115,
      "latitude": 47.00074485225254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus834024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.746891389152571,
      "latitude": 47.00070168579793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747349689695355,
      "latitude": 47.00208495090875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749121615393923,
      "latitude": 47.00061671018807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749287425349562,
      "latitude": 47.00183150993882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74892039116476,
      "latitude": 47.00232762200435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74917841243274,
      "latitude": 47.00253450943439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74954114911706,
      "latitude": 47.00301990405536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749888016152195,
      "latitude": 47.00332183089254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749204555400959,
      "latitude": 47.0025036393522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.748528898973926,
      "latitude": 47.002872940081545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749111715693813,
      "latitude": 47.00343977261234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.750466242342782,
      "latitude": 47.002088944218805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.75170394004689,
      "latitude": 47.00208681846027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.75299137624901,
      "latitude": 47.00210555038644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.754202504769625,
      "latitude": 47.00197569306638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.754115829337068,
      "latitude": 47.00211267030011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.749561729460268,
      "latitude": 47.00159032418535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.751647791958488,
      "latitude": 47.00045377647188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.748750038151706,
      "latitude": 47.001720085915025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.747331275034703,
      "latitude": 47.002428673876345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.746900304909276,
      "latitude": 47.00264882273416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV70017": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.753507217380207,
      "latitude": 47.000456040847794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV70017_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.753507217380207,
      "latitude": 47.000456040847794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.753505686166869,
      "latitude": 47.00042815797568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.753295229661656,
      "latitude": 47.00042082478288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.752479536409815,
      "latitude": 47.00036980253194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.752676014532748,
      "latitude": 47.00027013226141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.752268238702108,
      "latitude": 47.00025361567529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.751785578109916,
      "latitude": 47.0004163939695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.75333384172745,
      "latitude": 47.00031272953692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.75381883535491,
      "latitude": 47.000451311210284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.753991949324629,
      "latitude": 47.000391307099974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.754500504069441,
      "latitude": 47.00058323813537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.753623827888245,
      "latitude": 47.00090992913436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.756844209451124,
      "latitude": 47.000899994888876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus165079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.756238194247507,
      "latitude": 47.001768550283195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV01069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.762275818641457,
      "latitude": 47.002241927430255,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV01069_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.762275818641457,
      "latitude": 47.002241927430255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.764603250243992,
      "latitude": 47.0039336838048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.762412762226868,
      "latitude": 47.00216326043422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.759101221386697,
      "latitude": 47.001215583306454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.756865235157078,
      "latitude": 47.00091496874092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.762412705451221,
      "latitude": 47.002048171386456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.757620499760495,
      "latitude": 47.000938688733086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV16780": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.822838605415997,
      "latitude": 46.98117429297399,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV25262": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.828263182912642,
      "latitude": 46.976552969578464,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVBus47366": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.831488807283326,
      "latitude": 46.97517071371373,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV71676": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.83528416412303,
      "latitude": 46.97913993519159,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV71676_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83528416412303,
      "latitude": 46.97913993519159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus165095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.835474356399315,
      "latitude": 46.97909592671227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV10016_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828305672604598,
      "latitude": 46.97653079155579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828078280705129,
      "latitude": 46.97667641747413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828030314798639,
      "latitude": 46.976719301502264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.827875744592752,
      "latitude": 46.976587581116846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828121896897406,
      "latitude": 46.976819219177926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.828356690713495,
      "latitude": 46.97722727921035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.825499220981739,
      "latitude": 46.98016170446486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV18955": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.83709155074108,
      "latitude": 46.970886529976,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV18955_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.83709155074108,
      "latitude": 46.970886529976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.836319449665869,
      "latitude": 46.971543173960704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.836175626690203,
      "latitude": 46.971776788134804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.837149570013397,
      "latitude": 46.971049696550274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVBus47363": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.836260984668199,
      "latitude": 46.97137708510599,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.831116868996247,
      "latitude": 46.96896347016791,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV06665_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.831116868996247,
      "latitude": 46.96896347016791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.831157482526774,
      "latitude": 46.96893527152036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.829337432650936,
      "latitude": 46.96837804069777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.832709945297028,
      "latitude": 46.96925686281557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.833615085638832,
      "latitude": 46.967651591134654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.834585627728012,
      "latitude": 46.96601903872808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV35065": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.842786883414194,
      "latitude": 46.96917125392925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "24_MVLV35065_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.842786883414194,
      "latitude": 46.96917125392925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844141272866558,
      "latitude": 46.96878362199222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.845105038308823,
      "latitude": 46.96848315209849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_MVLV35057_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846071573279293,
      "latitude": 46.96719398403673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "24_LVBus164939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846027903349456,
      "latitude": 46.967145489227065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846265157004508,
      "latitude": 46.96684331784715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.845413865501092,
      "latitude": 46.96708775565531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.844855635787702,
      "latitude": 46.96696530358945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.84584905417181,
      "latitude": 46.966349902708245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.845859661437778,
      "latitude": 46.96451612688668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.843855698342691,
      "latitude": 46.966104207768566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.848995633128154,
      "latitude": 46.96548603314933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846036647515076,
      "latitude": 46.96715432089179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846567755693783,
      "latitude": 46.96756778639985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.84732464880998,
      "latitude": 46.967570936148896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846463843104897,
      "latitude": 46.9678674681788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846299052717205,
      "latitude": 46.96811422432293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "24_LVBus164937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.846006952340305,
      "latitude": 46.96860251361638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "24_126670": {
      "bus_from": "24_NERON",
      "bus_to": "24_MVLV07694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 53.06736723831528,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_170830": {
      "bus_from": "24_MVLV07694",
      "bus_to": "24_MVLV35057",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1078.8223681992918,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_196152": {
      "bus_from": "24_MVLV35057",
      "bus_to": "24_MVLV43476",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 387.1486930944722,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_234014": {
      "bus_from": "24_MVLV43476",
      "bus_to": "24_MVBus47361",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 181.71386540143865,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_74030": {
      "bus_from": "24_MVBus47361",
      "bus_to": "24_MVLV37083",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 461.3036358117008,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch160453": {
      "bus_from": "24_MVLV37083_LV",
      "bus_to": "24_LVBus164970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.043818528713818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch307982": {
      "bus_from": "24_LVBus164970",
      "bus_to": "24_LVBus164971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.7997978693813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch545186": {
      "bus_from": "24_LVBus164971",
      "bus_to": "24_LVBus164972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.6163247323943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch673984": {
      "bus_from": "24_LVBus164972",
      "bus_to": "24_LVBus164973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.339226064435216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch531140": {
      "bus_from": "24_LVBus164973",
      "bus_to": "24_LVBus164974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.07043516251507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch503186": {
      "bus_from": "24_LVBus164973",
      "bus_to": "24_LVBus164975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.30303446653429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_170371": {
      "bus_from": "24_MVLV43476",
      "bus_to": "24_MVBus47362",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1.510124173313887,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_207701": {
      "bus_from": "24_MVBus47362",
      "bus_to": "24_MVLV63161",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 533.121244656504,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_244559": {
      "bus_from": "24_MVLV63161",
      "bus_to": "24_MVBus47364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.439841509566035,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_224106": {
      "bus_from": "24_MVBus47364",
      "bus_to": "24_MVLV10016",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 964.8354001634231,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_222205": {
      "bus_from": "24_MVLV10016",
      "bus_to": "24_MVBus47365",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.5212552148298673,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_201230": {
      "bus_from": "24_MVBus47365",
      "bus_to": "24_MVLV10015",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 679.7043623575288,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_244565": {
      "bus_from": "24_MVLV10015",
      "bus_to": "24_MVLV59565",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1143.8451590382244,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_235448": {
      "bus_from": "24_MVLV59565",
      "bus_to": "24_MVLV81856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 567.248560702189,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_149029": {
      "bus_from": "24_MVLV81856",
      "bus_to": "24_MVLV26839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.387965936329348,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_218220": {
      "bus_from": "24_MVLV26839",
      "bus_to": "24_MVBus47367",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 369.7259082674652,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_207510": {
      "bus_from": "24_MVBus47367",
      "bus_to": "24_MVBus47369",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 69.17772717897627,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_149030": {
      "bus_from": "24_MVBus47369",
      "bus_to": "24_MVLV27367",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 281.787390286628,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_146508": {
      "bus_from": "24_MVLV27367",
      "bus_to": "24_MVLV29927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 369.48919563740213,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_210690": {
      "bus_from": "24_MVLV29927",
      "bus_to": "24_MVBus47370",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 225.13774674301644,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_13204": {
      "bus_from": "24_MVBus47370",
      "bus_to": "24_MVBus47371",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 280.54238008980826,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "24_210691": {
      "bus_from": "24_MVBus47371",
      "bus_to": "24_MVLV22080",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.228241103173637,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_180735": {
      "bus_from": "24_MVLV22080",
      "bus_to": "24_MVBus47372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 350.93816302991956,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_217759": {
      "bus_from": "24_MVBus47372",
      "bus_to": "24_MVBus47373",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 122.04058621371864,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_28086": {
      "bus_from": "24_MVBus47373",
      "bus_to": "24_MVLV46581",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 55.87422361058524,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_197609": {
      "bus_from": "24_MVBus47372",
      "bus_to": "24_MVLV36204",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 383.1845229836628,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_245599": {
      "bus_from": "24_MVLV36204",
      "bus_to": "24_MVBus47374",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 100.8916949855601,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_168707": {
      "bus_from": "24_MVBus47374",
      "bus_to": "24_MVBus47375",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.755426461386818,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_112796": {
      "bus_from": "24_MVBus47375",
      "bus_to": "24_MVBus47376",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 475.919329664529,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_157848": {
      "bus_from": "24_MVBus47376",
      "bus_to": "24_MVLV58648",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 217.34177764515655,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch582425": {
      "bus_from": "24_MVLV58648_LV",
      "bus_to": "24_LVBus165033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.54268963163062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch204220": {
      "bus_from": "24_LVBus165033",
      "bus_to": "24_LVBus165036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.11292901431095,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch262034": {
      "bus_from": "24_LVBus165036",
      "bus_to": "24_LVBus165037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.82392341780764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch111652": {
      "bus_from": "24_LVBus165033",
      "bus_to": "24_LVBus165034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.05866050566902,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch255430": {
      "bus_from": "24_LVBus165034",
      "bus_to": "24_LVBus165035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.4645244731393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch397916": {
      "bus_from": "24_MVLV58648_LV",
      "bus_to": "24_LVBus165027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 193.47303993635754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch280233": {
      "bus_from": "24_LVBus165027",
      "bus_to": "24_LVBus165029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.02414827389866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch083852": {
      "bus_from": "24_LVBus165027",
      "bus_to": "24_LVBus165028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 342.6173510713262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch027814": {
      "bus_from": "24_LVBus165027",
      "bus_to": "24_LVBus165030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.350815152550359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch258676": {
      "bus_from": "24_LVBus165030",
      "bus_to": "24_LVBus165031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.4633058554547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch372113": {
      "bus_from": "24_MVLV58648_LV",
      "bus_to": "24_LVBus165025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.50083299339201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_163127": {
      "bus_from": "24_MVBus47374",
      "bus_to": "24_MVBus47377",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 332.28902431094724,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_213913": {
      "bus_from": "24_MVBus47377",
      "bus_to": "24_MVLV60220",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 568.6438370918937,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_245793": {
      "bus_from": "24_MVLV60220",
      "bus_to": "24_MVLV24869",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 324.1835963050193,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_235421": {
      "bus_from": "24_MVLV24869",
      "bus_to": "24_MVLV86379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 355.3916594760857,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_212783": {
      "bus_from": "24_MVLV86379",
      "bus_to": "24_MVBus47402",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 318.19638087651543,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch709837": {
      "bus_from": "24_MVLV86379_LV",
      "bus_to": "24_LVBus165162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.610652017972203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch493966": {
      "bus_from": "24_LVBus165162",
      "bus_to": "24_LVBus165163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.6049027801796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch676100": {
      "bus_from": "24_LVBus165163",
      "bus_to": "24_LVBus165174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.9425614206873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch685802": {
      "bus_from": "24_LVBus165174",
      "bus_to": "24_LVBus165181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.768141512331552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch440828": {
      "bus_from": "24_LVBus165174",
      "bus_to": "24_LVBus165175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.71775311614478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch110568": {
      "bus_from": "24_LVBus165175",
      "bus_to": "24_LVBus165177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.07595095323934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch022533": {
      "bus_from": "24_LVBus165177",
      "bus_to": "24_LVBus165178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.26758827002558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch001089": {
      "bus_from": "24_LVBus165177",
      "bus_to": "24_LVBus165179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.98976327601872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch600905": {
      "bus_from": "24_LVBus165179",
      "bus_to": "24_LVBus165180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.91170847450947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch001088": {
      "bus_from": "24_LVBus165175",
      "bus_to": "24_LVBus165176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.22929936678244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch497697": {
      "bus_from": "24_LVBus165163",
      "bus_to": "24_LVBus165164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.799585388597436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch676457": {
      "bus_from": "24_LVBus165164",
      "bus_to": "24_LVBus165165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.77744952821299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch284283": {
      "bus_from": "24_LVBus165165",
      "bus_to": "24_LVBus165166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.56945404422203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch194884": {
      "bus_from": "24_LVBus165165",
      "bus_to": "24_LVBus165167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.31259211004564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch676101": {
      "bus_from": "24_LVBus165164",
      "bus_to": "24_LVBus165168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.74148736767775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch478189": {
      "bus_from": "24_LVBus165168",
      "bus_to": "24_LVBus165169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.292274948421988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch125679": {
      "bus_from": "24_LVBus165169",
      "bus_to": "24_LVBus165170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.53155253219047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch351546": {
      "bus_from": "24_LVBus165168",
      "bus_to": "24_LVBus165171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.748379807976633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch197019": {
      "bus_from": "24_LVBus165171",
      "bus_to": "24_LVBus165173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.967659258722904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch032275": {
      "bus_from": "24_LVBus165171",
      "bus_to": "24_LVBus165172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.01124711623065,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch309914": {
      "bus_from": "24_LVBus165162",
      "bus_to": "24_LVBus165182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.30090934082826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch709843": {
      "bus_from": "24_LVBus165182",
      "bus_to": "24_LVBus165184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.280907645447849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch507518": {
      "bus_from": "24_LVBus165182",
      "bus_to": "24_LVBus165183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.466235540336992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch362805": {
      "bus_from": "24_MVLV86379_LV",
      "bus_to": "24_LVBus165154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.76286635820226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch566792": {
      "bus_from": "24_LVBus165154",
      "bus_to": "24_LVBus165155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.315920296201774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch482044": {
      "bus_from": "24_LVBus165155",
      "bus_to": "24_LVBus165156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9619967656888107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch198160": {
      "bus_from": "24_LVBus165156",
      "bus_to": "24_LVBus165157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.90463803065813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch709838": {
      "bus_from": "24_LVBus165157",
      "bus_to": "24_LVBus165158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.8892611979254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523359": {
      "bus_from": "24_LVBus165158",
      "bus_to": "24_LVBus165159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.51260612862116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch259966": {
      "bus_from": "24_LVBus165157",
      "bus_to": "24_LVBus165160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.75885878800983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch688274": {
      "bus_from": "24_MVLV86379_LV",
      "bus_to": "24_LVBus165149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.072476028112751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch497698": {
      "bus_from": "24_LVBus165149",
      "bus_to": "24_LVBus165150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.14656466238196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch684350": {
      "bus_from": "24_LVBus165150",
      "bus_to": "24_LVBus165151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.815041740821766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch023137": {
      "bus_from": "24_LVBus165151",
      "bus_to": "24_LVBus165152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.97066224315714,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch706201": {
      "bus_from": "24_MVLV24869_LV",
      "bus_to": "24_LVBus164850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.3690823452958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch000956": {
      "bus_from": "24_LVBus164850",
      "bus_to": "24_LVBus164851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.36733251890453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch689262": {
      "bus_from": "24_MVLV24869_LV",
      "bus_to": "24_LVBus164842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.00793101628975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch219360": {
      "bus_from": "24_LVBus164842",
      "bus_to": "24_LVBus164844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.55743707620373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch484060": {
      "bus_from": "24_LVBus164844",
      "bus_to": "24_LVBus164845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.43717211982642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch554208": {
      "bus_from": "24_LVBus164845",
      "bus_to": "24_LVBus164846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.04553007553795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch272495": {
      "bus_from": "24_LVBus164846",
      "bus_to": "24_LVBus164847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.23687565315333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch156068": {
      "bus_from": "24_LVBus164846",
      "bus_to": "24_LVBus164848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.43621192955135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch007884": {
      "bus_from": "24_LVBus164842",
      "bus_to": "24_LVBus164843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.97985664299985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch613334": {
      "bus_from": "24_MVLV24869_LV",
      "bus_to": "24_LVBus164834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.9772406641945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch289215": {
      "bus_from": "24_LVBus164834",
      "bus_to": "24_LVBus164840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.38556825603796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch135077": {
      "bus_from": "24_LVBus164834",
      "bus_to": "24_LVBus164835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.08416679328111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch272961": {
      "bus_from": "24_LVBus164835",
      "bus_to": "24_LVBus164839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.631314995072636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch102986": {
      "bus_from": "24_LVBus164835",
      "bus_to": "24_LVBus164838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.74022187591659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch020861": {
      "bus_from": "24_LVBus164835",
      "bus_to": "24_LVBus164836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.81454659167358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch207288": {
      "bus_from": "24_LVBus164836",
      "bus_to": "24_LVBus164837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.64585347005862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch557447": {
      "bus_from": "24_MVLV24869_LV",
      "bus_to": "24_LVBus164829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.40832350523543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch292745": {
      "bus_from": "24_LVBus164829",
      "bus_to": "24_LVBus164831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.655995962112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch009586": {
      "bus_from": "24_LVBus164831",
      "bus_to": "24_LVBus164832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.782337567524735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch168234": {
      "bus_from": "24_LVBus164829",
      "bus_to": "24_LVBus164830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.1747752021889,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch656080": {
      "bus_from": "24_MVLV24869_LV",
      "bus_to": "24_LVBus164827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.76933257155284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_203244": {
      "bus_from": "24_MVLV60220",
      "bus_to": "24_MVBus47378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 519.7322750679356,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_230366": {
      "bus_from": "24_MVBus47378",
      "bus_to": "24_MVLV30109",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 53.43295167154046,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch327897": {
      "bus_from": "24_MVLV30109_LV",
      "bus_to": "24_LVBus164923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.9563437843887375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch192412": {
      "bus_from": "24_LVBus164923",
      "bus_to": "24_LVBus164924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.152526265762866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch225601": {
      "bus_from": "24_LVBus164924",
      "bus_to": "24_LVBus164925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.29459967343163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch223256": {
      "bus_from": "24_LVBus164925",
      "bus_to": "24_LVBus164927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.967659696103212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch020219": {
      "bus_from": "24_LVBus164925",
      "bus_to": "24_LVBus164926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.905712925950816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch134710": {
      "bus_from": "24_LVBus164923",
      "bus_to": "24_LVBus164928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.27989891989984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_212376": {
      "bus_from": "24_MVBus47378",
      "bus_to": "24_MVLV49814",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 200.2455374020654,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_149028": {
      "bus_from": "24_MVLV49814",
      "bus_to": "24_MVLV06920",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 322.0380028230185,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_234070": {
      "bus_from": "24_MVLV06920",
      "bus_to": "24_MVBus47400",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 563.7690800804887,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_194720": {
      "bus_from": "24_MVBus47400",
      "bus_to": "24_MVLV18943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 503.6663972315013,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch475360": {
      "bus_from": "24_MVLV18943_LV",
      "bus_to": "24_LVBus164784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.303838342559548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch239697": {
      "bus_from": "24_LVBus164784",
      "bus_to": "24_LVBus164785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.41967408119413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch630393": {
      "bus_from": "24_LVBus164785",
      "bus_to": "24_LVBus164786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.70866825405281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch325341": {
      "bus_from": "24_LVBus164786",
      "bus_to": "24_LVBus164787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.8905098755748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch034157": {
      "bus_from": "24_LVBus164784",
      "bus_to": "24_LVBus164788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.94794507166145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_171027": {
      "bus_from": "24_MVBus47400",
      "bus_to": "24_MVBus47401",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 461.9694334562113,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_218210": {
      "bus_from": "24_MVBus47401",
      "bus_to": "24_MVLV14106",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 594.4208880914379,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_168611": {
      "bus_from": "24_MVLV14106",
      "bus_to": "24_MVLV61047",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 327.3572986022958,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch301426": {
      "bus_from": "24_MVLV14106_LV",
      "bus_to": "24_LVBus164775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.935537768826727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch150892": {
      "bus_from": "24_LVBus164775",
      "bus_to": "24_LVBus164776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.18802211088716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_203075": {
      "bus_from": "24_MVBus47401",
      "bus_to": "24_MVLV25265",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 757.0189895162853,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch674776": {
      "bus_from": "24_MVLV25265_LV",
      "bus_to": "24_LVBus164856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.871419660109682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_141121": {
      "bus_from": "24_MVLV06920",
      "bus_to": "24_MVLV39105",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.802526781548364,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch540776": {
      "bus_from": "24_MVLV06920_LV",
      "bus_to": "24_LVBus164734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.594458700932645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch225312": {
      "bus_from": "24_LVBus164734",
      "bus_to": "24_LVBus164735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.54818001828872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch613116": {
      "bus_from": "24_LVBus164735",
      "bus_to": "24_LVBus164738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.534389833594362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523653": {
      "bus_from": "24_LVBus164738",
      "bus_to": "24_LVBus164739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.11162079950344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch084928": {
      "bus_from": "24_LVBus164735",
      "bus_to": "24_LVBus164736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.1254256933645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch046562": {
      "bus_from": "24_LVBus164736",
      "bus_to": "24_LVBus164737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.47575334812834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch344256": {
      "bus_from": "24_MVLV60220_LV",
      "bus_to": "24_LVBus165054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.457024275386605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch237067": {
      "bus_from": "24_LVBus165054",
      "bus_to": "24_LVBus165055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.464307740138484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch196792": {
      "bus_from": "24_LVBus165055",
      "bus_to": "24_LVBus165056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.79003240610203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch502968": {
      "bus_from": "24_MVLV60220_LV",
      "bus_to": "24_LVBus165046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.446577922133585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch090723": {
      "bus_from": "24_LVBus165046",
      "bus_to": "24_LVBus165047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.830353256435053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch174803": {
      "bus_from": "24_LVBus165047",
      "bus_to": "24_LVBus165052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 315.6148912908068,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch069169": {
      "bus_from": "24_LVBus165047",
      "bus_to": "24_LVBus165048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 256.6184885312873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch139215": {
      "bus_from": "24_LVBus165048",
      "bus_to": "24_LVBus165050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.9997304717517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch193541": {
      "bus_from": "24_LVBus165050",
      "bus_to": "24_LVBus165051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.91733993323216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch093268": {
      "bus_from": "24_LVBus165048",
      "bus_to": "24_LVBus165049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.9463809259077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_126354": {
      "bus_from": "24_MVBus47377",
      "bus_to": "24_MVLV10477",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.122002108514444,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch390712": {
      "bus_from": "24_MVLV10477_LV",
      "bus_to": "24_LVBus164763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 178.88572460041078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch551048": {
      "bus_from": "24_MVLV10477_LV",
      "bus_to": "24_LVBus164748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.019458802272652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523965": {
      "bus_from": "24_LVBus164748",
      "bus_to": "24_LVBus164757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.31474688203397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch405405": {
      "bus_from": "24_LVBus164757",
      "bus_to": "24_LVBus164758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.72599417246015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch264507": {
      "bus_from": "24_LVBus164758",
      "bus_to": "24_LVBus164759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.06268135797383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch148691": {
      "bus_from": "24_LVBus164759",
      "bus_to": "24_LVBus164760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.37564902298604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch410942": {
      "bus_from": "24_LVBus164760",
      "bus_to": "24_LVBus164761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.27083283033735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch262249": {
      "bus_from": "24_LVBus164748",
      "bus_to": "24_LVBus164749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.876175349405447,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch207347": {
      "bus_from": "24_LVBus164749",
      "bus_to": "24_LVBus164750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.29697393104078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch296536": {
      "bus_from": "24_LVBus164750",
      "bus_to": "24_LVBus164752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.60580427163777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268309": {
      "bus_from": "24_LVBus164750",
      "bus_to": "24_LVBus164753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.631321121833658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch108128": {
      "bus_from": "24_LVBus164750",
      "bus_to": "24_LVBus164751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.414163688892206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch201976": {
      "bus_from": "24_LVBus164748",
      "bus_to": "24_LVBus164754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.532165795260262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch294194": {
      "bus_from": "24_LVBus164754",
      "bus_to": "24_LVBus164755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.08316668328341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch254845": {
      "bus_from": "24_LVBus164755",
      "bus_to": "24_LVBus164756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.88077710007384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch464742": {
      "bus_from": "24_MVLV36204_LV",
      "bus_to": "24_LVBus164963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.898954914945546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch146654": {
      "bus_from": "24_LVBus164963",
      "bus_to": "24_LVBus164964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.22521698366185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch272003": {
      "bus_from": "24_LVBus164964",
      "bus_to": "24_LVBus164965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.1859653952917,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch049926": {
      "bus_from": "24_LVBus164964",
      "bus_to": "24_LVBus164966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.80095699425732,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch067519": {
      "bus_from": "24_LVBus164966",
      "bus_to": "24_LVBus164967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.16473884919931,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch442744": {
      "bus_from": "24_MVLV36204_LV",
      "bus_to": "24_LVBus164953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.48445711252186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch037939": {
      "bus_from": "24_LVBus164953",
      "bus_to": "24_LVBus164954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.27640322578247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch209584": {
      "bus_from": "24_LVBus164954",
      "bus_to": "24_LVBus164955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.07734620223176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch221611": {
      "bus_from": "24_LVBus164955",
      "bus_to": "24_LVBus164961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.683370927757977,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch063064": {
      "bus_from": "24_LVBus164955",
      "bus_to": "24_LVBus164956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.96649631083828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch283528": {
      "bus_from": "24_LVBus164956",
      "bus_to": "24_LVBus164957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.38918777325975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch247956": {
      "bus_from": "24_LVBus164957",
      "bus_to": "24_LVBus164959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.43831237259238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch166088": {
      "bus_from": "24_LVBus164957",
      "bus_to": "24_LVBus164958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.551672330974725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch247953": {
      "bus_from": "24_LVBus164956",
      "bus_to": "24_LVBus164960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.054892388330664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch523335": {
      "bus_from": "24_MVLV22080_LV",
      "bus_to": "24_LVBus164823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.84729536750833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch112951": {
      "bus_from": "24_LVBus164823",
      "bus_to": "24_LVBus164824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.13627072926354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch015550": {
      "bus_from": "24_LVBus164824",
      "bus_to": "24_LVBus164825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.15816546667413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch469229": {
      "bus_from": "24_MVLV22080_LV",
      "bus_to": "24_LVBus164813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.93763517585035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch634106": {
      "bus_from": "24_LVBus164813",
      "bus_to": "24_LVBus164814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.90557784222423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch654523": {
      "bus_from": "24_LVBus164814",
      "bus_to": "24_LVBus164820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.100702699144666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch648233": {
      "bus_from": "24_LVBus164814",
      "bus_to": "24_LVBus164815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.549315370515508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch484059": {
      "bus_from": "24_LVBus164815",
      "bus_to": "24_LVBus164816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.181772240055913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch619444": {
      "bus_from": "24_LVBus164816",
      "bus_to": "24_LVBus164817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.086666061980278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch442773": {
      "bus_from": "24_LVBus164816",
      "bus_to": "24_LVBus164818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.6310868232431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch502994": {
      "bus_from": "24_LVBus164818",
      "bus_to": "24_LVBus164819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.058132484107604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch298774": {
      "bus_from": "24_LVBus164813",
      "bus_to": "24_LVBus164821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.561018274641256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch371044": {
      "bus_from": "24_MVLV22080_LV",
      "bus_to": "24_LVBus164809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.13771712166816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch706196": {
      "bus_from": "24_LVBus164809",
      "bus_to": "24_LVBus164810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.28155539349122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch681115": {
      "bus_from": "24_LVBus164809",
      "bus_to": "24_LVBus164811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.27381889094037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch494242": {
      "bus_from": "24_MVLV22080_LV",
      "bus_to": "24_LVBus164802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.4420824969441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch654516": {
      "bus_from": "24_LVBus164802",
      "bus_to": "24_LVBus164807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.25255012064183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch582683": {
      "bus_from": "24_LVBus164802",
      "bus_to": "24_LVBus164803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.64657254308716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch361513": {
      "bus_from": "24_LVBus164803",
      "bus_to": "24_LVBus164804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.27887238785337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch418122": {
      "bus_from": "24_LVBus164804",
      "bus_to": "24_LVBus164806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.78481980863667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch397807": {
      "bus_from": "24_LVBus164804",
      "bus_to": "24_LVBus164805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.023098445618693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch351539": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.444817093406584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch236151": {
      "bus_from": "24_LVBus164916",
      "bus_to": "24_LVBus164917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.32609266006094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch096369": {
      "bus_from": "24_LVBus164917",
      "bus_to": "24_LVBus164921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.25932300613443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch046597": {
      "bus_from": "24_LVBus164917",
      "bus_to": "24_LVBus164918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.02808690752139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch175969": {
      "bus_from": "24_LVBus164918",
      "bus_to": "24_LVBus164919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.04442699004852,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch046638": {
      "bus_from": "24_LVBus164918",
      "bus_to": "24_LVBus164920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.6962136761271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch553103": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.36562539394528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch507530": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.74112219192648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch148688": {
      "bus_from": "24_LVBus164909",
      "bus_to": "24_LVBus164910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.9062399601022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch172861": {
      "bus_from": "24_LVBus164910",
      "bus_to": "24_LVBus164911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 263.7661383549308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch143212": {
      "bus_from": "24_LVBus164910",
      "bus_to": "24_LVBus164912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.57998826017607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch676441": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.54972649567381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch485737": {
      "bus_from": "24_LVBus164900",
      "bus_to": "24_LVBus164901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.90523420290109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch083900": {
      "bus_from": "24_LVBus164901",
      "bus_to": "24_LVBus164902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.947262503378116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch279466": {
      "bus_from": "24_LVBus164902",
      "bus_to": "24_LVBus164903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.60921768454781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch197359": {
      "bus_from": "24_LVBus164902",
      "bus_to": "24_LVBus164904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.058989996644414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch387626": {
      "bus_from": "24_LVBus164904",
      "bus_to": "24_LVBus164906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.836773310941176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch108886": {
      "bus_from": "24_LVBus164904",
      "bus_to": "24_LVBus164905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.28464449737536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch076714": {
      "bus_from": "24_LVBus164904",
      "bus_to": "24_LVBus164907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.36046303025064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch493969": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.37623714620206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch676102": {
      "bus_from": "24_LVBus164895",
      "bus_to": "24_LVBus164896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.05222043073335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch009055": {
      "bus_from": "24_LVBus164896",
      "bus_to": "24_LVBus164897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.488528749765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch326862": {
      "bus_from": "24_LVBus164897",
      "bus_to": "24_LVBus164898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.430971872322047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch387629": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.823811420877647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch242433": {
      "bus_from": "24_LVBus164885",
      "bus_to": "24_LVBus164886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.5311991253783,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch288035": {
      "bus_from": "24_LVBus164886",
      "bus_to": "24_LVBus164887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.824180431964425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch131163": {
      "bus_from": "24_LVBus164886",
      "bus_to": "24_LVBus164888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.91657541350782,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch071284": {
      "bus_from": "24_LVBus164888",
      "bus_to": "24_LVBus164893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.44901316487945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch034450": {
      "bus_from": "24_LVBus164888",
      "bus_to": "24_LVBus164889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.5453140120423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch040593": {
      "bus_from": "24_LVBus164889",
      "bus_to": "24_LVBus164890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.30544113393768,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch564087": {
      "bus_from": "24_LVBus164890",
      "bus_to": "24_LVBus164891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.40159158948472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch157220": {
      "bus_from": "24_LVBus164890",
      "bus_to": "24_LVBus164892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.1750185030674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch507519": {
      "bus_from": "24_MVLV29927_LV",
      "bus_to": "24_LVBus164882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.326671761004604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch258144": {
      "bus_from": "24_LVBus164882",
      "bus_to": "24_LVBus164883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.54402714426152,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch618115": {
      "bus_from": "24_MVLV27367_LV",
      "bus_to": "24_LVBus164875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.50273739870511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch527120": {
      "bus_from": "24_MVLV27367_LV",
      "bus_to": "24_LVBus164870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.5937155575103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch107298": {
      "bus_from": "24_LVBus164870",
      "bus_to": "24_LVBus164871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.57853775132922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch216996": {
      "bus_from": "24_LVBus164871",
      "bus_to": "24_LVBus164873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.58585310879481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch201258": {
      "bus_from": "24_LVBus164871",
      "bus_to": "24_LVBus164872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.32093762860278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch579018": {
      "bus_from": "24_MVLV27367_LV",
      "bus_to": "24_LVBus164868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.77227512635999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch559698": {
      "bus_from": "24_MVLV27367_LV",
      "bus_to": "24_LVBus164858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.85746553437788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch685805": {
      "bus_from": "24_LVBus164858",
      "bus_to": "24_LVBus164859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.18482387964223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch216447": {
      "bus_from": "24_LVBus164859",
      "bus_to": "24_LVBus164860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.69390043571372,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch523372": {
      "bus_from": "24_LVBus164860",
      "bus_to": "24_LVBus164865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.09335055202531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch443751": {
      "bus_from": "24_LVBus164865",
      "bus_to": "24_LVBus164866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.93424291579689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch059857": {
      "bus_from": "24_LVBus164860",
      "bus_to": "24_LVBus164861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.80470389257236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch099060": {
      "bus_from": "24_LVBus164861",
      "bus_to": "24_LVBus164862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.44924529561533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch046055": {
      "bus_from": "24_LVBus164861",
      "bus_to": "24_LVBus164863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.19817894429328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch648629": {
      "bus_from": "24_LVBus164863",
      "bus_to": "24_LVBus164864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.2581184973032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_128111": {
      "bus_from": "24_MVBus47369",
      "bus_to": "24_MVLV14835",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.491887418650737,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch576230": {
      "bus_from": "24_MVLV14835_LV",
      "bus_to": "24_LVBus164780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.7294175004743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch681098": {
      "bus_from": "24_LVBus164780",
      "bus_to": "24_LVBus164781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.14805797862738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch619432": {
      "bus_from": "24_LVBus164781",
      "bus_to": "24_LVBus164782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.97780526734535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch304911": {
      "bus_from": "24_MVLV14835_LV",
      "bus_to": "24_LVBus164778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.643874514886225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_168616": {
      "bus_from": "24_MVBus47367",
      "bus_to": "24_MVBus47368",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 35.69615971963472,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_13199": {
      "bus_from": "24_MVBus47368",
      "bus_to": "24_MVLV25166",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 641.8281589050423,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch009587": {
      "bus_from": "24_MVLV25166_LV",
      "bus_to": "24_LVBus164853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.382426017270596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_168615": {
      "bus_from": "24_MVLV26839",
      "bus_to": "24_MVLV00541",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 401.09030505974897,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_174176": {
      "bus_from": "24_MVLV00541",
      "bus_to": "24_MVLV73813",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 272.20212632408146,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_184999": {
      "bus_from": "24_MVLV73813",
      "bus_to": "24_MVBus47397",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 391.7197296927672,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_226082": {
      "bus_from": "24_MVBus47397",
      "bus_to": "24_MVLV45876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.000735812632604,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_183469": {
      "bus_from": "24_MVLV45876",
      "bus_to": "24_MVBus47398",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 125.79054026613807,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_161638": {
      "bus_from": "24_MVBus47398",
      "bus_to": "24_MVLV70372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 563.9587832366258,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch397817": {
      "bus_from": "24_MVLV70372_LV",
      "bus_to": "24_LVBus165093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.226924532321753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523639": {
      "bus_from": "24_MVLV70372_LV",
      "bus_to": "24_LVBus165088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.834599328937827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch210053": {
      "bus_from": "24_LVBus165088",
      "bus_to": "24_LVBus165089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.23983298139639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch189607": {
      "bus_from": "24_LVBus165089",
      "bus_to": "24_LVBus165090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.45106023450221,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch062702": {
      "bus_from": "24_LVBus165089",
      "bus_to": "24_LVBus165091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.00923869256647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch680969": {
      "bus_from": "24_MVLV70372_LV",
      "bus_to": "24_LVBus165083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.144280979912956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch236441": {
      "bus_from": "24_LVBus165083",
      "bus_to": "24_LVBus165084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.49807866844245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch238703": {
      "bus_from": "24_LVBus165084",
      "bus_to": "24_LVBus165086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.60438987370081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch141450": {
      "bus_from": "24_LVBus165084",
      "bus_to": "24_LVBus165085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.12912360063413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_126436": {
      "bus_from": "24_MVBus47398",
      "bus_to": "24_MVBus47399",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 701.8543327199081,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_157711": {
      "bus_from": "24_MVBus47399",
      "bus_to": "24_MVLV56426",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 428.0584392273435,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch318935": {
      "bus_from": "24_MVLV56426_LV",
      "bus_to": "24_LVBus165022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.71672943619324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch235989": {
      "bus_from": "24_LVBus165022",
      "bus_to": "24_LVBus165023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 260.1156462586491,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_157296": {
      "bus_from": "24_MVBus47399",
      "bus_to": "24_MVLV39098",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.646774277424345,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch497125": {
      "bus_from": "24_MVLV39098_LV",
      "bus_to": "24_LVBus164977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.283791538541475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch176820": {
      "bus_from": "24_LVBus164977",
      "bus_to": "24_LVBus164980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.779216255474857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch557431": {
      "bus_from": "24_LVBus164980",
      "bus_to": "24_LVBus164981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 211.38222768619403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch034156": {
      "bus_from": "24_LVBus164977",
      "bus_to": "24_LVBus164978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.54329992441858,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch111692": {
      "bus_from": "24_LVBus164978",
      "bus_to": "24_LVBus164979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.4496607716205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch027580": {
      "bus_from": "24_LVBus164977",
      "bus_to": "24_LVBus164982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.509188214088866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch337194": {
      "bus_from": "24_LVBus164982",
      "bus_to": "24_LVBus164983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.596604777132026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch040939": {
      "bus_from": "24_LVBus164982",
      "bus_to": "24_LVBus164984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.75170224599285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch525839": {
      "bus_from": "24_MVLV45876_LV",
      "bus_to": "24_LVBus165020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.37131856926925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch566796": {
      "bus_from": "24_MVLV45876_LV",
      "bus_to": "24_LVBus165011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.01285076722533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch553104": {
      "bus_from": "24_LVBus165011",
      "bus_to": "24_LVBus165016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.149227062115415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch469454": {
      "bus_from": "24_LVBus165016",
      "bus_to": "24_LVBus165017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.648412513785967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch394287": {
      "bus_from": "24_LVBus165016",
      "bus_to": "24_LVBus165018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.555043124439297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523585": {
      "bus_from": "24_LVBus165011",
      "bus_to": "24_LVBus165012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.58378088843515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch464737": {
      "bus_from": "24_LVBus165012",
      "bus_to": "24_LVBus165014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.49419453777176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch327896": {
      "bus_from": "24_LVBus165014",
      "bus_to": "24_LVBus165015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.765127790825769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch442732": {
      "bus_from": "24_LVBus165012",
      "bus_to": "24_LVBus165013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.71009944898123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch688275": {
      "bus_from": "24_MVLV45876_LV",
      "bus_to": "24_LVBus165004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.000197669651033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch141938": {
      "bus_from": "24_LVBus165004",
      "bus_to": "24_LVBus165005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.161285640962426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch267714": {
      "bus_from": "24_LVBus165005",
      "bus_to": "24_LVBus165006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.20805555303688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch010424": {
      "bus_from": "24_LVBus165005",
      "bus_to": "24_LVBus165007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.75839432909537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch152706": {
      "bus_from": "24_LVBus165007",
      "bus_to": "24_LVBus165008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.11789830554856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch102743": {
      "bus_from": "24_LVBus165007",
      "bus_to": "24_LVBus165009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.87899161483052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch523373": {
      "bus_from": "24_MVLV45876_LV",
      "bus_to": "24_LVBus164992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.25374141549072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch262782": {
      "bus_from": "24_LVBus164992",
      "bus_to": "24_LVBus164999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.000678544835692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch206659": {
      "bus_from": "24_LVBus164999",
      "bus_to": "24_LVBus165000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.89886720944283,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch292471": {
      "bus_from": "24_LVBus165000",
      "bus_to": "24_LVBus165002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.526625608859806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch275969": {
      "bus_from": "24_LVBus165000",
      "bus_to": "24_LVBus165001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.24186797967445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch051906": {
      "bus_from": "24_LVBus164992",
      "bus_to": "24_LVBus164993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.32409290886423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch127519": {
      "bus_from": "24_LVBus164993",
      "bus_to": "24_LVBus164994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.1275298406735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch127505": {
      "bus_from": "24_LVBus164993",
      "bus_to": "24_LVBus164995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.768920258950466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch087730": {
      "bus_from": "24_LVBus164995",
      "bus_to": "24_LVBus164996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.75938739800002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch007860": {
      "bus_from": "24_LVBus164996",
      "bus_to": "24_LVBus164997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.36189344980468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch709844": {
      "bus_from": "24_LVBus164997",
      "bus_to": "24_LVBus164998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.26341149575896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_189584": {
      "bus_from": "24_MVBus47397",
      "bus_to": "24_MVLV85293",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 620.6332724968729,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch523640": {
      "bus_from": "24_MVLV85293_LV",
      "bus_to": "24_LVBus165146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.431496568855117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch443194": {
      "bus_from": "24_LVBus165146",
      "bus_to": "24_LVBus165147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 375.0063623337961,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch545589": {
      "bus_from": "24_MVLV73813_LV",
      "bus_to": "24_LVBus165107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.809184139779816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch267147": {
      "bus_from": "24_LVBus165107",
      "bus_to": "24_LVBus165108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.451315196493134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch103641": {
      "bus_from": "24_LVBus165108",
      "bus_to": "24_LVBus165109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.66352335263508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch012097": {
      "bus_from": "24_LVBus165108",
      "bus_to": "24_LVBus165110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.17246182503354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch346279": {
      "bus_from": "24_MVLV73813_LV",
      "bus_to": "24_LVBus165104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.000614631175356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch382375": {
      "bus_from": "24_LVBus165104",
      "bus_to": "24_LVBus165105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.00949235267629,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch545606": {
      "bus_from": "24_MVLV73813_LV",
      "bus_to": "24_LVBus165101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.30295302954351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch104052": {
      "bus_from": "24_LVBus165101",
      "bus_to": "24_LVBus165102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.01246064935017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch382388": {
      "bus_from": "24_MVLV73813_LV",
      "bus_to": "24_LVBus165097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.321975663058886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch653546": {
      "bus_from": "24_LVBus165097",
      "bus_to": "24_LVBus165098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.13790084238611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch503796": {
      "bus_from": "24_LVBus165098",
      "bus_to": "24_LVBus165099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.28527382870105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_158597": {
      "bus_from": "24_MVLV00541",
      "bus_to": "24_MVLV85847",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.769265638805726,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_174191": {
      "bus_from": "24_MVLV59565",
      "bus_to": "24_MVBus47379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 75.75461009128855,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_161641": {
      "bus_from": "24_MVBus47379",
      "bus_to": "24_MVBus47380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.418856424241887,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_37497": {
      "bus_from": "24_MVBus47380",
      "bus_to": "24_MVLV59570",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.48801049311342,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch236719": {
      "bus_from": "24_MVLV59570_LV",
      "bus_to": "24_LVBus165039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.33001138959001,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch376699": {
      "bus_from": "24_LVBus165039",
      "bus_to": "24_LVBus165044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 187.09322243582324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch021202": {
      "bus_from": "24_LVBus165039",
      "bus_to": "24_LVBus165040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.45523847135454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch007922": {
      "bus_from": "24_LVBus165039",
      "bus_to": "24_LVBus165041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 258.6067925310061,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch568752": {
      "bus_from": "24_LVBus165041",
      "bus_to": "24_LVBus165043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 306.20483801819535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch210967": {
      "bus_from": "24_LVBus165041",
      "bus_to": "24_LVBus165042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.24427828619794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_153827": {
      "bus_from": "24_MVBus47379",
      "bus_to": "24_MVBus47381",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 398.6399941400046,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_13028": {
      "bus_from": "24_MVBus47381",
      "bus_to": "24_MVBus47382",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 321.75925743332084,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_91455": {
      "bus_from": "24_MVBus47382",
      "bus_to": "24_MVBus47386",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 738.8497949373739,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_66981": {
      "bus_from": "24_MVBus47386",
      "bus_to": "24_MVLV16779",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 141.8430735402701,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_26820": {
      "bus_from": "24_MVBus47386",
      "bus_to": "24_MVLV28301",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.4763434118366938,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch031574": {
      "bus_from": "24_MVLV28301_LV",
      "bus_to": "24_LVBus164877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.58896357977653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch209982": {
      "bus_from": "24_LVBus164877",
      "bus_to": "24_LVBus164879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.87438174458637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch109397": {
      "bus_from": "24_LVBus164879",
      "bus_to": "24_LVBus164880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 455.783040798798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch172125": {
      "bus_from": "24_LVBus164877",
      "bus_to": "24_LVBus164878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 393.3630410068552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_116186": {
      "bus_from": "24_MVBus47382",
      "bus_to": "24_MVBus47383",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 103.4107486393206,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_8446": {
      "bus_from": "24_MVBus47383",
      "bus_to": "24_MVLV80430",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.82924778970514,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch015063": {
      "bus_from": "24_MVLV80430_LV",
      "bus_to": "24_LVBus165140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.76756444776042,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch208262": {
      "bus_from": "24_LVBus165140",
      "bus_to": "24_LVBus165141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.95811139239431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch057088": {
      "bus_from": "24_LVBus165140",
      "bus_to": "24_LVBus165142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.05247153946522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch101632": {
      "bus_from": "24_LVBus165142",
      "bus_to": "24_LVBus165143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.741386899037167,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch085647": {
      "bus_from": "24_LVBus165142",
      "bus_to": "24_LVBus165144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.9650810448216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_121161": {
      "bus_from": "24_MVBus47383",
      "bus_to": "24_MVBus47384",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 176.16450392426958,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_94363": {
      "bus_from": "24_MVBus47384",
      "bus_to": "24_MVLV02929",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.3758360188271372,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch306637": {
      "bus_from": "24_MVLV02929_LV",
      "bus_to": "24_LVBus164719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.223939337216709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch408694": {
      "bus_from": "24_LVBus164719",
      "bus_to": "24_LVBus164720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 180.86961162255875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch665138": {
      "bus_from": "24_LVBus164720",
      "bus_to": "24_LVBus164721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.14460371039698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch393927": {
      "bus_from": "24_LVBus164719",
      "bus_to": "24_LVBus164722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.58119164019584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch598212": {
      "bus_from": "24_MVLV02929_LV",
      "bus_to": "24_LVBus164717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.01859002971693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_51640": {
      "bus_from": "24_MVBus47384",
      "bus_to": "24_MVBus47385",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 419.8918940206818,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_139285": {
      "bus_from": "24_MVBus47385",
      "bus_to": "24_MVLV69646",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.5292514728597535,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch511508": {
      "bus_from": "24_MVLV69646_LV",
      "bus_to": "24_LVBus165064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.03717437870816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch710011": {
      "bus_from": "24_MVLV69646_LV",
      "bus_to": "24_LVBus165062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.312891877823002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch640023": {
      "bus_from": "24_MVLV69646_LV",
      "bus_to": "24_LVBus165059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.732807634759685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch217366": {
      "bus_from": "24_LVBus165059",
      "bus_to": "24_LVBus165060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.73785315173271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_129762": {
      "bus_from": "24_MVLV59565",
      "bus_to": "24_MVBus47387",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.133233150440482,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_123996": {
      "bus_from": "24_MVBus47387",
      "bus_to": "24_MVBus47388",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1289.785004325708,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_28092": {
      "bus_from": "24_MVBus47388",
      "bus_to": "24_MVLV89612",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 455.4777355565189,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch070655": {
      "bus_from": "24_MVLV89612_LV",
      "bus_to": "24_LVBus165187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.41955164276413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_102153": {
      "bus_from": "24_MVBus47388",
      "bus_to": "24_MVBus47389",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2264.809035342819,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_52636": {
      "bus_from": "24_MVBus47389",
      "bus_to": "24_MVBus47393",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 48.06259265519346,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_63985": {
      "bus_from": "24_MVBus47393",
      "bus_to": "24_MVLV10902",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 25.186155335873746,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch183782": {
      "bus_from": "24_MVLV10902_LV",
      "bus_to": "24_LVBus164771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.563416231148786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch267150": {
      "bus_from": "24_LVBus164771",
      "bus_to": "24_LVBus164772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.41193768501407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch116973": {
      "bus_from": "24_LVBus164771",
      "bus_to": "24_LVBus164773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 321.3031373144061,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_63232": {
      "bus_from": "24_MVBus47393",
      "bus_to": "24_MVBus47394",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 46.17031205544159,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_238265": {
      "bus_from": "24_MVBus47394",
      "bus_to": "24_MVBus47395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 54.96168716310743,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_57096": {
      "bus_from": "24_MVBus47395",
      "bus_to": "24_MVBus47396",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 636.3244050635786,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_80693": {
      "bus_from": "24_MVBus47396",
      "bus_to": "24_MVLV22078",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 415.6729871544656,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch192079": {
      "bus_from": "24_MVLV22078_LV",
      "bus_to": "24_LVBus164794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.85910705777043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch254117": {
      "bus_from": "24_LVBus164794",
      "bus_to": "24_LVBus164800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.7831215572156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch001143": {
      "bus_from": "24_LVBus164794",
      "bus_to": "24_LVBus164795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.90661148959715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch297818": {
      "bus_from": "24_LVBus164795",
      "bus_to": "24_LVBus164798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.86940590697483,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch020403": {
      "bus_from": "24_LVBus164798",
      "bus_to": "24_LVBus164799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.33186494902127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch265541": {
      "bus_from": "24_LVBus164795",
      "bus_to": "24_LVBus164796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 466.1874914449187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch001142": {
      "bus_from": "24_LVBus164796",
      "bus_to": "24_LVBus164797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 292.28216313387355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_80692": {
      "bus_from": "24_MVBus47396",
      "bus_to": "24_MVLV10745",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.98129423336192,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_LVBranch082508": {
      "bus_from": "24_MVLV10745_LV",
      "bus_to": "24_LVBus164765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.525807572252613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch245735": {
      "bus_from": "24_LVBus164765",
      "bus_to": "24_LVBus164766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.44080279951346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch118150": {
      "bus_from": "24_LVBus164766",
      "bus_to": "24_LVBus164767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.811148398066955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch082226": {
      "bus_from": "24_LVBus164767",
      "bus_to": "24_LVBus164769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.75726711711916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch063641": {
      "bus_from": "24_LVBus164767",
      "bus_to": "24_LVBus164768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.48781477116542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_11960": {
      "bus_from": "24_MVBus47389",
      "bus_to": "24_MVBus47390",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 830.4435853338603,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_48997": {
      "bus_from": "24_MVBus47390",
      "bus_to": "24_MVBus47391",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 574.1082617517915,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_97267": {
      "bus_from": "24_MVBus47391",
      "bus_to": "24_MVBus47392",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 379.56173257636203,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "24_218297": {
      "bus_from": "24_MVBus47392",
      "bus_to": "24_MVLV79880",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 391.07424934330857,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch613762": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.02400521489471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch697430": {
      "bus_from": "24_LVBus165138",
      "bus_to": "24_LVBus834015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.34993188726119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch580754": {
      "bus_from": "24_LVBus834015",
      "bus_to": "24_LVBus834016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.315365058781676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch275415": {
      "bus_from": "24_LVBus834016",
      "bus_to": "24_LVBus834017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.33867881913526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch228365": {
      "bus_from": "24_LVBus834017",
      "bus_to": "24_LVBus834018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.101513615154694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch170992": {
      "bus_from": "24_LVBus834017",
      "bus_to": "24_LVBus834019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.456265343158265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch249209": {
      "bus_from": "24_LVBus834019",
      "bus_to": "24_LVBus834020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.24550367710098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch139236": {
      "bus_from": "24_LVBus834019",
      "bus_to": "24_LVBus834021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.69433898558884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch033511": {
      "bus_from": "24_LVBus834017",
      "bus_to": "24_LVBus834022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.98926709049441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch268454": {
      "bus_from": "24_LVBus834022",
      "bus_to": "24_LVBus834023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.888174966247796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch257519": {
      "bus_from": "24_LVBus834023",
      "bus_to": "24_LVBus834024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.45749567294313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch500944": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 274.91131266638916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch494907": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.41828608787512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch697439": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.40681299408571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch525548": {
      "bus_from": "24_LVBus165120",
      "bus_to": "24_LVBus165121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.88781406953696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch494908": {
      "bus_from": "24_LVBus165121",
      "bus_to": "24_LVBus165122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.78165292319891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch549794": {
      "bus_from": "24_LVBus165122",
      "bus_to": "24_LVBus165123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.83264484491113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch613763": {
      "bus_from": "24_LVBus165123",
      "bus_to": "24_LVBus165124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.37763477040493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch409909": {
      "bus_from": "24_LVBus165122",
      "bus_to": "24_LVBus165130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.175949525265178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch290548": {
      "bus_from": "24_LVBus165130",
      "bus_to": "24_LVBus165131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.27595189396425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch014608": {
      "bus_from": "24_LVBus165131",
      "bus_to": "24_LVBus165132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.31391778212333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch396750": {
      "bus_from": "24_LVBus165122",
      "bus_to": "24_LVBus165125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.08623287128522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch508894": {
      "bus_from": "24_LVBus165125",
      "bus_to": "24_LVBus165126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.63790352946882,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch305230": {
      "bus_from": "24_LVBus165126",
      "bus_to": "24_LVBus165127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.20452507564356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch514645": {
      "bus_from": "24_LVBus165127",
      "bus_to": "24_LVBus165128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.29070066230928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch377205": {
      "bus_from": "24_LVBus165127",
      "bus_to": "24_LVBus165129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.12574438787057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch605707": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.09385060042431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch010361": {
      "bus_from": "24_LVBus165117",
      "bus_to": "24_LVBus165118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.97133442084422,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "24_LVBranch418544": {
      "bus_from": "24_MVLV79880_LV",
      "bus_to": "24_LVBus165113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.32134662701014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "24_LVBranch161674": {
      "bus_from": "24_LVBus165113",
      "bus_to": "24_LVBus165114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
