{
  "bus": {
    "27_AVALL": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.9195496484233128,
      "latitude": 47.496066411283614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05486": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.920073925858497,
      "latitude": 47.49777642214394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05487": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.921632877771017,
      "latitude": 47.50110580881706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05488": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.921958215364147,
      "latitude": 47.50188155949693,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05489": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.92943487693267,
      "latitude": 47.51964474849828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05490": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.943002242914757,
      "latitude": 47.54053376327174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05491": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.946522392560418,
      "latitude": 47.54514099019955,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05492": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.940751141925439,
      "latitude": 47.54561469097326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV72921": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.940193894369652,
      "latitude": 47.54560160963666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV72921_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.940193894369652,
      "latitude": 47.54560160963666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.939525028012368,
      "latitude": 47.54455274298288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.93820841218653,
      "latitude": 47.54399346526948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.936774815960313,
      "latitude": 47.54331557554109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.93960255045792,
      "latitude": 47.543282383565504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.939885257360482,
      "latitude": 47.542081953245706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV17363": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.92723872504873,
      "latitude": 47.54748287728701,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17363_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.92723872504873,
      "latitude": 47.54748287728701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.927113161813732,
      "latitude": 47.54772750045452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.926649514049593,
      "latitude": 47.54821965774317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV63143": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.954830540073298,
      "latitude": 47.54563744446042,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV38575": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.95535059702719,
      "latitude": 47.548310903878644,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05500": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.955480260973647,
      "latitude": 47.55691293145313,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05501": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.959597795650515,
      "latitude": 47.56235783372767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05508": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.960504909716876,
      "latitude": 47.56154284920786,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17463": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.960558145678441,
      "latitude": 47.56143198840434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17463_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.960558145678441,
      "latitude": 47.56143198840434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.960855213835901,
      "latitude": 47.56020054068514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.960438467116483,
      "latitude": 47.55882664217085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05509": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.971514240851075,
      "latitude": 47.56320904201579,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV66367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.973184003861385,
      "latitude": 47.55917633826053,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV66367_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.973184003861385,
      "latitude": 47.55917633826053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.973133798247331,
      "latitude": 47.55914285943336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV43664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.972419291521549,
      "latitude": 47.563836301248045,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV43664_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.972419291521549,
      "latitude": 47.563836301248045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.974541706632169,
      "latitude": 47.56272176763198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.976452082293147,
      "latitude": 47.5613543291389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.971915868927625,
      "latitude": 47.56468599924576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.970128354323465,
      "latitude": 47.564469696968004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05502": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.963095162662146,
      "latitude": 47.5665517819897,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV39032": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.966107683309839,
      "latitude": 47.56652267914001,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV39032_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966107683309839,
      "latitude": 47.56652267914001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965110382043671,
      "latitude": 47.56647608879935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966035659099801,
      "latitude": 47.56651469346563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966788011498461,
      "latitude": 47.566427843603236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966958225452945,
      "latitude": 47.56634340641152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967359031628646,
      "latitude": 47.566149572870216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968006593870679,
      "latitude": 47.566226122278316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968515908038652,
      "latitude": 47.56631972517775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96669490098921,
      "latitude": 47.56557857082504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9661383861516413,
      "latitude": 47.565323673437845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus992269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965652998410889,
      "latitude": 47.56509857027962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus992270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96333215192282,
      "latitude": 47.56414973035484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus999058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.962963657421624,
      "latitude": 47.563920553856136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965959951918377,
      "latitude": 47.56651665548508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965783225237074,
      "latitude": 47.56656256094564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05503": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.964915438296534,
      "latitude": 47.56930436059902,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05504": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.956374637797563,
      "latitude": 47.57020577590729,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV66368": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.930752001172297,
      "latitude": 47.580431222014816,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17464": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.955239388581999,
      "latitude": 47.57006142523024,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17464_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955239388581999,
      "latitude": 47.57006142523024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus926461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955217810083202,
      "latitude": 47.57008184190835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955004583191026,
      "latitude": 47.56973277666335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954180842819255,
      "latitude": 47.56924909379947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95356663886793,
      "latitude": 47.56981503645936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95430356836468,
      "latitude": 47.568826173757095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.953633566087668,
      "latitude": 47.5690874043756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955541231957117,
      "latitude": 47.5704707358509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95562130890273,
      "latitude": 47.570873673603394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955524012782686,
      "latitude": 47.57142387178204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05505": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.966623027415896,
      "latitude": 47.57154047953998,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05506": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.987141887655612,
      "latitude": 47.59800666664115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.987308451861736,
      "latitude": 47.59839348248724,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05510": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.987324878957703,
      "latitude": 47.598100147987076,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05511": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.987589056964293,
      "latitude": 47.59494101172638,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05512": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.984965941963815,
      "latitude": 47.59569094939605,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05514": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.984599951243478,
      "latitude": 47.595176871818325,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05515": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.983631779125585,
      "latitude": 47.59487754596322,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05516": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.971289567650848,
      "latitude": 47.58997755025497,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18764": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.950250339280304,
      "latitude": 47.60416852869318,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18764_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.950250339280304,
      "latitude": 47.60416852869318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.949819030316864,
      "latitude": 47.60447055673127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05517": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.96860509350533,
      "latitude": 47.586241508632895,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV66366": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.96888716053653,
      "latitude": 47.58075498362293,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV66366_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96888716053653,
      "latitude": 47.58075498362293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969046189793271,
      "latitude": 47.580131639072704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966647062095546,
      "latitude": 47.578850937762105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967265042817006,
      "latitude": 47.57838797295965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969476420294404,
      "latitude": 47.58033862546188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05518": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.967094648790001,
      "latitude": 47.58720877541422,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18763": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.965906013527075,
      "latitude": 47.58697157668982,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18763_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965906013527075,
      "latitude": 47.58697157668982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965956859789354,
      "latitude": 47.58693847667862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966287994770958,
      "latitude": 47.586731053984074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965697170721419,
      "latitude": 47.586654236067744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965345107692167,
      "latitude": 47.586372189774366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965123176160363,
      "latitude": 47.58648081943908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964325070093516,
      "latitude": 47.5868893829635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963910736154678,
      "latitude": 47.587124594628705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963777641959295,
      "latitude": 47.587468319715256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963696365938287,
      "latitude": 47.58776723675353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963459404467163,
      "latitude": 47.58792385307164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.962849901546097,
      "latitude": 47.58840433478134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96235396693316,
      "latitude": 47.588928745097874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96213397693695,
      "latitude": 47.58921448809751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963376532059355,
      "latitude": 47.591457770784544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964312957724811,
      "latitude": 47.588361352799225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965327432151167,
      "latitude": 47.588356129853736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965874042581919,
      "latitude": 47.588236730193834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965998578890291,
      "latitude": 47.586936020255756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966251878650622,
      "latitude": 47.58697572136208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966454565416293,
      "latitude": 47.58708083375796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968111170505333,
      "latitude": 47.58802319186481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9684370643627487,
      "latitude": 47.588174035082346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus950619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9688320571705127,
      "latitude": 47.58838640860203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1003427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969122006594576,
      "latitude": 47.5885553023496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96742039560345,
      "latitude": 47.58865513235902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965639899880891,
      "latitude": 47.586966312593376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965144448695812,
      "latitude": 47.58728813146873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964751197053205,
      "latitude": 47.587473570695145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96372901823494,
      "latitude": 47.587747887096235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965911624912324,
      "latitude": 47.58685094702956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965409934240888,
      "latitude": 47.586361384817366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964882170110807,
      "latitude": 47.5861924556909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964395677529307,
      "latitude": 47.58606846733408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963955539865839,
      "latitude": 47.58634668356948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96377717600989,
      "latitude": 47.58673188635487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.963563288902538,
      "latitude": 47.58664293971986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965746572153845,
      "latitude": 47.586194729825486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965627735670485,
      "latitude": 47.58596177183859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965128183962512,
      "latitude": 47.58549826778921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966299868156848,
      "latitude": 47.585981851895625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966382877524231,
      "latitude": 47.58587884863796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966808394136704,
      "latitude": 47.585263105215226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966804302539505,
      "latitude": 47.58499956962005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966986850180582,
      "latitude": 47.584812402420546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967259782162118,
      "latitude": 47.58431197257873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967592182367885,
      "latitude": 47.58370436997868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967128238647868,
      "latitude": 47.58551177319968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967453814732372,
      "latitude": 47.585514570615416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.96952075622665,
      "latitude": 47.587511330782505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05513": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.984023105016407,
      "latitude": 47.59634720157538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV23727": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.980903647999691,
      "latitude": 47.597032831003204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV23727_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.980903647999691,
      "latitude": 47.597032831003204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9824288576824767,
      "latitude": 47.59748934619767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982159320803333,
      "latitude": 47.59776581607447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982069369661873,
      "latitude": 47.59755355289355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982244654418738,
      "latitude": 47.597853401335904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982618565980949,
      "latitude": 47.59819605619402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982785015394926,
      "latitude": 47.59836033720657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983243446526136,
      "latitude": 47.598718030962054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983457493790476,
      "latitude": 47.598972175613035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983472070302209,
      "latitude": 47.599013352163816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984410504214068,
      "latitude": 47.599221545939216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1000184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.985062238256962,
      "latitude": 47.59890239522986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981734474992942,
      "latitude": 47.59725083637172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981854219014228,
      "latitude": 47.596988786671005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982587231192298,
      "latitude": 47.596813960278986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981473570826959,
      "latitude": 47.59631238845971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981798426833676,
      "latitude": 47.59623428871146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982354518818203,
      "latitude": 47.596185515532795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.982345683886977,
      "latitude": 47.5959847882461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981270202331597,
      "latitude": 47.59620670860328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.980512856087074,
      "latitude": 47.59591711109128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.98004800433436,
      "latitude": 47.596079063328794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9810489689120256,
      "latitude": 47.59705141637155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.980184325381928,
      "latitude": 47.59676156748779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.979704693793977,
      "latitude": 47.59659173990616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9788626189314065,
      "latitude": 47.59628865693129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9785250084955788,
      "latitude": 47.59624261877496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9780929527411084,
      "latitude": 47.59621601167877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus970391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9773263271195156,
      "latitude": 47.59603368459488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus970392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.976172283480138,
      "latitude": 47.595834172147484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus947284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.978519349273323,
      "latitude": 47.59610576851068,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981452632268299,
      "latitude": 47.597112099846434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9824727925116727,
      "latitude": 47.597478949309206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus986663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983237876964923,
      "latitude": 47.59728438991584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus986664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983573463238677,
      "latitude": 47.59722260552083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9813987746100694,
      "latitude": 47.597194243196796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus945353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981411155137665,
      "latitude": 47.59719869204833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV01136": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.984940246268692,
      "latitude": 47.595720102292695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV01136_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984940246268692,
      "latitude": 47.595720102292695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.98473632625514,
      "latitude": 47.59575006526742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus967214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9844601292647095,
      "latitude": 47.59598850443129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus981082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984396349056583,
      "latitude": 47.59619721575905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus982190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983720258095651,
      "latitude": 47.59663008981343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus983051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983596451860228,
      "latitude": 47.5967802486685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus985271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983457685155357,
      "latitude": 47.59699017074269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus985272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983594866869201,
      "latitude": 47.59722186129395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus968877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9843302027639695,
      "latitude": 47.595278879544125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus993637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.98392976395649,
      "latitude": 47.59514080980535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984765545103234,
      "latitude": 47.59571471792889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984932501872592,
      "latitude": 47.59379769043398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.985728349158087,
      "latitude": 47.592100477029746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987225955403732,
      "latitude": 47.59480330878933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984903518704337,
      "latitude": 47.59575462958046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05519": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.000077166187331,
      "latitude": 47.59295891996695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05520": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.00170894166434,
      "latitude": 47.59235240851412,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV21972": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.002246189960158,
      "latitude": 47.59215811340066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18727": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.003422768733926,
      "latitude": 47.59023236248351,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV45023": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.005901963531912,
      "latitude": 47.58921128182259,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV07531": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.004829655244944,
      "latitude": 47.587012877641165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV70484": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.003059456822415,
      "latitude": 47.58693925923672,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV03854": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.004694492403182,
      "latitude": 47.584442735908425,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05521": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.007479003721474,
      "latitude": 47.58166805794766,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05522": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.007491106451473,
      "latitude": 47.58167238209821,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05523": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.009438251739422,
      "latitude": 47.582646304067396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05530": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.01241266118477,
      "latitude": 47.58542832417684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05531": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.014636773813381,
      "latitude": 47.58722250181655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV62689": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.017094420251667,
      "latitude": 47.58799680392128,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV62689_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.017094420251667,
      "latitude": 47.58799680392128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.017622568438667,
      "latitude": 47.58820752537778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.020564421325275,
      "latitude": 47.58650868489376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1005218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.019853737128053,
      "latitude": 47.58567960838824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.020785201077928,
      "latitude": 47.58947261495128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.026634699161867,
      "latitude": 47.59108800695646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.031225356387385,
      "latitude": 47.59200175715191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV07961": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.01087616804503,
      "latitude": 47.58677699614186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV07961_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.01087616804503,
      "latitude": 47.58677699614186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010128401449013,
      "latitude": 47.58677194537141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus973644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00977958238013,
      "latitude": 47.58669678123565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008948503092752,
      "latitude": 47.58634306285768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008520008462554,
      "latitude": 47.586083304215215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007984126515734,
      "latitude": 47.58582493309234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007570360096298,
      "latitude": 47.58583937177487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007321061579314,
      "latitude": 47.58592157717092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007266297309918,
      "latitude": 47.58592797850863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus974867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006338779148487,
      "latitude": 47.58646440224407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus979785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008209282466203,
      "latitude": 47.58560790048031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus979786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009346616827665,
      "latitude": 47.58560835791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus979787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00992558765217,
      "latitude": 47.585625210177824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus979788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010530547201583,
      "latitude": 47.58562279254681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus977617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009728020543041,
      "latitude": 47.586675026698266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus977618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008774836378124,
      "latitude": 47.5874689578918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.01109155586708,
      "latitude": 47.586826089308374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV18584": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.011774390415638,
      "latitude": 47.58542853304025,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18584_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.011774390415638,
      "latitude": 47.58542853304025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010971733312267,
      "latitude": 47.58552152214228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05524": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.012423327167427,
      "latitude": 47.57648567213104,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05525": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.01037344043028,
      "latitude": 47.57433897721158,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV09688": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.010217879759012,
      "latitude": 47.572601988499905,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV09688_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010217879759012,
      "latitude": 47.572601988499905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009964860174414,
      "latitude": 47.57259891373979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009378791964123,
      "latitude": 47.57252605459303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008779003641664,
      "latitude": 47.57279558089316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009821827530422,
      "latitude": 47.57209104359755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009191926561342,
      "latitude": 47.57137545705193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008876781846689,
      "latitude": 47.57124612705468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008533869875147,
      "latitude": 47.57113842769295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010307425627329,
      "latitude": 47.57186139239984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05526": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.008102530739174,
      "latitude": 47.572878261782485,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV43463": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.001790393659594,
      "latitude": 47.57650364489829,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV43463_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.001790393659594,
      "latitude": 47.57650364489829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.000945955319837,
      "latitude": 47.57607138512592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.000234692529411,
      "latitude": 47.575802710984455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00060528063014,
      "latitude": 47.576504254985686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.000228782500824,
      "latitude": 47.5755020437026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05527": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.013378485218867,
      "latitude": 47.57076936198218,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV43462": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.014132306204343,
      "latitude": 47.57069550077229,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV43462_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.014132306204343,
      "latitude": 47.57069550077229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.014243815721583,
      "latitude": 47.57066562303352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.015831233412811,
      "latitude": 47.57054801188054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.016177826958233,
      "latitude": 47.57108634519096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.013615105126741,
      "latitude": 47.57069444126833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.011962770744493,
      "latitude": 47.57045944041274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05528": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.016189515110959,
      "latitude": 47.56520235331741,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV30800": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.004376531026677,
      "latitude": 47.56059506165517,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV30800_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004376531026677,
      "latitude": 47.56059506165517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004227184844059,
      "latitude": 47.560577063299505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004841057504324,
      "latitude": 47.56103108141822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004009201965032,
      "latitude": 47.5604801701334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003725989615922,
      "latitude": 47.560471146570656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002499367450516,
      "latitude": 47.561253950247455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.99764013756714,
      "latitude": 47.56119707302605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.993683500547355,
      "latitude": 47.56175741678906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.992552902829579,
      "latitude": 47.56156860756996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002219363565326,
      "latitude": 47.56318664134198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.997976485182424,
      "latitude": 47.56622466340046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.99482161243068,
      "latitude": 47.56799373100731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003590885172238,
      "latitude": 47.55990625960591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004680886273288,
      "latitude": 47.559757997615215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003894993996328,
      "latitude": 47.55971109494233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003314020209368,
      "latitude": 47.55926536231247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003126647015963,
      "latitude": 47.5589862801486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002987144839397,
      "latitude": 47.55925816928608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002654062026873,
      "latitude": 47.55928744638956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002920242100776,
      "latitude": 47.55961000320969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005037378380487,
      "latitude": 47.55930970644641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05529": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.018175354323035,
      "latitude": 47.56613167546076,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV21480": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.023781909053405,
      "latitude": 47.569513778838704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV21480_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.023781909053405,
      "latitude": 47.569513778838704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.02378798278195,
      "latitude": 47.56948984975592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus924751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.023910173674863,
      "latitude": 47.568589742234764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.024019971251946,
      "latitude": 47.5696583853738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.024272534336969,
      "latitude": 47.56980999594376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.023835262698871,
      "latitude": 47.57008930445474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus921060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.023167647599868,
      "latitude": 47.56994905595795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV41365": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.019014519568127,
      "latitude": 47.56549463015645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV41365_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.019014519568127,
      "latitude": 47.56549463015645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.019858405038861,
      "latitude": 47.565392507956126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.019588369911767,
      "latitude": 47.565109422669174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.020739407710201,
      "latitude": 47.56531245863838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.022019830097498,
      "latitude": 47.56538670016503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.021957520298391,
      "latitude": 47.566717475197315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV07960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.012977041187181,
      "latitude": 47.577602243705115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV07960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.012977041187181,
      "latitude": 47.577602243705115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.012598733007054,
      "latitude": 47.57783261506759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010715902849851,
      "latitude": 47.57884038315375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.012882631825037,
      "latitude": 47.577981458758565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV74748": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.00733147124622,
      "latitude": 47.581570058262834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV74748_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00733147124622,
      "latitude": 47.581570058262834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007522200082952,
      "latitude": 47.58167047142908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007852641347174,
      "latitude": 47.581490166916524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.008743650250544,
      "latitude": 47.580812028938496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009494114687699,
      "latitude": 47.580153477842245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010177557552402,
      "latitude": 47.57990072852401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010403915325023,
      "latitude": 47.579839664746046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009589958671546,
      "latitude": 47.57939639364152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010728060117362,
      "latitude": 47.57880422201623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus953643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.010319488143137,
      "latitude": 47.57934090202654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00718502954575,
      "latitude": 47.58180764223363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1004436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006566465658617,
      "latitude": 47.58205731738755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1004437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006147566156591,
      "latitude": 47.582220430208764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007183580961392,
      "latitude": 47.581518206397064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007307160902837,
      "latitude": 47.58121954582742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007154197315032,
      "latitude": 47.58058299667387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.0061987230519005,
      "latitude": 47.58191867347999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1008149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006579990388003,
      "latitude": 47.58165732927807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1008150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006295124939612,
      "latitude": 47.58083120363952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1008151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005486394549608,
      "latitude": 47.57982476292308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus1008152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005060211556603,
      "latitude": 47.579224802208486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007196588864657,
      "latitude": 47.58150902286637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007334024207571,
      "latitude": 47.581228155935186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007893078610075,
      "latitude": 47.58040143554186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV03854_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004694492403182,
      "latitude": 47.584442735908425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00455971811571,
      "latitude": 47.584766743760355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004789699042943,
      "latitude": 47.58404899778135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005469486975714,
      "latitude": 47.58418587631897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004904643558961,
      "latitude": 47.5837711561848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005248809273307,
      "latitude": 47.58323264267859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005518828709296,
      "latitude": 47.582939078042095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005882848400297,
      "latitude": 47.58252381641157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005931919221434,
      "latitude": 47.58349382867453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006429530207742,
      "latitude": 47.58367290364732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006906103571825,
      "latitude": 47.58390175949582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004973728622668,
      "latitude": 47.583769264401155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00587077893646,
      "latitude": 47.58447339507544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006377647993951,
      "latitude": 47.58460825469261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004153449695485,
      "latitude": 47.58521070283437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004119274218328,
      "latitude": 47.58551464334059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004006729951565,
      "latitude": 47.585742069339894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005122974265615,
      "latitude": 47.5861259258277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006302659594819,
      "latitude": 47.586460917948216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005112218018041,
      "latitude": 47.58692932737007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004718599494083,
      "latitude": 47.586991081537306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005445176186626,
      "latitude": 47.586834265765106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005835226879943,
      "latitude": 47.58667842161878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006101993494715,
      "latitude": 47.58670427664867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006247556239314,
      "latitude": 47.58649401611129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004221646616578,
      "latitude": 47.58551407352784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005306933465268,
      "latitude": 47.585717526129415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004729630654293,
      "latitude": 47.58344362565132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005241230193301,
      "latitude": 47.582797530162004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005746708703039,
      "latitude": 47.582428682852075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006160308213112,
      "latitude": 47.5820016331503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV70484_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003059456822415,
      "latitude": 47.58693925923672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002868150734338,
      "latitude": 47.58675584001035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002813870069885,
      "latitude": 47.58659378307815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00266852992873,
      "latitude": 47.586411440579646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003273739819085,
      "latitude": 47.58654400380048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003754753579948,
      "latitude": 47.58627800479719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003920862603576,
      "latitude": 47.585723239665086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003951311280624,
      "latitude": 47.586242562897056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004004311604973,
      "latitude": 47.58644849537012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004103047190516,
      "latitude": 47.58667108951073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003790627415388,
      "latitude": 47.58674350537879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004381452088064,
      "latitude": 47.58613540371682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003928609150504,
      "latitude": 47.58612967754457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003938227288994,
      "latitude": 47.58587836794704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004279888416198,
      "latitude": 47.58610117281635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004251981126517,
      "latitude": 47.586098343695554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002644778441161,
      "latitude": 47.58713869292686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002319034909003,
      "latitude": 47.586970632316245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.001700552594728,
      "latitude": 47.58666912144993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00051940938132,
      "latitude": 47.58678680411069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003466982278059,
      "latitude": 47.58699613607621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00356041581441,
      "latitude": 47.58704967373831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00381524530425,
      "latitude": 47.587035788125334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004216602425866,
      "latitude": 47.58700194985488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004134757054687,
      "latitude": 47.58758243200506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004683116165996,
      "latitude": 47.58696210969231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003826016000506,
      "latitude": 47.58708241501617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003183706196243,
      "latitude": 47.58727760504478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003358400549614,
      "latitude": 47.58780228977706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002958996899853,
      "latitude": 47.58845358478648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002359632264703,
      "latitude": 47.58918729158988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV45023_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005901963531912,
      "latitude": 47.58921128182259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00548811361777,
      "latitude": 47.58985798889729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005722311575617,
      "latitude": 47.58925434685149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00526636862739,
      "latitude": 47.590062450930404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007423525446064,
      "latitude": 47.590211620774134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.009211753567504,
      "latitude": 47.59057813540031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005195714085521,
      "latitude": 47.588846491823844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004346186657762,
      "latitude": 47.58826042703247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004520213698425,
      "latitude": 47.58808519729142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003871185709396,
      "latitude": 47.58802195694403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004122980830846,
      "latitude": 47.587570320899765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003601960441618,
      "latitude": 47.58791786306482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.0037172929596,
      "latitude": 47.58792969380847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus978057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003509629908294,
      "latitude": 47.58828125813021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003374283968216,
      "latitude": 47.587781684991114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005735017384187,
      "latitude": 47.58918549456056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006455553377039,
      "latitude": 47.5877614139494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006582132954858,
      "latitude": 47.587508126092914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006720676687458,
      "latitude": 47.587226813085955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.006986104198821,
      "latitude": 47.58674438641853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005276703792095,
      "latitude": 47.58752475118543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004744223103484,
      "latitude": 47.58803062947949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005449626203159,
      "latitude": 47.58689511672771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV18727_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003422768733926,
      "latitude": 47.59023236248351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003889459694881,
      "latitude": 47.59036135027807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.004798352317941,
      "latitude": 47.59054982370971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005250950905064,
      "latitude": 47.5906062993433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005391970423794,
      "latitude": 47.59210978910949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005391856503867,
      "latitude": 47.59278482793772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.007405472069361,
      "latitude": 47.593593033526595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00322868783104,
      "latitude": 47.59039797738269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus936342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003054940707796,
      "latitude": 47.59062189395911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003009836889426,
      "latitude": 47.590644834003044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00341789970901,
      "latitude": 47.59076036026672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003876150436685,
      "latitude": 47.59086983904666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus940932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00292443513135,
      "latitude": 47.590875292091134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus948888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002442056939139,
      "latitude": 47.59134322611512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus948889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002511730008462,
      "latitude": 47.59164304925278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus948890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002294079433817,
      "latitude": 47.591987052818105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003567971935364,
      "latitude": 47.5901667705192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003507714431188,
      "latitude": 47.58968040080361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003426280468457,
      "latitude": 47.589203859001586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003321024875382,
      "latitude": 47.58920007012367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003326316555149,
      "latitude": 47.589005981802515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus984517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003347391779717,
      "latitude": 47.58869562812504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus984518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003507252448191,
      "latitude": 47.58871055679916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus984519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003402566717992,
      "latitude": 47.588637256435426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus984520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00399893863232,
      "latitude": 47.588649414778146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus984521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003505681456263,
      "latitude": 47.588294440570444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.00389525557608,
      "latitude": 47.5897405139183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.005236786232349,
      "latitude": 47.59005208008519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus962147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003282107597586,
      "latitude": 47.59009678460694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus968120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003304724444828,
      "latitude": 47.59007735626163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus968121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.003333271645338,
      "latitude": 47.58996988931898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV21972_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002246189960158,
      "latitude": 47.59215811340066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002300376813539,
      "latitude": 47.5921897236627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.001865270152894,
      "latitude": 47.592539960810925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus946456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.001596881776379,
      "latitude": 47.59331748461584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.002286446850148,
      "latitude": 47.591995151053545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV03103": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.001852515798094,
      "latitude": 47.59319245963289,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75379_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987308451861736,
      "latitude": 47.59839348248724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987035876404251,
      "latitude": 47.59827630880495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987220798075162,
      "latitude": 47.59849188834673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987258469650377,
      "latitude": 47.598578113960805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987352644988885,
      "latitude": 47.59879375895508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987564450610369,
      "latitude": 47.59927868450885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987863478688347,
      "latitude": 47.5999131758558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.988670917329598,
      "latitude": 47.59807543874185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.987009627135382,
      "latitude": 47.59826193665117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.985551195426826,
      "latitude": 47.597853230337286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.986409673656247,
      "latitude": 47.5988530426952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.984940639295465,
      "latitude": 47.59763703917067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.983521823479593,
      "latitude": 47.59720903333199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05507": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.968904993147563,
      "latitude": 47.56827349653273,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75049": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.97008370019229,
      "latitude": 47.5665906037345,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75049_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.97008370019229,
      "latitude": 47.5665906037345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.970295749660898,
      "latitude": 47.56679507803113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.971715595116244,
      "latitude": 47.56759700621546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969284411080298,
      "latitude": 47.56652147125097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969052131521658,
      "latitude": 47.566442455819626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.970169092398174,
      "latitude": 47.56589127965905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968811804407018,
      "latitude": 47.56672706251322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968545918160333,
      "latitude": 47.56630702328011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.970111688263135,
      "latitude": 47.56654972608114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969903176294062,
      "latitude": 47.56680535985335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969655444387217,
      "latitude": 47.567064306695464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969265977708473,
      "latitude": 47.567702825675354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969170989049514,
      "latitude": 47.56811339931443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969048005491791,
      "latitude": 47.568047655217235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05494": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.955152447390687,
      "latitude": 47.548393015864235,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75032": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.94389252232902,
      "latitude": 47.55449791233972,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV75032_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.94389252232902,
      "latitude": 47.55449791233972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.943792683675658,
      "latitude": 47.5545275433389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.942566641245987,
      "latitude": 47.554299988940315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.942472055775998,
      "latitude": 47.554054616059496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.941906916452976,
      "latitude": 47.55431186678124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.940456744394704,
      "latitude": 47.55437592193102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.939401691763178,
      "latitude": 47.555404225335366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9393920074982,
      "latitude": 47.55574442258867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.93821520188152,
      "latitude": 47.55596995614178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.940401067268806,
      "latitude": 47.55611196057342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.940451627935133,
      "latitude": 47.55576130243601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.940996233975849,
      "latitude": 47.55619464529028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.941977743393634,
      "latitude": 47.55599387948263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944487869880645,
      "latitude": 47.55527991206729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.94486902059268,
      "latitude": 47.55566687550218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.94459472157174,
      "latitude": 47.55573724862261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944475004320584,
      "latitude": 47.555777591335264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944045421027377,
      "latitude": 47.555942776691225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944838395851683,
      "latitude": 47.55621969685045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944738178800852,
      "latitude": 47.55754605671989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05495": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.967140876285454,
      "latitude": 47.545428216001994,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05496": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.97479775473049,
      "latitude": 47.541396292099385,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05497": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.976124694499886,
      "latitude": 47.54025533507549,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV58284": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.976983506359274,
      "latitude": 47.54025034233299,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV67000": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.977213044378592,
      "latitude": 47.54025926094308,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV58284_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.976983506359274,
      "latitude": 47.54025034233299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.977088951588689,
      "latitude": 47.5401898255371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05498": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.985112610864356,
      "latitude": 47.5381702962968,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus05499": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.993146965960494,
      "latitude": 47.54140590605578,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV50721": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 4.000478345692255,
      "latitude": 47.54759144174352,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV50721_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.000478345692255,
      "latitude": 47.54759144174352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 4.000595124847907,
      "latitude": 47.54759498597885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV15680": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.993946756117225,
      "latitude": 47.54115697756298,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV15680_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.993946756117225,
      "latitude": 47.54115697756298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.994143993171712,
      "latitude": 47.5414321549754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.994671023773349,
      "latitude": 47.54227472216255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.995201863429397,
      "latitude": 47.542157135832305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.994978934016174,
      "latitude": 47.54294596559035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.993663558865548,
      "latitude": 47.54080925527571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.992251114305525,
      "latitude": 47.53958748161197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV83035": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.99063660172461,
      "latitude": 47.538703154200086,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV83035_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.99063660172461,
      "latitude": 47.538703154200086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990733082985087,
      "latitude": 47.53864420090662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990715342902944,
      "latitude": 47.53888556209045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.991804681378157,
      "latitude": 47.53921585855444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.991136731803369,
      "latitude": 47.53872211486647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.99138964083731,
      "latitude": 47.53845562968658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990254326566995,
      "latitude": 47.53867171615493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990405073942938,
      "latitude": 47.53856340932412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990257316402657,
      "latitude": 47.53816084878488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990574972558985,
      "latitude": 47.538301886470414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989884867045477,
      "latitude": 47.53811199612936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989508258746848,
      "latitude": 47.53804898693146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.988700211312867,
      "latitude": 47.53782568282585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9904301861,
      "latitude": 47.537917996644296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990298798329151,
      "latitude": 47.53711017660392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989584305141618,
      "latitude": 47.536011032490805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.990237817394515,
      "latitude": 47.53869624216549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989865916740833,
      "latitude": 47.538973057665984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.98928249369526,
      "latitude": 47.53886459224487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989679202125485,
      "latitude": 47.53932640399724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.989159889393711,
      "latitude": 47.540418246897204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV04234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.97495068402158,
      "latitude": 47.54230692105684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV04234_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.97495068402158,
      "latitude": 47.54230692105684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus926944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.97524541101681,
      "latitude": 47.542287268077985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus926945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9752927925118255,
      "latitude": 47.54229293712881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus981035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.981596187139758,
      "latitude": 47.542961592076274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus926946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.976660707704833,
      "latitude": 47.54022871566957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus924725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.973063107685143,
      "latitude": 47.54140863753315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus924726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.975196616404168,
      "latitude": 47.539015397084285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus924727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.976762205094097,
      "latitude": 47.537206485660235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus924728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.978702527870202,
      "latitude": 47.53490191734039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.974930400396246,
      "latitude": 47.54232779144644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV40481": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.966235880031875,
      "latitude": 47.54376620153668,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV40481_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966235880031875,
      "latitude": 47.54376620153668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965894944644173,
      "latitude": 47.54365397072155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965507840667163,
      "latitude": 47.54268418377384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965988598385501,
      "latitude": 47.54262507557715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965402162578285,
      "latitude": 47.54187958028992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965826592631151,
      "latitude": 47.54185562981207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965390091194664,
      "latitude": 47.54159764630588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966387020229683,
      "latitude": 47.541178807696795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966040947383294,
      "latitude": 47.54023706437182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964826824304854,
      "latitude": 47.54098690546511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.966048063920909,
      "latitude": 47.54404755907282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967940278415665,
      "latitude": 47.543193407415586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968144281454809,
      "latitude": 47.54378528072918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.968523537709989,
      "latitude": 47.54314922158773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.967840467061305,
      "latitude": 47.54253806533084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.969469796919334,
      "latitude": 47.5432438703927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.965763721218371,
      "latitude": 47.54414162368789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.964694546672013,
      "latitude": 47.54437254265802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV63143_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954830540073298,
      "latitude": 47.54563744446042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954734030619287,
      "latitude": 47.54584876745715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954686992171036,
      "latitude": 47.546101693047675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95476936171216,
      "latitude": 47.546272116234185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954812762662511,
      "latitude": 47.54638846514743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954676494982422,
      "latitude": 47.546457334571926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955019790039289,
      "latitude": 47.54664648496621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955288295559752,
      "latitude": 47.54702312005991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955383458199089,
      "latitude": 47.547093764572615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955335926708678,
      "latitude": 47.547715183159134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954540779107969,
      "latitude": 47.54711326909057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9547367602874,
      "latitude": 47.54750042555059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954845802939877,
      "latitude": 47.5478858609362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954975610361787,
      "latitude": 47.54812738724853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.953109357306842,
      "latitude": 47.54750294979984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9546436411652315,
      "latitude": 47.54582064813648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954237012926048,
      "latitude": 47.545411540189626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95337894826774,
      "latitude": 47.54549973216845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus948150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954827788027892,
      "latitude": 47.5458619446067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954959520833229,
      "latitude": 47.54558812676141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.955431721821641,
      "latitude": 47.54585797605554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.956498481322524,
      "latitude": 47.54643014794914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95699739920034,
      "latitude": 47.54683328761746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.957970980302455,
      "latitude": 47.545999213621755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.95840447695053,
      "latitude": 47.5457704674625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus955743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.958992912712882,
      "latitude": 47.545570051978565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.954622270544708,
      "latitude": 47.545337545049634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.953898479583309,
      "latitude": 47.5445809362307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus680244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.953139098426394,
      "latitude": 47.54343065645726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVBus05493": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.944399024043619,
      "latitude": 47.530531014406414,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV58008": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.948442518959713,
      "latitude": 47.52675935578768,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV58008_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.948442518959713,
      "latitude": 47.52675935578768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.948527609471076,
      "latitude": 47.52703706562835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV19041": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.944449231554014,
      "latitude": 47.53030048526371,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV19041_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.944449231554014,
      "latitude": 47.53030048526371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus680092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.9447914661675,
      "latitude": 47.53019678089672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV06948": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.926355590033921,
      "latitude": 47.52087293214598,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV06948_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.926355590033921,
      "latitude": 47.52087293214598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus679975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.926075712786489,
      "latitude": 47.521014575317125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.925546568426178,
      "latitude": 47.52108479948467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.924695875284254,
      "latitude": 47.5211487896508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.927102568622776,
      "latitude": 47.52112950201302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.928122574998826,
      "latitude": 47.52122617880888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.928696160875955,
      "latitude": 47.521354155341875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.925303839919312,
      "latitude": 47.519713641250945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.924464226984502,
      "latitude": 47.51917064750366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.924406202552777,
      "latitude": 47.518694627998535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus679984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.925529336530442,
      "latitude": 47.51939297688016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "27_153572": {
      "bus_from": "27_AVALL",
      "bus_to": "27_MVBus05486",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 190.37715885157317,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_9985": {
      "bus_from": "27_MVBus05486",
      "bus_to": "27_MVBus05487",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 389.1128218537657,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_230078": {
      "bus_from": "27_MVBus05487",
      "bus_to": "27_MVBus05488",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 97.29561130967825,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_27330": {
      "bus_from": "27_MVBus05488",
      "bus_to": "27_MVBus05489",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2053.722814332071,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_6489": {
      "bus_from": "27_MVBus05489",
      "bus_to": "27_MVBus05490",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2548.1419499445265,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_89957": {
      "bus_from": "27_MVBus05490",
      "bus_to": "27_MVBus05491",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 576.7281616532844,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_55793": {
      "bus_from": "27_MVBus05491",
      "bus_to": "27_MVBus05492",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 448.1502902070923,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_78511": {
      "bus_from": "27_MVBus05492",
      "bus_to": "27_MVLV72921",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 40.60129081963146,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch018489": {
      "bus_from": "27_MVLV72921_LV",
      "bus_to": "27_LVBus680306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.4083541215931,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch331684": {
      "bus_from": "27_LVBus680306",
      "bus_to": "27_LVBus680309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.25200515831224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch107023": {
      "bus_from": "27_LVBus680309",
      "bus_to": "27_LVBus680310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.63496227839423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch134588": {
      "bus_from": "27_LVBus680306",
      "bus_to": "27_LVBus680307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.3969757402729,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch205561": {
      "bus_from": "27_LVBus680307",
      "bus_to": "27_LVBus680308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.57456023642186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_48212": {
      "bus_from": "27_MVBus05492",
      "bus_to": "27_MVLV17363",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1098.345102328592,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch031558": {
      "bus_from": "27_MVLV17363_LV",
      "bus_to": "27_LVBus680011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.19552764152215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch271994": {
      "bus_from": "27_LVBus680011",
      "bus_to": "27_LVBus680012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.16302944098805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_119424": {
      "bus_from": "27_MVBus05491",
      "bus_to": "27_MVLV63143",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 868.4654138064174,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_171347": {
      "bus_from": "27_MVLV63143",
      "bus_to": "27_MVLV38575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 337.7975138754566,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_212446": {
      "bus_from": "27_MVLV38575",
      "bus_to": "27_MVBus05500",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1148.7891763020943,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_9281": {
      "bus_from": "27_MVBus05500",
      "bus_to": "27_MVBus05501",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 680.0749560220085,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_85806": {
      "bus_from": "27_MVBus05501",
      "bus_to": "27_MVBus05508",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.52557975850327,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_73917": {
      "bus_from": "27_MVBus05508",
      "bus_to": "27_MVLV17463",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 11.546567354078393,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch106130": {
      "bus_from": "27_MVLV17463_LV",
      "bus_to": "27_LVBus680014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 155.40393441908566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch355968": {
      "bus_from": "27_LVBus680014",
      "bus_to": "27_LVBus680015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.7336919661273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_56488": {
      "bus_from": "27_MVBus05508",
      "bus_to": "27_MVBus05509",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 876.9263562979456,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_73918": {
      "bus_from": "27_MVBus05509",
      "bus_to": "27_MVLV66367",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 464.4566480638212,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch631630": {
      "bus_from": "27_MVLV66367_LV",
      "bus_to": "27_LVBus680268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.803958626212014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_56489": {
      "bus_from": "27_MVBus05509",
      "bus_to": "27_MVLV43664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 95.99261241428657,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch032999": {
      "bus_from": "27_MVLV43664_LV",
      "bus_to": "27_LVBus680196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 205.3611636524481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch186942": {
      "bus_from": "27_LVBus680196",
      "bus_to": "27_LVBus680197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.74397532493546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch169267": {
      "bus_from": "27_MVLV43664_LV",
      "bus_to": "27_LVBus680193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.78044375603837,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch520459": {
      "bus_from": "27_LVBus680193",
      "bus_to": "27_LVBus680194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 155.82761127202704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_56474": {
      "bus_from": "27_MVBus05501",
      "bus_to": "27_MVBus05502",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 535.4359665505732,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_41983": {
      "bus_from": "27_MVBus05502",
      "bus_to": "27_MVLV39032",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 225.42074429446853,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch618115": {
      "bus_from": "27_MVLV39032_LV",
      "bus_to": "27_LVBus680154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.2736096609826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch577920": {
      "bus_from": "27_MVLV39032_LV",
      "bus_to": "27_LVBus680144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.823504642605504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch822778": {
      "bus_from": "27_LVBus680144",
      "bus_to": "27_LVBus680145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.558170047958896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch586224": {
      "bus_from": "27_LVBus680145",
      "bus_to": "27_LVBus680146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.005317446734022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch577903": {
      "bus_from": "27_LVBus680146",
      "bus_to": "27_LVBus680147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.62491722718689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch686764": {
      "bus_from": "27_LVBus680147",
      "bus_to": "27_LVBus680148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.88411922686396,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch596313": {
      "bus_from": "27_LVBus680148",
      "bus_to": "27_LVBus680149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.55335721763922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch586256": {
      "bus_from": "27_LVBus680147",
      "bus_to": "27_LVBus680150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.86697161659535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch718541": {
      "bus_from": "27_LVBus680150",
      "bus_to": "27_LVBus953746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.12871848994593,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch752449": {
      "bus_from": "27_LVBus953746",
      "bus_to": "27_LVBus992269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.637259610531096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch648262": {
      "bus_from": "27_LVBus992269",
      "bus_to": "27_LVBus992270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 208.86466483583942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch477574": {
      "bus_from": "27_LVBus992270",
      "bus_to": "27_LVBus999058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.06164810044766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch710476": {
      "bus_from": "27_LVBus680144",
      "bus_to": "27_LVBus680151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.232581979840235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch536535": {
      "bus_from": "27_LVBus680151",
      "bus_to": "27_LVBus680152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.948486294217258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_18392": {
      "bus_from": "27_MVBus05502",
      "bus_to": "27_MVBus05503",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 335.28963757348225,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_29286": {
      "bus_from": "27_MVBus05503",
      "bus_to": "27_MVBus05504",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 650.432171580821,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_9295": {
      "bus_from": "27_MVBus05504",
      "bus_to": "27_MVLV66368",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2239.886314508424,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_106655": {
      "bus_from": "27_MVBus05504",
      "bus_to": "27_MVLV17464",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 86.36353977370524,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch340544": {
      "bus_from": "27_MVLV17464_LV",
      "bus_to": "27_LVBus926461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.4916730206896816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch258070": {
      "bus_from": "27_MVLV17464_LV",
      "bus_to": "27_LVBus680017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.22175388771767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch268504": {
      "bus_from": "27_LVBus680017",
      "bus_to": "27_LVBus680018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.98998663936976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch273393": {
      "bus_from": "27_LVBus680018",
      "bus_to": "27_LVBus680021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.29043344949739,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch270981": {
      "bus_from": "27_LVBus680018",
      "bus_to": "27_LVBus680019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.91942212224074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch270167": {
      "bus_from": "27_LVBus680018",
      "bus_to": "27_LVBus680020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.95497158004366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch086087": {
      "bus_from": "27_MVLV17464_LV",
      "bus_to": "27_LVBus921646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.78977221436612,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch686781": {
      "bus_from": "27_LVBus921646",
      "bus_to": "27_LVBus921647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.221024404263076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch814487": {
      "bus_from": "27_LVBus921647",
      "bus_to": "27_LVBus921648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.55391133701112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_29285": {
      "bus_from": "27_MVBus05503",
      "bus_to": "27_MVBus05505",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 279.85357735517283,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_32919": {
      "bus_from": "27_MVBus05505",
      "bus_to": "27_MVBus05506",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 3323.0609594493258,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_232128": {
      "bus_from": "27_MVBus05506",
      "bus_to": "27_MVLV75379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.59187446187079,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_199573": {
      "bus_from": "27_MVLV75379",
      "bus_to": "27_MVBus05510",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 30.701390499732515,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_48185": {
      "bus_from": "27_MVBus05510",
      "bus_to": "27_MVBus05511",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 353.29061171481015,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "27_91578": {
      "bus_from": "27_MVBus05511",
      "bus_to": "27_MVBus05512",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 218.79858612657682,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_32910": {
      "bus_from": "27_MVBus05512",
      "bus_to": "27_MVBus05514",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 63.438806451617076,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_203998": {
      "bus_from": "27_MVBus05514",
      "bus_to": "27_MVBus05515",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 94.16124772813794,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_26810": {
      "bus_from": "27_MVBus05515",
      "bus_to": "27_MVBus05516",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1220.0196188748753,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_81151": {
      "bus_from": "27_MVBus05516",
      "bus_to": "27_MVLV18764",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2348.803306184567,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch273349": {
      "bus_from": "27_MVLV18764_LV",
      "bus_to": "27_LVBus680090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.80055889325544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_48051": {
      "bus_from": "27_MVBus05516",
      "bus_to": "27_MVBus05517",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 466.36305700341677,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_80964": {
      "bus_from": "27_MVBus05517",
      "bus_to": "27_MVLV66366",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 624.5302555826647,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch056712": {
      "bus_from": "27_MVLV66366_LV",
      "bus_to": "27_LVBus680263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.05983373474231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch273414": {
      "bus_from": "27_LVBus680263",
      "bus_to": "27_LVBus680265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 242.3966422886671,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch017232": {
      "bus_from": "27_LVBus680265",
      "bus_to": "27_LVBus680266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.47712991572084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch245089": {
      "bus_from": "27_LVBus680263",
      "bus_to": "27_LVBus680264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.73304221942617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_12048": {
      "bus_from": "27_MVBus05517",
      "bus_to": "27_MVBus05518",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 156.44102067701428,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_223672": {
      "bus_from": "27_MVBus05518",
      "bus_to": "27_MVLV18763",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 114.06258178948656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672084": {
      "bus_from": "27_MVLV18763_LV",
      "bus_to": "27_LVBus680070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.480632719158578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch792231": {
      "bus_from": "27_LVBus680070",
      "bus_to": "27_LVBus680086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.426605047487435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch746340": {
      "bus_from": "27_LVBus680070",
      "bus_to": "27_LVBus680071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.387818141549076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685352": {
      "bus_from": "27_LVBus680071",
      "bus_to": "27_LVBus680072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.2533882445248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694374": {
      "bus_from": "27_LVBus680072",
      "bus_to": "27_LVBus680073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.307574645960248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch601575": {
      "bus_from": "27_LVBus680073",
      "bus_to": "27_LVBus680074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.22572684867406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch488277": {
      "bus_from": "27_LVBus680074",
      "bus_to": "27_LVBus680075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.17444749098214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch498719": {
      "bus_from": "27_LVBus680075",
      "bus_to": "27_LVBus680076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.42774697202198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch382806": {
      "bus_from": "27_LVBus680076",
      "bus_to": "27_LVBus680077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.285694249107465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch207220": {
      "bus_from": "27_LVBus680077",
      "bus_to": "27_LVBus680078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.92097062298231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch555921": {
      "bus_from": "27_LVBus680078",
      "bus_to": "27_LVBus680079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.86242082721252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch827609": {
      "bus_from": "27_LVBus680079",
      "bus_to": "27_LVBus680080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.09804331480976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444901": {
      "bus_from": "27_LVBus680080",
      "bus_to": "27_LVBus680081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.30254030530436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch398276": {
      "bus_from": "27_LVBus680081",
      "bus_to": "27_LVBus680082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 282.5562952927681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch094327": {
      "bus_from": "27_LVBus680078",
      "bus_to": "27_LVBus680083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.47664489137334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch716398": {
      "bus_from": "27_LVBus680083",
      "bus_to": "27_LVBus680084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.70332353604134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch366806": {
      "bus_from": "27_LVBus680084",
      "bus_to": "27_LVBus680085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.468031045409916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch792223": {
      "bus_from": "27_MVLV18763_LV",
      "bus_to": "27_LVBus680059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.481179647732997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch746329": {
      "bus_from": "27_LVBus680059",
      "bus_to": "27_LVBus680064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.175424265187488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch729153": {
      "bus_from": "27_LVBus680064",
      "bus_to": "27_LVBus680065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.209753567632017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch006664": {
      "bus_from": "27_LVBus680065",
      "bus_to": "27_LVBus680066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 163.57659004888353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch776327": {
      "bus_from": "27_LVBus680066",
      "bus_to": "27_LVBus680067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.197381121420243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch613299": {
      "bus_from": "27_LVBus680067",
      "bus_to": "27_LVBus950619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.41958437257075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch653928": {
      "bus_from": "27_LVBus950619",
      "bus_to": "27_LVBus1003427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.528602590468424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685345": {
      "bus_from": "27_LVBus680066",
      "bus_to": "27_LVBus680068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.26469030914186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743382": {
      "bus_from": "27_LVBus680059",
      "bus_to": "27_LVBus680060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.43271551855724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743388": {
      "bus_from": "27_LVBus680060",
      "bus_to": "27_LVBus680061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.77151611965564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch017097": {
      "bus_from": "27_LVBus680061",
      "bus_to": "27_LVBus680062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.05617021210317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch056506": {
      "bus_from": "27_LVBus680062",
      "bus_to": "27_LVBus680063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.14648400987386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch466871": {
      "bus_from": "27_MVLV18763_LV",
      "bus_to": "27_LVBus680038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.299328630880424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch540656": {
      "bus_from": "27_LVBus680038",
      "bus_to": "27_LVBus680039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.39830498622965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch815455": {
      "bus_from": "27_LVBus680039",
      "bus_to": "27_LVBus680040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.457632525229805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685351": {
      "bus_from": "27_LVBus680040",
      "bus_to": "27_LVBus680041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.78636763789574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch498721": {
      "bus_from": "27_LVBus680041",
      "bus_to": "27_LVBus680042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.142658180628985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch532405": {
      "bus_from": "27_LVBus680042",
      "bus_to": "27_LVBus680043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.17142266352151,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672083": {
      "bus_from": "27_LVBus680043",
      "bus_to": "27_LVBus680044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.837468708456733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694375": {
      "bus_from": "27_LVBus680039",
      "bus_to": "27_LVBus680045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.12946932523575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch797860": {
      "bus_from": "27_LVBus680045",
      "bus_to": "27_LVBus680046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.09903927823033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch017098": {
      "bus_from": "27_LVBus680046",
      "bus_to": "27_LVBus680047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.08765415266329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch685348": {
      "bus_from": "27_LVBus680045",
      "bus_to": "27_LVBus680048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.94253569749357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743386": {
      "bus_from": "27_LVBus680048",
      "bus_to": "27_LVBus680049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.686987188254566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch479616": {
      "bus_from": "27_LVBus680049",
      "bus_to": "27_LVBus680050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.26017214817465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch827612": {
      "bus_from": "27_LVBus680050",
      "bus_to": "27_LVBus680054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.967083982745212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch389877": {
      "bus_from": "27_LVBus680054",
      "bus_to": "27_LVBus680055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.70627947790294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch532406": {
      "bus_from": "27_LVBus680055",
      "bus_to": "27_LVBus680056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.11169639192659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch515331": {
      "bus_from": "27_LVBus680056",
      "bus_to": "27_LVBus680057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.42344418588759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch515330": {
      "bus_from": "27_LVBus680050",
      "bus_to": "27_LVBus680051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.967919643924205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch634003": {
      "bus_from": "27_LVBus680051",
      "bus_to": "27_LVBus680052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.44712683325312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch623152": {
      "bus_from": "27_LVBus680052",
      "bus_to": "27_LVBus680053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 278.5116231161063,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_19886": {
      "bus_from": "27_MVBus05512",
      "bus_to": "27_MVBus05513",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 102.1821351531403,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_118684": {
      "bus_from": "27_MVBus05513",
      "bus_to": "27_MVLV23727",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 320.545508199236,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch803298": {
      "bus_from": "27_MVLV23727_LV",
      "bus_to": "27_LVBus680121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.55796815435588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch691268": {
      "bus_from": "27_LVBus680121",
      "bus_to": "27_LVBus1000175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.71382635433296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch836074": {
      "bus_from": "27_LVBus1000175",
      "bus_to": "27_LVBus1000176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.68933809843549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch495909": {
      "bus_from": "27_LVBus1000175",
      "bus_to": "27_LVBus1000177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.318866485609599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch464523": {
      "bus_from": "27_LVBus1000177",
      "bus_to": "27_LVBus1000178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.86151056742219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch503693": {
      "bus_from": "27_LVBus1000178",
      "bus_to": "27_LVBus1000179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.54701346589093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch709371": {
      "bus_from": "27_LVBus1000179",
      "bus_to": "27_LVBus1000180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.040934347199425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch751904": {
      "bus_from": "27_LVBus1000180",
      "bus_to": "27_LVBus1000181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.12971551765837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743258": {
      "bus_from": "27_LVBus1000181",
      "bus_to": "27_LVBus1000182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.678551972085366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch730749": {
      "bus_from": "27_LVBus1000182",
      "bus_to": "27_LVBus1000183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.61094321872429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694223": {
      "bus_from": "27_LVBus1000183",
      "bus_to": "27_LVBus1000184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.04025610946883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch624069": {
      "bus_from": "27_MVLV23727_LV",
      "bus_to": "27_LVBus680110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.29279339189904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch798084": {
      "bus_from": "27_LVBus680110",
      "bus_to": "27_LVBus680111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.62295986549001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch728934": {
      "bus_from": "27_LVBus680111",
      "bus_to": "27_LVBus680119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.75172719214794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch663782": {
      "bus_from": "27_LVBus680111",
      "bus_to": "27_LVBus680112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.32990969706559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch730742": {
      "bus_from": "27_LVBus680112",
      "bus_to": "27_LVBus680116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.93565380057724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch559276": {
      "bus_from": "27_LVBus680116",
      "bus_to": "27_LVBus680117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.994109589366175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch371498": {
      "bus_from": "27_LVBus680116",
      "bus_to": "27_LVBus680118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.364315826677654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch602094": {
      "bus_from": "27_LVBus680112",
      "bus_to": "27_LVBus680113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.933248580247877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch539248": {
      "bus_from": "27_LVBus680113",
      "bus_to": "27_LVBus680114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.75729885607078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch663785": {
      "bus_from": "27_LVBus680114",
      "bus_to": "27_LVBus680115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.774927192532815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch613723": {
      "bus_from": "27_MVLV23727_LV",
      "bus_to": "27_LVBus680108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.607373826435964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch749233": {
      "bus_from": "27_LVBus680108",
      "bus_to": "27_LVBus947280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.60131871955946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch616635": {
      "bus_from": "27_LVBus947280",
      "bus_to": "27_LVBus947281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.2567990922347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch447484": {
      "bus_from": "27_LVBus947281",
      "bus_to": "27_LVBus947282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.67458707444221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch692035": {
      "bus_from": "27_LVBus947282",
      "bus_to": "27_LVBus947283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.8479753180534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch756656": {
      "bus_from": "27_LVBus947283",
      "bus_to": "27_LVBus947285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.04441577487313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch442025": {
      "bus_from": "27_LVBus947285",
      "bus_to": "27_LVBus970391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.607868000703206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch753630": {
      "bus_from": "27_LVBus970391",
      "bus_to": "27_LVBus970392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.27396350343177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch608796": {
      "bus_from": "27_LVBus947283",
      "bus_to": "27_LVBus947284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.265877942185021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch470276": {
      "bus_from": "27_MVLV23727_LV",
      "bus_to": "27_LVBus680104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.67221555373343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch655296": {
      "bus_from": "27_LVBus680104",
      "bus_to": "27_LVBus680105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.11934709360558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch803352": {
      "bus_from": "27_LVBus680105",
      "bus_to": "27_LVBus986663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.108333240167596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch588194": {
      "bus_from": "27_LVBus986663",
      "bus_to": "27_LVBus986664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.537678755081615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch462388": {
      "bus_from": "27_LVBus680104",
      "bus_to": "27_LVBus680106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.959191526325284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch724817": {
      "bus_from": "27_LVBus680106",
      "bus_to": "27_LVBus945353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5933330766680625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_157619": {
      "bus_from": "27_MVBus05512",
      "bus_to": "27_MVLV01136",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.273626181777439,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch457605": {
      "bus_from": "27_MVLV01136_LV",
      "bus_to": "27_LVBus679935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.427793697633758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch798157": {
      "bus_from": "27_LVBus679935",
      "bus_to": "27_LVBus967214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.70278048346944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444539": {
      "bus_from": "27_LVBus967214",
      "bus_to": "27_LVBus981082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.243126458064356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch435805": {
      "bus_from": "27_LVBus981082",
      "bus_to": "27_LVBus982190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.21287469968931,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch655328": {
      "bus_from": "27_LVBus982190",
      "bus_to": "27_LVBus983051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.79421838439092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch559328": {
      "bus_from": "27_LVBus983051",
      "bus_to": "27_LVBus985271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.731864213265887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch798144": {
      "bus_from": "27_LVBus985271",
      "bus_to": "27_LVBus985272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.667020443242144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685915": {
      "bus_from": "27_LVBus679935",
      "bus_to": "27_LVBus968877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.83911822529652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch611953": {
      "bus_from": "27_LVBus968877",
      "bus_to": "27_LVBus993637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.326752558081644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch454242": {
      "bus_from": "27_MVLV01136_LV",
      "bus_to": "27_LVBus679930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.030391896506808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch358790": {
      "bus_from": "27_LVBus679930",
      "bus_to": "27_LVBus679932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 216.14689844153168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch294907": {
      "bus_from": "27_LVBus679932",
      "bus_to": "27_LVBus679933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.9659967844368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch294911": {
      "bus_from": "27_LVBus679930",
      "bus_to": "27_LVBus679931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.2116568906557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch412040": {
      "bus_from": "27_MVLV01136_LV",
      "bus_to": "27_LVBus679928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.394840886335037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_19874": {
      "bus_from": "27_MVBus05511",
      "bus_to": "27_MVBus05519",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 977.0795859333596,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_77374": {
      "bus_from": "27_MVBus05519",
      "bus_to": "27_MVBus05520",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 140.3504405533031,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_147276": {
      "bus_from": "27_MVBus05520",
      "bus_to": "27_MVLV21972",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 52.5469459046705,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_187643": {
      "bus_from": "27_MVLV21972",
      "bus_to": "27_MVLV18727",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 247.30421757855936,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_193146": {
      "bus_from": "27_MVLV18727",
      "bus_to": "27_MVLV45023",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 314.6825394665265,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_218500": {
      "bus_from": "27_MVLV45023",
      "bus_to": "27_MVLV07531",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 397.0433243806464,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_136476": {
      "bus_from": "27_MVLV07531",
      "bus_to": "27_MVLV70484",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 193.7217511378697,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_164894": {
      "bus_from": "27_MVLV70484",
      "bus_to": "27_MVLV03854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 333.3212507478064,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_176409": {
      "bus_from": "27_MVLV03854",
      "bus_to": "27_MVBus05521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 395.12819830789414,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_441": {
      "bus_from": "27_MVBus05521",
      "bus_to": "27_MVBus05522",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.0295890164971226,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_39818": {
      "bus_from": "27_MVBus05522",
      "bus_to": "27_MVBus05523",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 182.1546975260562,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_82336": {
      "bus_from": "27_MVBus05523",
      "bus_to": "27_MVBus05530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 381.75270905302534,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_51489": {
      "bus_from": "27_MVBus05530",
      "bus_to": "27_MVBus05531",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 260.3480149566911,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_69204": {
      "bus_from": "27_MVBus05531",
      "bus_to": "27_MVLV62689",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 204.17480897921143,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch270613": {
      "bus_from": "27_MVLV62689_LV",
      "bus_to": "27_LVBus680230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.62071691145311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch695821": {
      "bus_from": "27_LVBus680230",
      "bus_to": "27_LVBus680231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 295.2994642312906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch460309": {
      "bus_from": "27_LVBus680231",
      "bus_to": "27_LVBus1005218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.86306741662112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch105181": {
      "bus_from": "27_LVBus680230",
      "bus_to": "27_LVBus680232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 276.3543561695695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch257588": {
      "bus_from": "27_LVBus680232",
      "bus_to": "27_LVBus680233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 478.7721459613318,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch063916": {
      "bus_from": "27_LVBus680233",
      "bus_to": "27_LVBus680234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 359.91084227017745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_51490": {
      "bus_from": "27_MVBus05531",
      "bus_to": "27_MVLV07961",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 285.06718853239965,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch809686": {
      "bus_from": "27_MVLV07961_LV",
      "bus_to": "27_LVBus679992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.00273864186266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch406687": {
      "bus_from": "27_LVBus679992",
      "bus_to": "27_LVBus973644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.463719062154194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch796868": {
      "bus_from": "27_LVBus973644",
      "bus_to": "27_LVBus974861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.89691719595274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch690722": {
      "bus_from": "27_LVBus974861",
      "bus_to": "27_LVBus974862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.255723759870634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch616529": {
      "bus_from": "27_LVBus974862",
      "bus_to": "27_LVBus974863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.08885590072709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch741763": {
      "bus_from": "27_LVBus974863",
      "bus_to": "27_LVBus974864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.78073390973935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch518354": {
      "bus_from": "27_LVBus974864",
      "bus_to": "27_LVBus974865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.041227815204333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch410102": {
      "bus_from": "27_LVBus974865",
      "bus_to": "27_LVBus974866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9614212101273485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch349413": {
      "bus_from": "27_LVBus974866",
      "bus_to": "27_LVBus974867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.63551652204355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch408270": {
      "bus_from": "27_LVBus974863",
      "bus_to": "27_LVBus979785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.338389817759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch783931": {
      "bus_from": "27_LVBus979785",
      "bus_to": "27_LVBus979786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.49323960687153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743381": {
      "bus_from": "27_LVBus979786",
      "bus_to": "27_LVBus979787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.19996639475239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch820945": {
      "bus_from": "27_LVBus979787",
      "bus_to": "27_LVBus979788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.87253012545677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch769726": {
      "bus_from": "27_LVBus973644",
      "bus_to": "27_LVBus977617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6511177794134815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch127339": {
      "bus_from": "27_LVBus977617",
      "bus_to": "27_LVBus977618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.65438087756418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch761834": {
      "bus_from": "27_MVLV07961_LV",
      "bus_to": "27_LVBus679990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.11809353454285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_101398": {
      "bus_from": "27_MVBus05530",
      "bus_to": "27_MVLV18584",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 46.51118405538373,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch250948": {
      "bus_from": "27_MVLV18584_LV",
      "bus_to": "27_LVBus680025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.769776091309616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_109046": {
      "bus_from": "27_MVBus05523",
      "bus_to": "27_MVBus05524",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 899.3851255839611,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_36263": {
      "bus_from": "27_MVBus05524",
      "bus_to": "27_MVBus05525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 285.55165133364244,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_96121": {
      "bus_from": "27_MVBus05525",
      "bus_to": "27_MVLV09688",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 193.98617398208052,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch083796": {
      "bus_from": "27_MVLV09688_LV",
      "bus_to": "27_LVBus679994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.58745085587103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch044326": {
      "bus_from": "27_LVBus679994",
      "bus_to": "27_LVBus679995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.64051807471792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch195190": {
      "bus_from": "27_LVBus679995",
      "bus_to": "27_LVBus680001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.1951796625247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch164954": {
      "bus_from": "27_LVBus679995",
      "bus_to": "27_LVBus679996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.72355497651044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch399273": {
      "bus_from": "27_LVBus679996",
      "bus_to": "27_LVBus679997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.85824254355495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch395220": {
      "bus_from": "27_LVBus679997",
      "bus_to": "27_LVBus679998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.22707668241045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch424676": {
      "bus_from": "27_LVBus679998",
      "bus_to": "27_LVBus679999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.020969666290934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch360055": {
      "bus_from": "27_LVBus679996",
      "bus_to": "27_LVBus680000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.64883119180612,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_2779": {
      "bus_from": "27_MVBus05525",
      "bus_to": "27_MVBus05526",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 235.79180888431165,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_59292": {
      "bus_from": "27_MVBus05526",
      "bus_to": "27_MVLV43463",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 776.4726428542307,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch049947": {
      "bus_from": "27_MVLV43463_LV",
      "bus_to": "27_LVBus680188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.19409697266829,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch678819": {
      "bus_from": "27_LVBus680188",
      "bus_to": "27_LVBus680189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.67103581392516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch582195": {
      "bus_from": "27_LVBus680189",
      "bus_to": "27_LVBus680190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.83294601274115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch279068": {
      "bus_from": "27_LVBus680188",
      "bus_to": "27_LVBus680191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.17621115209216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_109048": {
      "bus_from": "27_MVBus05526",
      "bus_to": "27_MVBus05527",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 474.60046363785773,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_96122": {
      "bus_from": "27_MVBus05527",
      "bus_to": "27_MVLV43462",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 55.81072937766793,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch573611": {
      "bus_from": "27_MVLV43462_LV",
      "bus_to": "27_LVBus680182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.444548237772342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch424679": {
      "bus_from": "27_LVBus680182",
      "bus_to": "27_LVBus680183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.88684277020013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch713737": {
      "bus_from": "27_LVBus680183",
      "bus_to": "27_LVBus680184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.68291763262364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch406469": {
      "bus_from": "27_LVBus680182",
      "bus_to": "27_LVBus680185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.72330767349824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch619773": {
      "bus_from": "27_LVBus680185",
      "bus_to": "27_LVBus680186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.76215487613987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_100999": {
      "bus_from": "27_MVBus05527",
      "bus_to": "27_MVBus05528",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 654.0951127855725,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_2784": {
      "bus_from": "27_MVBus05528",
      "bus_to": "27_MVLV30800",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1169.8720294976054,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch027547": {
      "bus_from": "27_MVLV30800_LV",
      "bus_to": "27_LVBus680123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.670912116871396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch231607": {
      "bus_from": "27_LVBus680123",
      "bus_to": "27_LVBus680124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.54666591506358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch063907": {
      "bus_from": "27_LVBus680123",
      "bus_to": "27_LVBus680125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.625675101491552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch321629": {
      "bus_from": "27_LVBus680125",
      "bus_to": "27_LVBus680126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.766219776730946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch238399": {
      "bus_from": "27_LVBus680126",
      "bus_to": "27_LVBus680128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.8203001040519,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch346719": {
      "bus_from": "27_LVBus680128",
      "bus_to": "27_LVBus680129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 386.3667123230945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch103666": {
      "bus_from": "27_LVBus680129",
      "bus_to": "27_LVBus680130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.1790611451377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch077152": {
      "bus_from": "27_LVBus680130",
      "bus_to": "27_LVBus680131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.63494297667081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch225389": {
      "bus_from": "27_LVBus680128",
      "bus_to": "27_LVBus680132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.91076309116684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch255676": {
      "bus_from": "27_LVBus680132",
      "bus_to": "27_LVBus680133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 464.95821521396266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch364378": {
      "bus_from": "27_LVBus680133",
      "bus_to": "27_LVBus680134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 342.09937924544516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch129473": {
      "bus_from": "27_LVBus680126",
      "bus_to": "27_LVBus680127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.45827649900565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch158846": {
      "bus_from": "27_LVBus680125",
      "bus_to": "27_LVBus680135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.08950916717754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch189164": {
      "bus_from": "27_LVBus680135",
      "bus_to": "27_LVBus680136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.54328767271576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch039749": {
      "bus_from": "27_LVBus680136",
      "bus_to": "27_LVBus680137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.71515255940236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch282183": {
      "bus_from": "27_LVBus680137",
      "bus_to": "27_LVBus680141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.09510651403698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch200510": {
      "bus_from": "27_LVBus680137",
      "bus_to": "27_LVBus680138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.61322540455569,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch397336": {
      "bus_from": "27_LVBus680138",
      "bus_to": "27_LVBus680140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.741715256068524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch257578": {
      "bus_from": "27_LVBus680138",
      "bus_to": "27_LVBus680139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.440220944116604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch083178": {
      "bus_from": "27_LVBus680135",
      "bus_to": "27_LVBus680142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.96176275634902,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_100998": {
      "bus_from": "27_MVBus05528",
      "bus_to": "27_MVBus05529",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 231.6294394423,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_36266": {
      "bus_from": "27_MVBus05529",
      "bus_to": "27_MVLV21480",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 670.184372353872,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch287768": {
      "bus_from": "27_MVLV21480_LV",
      "bus_to": "27_LVBus680094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.3666173352863327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch248830": {
      "bus_from": "27_MVLV21480_LV",
      "bus_to": "27_LVBus924751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.48860379566658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch056216": {
      "bus_from": "27_MVLV21480_LV",
      "bus_to": "27_LVBus921057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.552537819315113,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch269402": {
      "bus_from": "27_LVBus921057",
      "bus_to": "27_LVBus921058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.402380643661697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch245605": {
      "bus_from": "27_LVBus921058",
      "bus_to": "27_LVBus921059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.25939917554263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch019432": {
      "bus_from": "27_LVBus921057",
      "bus_to": "27_LVBus921060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.2211033718063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_36265": {
      "bus_from": "27_MVBus05529",
      "bus_to": "27_MVLV41365",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 93.39708538381521,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch044327": {
      "bus_from": "27_MVLV41365_LV",
      "bus_to": "27_LVBus680176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.90151343407942,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch346687": {
      "bus_from": "27_LVBus680176",
      "bus_to": "27_LVBus680180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.46515020244328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch064895": {
      "bus_from": "27_LVBus680176",
      "bus_to": "27_LVBus680177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.97950396352554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch198563": {
      "bus_from": "27_LVBus680177",
      "bus_to": "27_LVBus680179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.96809661310223,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch150715": {
      "bus_from": "27_LVBus680177",
      "bus_to": "27_LVBus680178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.04271882726954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_2780": {
      "bus_from": "27_MVBus05524",
      "bus_to": "27_MVLV07960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 129.44557574874221,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch362505": {
      "bus_from": "27_MVLV07960_LV",
      "bus_to": "27_LVBus679986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.789524638121684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch274564": {
      "bus_from": "27_LVBus679986",
      "bus_to": "27_LVBus679987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.60568144679036,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch026095": {
      "bus_from": "27_LVBus679986",
      "bus_to": "27_LVBus679988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.01921734289272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_191528": {
      "bus_from": "27_MVBus05522",
      "bus_to": "27_MVLV74748",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.124341580008378,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch494814": {
      "bus_from": "27_MVLV74748_LV",
      "bus_to": "27_LVBus680322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.240874890983914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch665707": {
      "bus_from": "27_LVBus680322",
      "bus_to": "27_LVBus953637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.30246947232638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch221374": {
      "bus_from": "27_LVBus953637",
      "bus_to": "27_LVBus953638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.53281987058813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch360063": {
      "bus_from": "27_LVBus953638",
      "bus_to": "27_LVBus953639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.90678330133402,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch166701": {
      "bus_from": "27_LVBus953639",
      "bus_to": "27_LVBus953640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.593105559933505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch833462": {
      "bus_from": "27_LVBus953640",
      "bus_to": "27_LVBus953641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.362765284705333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch138576": {
      "bus_from": "27_LVBus953639",
      "bus_to": "27_LVBus953642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.66937875507833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch363134": {
      "bus_from": "27_LVBus953642",
      "bus_to": "27_LVBus953644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.07693657550927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch343693": {
      "bus_from": "27_LVBus953642",
      "bus_to": "27_LVBus953643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.22815936859118,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch638731": {
      "bus_from": "27_LVBus680322",
      "bus_to": "27_LVBus955088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.165400765722982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch802004": {
      "bus_from": "27_LVBus955088",
      "bus_to": "27_LVBus1004436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.43883873606184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch422578": {
      "bus_from": "27_LVBus1004436",
      "bus_to": "27_LVBus1004437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.7541547429718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch523407": {
      "bus_from": "27_MVLV74748_LV",
      "bus_to": "27_LVBus680318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.375545427017354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch321023": {
      "bus_from": "27_LVBus680318",
      "bus_to": "27_LVBus680319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.072860015845336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch333143": {
      "bus_from": "27_LVBus680319",
      "bus_to": "27_LVBus680320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.43387206829426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch540749": {
      "bus_from": "27_MVLV74748_LV",
      "bus_to": "27_LVBus680316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.50576490194061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch771136": {
      "bus_from": "27_LVBus680316",
      "bus_to": "27_LVBus1008149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.13482663840599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch655884": {
      "bus_from": "27_LVBus1008149",
      "bus_to": "27_LVBus1008150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.51838464423011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch501148": {
      "bus_from": "27_LVBus1008150",
      "bus_to": "27_LVBus1008151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.11267543479676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch815526": {
      "bus_from": "27_LVBus1008151",
      "bus_to": "27_LVBus1008152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.90783033075067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444960": {
      "bus_from": "27_MVLV74748_LV",
      "bus_to": "27_LVBus680312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.805588681631056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch099815": {
      "bus_from": "27_LVBus680312",
      "bus_to": "27_LVBus680313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.015482636419904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch127055": {
      "bus_from": "27_LVBus680313",
      "bus_to": "27_LVBus680314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.36931786597535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch815462": {
      "bus_from": "27_MVLV03854_LV",
      "bus_to": "27_LVBus679969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.79208840693981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch820957": {
      "bus_from": "27_MVLV03854_LV",
      "bus_to": "27_LVBus679956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.408145264716296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch655076": {
      "bus_from": "27_LVBus679956",
      "bus_to": "27_LVBus679957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.7674914429901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch453335": {
      "bus_from": "27_LVBus679956",
      "bus_to": "27_LVBus679958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.82403416406675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch746348": {
      "bus_from": "27_LVBus679958",
      "bus_to": "27_LVBus679959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.1590151943466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch488287": {
      "bus_from": "27_LVBus679959",
      "bus_to": "27_LVBus679963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.167306198933126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch435592": {
      "bus_from": "27_LVBus679963",
      "bus_to": "27_LVBus679964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.76626818365854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444907": {
      "bus_from": "27_LVBus679959",
      "bus_to": "27_LVBus679960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.97826889857988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch498727": {
      "bus_from": "27_LVBus679960",
      "bus_to": "27_LVBus679961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.48891925190928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch776332": {
      "bus_from": "27_LVBus679961",
      "bus_to": "27_LVBus679962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.635383336280896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch494741": {
      "bus_from": "27_LVBus679958",
      "bus_to": "27_LVBus679965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.649510822273356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch634010": {
      "bus_from": "27_LVBus679965",
      "bus_to": "27_LVBus679966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.26928138586096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch601583": {
      "bus_from": "27_LVBus679966",
      "bus_to": "27_LVBus679967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.64957272228946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch366808": {
      "bus_from": "27_MVLV03854_LV",
      "bus_to": "27_LVBus679942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.45020527230659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch550591": {
      "bus_from": "27_LVBus679942",
      "bus_to": "27_LVBus679943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
