        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.078466179064016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch792222": {
      "bus_from": "27_LVBus679943",
      "bus_to": "27_LVBus679946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.8377992628275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch249902": {
      "bus_from": "27_LVBus679946",
      "bus_to": "27_LVBus679947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.33527668284073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch266140": {
      "bus_from": "27_LVBus679947",
      "bus_to": "27_LVBus679954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.28734521381031,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch210942": {
      "bus_from": "27_LVBus679947",
      "bus_to": "27_LVBus679948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.57439416688383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch240218": {
      "bus_from": "27_LVBus679948",
      "bus_to": "27_LVBus679949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.394697999225375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch040419": {
      "bus_from": "27_LVBus679948",
      "bus_to": "27_LVBus679950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.184467358664996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch040418": {
      "bus_from": "27_LVBus679950",
      "bus_to": "27_LVBus679951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.073845360679336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch199420": {
      "bus_from": "27_LVBus679951",
      "bus_to": "27_LVBus679952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.366395964484365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch119615": {
      "bus_from": "27_LVBus679951",
      "bus_to": "27_LVBus679953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.22356583402487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch716392": {
      "bus_from": "27_LVBus679943",
      "bus_to": "27_LVBus679944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.746340652395514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch306157": {
      "bus_from": "27_LVBus679944",
      "bus_to": "27_LVBus679945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.71343058612835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch601572": {
      "bus_from": "27_MVLV03854_LV",
      "bus_to": "27_LVBus679937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.79049839035937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch540666": {
      "bus_from": "27_LVBus679937",
      "bus_to": "27_LVBus679938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.98877204330623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch466878": {
      "bus_from": "27_LVBus679938",
      "bus_to": "27_LVBus679939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.28809783139495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672088": {
      "bus_from": "27_LVBus679939",
      "bus_to": "27_LVBus679940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.77900645022573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672122": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.205287653390542,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch079058": {
      "bus_from": "27_LVBus680302",
      "bus_to": "27_LVBus680303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.832896893714526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch634101": {
      "bus_from": "27_LVBus680303",
      "bus_to": "27_LVBus680304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.033088947153555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch412135": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.11336949184426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch797945": {
      "bus_from": "27_LVBus680298",
      "bus_to": "27_LVBus680299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.73377118397175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch080901": {
      "bus_from": "27_LVBus680299",
      "bus_to": "27_LVBus680300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.21561948577386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch685392": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.21849019706879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch532502": {
      "bus_from": "27_LVBus680288",
      "bus_to": "27_LVBus680289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.09482530692803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch113140": {
      "bus_from": "27_LVBus680289",
      "bus_to": "27_LVBus680290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.83887710578731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch230779": {
      "bus_from": "27_LVBus680290",
      "bus_to": "27_LVBus680291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.955625852189492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch057286": {
      "bus_from": "27_LVBus680290",
      "bus_to": "27_LVBus680292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.55074489574302,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch332452": {
      "bus_from": "27_LVBus680288",
      "bus_to": "27_LVBus680293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.72127642712632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch080902": {
      "bus_from": "27_LVBus680293",
      "bus_to": "27_LVBus680296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.081151175340295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch003659": {
      "bus_from": "27_LVBus680293",
      "bus_to": "27_LVBus680294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.95650536938976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch371755": {
      "bus_from": "27_LVBus680294",
      "bus_to": "27_LVBus680295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.947367046042958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694429": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.22464529886833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch703504": {
      "bus_from": "27_LVBus680283",
      "bus_to": "27_LVBus680284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.850317839065816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444958": {
      "bus_from": "27_LVBus680284",
      "bus_to": "27_LVBus680285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.68736537388305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch540746": {
      "bus_from": "27_LVBus680285",
      "bus_to": "27_LVBus680286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.33613710480249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch626675": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.02915766814123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch550694": {
      "bus_from": "27_LVBus680275",
      "bus_to": "27_LVBus680276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.870304478646483,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch038329": {
      "bus_from": "27_LVBus680276",
      "bus_to": "27_LVBus680277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.00263424562823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch716439": {
      "bus_from": "27_LVBus680277",
      "bus_to": "27_LVBus680278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.09471540711009,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch360753": {
      "bus_from": "27_LVBus680278",
      "bus_to": "27_LVBus680279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.94861119855452,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch057285": {
      "bus_from": "27_LVBus680278",
      "bus_to": "27_LVBus680280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.643706967561265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch210838": {
      "bus_from": "27_LVBus680277",
      "bus_to": "27_LVBus680281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.247007725502629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch382856": {
      "bus_from": "27_MVLV70484_LV",
      "bus_to": "27_LVBus680270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.18089857696857,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch214173": {
      "bus_from": "27_LVBus680270",
      "bus_to": "27_LVBus680271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.80242398003641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch040873": {
      "bus_from": "27_LVBus680271",
      "bus_to": "27_LVBus680272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.09640394401353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch123789": {
      "bus_from": "27_LVBus680272",
      "bus_to": "27_LVBus680273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.72486785732032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch776330": {
      "bus_from": "27_MVLV45023_LV",
      "bus_to": "27_LVBus680222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.45187301648114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch797862": {
      "bus_from": "27_MVLV45023_LV",
      "bus_to": "27_LVBus680217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.20589238772718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch444905": {
      "bus_from": "27_LVBus680217",
      "bus_to": "27_LVBus680218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.17679687352967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch148695": {
      "bus_from": "27_LVBus680218",
      "bus_to": "27_LVBus680219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.5643070317835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch325439": {
      "bus_from": "27_LVBus680219",
      "bus_to": "27_LVBus680220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.97724591617765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch634006": {
      "bus_from": "27_MVLV45023_LV",
      "bus_to": "27_LVBus680208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.03060929379342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch458190": {
      "bus_from": "27_LVBus680208",
      "bus_to": "27_LVBus680209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.88951973073829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685354": {
      "bus_from": "27_LVBus680209",
      "bus_to": "27_LVBus680215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.744987432029664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch141799": {
      "bus_from": "27_LVBus680209",
      "bus_to": "27_LVBus680210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.847908292050576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch347834": {
      "bus_from": "27_LVBus680210",
      "bus_to": "27_LVBus680211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.90987743811204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch277051": {
      "bus_from": "27_LVBus680210",
      "bus_to": "27_LVBus680212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.32435739259231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch747547": {
      "bus_from": "27_LVBus680212",
      "bus_to": "27_LVBus680213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.748506053928855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch495586": {
      "bus_from": "27_LVBus680213",
      "bus_to": "27_LVBus978057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.48283765973686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch132014": {
      "bus_from": "27_LVBus680212",
      "bus_to": "27_LVBus680214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.858568882622535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch435587": {
      "bus_from": "27_MVLV45023_LV",
      "bus_to": "27_LVBus680199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.735292502238682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch141800": {
      "bus_from": "27_LVBus680199",
      "bus_to": "27_LVBus680200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.69787705214722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch006125": {
      "bus_from": "27_LVBus680200",
      "bus_to": "27_LVBus680201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.730803072275272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch356457": {
      "bus_from": "27_LVBus680201",
      "bus_to": "27_LVBus680205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.35235661422821,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch195813": {
      "bus_from": "27_LVBus680205",
      "bus_to": "27_LVBus680206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.277906760712106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch339921": {
      "bus_from": "27_LVBus680201",
      "bus_to": "27_LVBus680202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.2095224159866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch247215": {
      "bus_from": "27_LVBus680202",
      "bus_to": "27_LVBus680203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.82993521112995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch128836": {
      "bus_from": "27_LVBus680202",
      "bus_to": "27_LVBus680204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.23041289430077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch792233": {
      "bus_from": "27_MVLV18727_LV",
      "bus_to": "27_LVBus680031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.94339107172793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch009290": {
      "bus_from": "27_LVBus680031",
      "bus_to": "27_LVBus680032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.61150038895329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch055131": {
      "bus_from": "27_LVBus680032",
      "bus_to": "27_LVBus680033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.61595374624732,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch099780": {
      "bus_from": "27_LVBus680033",
      "bus_to": "27_LVBus680034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.54596896974607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch378818": {
      "bus_from": "27_LVBus680034",
      "bus_to": "27_LVBus680035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.38233518641078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch668800": {
      "bus_from": "27_LVBus680035",
      "bus_to": "27_LVBus680036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 213.3489717471995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672085": {
      "bus_from": "27_MVLV18727_LV",
      "bus_to": "27_LVBus680029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.657227952114074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch754754": {
      "bus_from": "27_LVBus680029",
      "bus_to": "27_LVBus936342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.56054382215767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch639189": {
      "bus_from": "27_LVBus936342",
      "bus_to": "27_LVBus955018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.182001446594245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch107756": {
      "bus_from": "27_LVBus955018",
      "bus_to": "27_LVBus955019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.271289769565996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch191141": {
      "bus_from": "27_LVBus955019",
      "bus_to": "27_LVBus955020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.55285299238932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch472812": {
      "bus_from": "27_LVBus936342",
      "bus_to": "27_LVBus940932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.48987106759829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch720502": {
      "bus_from": "27_LVBus940932",
      "bus_to": "27_LVBus948888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.51887797067425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch807694": {
      "bus_from": "27_LVBus948888",
      "bus_to": "27_LVBus948889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.15060361002645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch579317": {
      "bus_from": "27_LVBus948889",
      "bus_to": "27_LVBus948890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.866187380529645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch815527": {
      "bus_from": "27_MVLV18727_LV",
      "bus_to": "27_LVBus680027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.487184452178465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch763221": {
      "bus_from": "27_LVBus680027",
      "bus_to": "27_LVBus962148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.54169320263458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch730474": {
      "bus_from": "27_LVBus962148",
      "bus_to": "27_LVBus962149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.981190223649854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch669822": {
      "bus_from": "27_LVBus962149",
      "bus_to": "27_LVBus962150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.0912077274449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch545260": {
      "bus_from": "27_LVBus962150",
      "bus_to": "27_LVBus962153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.144306759171606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch747546": {
      "bus_from": "27_LVBus962153",
      "bus_to": "27_LVBus984517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.63031592649589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch657178": {
      "bus_from": "27_LVBus984517",
      "bus_to": "27_LVBus984518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.759636419045835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch617798": {
      "bus_from": "27_LVBus984517",
      "bus_to": "27_LVBus984519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.069862329053509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch506067": {
      "bus_from": "27_LVBus984519",
      "bus_to": "27_LVBus984520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.797538994854534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch464594": {
      "bus_from": "27_LVBus984519",
      "bus_to": "27_LVBus984521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.74134552322336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch488325": {
      "bus_from": "27_LVBus962148",
      "bus_to": "27_LVBus962151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.996913017510316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch019558": {
      "bus_from": "27_LVBus962151",
      "bus_to": "27_LVBus962152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.68797558155512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch472448": {
      "bus_from": "27_LVBus680027",
      "bus_to": "27_LVBus962147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.256571837540196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch458233": {
      "bus_from": "27_LVBus962147",
      "bus_to": "27_LVBus968120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.93340652113078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch197195": {
      "bus_from": "27_LVBus968120",
      "bus_to": "27_LVBus968121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.139819874957098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch523352": {
      "bus_from": "27_MVLV21972_LV",
      "bus_to": "27_LVBus680102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.708714553193715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch476688": {
      "bus_from": "27_MVLV21972_LV",
      "bus_to": "27_LVBus680100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.96094064243676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch673261": {
      "bus_from": "27_LVBus680100",
      "bus_to": "27_LVBus946456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.77795647361826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch558327": {
      "bus_from": "27_MVLV21972_LV",
      "bus_to": "27_LVBus680098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.857806561549843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_115191": {
      "bus_from": "27_MVBus05519",
      "bus_to": "27_MVLV03103",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 134.53891398026596,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch817101": {
      "bus_from": "27_MVLV75379_LV",
      "bus_to": "27_LVBus680367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.45302272466988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch305580": {
      "bus_from": "27_LVBus680367",
      "bus_to": "27_LVBus680368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.710847844885397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch189674": {
      "bus_from": "27_LVBus680368",
      "bus_to": "27_LVBus680370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.996610588794873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch759193": {
      "bus_from": "27_LVBus680370",
      "bus_to": "27_LVBus680371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.000076339954386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch328750": {
      "bus_from": "27_LVBus680371",
      "bus_to": "27_LVBus680372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.21885562074347,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch346015": {
      "bus_from": "27_LVBus680372",
      "bus_to": "27_LVBus680373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.04174724900354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch139652": {
      "bus_from": "27_LVBus680368",
      "bus_to": "27_LVBus680369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.23249871576017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch482029": {
      "bus_from": "27_MVLV75379_LV",
      "bus_to": "27_LVBus680361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.399510566631417,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch015590": {
      "bus_from": "27_LVBus680361",
      "bus_to": "27_LVBus680362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.71940735136073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch795950": {
      "bus_from": "27_LVBus680362",
      "bus_to": "27_LVBus680363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.382266242051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch095843": {
      "bus_from": "27_LVBus680362",
      "bus_to": "27_LVBus680364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.82849623827162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch168026": {
      "bus_from": "27_LVBus680364",
      "bus_to": "27_LVBus680365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.50063647569945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_106656": {
      "bus_from": "27_MVBus05505",
      "bus_to": "27_MVBus05507",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 413.60501086369766,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_222971": {
      "bus_from": "27_MVBus05507",
      "bus_to": "27_MVLV75049",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 209.05786768693022,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch622286": {
      "bus_from": "27_MVLV75049_LV",
      "bus_to": "27_LVBus680357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.603899049009314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch186943": {
      "bus_from": "27_LVBus680357",
      "bus_to": "27_LVBus680358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.38190152847105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch402282": {
      "bus_from": "27_MVLV75049_LV",
      "bus_to": "27_LVBus680351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.68288262359034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch507694": {
      "bus_from": "27_LVBus680351",
      "bus_to": "27_LVBus680352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.51582411500545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch724736": {
      "bus_from": "27_LVBus680352",
      "bus_to": "27_LVBus680354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.36991263591403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch622273": {
      "bus_from": "27_LVBus680352",
      "bus_to": "27_LVBus680353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.2611590852445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch397719": {
      "bus_from": "27_LVBus680352",
      "bus_to": "27_LVBus680355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.2028963668058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch402281": {
      "bus_from": "27_MVLV75049_LV",
      "bus_to": "27_LVBus680344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.524275488101347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch578760": {
      "bus_from": "27_LVBus680344",
      "bus_to": "27_LVBus680345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.71401307245367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch477575": {
      "bus_from": "27_LVBus680345",
      "bus_to": "27_LVBus680346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.474756988839374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch822781": {
      "bus_from": "27_LVBus680346",
      "bus_to": "27_LVBus680347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.0839876158841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch765426": {
      "bus_from": "27_LVBus680347",
      "bus_to": "27_LVBus680348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.95143765077307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch596316": {
      "bus_from": "27_LVBus680348",
      "bus_to": "27_LVBus680349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.183278967127492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_201214": {
      "bus_from": "27_MVLV38575",
      "bus_to": "27_MVBus05494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 16.42407735494131,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_78491": {
      "bus_from": "27_MVBus05494",
      "bus_to": "27_MVLV75032",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1241.8719423090527,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch085394": {
      "bus_from": "27_MVLV75032_LV",
      "bus_to": "27_LVBus680324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.8088911018669505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch175239": {
      "bus_from": "27_LVBus680324",
      "bus_to": "27_LVBus680332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.6387270512767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch371981": {
      "bus_from": "27_LVBus680332",
      "bus_to": "27_LVBus680342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.74730948156144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch159503": {
      "bus_from": "27_LVBus680332",
      "bus_to": "27_LVBus680333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.739525529384764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch115726": {
      "bus_from": "27_LVBus680333",
      "bus_to": "27_LVBus680334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.42673923157028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch035360": {
      "bus_from": "27_LVBus680334",
      "bus_to": "27_LVBus680335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.2534920825536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch015870": {
      "bus_from": "27_LVBus680335",
      "bus_to": "27_LVBus680336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.83072146262308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch396308": {
      "bus_from": "27_LVBus680336",
      "bus_to": "27_LVBus680337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.4212753907017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch211178": {
      "bus_from": "27_LVBus680336",
      "bus_to": "27_LVBus680338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.34210346566033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch285876": {
      "bus_from": "27_LVBus680338",
      "bus_to": "27_LVBus680339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.17203537875197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch066513": {
      "bus_from": "27_LVBus680338",
      "bus_to": "27_LVBus680340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.727752894181485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch128780": {
      "bus_from": "27_LVBus680340",
      "bus_to": "27_LVBus680341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.13641354579792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch053464": {
      "bus_from": "27_LVBus680324",
      "bus_to": "27_LVBus680325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.68048921409053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch300687": {
      "bus_from": "27_LVBus680325",
      "bus_to": "27_LVBus680326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.67142907506226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch730531": {
      "bus_from": "27_LVBus680326",
      "bus_to": "27_LVBus680327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.07772184827539,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch829619": {
      "bus_from": "27_LVBus680327",
      "bus_to": "27_LVBus680328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.06505469415167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch113975": {
      "bus_from": "27_LVBus680328",
      "bus_to": "27_LVBus680329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.184033784466145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch408461": {
      "bus_from": "27_LVBus680327",
      "bus_to": "27_LVBus680330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.44358620469081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch715615": {
      "bus_from": "27_LVBus680330",
      "bus_to": "27_LVBus680331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.0466515867101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_28690": {
      "bus_from": "27_MVBus05494",
      "bus_to": "27_MVBus05495",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 960.7629859022117,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_6501": {
      "bus_from": "27_MVBus05495",
      "bus_to": "27_MVBus05496",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 759.1781873046884,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_27152": {
      "bus_from": "27_MVBus05496",
      "bus_to": "27_MVBus05497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 161.46674293803056,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_131090": {
      "bus_from": "27_MVBus05497",
      "bus_to": "27_MVLV58284",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 62.66790495049379,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_130925": {
      "bus_from": "27_MVLV58284",
      "bus_to": "27_MVLV67000",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.13587532832647,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch790384": {
      "bus_from": "27_MVLV58284_LV",
      "bus_to": "27_LVBus680228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.444667588359325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_107165": {
      "bus_from": "27_MVBus05497",
      "bus_to": "27_MVBus05498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 742.7986756468349,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_36396": {
      "bus_from": "27_MVBus05498",
      "bus_to": "27_MVBus05499",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 844.9636625723629,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_59611": {
      "bus_from": "27_MVBus05499",
      "bus_to": "27_MVLV50721",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 912.5741127339147,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch149991": {
      "bus_from": "27_MVLV50721_LV",
      "bus_to": "27_LVBus680224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.588067043403566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_3603": {
      "bus_from": "27_MVBus05499",
      "bus_to": "27_MVLV15680",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 64.79878912546998,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch299800": {
      "bus_from": "27_MVLV15680_LV",
      "bus_to": "27_LVBus680006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.50771556035317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch027808": {
      "bus_from": "27_LVBus680006",
      "bus_to": "27_LVBus680007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.86406694151306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch301549": {
      "bus_from": "27_LVBus680007",
      "bus_to": "27_LVBus680008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.04787882570831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch131968": {
      "bus_from": "27_LVBus680007",
      "bus_to": "27_LVBus680009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.1478871973668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch094313": {
      "bus_from": "27_MVLV15680_LV",
      "bus_to": "27_LVBus680003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.649648536540916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch170864": {
      "bus_from": "27_LVBus680003",
      "bus_to": "27_LVBus680004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.18145135486012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_229128": {
      "bus_from": "27_MVBus05498",
      "bus_to": "27_MVLV83035",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 521.831293890166,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch406474": {
      "bus_from": "27_MVLV83035_LV",
      "bus_to": "27_LVBus680392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.910060332509078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch699068": {
      "bus_from": "27_LVBus680392",
      "bus_to": "27_LVBus680393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.85833442490536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch591557": {
      "bus_from": "27_LVBus680393",
      "bus_to": "27_LVBus680394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.86278931626428,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch691664": {
      "bus_from": "27_LVBus680392",
      "bus_to": "27_LVBus680395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.72521985374039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch766397": {
      "bus_from": "27_LVBus680395",
      "bus_to": "27_LVBus680396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.92279082193788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch489265": {
      "bus_from": "27_MVLV83035_LV",
      "bus_to": "27_LVBus680381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.399992773479696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch573612": {
      "bus_from": "27_LVBus680381",
      "bus_to": "27_LVBus680382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.504658443269836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch375943": {
      "bus_from": "27_LVBus680382",
      "bus_to": "27_LVBus680383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.860684863950965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch442634": {
      "bus_from": "27_LVBus680383",
      "bus_to": "27_LVBus680390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.321366271322038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch406473": {
      "bus_from": "27_LVBus680383",
      "bus_to": "27_LVBus680384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.93885393315735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch753165": {
      "bus_from": "27_LVBus680384",
      "bus_to": "27_LVBus680385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.48962917493939,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch299048": {
      "bus_from": "27_LVBus680385",
      "bus_to": "27_LVBus680386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.7874215951124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch395225": {
      "bus_from": "27_LVBus680383",
      "bus_to": "27_LVBus680387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.347051847949245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch205364": {
      "bus_from": "27_LVBus680387",
      "bus_to": "27_LVBus680388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.21690652974152,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch305992": {
      "bus_from": "27_LVBus680388",
      "bus_to": "27_LVBus680389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.81126839313148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch375946": {
      "bus_from": "27_MVLV83035_LV",
      "bus_to": "27_LVBus680375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.682548445559014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch667306": {
      "bus_from": "27_LVBus680375",
      "bus_to": "27_LVBus680376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.36984328196745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch299262": {
      "bus_from": "27_LVBus680376",
      "bus_to": "27_LVBus680377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.55005931660353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch046235": {
      "bus_from": "27_LVBus680376",
      "bus_to": "27_LVBus680378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.72746413098179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch350624": {
      "bus_from": "27_LVBus680378",
      "bus_to": "27_LVBus680379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.7795356210015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_112550": {
      "bus_from": "27_MVBus05496",
      "bus_to": "27_MVLV04234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 100.41099130793299,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch364451": {
      "bus_from": "27_MVLV04234_LV",
      "bus_to": "27_LVBus926944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.87131080535019,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch769873": {
      "bus_from": "27_LVBus926944",
      "bus_to": "27_LVBus926945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.04256732456309,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch434618": {
      "bus_from": "27_LVBus926945",
      "bus_to": "27_LVBus981035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 492.473862176885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch134464": {
      "bus_from": "27_LVBus926944",
      "bus_to": "27_LVBus926946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.1029165035448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch247837": {
      "bus_from": "27_MVLV04234_LV",
      "bus_to": "27_LVBus924725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.4277592836014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch156093": {
      "bus_from": "27_LVBus924725",
      "bus_to": "27_LVBus924726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 310.80610533945065,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch100143": {
      "bus_from": "27_LVBus924726",
      "bus_to": "27_LVBus924727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.1133751916996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch284337": {
      "bus_from": "27_LVBus924727",
      "bus_to": "27_LVBus924728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 294.94738713387494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch233067": {
      "bus_from": "27_MVLV04234_LV",
      "bus_to": "27_LVBus679971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.8663292618582545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_112549": {
      "bus_from": "27_MVBus05495",
      "bus_to": "27_MVLV40481",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 194.79531360930508,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch307690": {
      "bus_from": "27_MVLV40481_LV",
      "bus_to": "27_LVBus680158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.00197190891304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch364040": {
      "bus_from": "27_LVBus680158",
      "bus_to": "27_LVBus680159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.69108005413231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch807340": {
      "bus_from": "27_LVBus680159",
      "bus_to": "27_LVBus680160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.48415377076751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch202980": {
      "bus_from": "27_LVBus680159",
      "bus_to": "27_LVBus680161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.81002447296441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch346825": {
      "bus_from": "27_LVBus680161",
      "bus_to": "27_LVBus680162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.06340852500891,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch158306": {
      "bus_from": "27_LVBus680161",
      "bus_to": "27_LVBus680163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.35898652328148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch230780": {
      "bus_from": "27_LVBus680163",
      "bus_to": "27_LVBus680165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.14208234577767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch104968": {
      "bus_from": "27_LVBus680165",
      "bus_to": "27_LVBus680166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.33085320426916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch113141": {
      "bus_from": "27_LVBus680163",
      "bus_to": "27_LVBus680164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.05647167889698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch236081": {
      "bus_from": "27_LVBus680158",
      "bus_to": "27_LVBus680167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.29851041556603,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch364044": {
      "bus_from": "27_LVBus680167",
      "bus_to": "27_LVBus680168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.88712780127202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch234833": {
      "bus_from": "27_LVBus680168",
      "bus_to": "27_LVBus680169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.74026748999319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch130089": {
      "bus_from": "27_LVBus680168",
      "bus_to": "27_LVBus680170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.182764920500055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch276593": {
      "bus_from": "27_LVBus680170",
      "bus_to": "27_LVBus680172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.58828891410552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch058662": {
      "bus_from": "27_LVBus680170",
      "bus_to": "27_LVBus680171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.00911086172057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch313660": {
      "bus_from": "27_LVBus680167",
      "bus_to": "27_LVBus680173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.82429223690126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch215135": {
      "bus_from": "27_LVBus680173",
      "bus_to": "27_LVBus680174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.48325185301309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch745702": {
      "bus_from": "27_MVLV63143_LV",
      "bus_to": "27_LVBus680248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.90301705035285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch602000": {
      "bus_from": "27_LVBus680248",
      "bus_to": "27_LVBus680249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.345765356729974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch577899": {
      "bus_from": "27_LVBus680249",
      "bus_to": "27_LVBus680250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.339944173947476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch010237": {
      "bus_from": "27_LVBus680250",
      "bus_to": "27_LVBus680251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.342041679179468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch402266": {
      "bus_from": "27_LVBus680249",
      "bus_to": "27_LVBus680252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.54864976614121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch686762": {
      "bus_from": "27_LVBus680252",
      "bus_to": "27_LVBus680258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.62296849799039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch609940": {
      "bus_from": "27_LVBus680258",
      "bus_to": "27_LVBus680259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.082454929276864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch631611": {
      "bus_from": "27_LVBus680259",
      "bus_to": "27_LVBus680260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.000426479158905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch831413": {
      "bus_from": "27_LVBus680260",
      "bus_to": "27_LVBus680261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.18284200707166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch668495": {
      "bus_from": "27_LVBus680252",
      "bus_to": "27_LVBus680253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.0769492713984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch470569": {
      "bus_from": "27_LVBus680253",
      "bus_to": "27_LVBus680255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.29322910812907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch837886": {
      "bus_from": "27_LVBus680255",
      "bus_to": "27_LVBus680256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.459994954129066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch462593": {
      "bus_from": "27_LVBus680256",
      "bus_to": "27_LVBus680257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.748795121353055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch443705": {
      "bus_from": "27_LVBus680253",
      "bus_to": "27_LVBus680254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.1131335590952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch800638": {
      "bus_from": "27_MVLV63143_LV",
      "bus_to": "27_LVBus680246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.824668635440066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch662484": {
      "bus_from": "27_LVBus680246",
      "bus_to": "27_LVBus955137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.9356669818751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch031506": {
      "bus_from": "27_LVBus955137",
      "bus_to": "27_LVBus955138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.3502242687291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch477118": {
      "bus_from": "27_LVBus680246",
      "bus_to": "27_LVBus948150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.269016312836964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch774734": {
      "bus_from": "27_MVLV63143_LV",
      "bus_to": "27_LVBus680236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.634322405340235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch300680": {
      "bus_from": "27_LVBus680236",
      "bus_to": "27_LVBus680237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.515391774877585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch088934": {
      "bus_from": "27_LVBus680237",
      "bus_to": "27_LVBus680238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.77754361299785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch275749": {
      "bus_from": "27_LVBus680238",
      "bus_to": "27_LVBus680241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.54695340534923,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch075267": {
      "bus_from": "27_LVBus680238",
      "bus_to": "27_LVBus680239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.61774478917076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch410041": {
      "bus_from": "27_LVBus680239",
      "bus_to": "27_LVBus680240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.76322367101006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch809521": {
      "bus_from": "27_LVBus680240",
      "bus_to": "27_LVBus955743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.612786419844284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch024117": {
      "bus_from": "27_LVBus680236",
      "bus_to": "27_LVBus680242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.71650168064916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch236095": {
      "bus_from": "27_LVBus680242",
      "bus_to": "27_LVBus680243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.30743678110778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch293403": {
      "bus_from": "27_LVBus680243",
      "bus_to": "27_LVBus680244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.0165728414506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_112541": {
      "bus_from": "27_MVBus05490",
      "bus_to": "27_MVBus05493",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1384.879179733164,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_8058": {
      "bus_from": "27_MVBus05493",
      "bus_to": "27_MVLV58008",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 649.4587799334744,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch131348": {
      "bus_from": "27_MVLV58008_LV",
      "bus_to": "27_LVBus680226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.03569544604409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_74448": {
      "bus_from": "27_MVBus05493",
      "bus_to": "27_MVLV19041",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 24.47117309320352,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch075296": {
      "bus_from": "27_MVLV19041_LV",
      "bus_to": "27_LVBus680092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.7326530441324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_56268": {
      "bus_from": "27_MVBus05489",
      "bus_to": "27_MVLV06948",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 267.6535958772418,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "27_LVBranch071336": {
      "bus_from": "27_MVLV06948_LV",
      "bus_to": "27_LVBus679975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.541087715523304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch261377": {
      "bus_from": "27_LVBus679975",
      "bus_to": "27_LVBus679979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.609301646706086,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch776690": {
      "bus_from": "27_LVBus679979",
      "bus_to": "27_LVBus679980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.20596013989459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch213989": {
      "bus_from": "27_LVBus679975",
      "bus_to": "27_LVBus679976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.79843720036979,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch284958": {
      "bus_from": "27_LVBus679976",
      "bus_to": "27_LVBus679977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.25450800513795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch028498": {
      "bus_from": "27_LVBus679977",
      "bus_to": "27_LVBus679978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.48148310701407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch064079": {
      "bus_from": "27_LVBus679975",
      "bus_to": "27_LVBus679981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.37616057852443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch151032": {
      "bus_from": "27_LVBus679981",
      "bus_to": "27_LVBus679982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.69027681508565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch845501": {
      "bus_from": "27_LVBus679982",
      "bus_to": "27_LVBus679983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.16447833542544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch022099": {
      "bus_from": "27_LVBus679981",
      "bus_to": "27_LVBus679984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.49031940848205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "27_LVBus680306_consumption": {
      "bus": "27_LVBus680306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4598.953897042648,
        662.1927784523708,
        1840.0413010515842
      ],
      "q_nom": [
        1379.6861691127945,
        198.65783353571123,
        552.0123903154753
      ]
    },
    "27_LVBus680306_production": {
      "bus": "27_LVBus680306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680309_consumption": {
      "bus": "27_LVBus680309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        472.6515485405967
      ],
      "q_nom": [
        0.0,
        0.0,
        141.795464562179
      ]
    },
    "27_LVBus680309_production": {
      "bus": "27_LVBus680309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680310_consumption": {
      "bus": "27_LVBus680310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        189.1928244997821
      ],
      "q_nom": [
        0.0,
        0.0,
        56.75784734993463
      ]
    },
    "27_LVBus680310_production": {
      "bus": "27_LVBus680310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680307_consumption": {
      "bus": "27_LVBus680307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5554.025413972748,
        0.0,
        7054.648336288187
      ],
      "q_nom": [
        1666.2076241918242,
        0.0,
        2116.394500886456
      ]
    },
    "27_LVBus680307_production": {
      "bus": "27_LVBus680307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680308_consumption": {
      "bus": "27_LVBus680308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1720.56775628008
      ],
      "q_nom": [
        0.0,
        0.0,
        516.170326884024
      ]
    },
    "27_LVBus680308_production": {
      "bus": "27_LVBus680308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680011_consumption": {
      "bus": "27_LVBus680011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680011_production": {
      "bus": "27_LVBus680011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680012_consumption": {
      "bus": "27_LVBus680012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.9402324110894,
        983.1609828997681,
        430.88853177589027
      ],
      "q_nom": [
        119.08206972332682,
        294.9482948699304,
        129.26655953276708
      ]
    },
    "27_LVBus680012_production": {
      "bus": "27_LVBus680012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV38575_consumption": {
      "bus": "27_MVLV38575",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV38575_production": {
      "bus": "27_MVLV38575",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680014_consumption": {
      "bus": "27_LVBus680014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1590.1666704308686,
        3728.696061901692,
        5641.231301769402
      ],
      "q_nom": [
        477.0500011292606,
        1118.6088185705075,
        1692.3693905308207
      ]
    },
    "27_LVBus680014_production": {
      "bus": "27_LVBus680014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680015_consumption": {
      "bus": "27_LVBus680015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1788.4640210909865,
        1195.1968651812726,
        0.0
      ],
      "q_nom": [
        536.5392063272959,
        358.5590595543818,
        0.0
      ]
    },
    "27_LVBus680015_production": {
      "bus": "27_LVBus680015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680268_consumption": {
      "bus": "27_LVBus680268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3687.297862593515,
        4506.679145245215,
        4755.382106847887
      ],
      "q_nom": [
        1106.1893587780546,
        1352.0037435735646,
        1426.6146320543662
      ]
    },
    "27_LVBus680268_production": {
      "bus": "27_LVBus680268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680196_consumption": {
      "bus": "27_LVBus680196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        867.3565084501557,
        0.0,
        0.0
      ],
      "q_nom": [
        260.2069525350467,
        0.0,
        0.0
      ]
    },
    "27_LVBus680196_production": {
      "bus": "27_LVBus680196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680197_consumption": {
      "bus": "27_LVBus680197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4898.230219533014
      ],
      "q_nom": [
        0.0,
        0.0,
        1469.469065859904
      ]
    },
    "27_LVBus680197_production": {
      "bus": "27_LVBus680197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680193_consumption": {
      "bus": "27_LVBus680193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1526.5268483456207,
        0.0,
        0.0
      ],
      "q_nom": [
        457.9580545036862,
        0.0,
        0.0
      ]
    },
    "27_LVBus680193_production": {
      "bus": "27_LVBus680193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680194_consumption": {
      "bus": "27_LVBus680194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680194_production": {
      "bus": "27_LVBus680194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680154_consumption": {
      "bus": "27_LVBus680154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680154_production": {
      "bus": "27_LVBus680154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680144_consumption": {
      "bus": "27_LVBus680144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        788.1196575756122,
        0.0,
        0.0
      ],
      "q_nom": [
        236.43589727268366,
        0.0,
        0.0
      ]
    },
    "27_LVBus680144_production": {
      "bus": "27_LVBus680144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680145_consumption": {
      "bus": "27_LVBus680145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        858.9991022134647,
        73.18197309741912,
        445.488961833162
      ],
      "q_nom": [
        257.6997306640394,
        21.954591929225735,
        133.6466885499486
      ]
    },
    "27_LVBus680145_production": {
      "bus": "27_LVBus680145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680146_consumption": {
      "bus": "27_LVBus680146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680146_production": {
      "bus": "27_LVBus680146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680147_consumption": {
      "bus": "27_LVBus680147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        527.2211190683046
      ],
      "q_nom": [
        0.0,
        0.0,
        158.16633572049136
      ]
    },
    "27_LVBus680147_production": {
      "bus": "27_LVBus680147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680148_consumption": {
      "bus": "27_LVBus680148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        443.66204542942376,
        1433.489255101505
      ],
      "q_nom": [
        0.0,
        133.0986136288271,
        430.0467765304515
      ]
    },
    "27_LVBus680148_production": {
      "bus": "27_LVBus680148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680149_consumption": {
      "bus": "27_LVBus680149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3233.4609344187106,
        0.0,
        341.1166827090116
      ],
      "q_nom": [
        970.0382803256132,
        0.0,
        102.33500481270349
      ]
    },
    "27_LVBus680149_production": {
      "bus": "27_LVBus680149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680150_consumption": {
      "bus": "27_LVBus680150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        172.55959514102207,
        0.0
      ],
      "q_nom": [
        0.0,
        51.76787854230662,
        0.0
      ]
    },
    "27_LVBus680150_production": {
      "bus": "27_LVBus680150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953746_consumption": {
      "bus": "27_LVBus953746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1461.5681478179933
      ],
      "q_nom": [
        0.0,
        0.0,
        438.470444345398
      ]
    },
    "27_LVBus953746_production": {
      "bus": "27_LVBus953746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus992269_consumption": {
      "bus": "27_LVBus992269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        52.11649285849066,
        0.0,
        770.6006901427337
      ],
      "q_nom": [
        15.634947857547196,
        0.0,
        231.1802070428201
      ]
    },
    "27_LVBus992269_production": {
      "bus": "27_LVBus992269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus992270_consumption": {
      "bus": "27_LVBus992270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus992270_production": {
      "bus": "27_LVBus992270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus999058_consumption": {
      "bus": "27_LVBus999058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus999058_production": {
      "bus": "27_LVBus999058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680151_consumption": {
      "bus": "27_LVBus680151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680151_production": {
      "bus": "27_LVBus680151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680152_consumption": {
      "bus": "27_LVBus680152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1392.8636401539604,
        0.0,
        0.0
      ],
      "q_nom": [
        417.8590920461881,
        0.0,
        0.0
      ]
    },
    "27_LVBus680152_production": {
      "bus": "27_LVBus680152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV66368_consumption": {
      "bus": "27_MVLV66368",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV66368_production": {
      "bus": "27_MVLV66368",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926461_consumption": {
      "bus": "27_LVBus926461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        985.0556983092409,
        905.2881143651288,
        0.0
      ],
      "q_nom": [
        295.5167094927723,
        271.5864343095386,
        0.0
      ]
    },
    "27_LVBus926461_production": {
      "bus": "27_LVBus926461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680017_consumption": {
      "bus": "27_LVBus680017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        563.7387818199737,
        79.69005359900811
      ],
      "q_nom": [
        0.0,
        169.12163454599212,
        23.907016079702434
      ]
    },
    "27_LVBus680017_production": {
      "bus": "27_LVBus680017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680018_consumption": {
      "bus": "27_LVBus680018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5197.101292464672,
        0.0
      ],
      "q_nom": [
        0.0,
        1559.1303877394016,
        0.0
      ]
    },
    "27_LVBus680018_production": {
      "bus": "27_LVBus680018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680021_consumption": {
      "bus": "27_LVBus680021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3561.8507921159376,
        0.0,
        699.4985706667779
      ],
      "q_nom": [
        1068.5552376347812,
        0.0,
        209.84957120003338
      ]
    },
    "27_LVBus680021_production": {
      "bus": "27_LVBus680021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680019_consumption": {
      "bus": "27_LVBus680019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        347.716521468459,
        1545.4781099370641,
        0.0
      ],
      "q_nom": [
        104.3149564405377,
        463.6434329811192,
        0.0
      ]
    },
    "27_LVBus680019_production": {
      "bus": "27_LVBus680019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680020_consumption": {
      "bus": "27_LVBus680020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2134.345156206792,
        248.16944547218452,
        0.0
      ],
      "q_nom": [
        640.3035468620376,
        74.45083364165535,
        0.0
      ]
    },
    "27_LVBus680020_production": {
      "bus": "27_LVBus680020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921646_consumption": {
      "bus": "27_LVBus921646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2441.4400371720053,
        4223.852043190172,
        1701.7986558318848
      ],
      "q_nom": [
        732.4320111516016,
        1267.1556129570515,
        510.5395967495654
      ]
    },
    "27_LVBus921646_production": {
      "bus": "27_LVBus921646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921647_consumption": {
      "bus": "27_LVBus921647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2402.7405574203426,
        0.0
      ],
      "q_nom": [
        0.0,
        720.8221672261028,
        0.0
      ]
    },
    "27_LVBus921647_production": {
      "bus": "27_LVBus921647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921648_consumption": {
      "bus": "27_LVBus921648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1391.298920427632,
        1377.533757899072,
        1377.533757899072
      ],
      "q_nom": [
        417.38967612828964,
        413.2601273697216,
        413.2601273697216
      ]
    },
    "27_LVBus921648_production": {
      "bus": "27_LVBus921648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680090_consumption": {
      "bus": "27_LVBus680090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1011.9916173102931,
        1011.9916173102931,
        1011.9916173102931
      ],
      "q_nom": [
        303.59748519308795,
        303.59748519308795,
        303.59748519308795
      ]
    },
    "27_LVBus680090_production": {
      "bus": "27_LVBus680090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680263_consumption": {
      "bus": "27_LVBus680263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7969.802926816335,
        2002.64028922468,
        0.0
      ],
      "q_nom": [
        2390.9408780449003,
        600.7920867674039,
        0.0
      ]
    },
    "27_LVBus680263_production": {
      "bus": "27_LVBus680263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680265_consumption": {
      "bus": "27_LVBus680265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5240.1508108953285,
        87.43154342051804,
        4318.433566159061
      ],
      "q_nom": [
        1572.0452432685986,
        26.22946302615541,
        1295.5300698477183
      ]
    },
    "27_LVBus680265_production": {
      "bus": "27_LVBus680265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680266_consumption": {
      "bus": "27_LVBus680266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        530.1413671083081,
        135.20714540403227,
        0.0
      ],
      "q_nom": [
        159.04241013249245,
        40.56214362120968,
        0.0
      ]
    },
    "27_LVBus680266_production": {
      "bus": "27_LVBus680266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680264_consumption": {
      "bus": "27_LVBus680264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        871.2331673704828
      ],
      "q_nom": [
        0.0,
        0.0,
        261.36995021114484
      ]
    },
    "27_LVBus680264_production": {
      "bus": "27_LVBus680264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680070_consumption": {
      "bus": "27_LVBus680070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680070_production": {
      "bus": "27_LVBus680070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680086_consumption": {
      "bus": "27_LVBus680086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2383.412517902123,
        0.0,
        0.0
      ],
      "q_nom": [
        715.0237553706369,
        0.0,
        0.0
      ]
    },
    "27_LVBus680086_production": {
      "bus": "27_LVBus680086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680071_consumption": {
      "bus": "27_LVBus680071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4379.042490773408,
        0.0,
        0.0
      ],
      "q_nom": [
        1313.7127472320224,
        0.0,
        0.0
      ]
    },
    "27_LVBus680071_production": {
      "bus": "27_LVBus680071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680072_consumption": {
      "bus": "27_LVBus680072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3025.603457735033,
        0.0
      ],
      "q_nom": [
        0.0,
        907.6810373205099,
        0.0
      ]
    },
    "27_LVBus680072_production": {
      "bus": "27_LVBus680072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680073_consumption": {
      "bus": "27_LVBus680073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2849.3864432257033,
        2915.672499574007,
        2849.3864432257033
      ],
      "q_nom": [
        854.815932967711,
        874.7017498722021,
        854.815932967711
      ]
    },
    "27_LVBus680073_production": {
      "bus": "27_LVBus680073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680074_consumption": {
      "bus": "27_LVBus680074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1243.8479765013144,
        1457.6022917728976,
        1526.4581771946573
      ],
      "q_nom": [
        373.1543929503943,
        437.28068753186926,
        457.9374531583972
      ]
    },
    "27_LVBus680074_production": {
      "bus": "27_LVBus680074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680075_consumption": {
      "bus": "27_LVBus680075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4369.811399755915,
        0.0,
        296.774084930735
      ],
      "q_nom": [
        1310.9434199267744,
        0.0,
        89.0322254792205
      ]
    },
    "27_LVBus680075_production": {
      "bus": "27_LVBus680075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680076_consumption": {
      "bus": "27_LVBus680076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2544.5216023037606,
        269.11603726462897
      ],
      "q_nom": [
        0.0,
        763.3564806911281,
        80.73481117938869
      ]
    },
    "27_LVBus680076_production": {
      "bus": "27_LVBus680076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680077_consumption": {
      "bus": "27_LVBus680077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        93.69455098715203,
        0.0,
        0.0
      ],
      "q_nom": [
        28.108365296145607,
        0.0,
        0.0
      ]
    },
    "27_LVBus680077_production": {
      "bus": "27_LVBus680077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680078_consumption": {
      "bus": "27_LVBus680078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        331.88362172064166,
        2439.530311528187,
        1733.7579379555666
      ],
      "q_nom": [
        99.5650865161925,
        731.8590934584562,
        520.12738138667
      ]
    },
    "27_LVBus680078_production": {
      "bus": "27_LVBus680078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680079_consumption": {
      "bus": "27_LVBus680079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2653.2803076228656,
        0.0,
        0.0
      ],
      "q_nom": [
        795.9840922868597,
        0.0,
        0.0
      ]
    },
    "27_LVBus680079_production": {
      "bus": "27_LVBus680079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680080_consumption": {
      "bus": "27_LVBus680080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5067.639296730932,
        3645.649745341637
      ],
      "q_nom": [
        0.0,
        1520.2917890192796,
        1093.694923602491
      ]
    },
    "27_LVBus680080_production": {
      "bus": "27_LVBus680080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680081_consumption": {
      "bus": "27_LVBus680081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6431.781126937612,
        1680.9587338304075,
        0.0
      ],
      "q_nom": [
        1929.5343380812833,
        504.28762014912223,
        0.0
      ]
    },
    "27_LVBus680081_production": {
      "bus": "27_LVBus680081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680082_consumption": {
      "bus": "27_LVBus680082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2190.4675665875907,
        2190.4675665875907,
        2190.4675665875907
      ],
      "q_nom": [
        657.1402699762772,
        657.1402699762772,
        657.1402699762772
      ]
    },
    "27_LVBus680082_production": {
      "bus": "27_LVBus680082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680083_consumption": {
      "bus": "27_LVBus680083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        451.60498571636145,
        0.0,
        362.54865913810403
      ],
      "q_nom": [
        135.48149571490842,
        0.0,
        108.7645977414312
      ]
    },
    "27_LVBus680083_production": {
      "bus": "27_LVBus680083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680084_consumption": {
      "bus": "27_LVBus680084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        921.5510580695401,
        0.0,
        0.0
      ],
      "q_nom": [
        276.465317420862,
        0.0,
        0.0
      ]
    },
    "27_LVBus680084_production": {
      "bus": "27_LVBus680084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680085_consumption": {
      "bus": "27_LVBus680085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2119.7077027071887,
        2739.1301441506985
      ],
      "q_nom": [
        0.0,
        635.9123108121565,
        821.7390432452095
      ]
    },
    "27_LVBus680085_production": {
      "bus": "27_LVBus680085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680059_consumption": {
      "bus": "27_LVBus680059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680059_production": {
      "bus": "27_LVBus680059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680064_consumption": {
      "bus": "27_LVBus680064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        674.639849405837
      ],
      "q_nom": [
        0.0,
        0.0,
        202.3919548217511
      ]
    },
    "27_LVBus680064_production": {
      "bus": "27_LVBus680064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680065_consumption": {
      "bus": "27_LVBus680065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4232.598134573659,
        307.06051718690253,
        5825.684354093937
      ],
      "q_nom": [
        1269.7794403720977,
        92.11815515607076,
        1747.7053062281811
      ]
    },
    "27_LVBus680065_production": {
      "bus": "27_LVBus680065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680066_consumption": {
      "bus": "27_LVBus680066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3750.110821198202,
        2621.4899928078275,
        2567.7759447300764
      ],
      "q_nom": [
        1125.0332463594605,
        786.4469978423482,
        770.3327834190229
      ]
    },
    "27_LVBus680066_production": {
      "bus": "27_LVBus680066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680067_consumption": {
      "bus": "27_LVBus680067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2032.8702673130022,
        4900.569711664313
      ],
      "q_nom": [
        0.0,
        609.8610801939006,
        1470.1709134992939
      ]
    },
    "27_LVBus680067_production": {
      "bus": "27_LVBus680067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus950619_consumption": {
      "bus": "27_LVBus950619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1631.7629648937464,
        0.0,
        0.0
      ],
      "q_nom": [
        489.5288894681239,
        0.0,
        0.0
      ]
    },
    "27_LVBus950619_production": {
      "bus": "27_LVBus950619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1003427_consumption": {
      "bus": "27_LVBus1003427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3286.7031338155375,
        0.0
      ],
      "q_nom": [
        0.0,
        986.0109401446612,
        0.0
      ]
    },
    "27_LVBus1003427_production": {
      "bus": "27_LVBus1003427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680068_consumption": {
      "bus": "27_LVBus680068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        869.8878353132433
      ],
      "q_nom": [
        0.0,
        0.0,
        260.96635059397295
      ]
    },
    "27_LVBus680068_production": {
      "bus": "27_LVBus680068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680060_consumption": {
      "bus": "27_LVBus680060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680060_production": {
      "bus": "27_LVBus680060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680061_consumption": {
      "bus": "27_LVBus680061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        438.3186189264408,
        0.0
      ],
      "q_nom": [
        0.0,
        131.49558567793224,
        0.0
      ]
    },
    "27_LVBus680061_production": {
      "bus": "27_LVBus680061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680062_consumption": {
      "bus": "27_LVBus680062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1960.6722902603858,
        926.0470222854307,
        1650.0219902546025
      ],
      "q_nom": [
        588.2016870781157,
        277.8141066856292,
        495.00659707638073
      ]
    },
    "27_LVBus680062_production": {
      "bus": "27_LVBus680062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680063_consumption": {
      "bus": "27_LVBus680063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1218.0303060453987
      ],
      "q_nom": [
        0.0,
        0.0,
        365.40909181361957
      ]
    },
    "27_LVBus680063_production": {
      "bus": "27_LVBus680063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680038_consumption": {
      "bus": "27_LVBus680038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        132.31269634389693,
        0.0,
        0.0
      ],
      "q_nom": [
        39.69380890316908,
        0.0,
        0.0
      ]
    },
    "27_LVBus680038_production": {
      "bus": "27_LVBus680038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680039_consumption": {
      "bus": "27_LVBus680039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680039_production": {
      "bus": "27_LVBus680039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680040_consumption": {
      "bus": "27_LVBus680040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5613.00047189268,
        2405.8224221597648
      ],
      "q_nom": [
        0.0,
        1683.900141567804,
        721.7467266479294
      ]
    },
    "27_LVBus680040_production": {
      "bus": "27_LVBus680040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680041_consumption": {
      "bus": "27_LVBus680041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1021.7358453414122,
        40.360918658175244,
        0.0
      ],
      "q_nom": [
        306.52075360242367,
        12.108275597452574,
        0.0
      ]
    },
    "27_LVBus680041_production": {
      "bus": "27_LVBus680041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680042_consumption": {
      "bus": "27_LVBus680042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        375.4642534775907,
        0.0
      ],
      "q_nom": [
        0.0,
        112.6392760432772,
        0.0
      ]
    },
    "27_LVBus680042_production": {
      "bus": "27_LVBus680042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680043_consumption": {
      "bus": "27_LVBus680043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1117.1989782753967,
        0.0,
        0.0
      ],
      "q_nom": [
        335.159693482619,
        0.0,
        0.0
      ]
    },
    "27_LVBus680043_production": {
      "bus": "27_LVBus680043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680044_consumption": {
      "bus": "27_LVBus680044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1279.6421444463842,
        0.0,
        1803.70327778351
      ],
      "q_nom": [
        383.89264333391526,
        0.0,
        541.110983335053
      ]
    },
    "27_LVBus680044_production": {
      "bus": "27_LVBus680044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680045_consumption": {
      "bus": "27_LVBus680045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        118.6725323041461,
        1067.4849044208186
      ],
      "q_nom": [
        0.0,
        35.60175969124383,
        320.24547132624554
      ]
    },
    "27_LVBus680045_production": {
      "bus": "27_LVBus680045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680046_consumption": {
      "bus": "27_LVBus680046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1816.9052304825602,
        26.482509050891725,
        0.0
      ],
      "q_nom": [
        545.0715691447681,
        7.9447527152675175,
        0.0
      ]
    },
    "27_LVBus680046_production": {
      "bus": "27_LVBus680046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680047_consumption": {
      "bus": "27_LVBus680047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        897.1045731044914,
        392.91322939572973,
        0.0
      ],
      "q_nom": [
        269.1313719313474,
        117.87396881871891,
        0.0
      ]
    },
    "27_LVBus680047_production": {
      "bus": "27_LVBus680047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680048_consumption": {
      "bus": "27_LVBus680048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1026.14781657264
      ],
      "q_nom": [
        0.0,
        0.0,
        307.844344971792
      ]
    },
    "27_LVBus680048_production": {
      "bus": "27_LVBus680048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680049_consumption": {
      "bus": "27_LVBus680049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2682.6471373398826,
        2682.6471373398826,
        2682.6471373398826
      ],
      "q_nom": [
        804.7941412019647,
        804.7941412019647,
        804.7941412019647
      ]
    },
    "27_LVBus680049_production": {
      "bus": "27_LVBus680049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680050_consumption": {
      "bus": "27_LVBus680050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        140.62126735134373,
        0.0,
        2293.06503097321
      ],
      "q_nom": [
        42.18638020540312,
        0.0,
        687.919509291963
      ]
    },
    "27_LVBus680050_production": {
      "bus": "27_LVBus680050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680054_consumption": {
      "bus": "27_LVBus680054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680054_production": {
      "bus": "27_LVBus680054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680055_consumption": {
      "bus": "27_LVBus680055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3912.9215973239297,
        1086.249123059126,
        0.0
      ],
      "q_nom": [
        1173.876479197179,
        325.87473691773783,
        0.0
      ]
    },
    "27_LVBus680055_production": {
      "bus": "27_LVBus680055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680056_consumption": {
      "bus": "27_LVBus680056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        492.74163844917484,
        492.74163844917484,
        492.74163844917484
      ],
      "q_nom": [
        147.82249153475246,
        147.82249153475246,
        147.82249153475246
      ]
    },
    "27_LVBus680056_production": {
      "bus": "27_LVBus680056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680057_consumption": {
      "bus": "27_LVBus680057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2148.2798156177637,
        3924.9576189644226,
        0.0
      ],
      "q_nom": [
        644.4839446853291,
        1177.4872856893267,
        0.0
      ]
    },
    "27_LVBus680057_production": {
      "bus": "27_LVBus680057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680051_consumption": {
      "bus": "27_LVBus680051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        561.9302361834517,
        0.0,
        0.0
      ],
      "q_nom": [
        168.5790708550355,
        0.0,
        0.0
      ]
    },
    "27_LVBus680051_production": {
      "bus": "27_LVBus680051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680052_consumption": {
      "bus": "27_LVBus680052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1731.7943226576251,
        115.53429802862726
      ],
      "q_nom": [
        0.0,
        519.5382967972876,
        34.66028940858818
      ]
    },
    "27_LVBus680052_production": {
      "bus": "27_LVBus680052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680053_consumption": {
      "bus": "27_LVBus680053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1876.678378380006,
        1613.8829178675664
      ],
      "q_nom": [
        0.0,
        563.0035135140018,
        484.1648753602699
      ]
    },
    "27_LVBus680053_production": {
      "bus": "27_LVBus680053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680121_consumption": {
      "bus": "27_LVBus680121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1653.1690940514911,
        0.0
      ],
      "q_nom": [
        0.0,
        495.9507282154473,
        0.0
      ]
    },
    "27_LVBus680121_production": {
      "bus": "27_LVBus680121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000175_consumption": {
      "bus": "27_LVBus1000175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2993.476185400137
      ],
      "q_nom": [
        0.0,
        0.0,
        898.0428556200411
      ]
    },
    "27_LVBus1000175_production": {
      "bus": "27_LVBus1000175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000176_consumption": {
      "bus": "27_LVBus1000176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        885.1479511576894,
        0.0
      ],
      "q_nom": [
        0.0,
        265.5443853473068,
        0.0
      ]
    },
    "27_LVBus1000176_production": {
      "bus": "27_LVBus1000176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000177_consumption": {
      "bus": "27_LVBus1000177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        69.16283789156923,
        0.0
      ],
      "q_nom": [
        0.0,
        20.748851367470767,
        0.0
      ]
    },
    "27_LVBus1000177_production": {
      "bus": "27_LVBus1000177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000178_consumption": {
      "bus": "27_LVBus1000178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        570.3947538581791,
        0.0,
        78.23191024077883
      ],
      "q_nom": [
        171.11842615745374,
        0.0,
        23.469573072233647
      ]
    },
    "27_LVBus1000178_production": {
      "bus": "27_LVBus1000178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000179_consumption": {
      "bus": "27_LVBus1000179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3693.6071389790013,
        0.0,
        0.0
      ],
      "q_nom": [
        1108.0821416937004,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000179_production": {
      "bus": "27_LVBus1000179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000180_consumption": {
      "bus": "27_LVBus1000180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000180_production": {
      "bus": "27_LVBus1000180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000181_consumption": {
      "bus": "27_LVBus1000181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1590.2902755771652,
        0.0,
        107.44539043617714
      ],
      "q_nom": [
        477.08708267314955,
        0.0,
        32.23361713085314
      ]
    },
    "27_LVBus1000181_production": {
      "bus": "27_LVBus1000181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000182_consumption": {
      "bus": "27_LVBus1000182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        509.56346265625655,
        0.0,
        335.8967532520688
      ],
      "q_nom": [
        152.86903879687696,
        0.0,
        100.76902597562064
      ]
    },
    "27_LVBus1000182_production": {
      "bus": "27_LVBus1000182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000183_consumption": {
      "bus": "27_LVBus1000183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3027.580121056983
      ],
      "q_nom": [
        0.0,
        0.0,
        908.2740363170949
      ]
    },
    "27_LVBus1000183_production": {
      "bus": "27_LVBus1000183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1000184_consumption": {
      "bus": "27_LVBus1000184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        92.01372275546066,
        87.49107268593694,
        0.0
      ],
      "q_nom": [
        27.604116826638197,
        26.24732180578108,
        0.0
      ]
    },
    "27_LVBus1000184_production": {
      "bus": "27_LVBus1000184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680110_consumption": {
      "bus": "27_LVBus680110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        234.21246201191732,
        0.0
      ],
      "q_nom": [
        0.0,
        70.26373860357519,
        0.0
      ]
    },
    "27_LVBus680110_production": {
      "bus": "27_LVBus680110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680111_consumption": {
      "bus": "27_LVBus680111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680111_production": {
      "bus": "27_LVBus680111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680119_consumption": {
      "bus": "27_LVBus680119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1982.4991391001254,
        127.91203036397395,
        39.59338640325021
      ],
      "q_nom": [
        594.7497417300376,
        38.37360910919219,
        11.878015920975061
      ]
    },
    "27_LVBus680119_production": {
      "bus": "27_LVBus680119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680112_consumption": {
      "bus": "27_LVBus680112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2474.1565238412145,
        0.0,
        5650.6964997940495
      ],
      "q_nom": [
        742.2469571523643,
        0.0,
        1695.2089499382148
      ]
    },
    "27_LVBus680112_production": {
      "bus": "27_LVBus680112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680116_consumption": {
      "bus": "27_LVBus680116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        635.2396669581203,
        0.0,
        274.69334981928966
      ],
      "q_nom": [
        190.5719000874361,
        0.0,
        82.4080049457869
      ]
    },
    "27_LVBus680116_production": {
      "bus": "27_LVBus680116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680117_consumption": {
      "bus": "27_LVBus680117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680117_production": {
      "bus": "27_LVBus680117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680118_consumption": {
      "bus": "27_LVBus680118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        79.23152693164552,
        38.341832776914714,
        2591.028493236674
      ],
      "q_nom": [
        23.769458079493656,
        11.502549833074413,
        777.3085479710022
      ]
    },
    "27_LVBus680118_production": {
      "bus": "27_LVBus680118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680113_consumption": {
      "bus": "27_LVBus680113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1080.23185003815,
        0.0,
        0.0
      ],
      "q_nom": [
        324.069555011445,
        0.0,
        0.0
      ]
    },
    "27_LVBus680113_production": {
      "bus": "27_LVBus680113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680114_consumption": {
      "bus": "27_LVBus680114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2157.553377523964,
        0.0
      ],
      "q_nom": [
        0.0,
        647.2660132571892,
        0.0
      ]
    },
    "27_LVBus680114_production": {
      "bus": "27_LVBus680114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680115_consumption": {
      "bus": "27_LVBus680115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2546.0461912083006,
        0.0,
        474.9520675638318
      ],
      "q_nom": [
        763.8138573624901,
        0.0,
        142.48562026914954
      ]
    },
    "27_LVBus680115_production": {
      "bus": "27_LVBus680115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680108_consumption": {
      "bus": "27_LVBus680108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.7002810814942,
        0.0,
        1412.1471735294376
      ],
      "q_nom": [
        197.01008432444823,
        0.0,
        423.64415205883125
      ]
    },
    "27_LVBus680108_production": {
      "bus": "27_LVBus680108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947280_consumption": {
      "bus": "27_LVBus947280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947280_production": {
      "bus": "27_LVBus947280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947281_consumption": {
      "bus": "27_LVBus947281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.33667515318292,
        2270.5493706579946,
        0.0
      ],
      "q_nom": [
        28.901002545954874,
        681.1648111973983,
        0.0
      ]
    },
    "27_LVBus947281_production": {
      "bus": "27_LVBus947281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947282_consumption": {
      "bus": "27_LVBus947282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        49.02422687401509,
        1729.332579898966
      ],
      "q_nom": [
        0.0,
        14.707268062204527,
        518.7997739696898
      ]
    },
    "27_LVBus947282_production": {
      "bus": "27_LVBus947282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947283_consumption": {
      "bus": "27_LVBus947283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        137.87799262663347,
        0.0,
        0.0
      ],
      "q_nom": [
        41.36339778799004,
        0.0,
        0.0
      ]
    },
    "27_LVBus947283_production": {
      "bus": "27_LVBus947283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947285_consumption": {
      "bus": "27_LVBus947285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        111.5638944588016
      ],
      "q_nom": [
        0.0,
        0.0,
        33.469168337640475
      ]
    },
    "27_LVBus947285_production": {
      "bus": "27_LVBus947285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus970391_consumption": {
      "bus": "27_LVBus970391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3607.233217218622,
        0.0
      ],
      "q_nom": [
        0.0,
        1082.1699651655865,
        0.0
      ]
    },
    "27_LVBus970391_production": {
      "bus": "27_LVBus970391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus970392_consumption": {
      "bus": "27_LVBus970392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus970392_production": {
      "bus": "27_LVBus970392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus947284_consumption": {
      "bus": "27_LVBus947284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        400.99691767173664,
        1433.5504349717617
      ],
      "q_nom": [
        0.0,
        120.29907530152099,
        430.06513049152846
      ]
    },
    "27_LVBus947284_production": {
      "bus": "27_LVBus947284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680104_consumption": {
      "bus": "27_LVBus680104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        831.8026113034628,
        831.8026113034628,
        831.8026113034628
      ],
      "q_nom": [
        249.54078339103881,
        249.54078339103881,
        249.54078339103881
      ]
    },
    "27_LVBus680104_production": {
      "bus": "27_LVBus680104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680105_consumption": {
      "bus": "27_LVBus680105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680105_production": {
      "bus": "27_LVBus680105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus986663_consumption": {
      "bus": "27_LVBus986663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1123.6948826183802,
        0.0,
        0.0
      ],
      "q_nom": [
        337.10846478551406,
        0.0,
        0.0
      ]
    },
    "27_LVBus986663_production": {
      "bus": "27_LVBus986663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus986664_consumption": {
      "bus": "27_LVBus986664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus986664_production": {
      "bus": "27_LVBus986664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680106_consumption": {
      "bus": "27_LVBus680106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        278.73575964201547,
        254.6384811860289,
        1385.081016635068
      ],
      "q_nom": [
        83.62072789260463,
        76.39154435580868,
        415.52430499052036
      ]
    },
    "27_LVBus680106_production": {
      "bus": "27_LVBus680106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus945353_consumption": {
      "bus": "27_LVBus945353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        416.29832170733437
      ],
      "q_nom": [
        0.0,
        0.0,
        124.88949651220031
      ]
    },
    "27_LVBus945353_production": {
      "bus": "27_LVBus945353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679935_consumption": {
      "bus": "27_LVBus679935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4532.178449163736,
        0.0,
        0.0
      ],
      "q_nom": [
        1359.6535347491208,
        0.0,
        0.0
      ]
    },
    "27_LVBus679935_production": {
      "bus": "27_LVBus679935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus967214_consumption": {
      "bus": "27_LVBus967214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1368.8727577297182,
        0.0
      ],
      "q_nom": [
        0.0,
        410.6618273189154,
        0.0
      ]
    },
    "27_LVBus967214_production": {
      "bus": "27_LVBus967214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus981082_consumption": {
      "bus": "27_LVBus981082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        956.3127434203127,
        0.0
      ],
      "q_nom": [
        0.0,
        286.8938230260938,
        0.0
      ]
    },
    "27_LVBus981082_production": {
      "bus": "27_LVBus981082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus982190_consumption": {
      "bus": "27_LVBus982190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        588.6581969353426
      ],
      "q_nom": [
        0.0,
        0.0,
        176.5974590806028
      ]
    },
    "27_LVBus982190_production": {
      "bus": "27_LVBus982190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus983051_consumption": {
      "bus": "27_LVBus983051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2501.135836117311,
        508.26590681170325
      ],
      "q_nom": [
        0.0,
        750.3407508351933,
        152.47977204351096
      ]
    },
    "27_LVBus983051_production": {
      "bus": "27_LVBus983051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus985271_consumption": {
      "bus": "27_LVBus985271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2696.9760023610024,
        2805.2723498464484,
        0.0
      ],
      "q_nom": [
        809.0928007083007,
        841.5817049539345,
        0.0
      ]
    },
    "27_LVBus985271_production": {
      "bus": "27_LVBus985271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus985272_consumption": {
      "bus": "27_LVBus985272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1139.2510066640725,
        3032.2148527629197,
        0.0
      ],
      "q_nom": [
        341.77530199922177,
        909.6644558288759,
        0.0
      ]
    },
    "27_LVBus985272_production": {
      "bus": "27_LVBus985272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus968877_consumption": {
      "bus": "27_LVBus968877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        749.5911426873982,
        0.0,
        1787.6677350447794
      ],
      "q_nom": [
        224.87734280621947,
        0.0,
        536.3003205134338
      ]
    },
    "27_LVBus968877_production": {
      "bus": "27_LVBus968877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus993637_consumption": {
      "bus": "27_LVBus993637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1221.2495237837834,
        0.0
      ],
      "q_nom": [
        0.0,
        366.374857135135,
        0.0
      ]
    },
    "27_LVBus993637_production": {
      "bus": "27_LVBus993637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679930_consumption": {
      "bus": "27_LVBus679930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679930_production": {
      "bus": "27_LVBus679930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679932_consumption": {
      "bus": "27_LVBus679932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679932_production": {
      "bus": "27_LVBus679932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679933_consumption": {
      "bus": "27_LVBus679933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1409.4748369818233,
        1409.4748369818233,
        1409.4748369818233
      ],
      "q_nom": [
        422.84245109454696,
        422.84245109454696,
        422.84245109454696
      ]
    },
    "27_LVBus679933_production": {
      "bus": "27_LVBus679933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679931_consumption": {
      "bus": "27_LVBus679931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1331.5776636938722,
        0.0,
        0.0
      ],
      "q_nom": [
        399.47329910816165,
        0.0,
        0.0
      ]
    },
    "27_LVBus679931_production": {
      "bus": "27_LVBus679931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679928_consumption": {
      "bus": "27_LVBus679928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        701.6954883709767,
        701.6954883709767,
        701.6954883709767
      ],
      "q_nom": [
        210.508646511293,
        210.508646511293,
        210.508646511293
      ]
    },
    "27_LVBus679928_production": {
      "bus": "27_LVBus679928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV07531_consumption": {
      "bus": "27_MVLV07531",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV07531_production": {
      "bus": "27_MVLV07531",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680230_consumption": {
      "bus": "27_LVBus680230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680230_production": {
      "bus": "27_LVBus680230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680231_consumption": {
      "bus": "27_LVBus680231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680231_production": {
      "bus": "27_LVBus680231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1005218_consumption": {
      "bus": "27_LVBus1005218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1005218_production": {
      "bus": "27_LVBus1005218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680232_consumption": {
      "bus": "27_LVBus680232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680232_production": {
      "bus": "27_LVBus680232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680233_consumption": {
      "bus": "27_LVBus680233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680233_production": {
      "bus": "27_LVBus680233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680234_consumption": {
      "bus": "27_LVBus680234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        102.05749107867506,
        0.0
      ],
      "q_nom": [
        0.0,
        30.617247323602516,
        0.0
      ]
    },
    "27_LVBus680234_production": {
      "bus": "27_LVBus680234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679992_consumption": {
      "bus": "27_LVBus679992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3469.595675750112
      ],
      "q_nom": [
        0.0,
        0.0,
        1040.8787027250337
      ]
    },
    "27_LVBus679992_production": {
      "bus": "27_LVBus679992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus973644_consumption": {
      "bus": "27_LVBus973644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus973644_production": {
      "bus": "27_LVBus973644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974861_consumption": {
      "bus": "27_LVBus974861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3978.9066920580694,
        742.2604475924481
      ],
      "q_nom": [
        0.0,
        1193.6720076174208,
        222.67813427773444
      ]
    },
    "27_LVBus974861_production": {
      "bus": "27_LVBus974861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974862_consumption": {
      "bus": "27_LVBus974862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4035.9068433388966,
        2999.3155562324214,
        0.0
      ],
      "q_nom": [
        1210.7720530016688,
        899.7946668697264,
        0.0
      ]
    },
    "27_LVBus974862_production": {
      "bus": "27_LVBus974862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974863_consumption": {
      "bus": "27_LVBus974863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        767.1629068145635,
        0.0,
        0.0
      ],
      "q_nom": [
        230.14887204436903,
        0.0,
        0.0
      ]
    },
    "27_LVBus974863_production": {
      "bus": "27_LVBus974863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974864_consumption": {
      "bus": "27_LVBus974864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2040.8900318799642,
        0.0,
        0.0
      ],
      "q_nom": [
        612.2670095639893,
        0.0,
        0.0
      ]
    },
    "27_LVBus974864_production": {
      "bus": "27_LVBus974864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974865_consumption": {
      "bus": "27_LVBus974865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974865_production": {
      "bus": "27_LVBus974865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974866_consumption": {
      "bus": "27_LVBus974866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4186.6566435353,
        0.0,
        0.0
      ],
      "q_nom": [
        1255.9969930605898,
        0.0,
        0.0
      ]
    },
    "27_LVBus974866_production": {
      "bus": "27_LVBus974866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus974867_consumption": {
      "bus": "27_LVBus974867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2669.5455527900135,
        2736.706634121283,
        2561.479452167892
      ],
      "q_nom": [
        800.8636658370041,
        821.0119902363849,
        768.4438356503675
      ]
    },
    "27_LVBus974867_production": {
      "bus": "27_LVBus974867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus979785_consumption": {
      "bus": "27_LVBus979785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2377.0882809237664,
        0.0,
        0.0
      ],
      "q_nom": [
        713.1264842771299,
        0.0,
        0.0
      ]
    },
    "27_LVBus979785_production": {
      "bus": "27_LVBus979785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus979786_consumption": {
      "bus": "27_LVBus979786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2291.728848329299
      ],
      "q_nom": [
        0.0,
        0.0,
        687.5186544987897
      ]
    },
    "27_LVBus979786_production": {
      "bus": "27_LVBus979786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus979787_consumption": {
      "bus": "27_LVBus979787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2256.1943935463155,
        0.0,
        1864.2801097204472
      ],
      "q_nom": [
        676.8583180638947,
        0.0,
        559.2840329161342
      ]
    },
    "27_LVBus979787_production": {
      "bus": "27_LVBus979787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus979788_consumption": {
      "bus": "27_LVBus979788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus979788_production": {
      "bus": "27_LVBus979788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus977617_consumption": {
      "bus": "27_LVBus977617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3271.967075839709,
        0.0
      ],
      "q_nom": [
        0.0,
        981.5901227519128,
        0.0
      ]
    },
    "27_LVBus977617_production": {
      "bus": "27_LVBus977617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus977618_consumption": {
      "bus": "27_LVBus977618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1977.9750341699546,
        0.0
      ],
      "q_nom": [
        0.0,
        593.3925102509863,
        0.0
      ]
    },
    "27_LVBus977618_production": {
      "bus": "27_LVBus977618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679990_consumption": {
      "bus": "27_LVBus679990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1353.0674845995031,
        2875.3053488002315
      ],
      "q_nom": [
        0.0,
        405.92024537985094,
        862.5916046400695
      ]
    },
    "27_LVBus679990_production": {
      "bus": "27_LVBus679990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680025_consumption": {
      "bus": "27_LVBus680025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680025_production": {
      "bus": "27_LVBus680025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679994_consumption": {
      "bus": "27_LVBus679994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        305.7112181541587,
        2416.034921462324,
        338.98105952420497
      ],
      "q_nom": [
        91.71336544624761,
        724.8104764386972,
        101.69431785726148
      ]
    },
    "27_LVBus679994_production": {
      "bus": "27_LVBus679994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679995_consumption": {
      "bus": "27_LVBus679995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3190.023334177066,
        0.0,
        2705.3007834139967
      ],
      "q_nom": [
        957.0070002531197,
        0.0,
        811.5902350241989
      ]
    },
    "27_LVBus679995_production": {
      "bus": "27_LVBus679995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680001_consumption": {
      "bus": "27_LVBus680001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5418.538767394254,
        2229.7701376559235,
        0.0
      ],
      "q_nom": [
        1625.5616302182762,
        668.931041296777,
        0.0
      ]
    },
    "27_LVBus680001_production": {
      "bus": "27_LVBus680001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679996_consumption": {
      "bus": "27_LVBus679996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        163.0016464175633
      ],
      "q_nom": [
        0.0,
        0.0,
        48.90049392526899
      ]
    },
    "27_LVBus679996_production": {
      "bus": "27_LVBus679996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679997_consumption": {
      "bus": "27_LVBus679997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679997_production": {
      "bus": "27_LVBus679997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679998_consumption": {
      "bus": "27_LVBus679998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5099.163195311794,
        0.0
      ],
      "q_nom": [
        0.0,
        1529.7489585935382,
        0.0
      ]
    },
    "27_LVBus679998_production": {
      "bus": "27_LVBus679998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679999_consumption": {
      "bus": "27_LVBus679999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1978.1466356758474,
        0.0,
        0.0
      ],
      "q_nom": [
        593.4439907027541,
        0.0,
        0.0
      ]
    },
    "27_LVBus679999_production": {
      "bus": "27_LVBus679999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680000_consumption": {
      "bus": "27_LVBus680000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        425.3424115087434
      ],
      "q_nom": [
        0.0,
        0.0,
        127.60272345262301
      ]
    },
    "27_LVBus680000_production": {
      "bus": "27_LVBus680000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680188_consumption": {
      "bus": "27_LVBus680188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        147.1829979336401
      ],
      "q_nom": [
        0.0,
        0.0,
        44.15489938009203
      ]
    },
    "27_LVBus680188_production": {
      "bus": "27_LVBus680188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680189_consumption": {
      "bus": "27_LVBus680189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680189_production": {
      "bus": "27_LVBus680189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680190_consumption": {
      "bus": "27_LVBus680190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680190_production": {
      "bus": "27_LVBus680190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680191_consumption": {
      "bus": "27_LVBus680191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        198.51086008327175,
        0.0
      ],
      "q_nom": [
        0.0,
        59.553258024981524,
        0.0
      ]
    },
    "27_LVBus680191_production": {
      "bus": "27_LVBus680191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680182_consumption": {
      "bus": "27_LVBus680182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5364.129508304895
      ],
      "q_nom": [
        0.0,
        0.0,
        1609.2388524914686
      ]
    },
    "27_LVBus680182_production": {
      "bus": "27_LVBus680182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680183_consumption": {
      "bus": "27_LVBus680183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        804.6553080310525,
        0.0,
        4861.176432247933
      ],
      "q_nom": [
        241.39659240931576,
        0.0,
        1458.3529296743798
      ]
    },
    "27_LVBus680183_production": {
      "bus": "27_LVBus680183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680184_consumption": {
      "bus": "27_LVBus680184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2508.040963340665,
        3366.3074618939213,
        0.0
      ],
      "q_nom": [
        752.4122890021994,
        1009.8922385681764,
        0.0
      ]
    },
    "27_LVBus680184_production": {
      "bus": "27_LVBus680184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680185_consumption": {
      "bus": "27_LVBus680185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        193.92889884857908,
        0.0,
        2164.5228850348276
      ],
      "q_nom": [
        58.178669654573724,
        0.0,
        649.3568655104483
      ]
    },
    "27_LVBus680185_production": {
      "bus": "27_LVBus680185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680186_consumption": {
      "bus": "27_LVBus680186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        722.6293351477937,
        0.0,
        982.4906668903369
      ],
      "q_nom": [
        216.7888005443381,
        0.0,
        294.74720006710106
      ]
    },
    "27_LVBus680186_production": {
      "bus": "27_LVBus680186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680123_consumption": {
      "bus": "27_LVBus680123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        122.84672191637479,
        786.2977042786157,
        840.2620671945109
      ],
      "q_nom": [
        36.854016574912436,
        235.8893112835847,
        252.07862015835326
      ]
    },
    "27_LVBus680123_production": {
      "bus": "27_LVBus680123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680124_consumption": {
      "bus": "27_LVBus680124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        99.27722821807556
      ],
      "q_nom": [
        0.0,
        0.0,
        29.78316846542267
      ]
    },
    "27_LVBus680124_production": {
      "bus": "27_LVBus680124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680125_consumption": {
      "bus": "27_LVBus680125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3115.5893958819893,
        0.0
      ],
      "q_nom": [
        0.0,
        934.6768187645968,
        0.0
      ]
    },
    "27_LVBus680125_production": {
      "bus": "27_LVBus680125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680126_consumption": {
      "bus": "27_LVBus680126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3468.4137156704073,
        1722.595474033522,
        0.0
      ],
      "q_nom": [
        1040.5241147011222,
        516.7786422100565,
        0.0
      ]
    },
    "27_LVBus680126_production": {
      "bus": "27_LVBus680126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680128_consumption": {
      "bus": "27_LVBus680128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3350.6331350311425
      ],
      "q_nom": [
        0.0,
        0.0,
        1005.1899405093427
      ]
    },
    "27_LVBus680128_production": {
      "bus": "27_LVBus680128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680129_consumption": {
      "bus": "27_LVBus680129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680129_production": {
      "bus": "27_LVBus680129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680130_consumption": {
      "bus": "27_LVBus680130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680130_production": {
      "bus": "27_LVBus680130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680131_consumption": {
      "bus": "27_LVBus680131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3268.075049770807,
        0.0
      ],
      "q_nom": [
        0.0,
        980.422514931242,
        0.0
      ]
    },
    "27_LVBus680131_production": {
      "bus": "27_LVBus680131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680132_consumption": {
      "bus": "27_LVBus680132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680132_production": {
      "bus": "27_LVBus680132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680133_consumption": {
      "bus": "27_LVBus680133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680133_production": {
      "bus": "27_LVBus680133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680134_consumption": {
      "bus": "27_LVBus680134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        876.4361406262811,
        0.0
      ],
      "q_nom": [
        0.0,
        262.9308421878843,
        0.0
      ]
    },
    "27_LVBus680134_production": {
      "bus": "27_LVBus680134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680127_consumption": {
      "bus": "27_LVBus680127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        185.3287228623948,
        2344.143709160164
      ],
      "q_nom": [
        0.0,
        55.598616858718444,
        703.2431127480492
      ]
    },
    "27_LVBus680127_production": {
      "bus": "27_LVBus680127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680135_consumption": {
      "bus": "27_LVBus680135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1275.9910691442126,
        289.34307437008124,
        6206.249847178892
      ],
      "q_nom": [
        382.79732074326375,
        86.80292231102437,
        1861.8749541536677
      ]
    },
    "27_LVBus680135_production": {
      "bus": "27_LVBus680135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680136_consumption": {
      "bus": "27_LVBus680136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1118.6685667363515,
        1046.5423052192095,
        931.1687878621987
      ],
      "q_nom": [
        335.6005700209054,
        313.96269156576284,
        279.3506363586596
      ]
    },
    "27_LVBus680136_production": {
      "bus": "27_LVBus680136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680137_consumption": {
      "bus": "27_LVBus680137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2693.6488724442524,
        3366.499528741885
      ],
      "q_nom": [
        0.0,
        808.0946617332758,
        1009.9498586225654
      ]
    },
    "27_LVBus680137_production": {
      "bus": "27_LVBus680137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680141_consumption": {
      "bus": "27_LVBus680141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1496.0386125083307,
        738.573060862031
      ],
      "q_nom": [
        0.0,
        448.8115837524992,
        221.5719182586093
      ]
    },
    "27_LVBus680141_production": {
      "bus": "27_LVBus680141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680138_consumption": {
      "bus": "27_LVBus680138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1572.7424601932207,
        124.47501987002357
      ],
      "q_nom": [
        0.0,
        471.8227380579662,
        37.34250596100707
      ]
    },
    "27_LVBus680138_production": {
      "bus": "27_LVBus680138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680140_consumption": {
      "bus": "27_LVBus680140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680140_production": {
      "bus": "27_LVBus680140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680139_consumption": {
      "bus": "27_LVBus680139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680139_production": {
      "bus": "27_LVBus680139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680142_consumption": {
      "bus": "27_LVBus680142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4986.80779331808,
        0.0
      ],
      "q_nom": [
        0.0,
        1496.042337995424,
        0.0
      ]
    },
    "27_LVBus680142_production": {
      "bus": "27_LVBus680142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680094_consumption": {
      "bus": "27_LVBus680094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        414.9651709339902,
        414.9651709339902,
        414.9651709339902
      ],
      "q_nom": [
        124.48955128019705,
        124.48955128019705,
        124.48955128019705
      ]
    },
    "27_LVBus680094_production": {
      "bus": "27_LVBus680094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924751_consumption": {
      "bus": "27_LVBus924751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1798.705307760638,
        311.18503015545775,
        311.18503015545775
      ],
      "q_nom": [
        539.6115923281914,
        93.35550904663732,
        93.35550904663732
      ]
    },
    "27_LVBus924751_production": {
      "bus": "27_LVBus924751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921057_consumption": {
      "bus": "27_LVBus921057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921057_production": {
      "bus": "27_LVBus921057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921058_consumption": {
      "bus": "27_LVBus921058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921058_production": {
      "bus": "27_LVBus921058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921059_consumption": {
      "bus": "27_LVBus921059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        150.82313220606395,
        0.0,
        2676.9928940481564
      ],
      "q_nom": [
        45.246939661819184,
        0.0,
        803.0978682144469
      ]
    },
    "27_LVBus921059_production": {
      "bus": "27_LVBus921059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus921060_consumption": {
      "bus": "27_LVBus921060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4564.757729563053,
        0.0
      ],
      "q_nom": [
        0.0,
        1369.4273188689158,
        0.0
      ]
    },
    "27_LVBus921060_production": {
      "bus": "27_LVBus921060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680176_consumption": {
      "bus": "27_LVBus680176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        571.1806179609837,
        718.8772340543866,
        1188.3678583896392
      ],
      "q_nom": [
        171.3541853882951,
        215.66317021631596,
        356.51035751689176
      ]
    },
    "27_LVBus680176_production": {
      "bus": "27_LVBus680176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680180_consumption": {
      "bus": "27_LVBus680180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        190.94752709980327,
        3589.021751137567,
        190.94752709980327
      ],
      "q_nom": [
        57.28425812994098,
        1076.7065253412702,
        57.28425812994098
      ]
    },
    "27_LVBus680180_production": {
      "bus": "27_LVBus680180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680177_consumption": {
      "bus": "27_LVBus680177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1205.3424104284675,
        1038.1464662601447,
        1308.1096232542452
      ],
      "q_nom": [
        361.6027231285402,
        311.4439398780434,
        392.43288697627355
      ]
    },
    "27_LVBus680177_production": {
      "bus": "27_LVBus680177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680179_consumption": {
      "bus": "27_LVBus680179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        919.9478800904892,
        3659.9460560976063,
        767.4706671090063
      ],
      "q_nom": [
        275.98436402714674,
        1097.9838168292817,
        230.2412001327019
      ]
    },
    "27_LVBus680179_production": {
      "bus": "27_LVBus680179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680178_consumption": {
      "bus": "27_LVBus680178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2383.198871782324,
        331.47301085110564,
        3168.3525475770757
      ],
      "q_nom": [
        714.9596615346973,
        99.4419032553317,
        950.5057642731226
      ]
    },
    "27_LVBus680178_production": {
      "bus": "27_LVBus680178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679986_consumption": {
      "bus": "27_LVBus679986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679986_production": {
      "bus": "27_LVBus679986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679987_consumption": {
      "bus": "27_LVBus679987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679987_production": {
      "bus": "27_LVBus679987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679988_consumption": {
      "bus": "27_LVBus679988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1984.1783306887403,
        1984.1783306887403,
        1984.1783306887403
      ],
      "q_nom": [
        595.2534992066221,
        595.2534992066221,
        595.2534992066221
      ]
    },
    "27_LVBus679988_production": {
      "bus": "27_LVBus679988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680322_consumption": {
      "bus": "27_LVBus680322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680322_production": {
      "bus": "27_LVBus680322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953637_consumption": {
      "bus": "27_LVBus953637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953637_production": {
      "bus": "27_LVBus953637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953638_consumption": {
      "bus": "27_LVBus953638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        992.8356067033981,
        3942.5928491853815
      ],
      "q_nom": [
        0.0,
        297.8506820110194,
        1182.7778547556145
      ]
    },
    "27_LVBus953638_production": {
      "bus": "27_LVBus953638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953639_consumption": {
      "bus": "27_LVBus953639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2681.3343983417467,
        0.0,
        0.0
      ],
      "q_nom": [
        804.400319502524,
        0.0,
        0.0
      ]
    },
    "27_LVBus953639_production": {
      "bus": "27_LVBus953639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953640_consumption": {
      "bus": "27_LVBus953640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953640_production": {
      "bus": "27_LVBus953640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953641_consumption": {
      "bus": "27_LVBus953641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        345.5109577625573,
        345.5109577625573,
        345.5109577625573
      ],
      "q_nom": [
        103.65328732876719,
        103.65328732876719,
        103.65328732876719
      ]
    },
    "27_LVBus953641_production": {
      "bus": "27_LVBus953641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953642_consumption": {
      "bus": "27_LVBus953642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3017.0706037108453
      ],
      "q_nom": [
        0.0,
        0.0,
        905.1211811132536
      ]
    },
    "27_LVBus953642_production": {
      "bus": "27_LVBus953642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953644_consumption": {
      "bus": "27_LVBus953644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4308.337143218207
      ],
      "q_nom": [
        0.0,
        0.0,
        1292.501142965462
      ]
    },
    "27_LVBus953644_production": {
      "bus": "27_LVBus953644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus953643_consumption": {
      "bus": "27_LVBus953643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3084.2947045617166,
        0.0,
        0.0
      ],
      "q_nom": [
        925.288411368515,
        0.0,
        0.0
      ]
    },
    "27_LVBus953643_production": {
      "bus": "27_LVBus953643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955088_consumption": {
      "bus": "27_LVBus955088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        762.9008455365124,
        669.7006619852006
      ],
      "q_nom": [
        0.0,
        228.87025366095372,
        200.91019859556016
      ]
    },
    "27_LVBus955088_production": {
      "bus": "27_LVBus955088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1004436_consumption": {
      "bus": "27_LVBus1004436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.4842931677347,
        0.0,
        0.0
      ],
      "q_nom": [
        133.6452879503204,
        0.0,
        0.0
      ]
    },
    "27_LVBus1004436_production": {
      "bus": "27_LVBus1004436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1004437_consumption": {
      "bus": "27_LVBus1004437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1004437_production": {
      "bus": "27_LVBus1004437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680318_consumption": {
      "bus": "27_LVBus680318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680318_production": {
      "bus": "27_LVBus680318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680319_consumption": {
      "bus": "27_LVBus680319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4547.103334877959,
        0.0
      ],
      "q_nom": [
        0.0,
        1364.1310004633876,
        0.0
      ]
    },
    "27_LVBus680319_production": {
      "bus": "27_LVBus680319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680320_consumption": {
      "bus": "27_LVBus680320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8211.95571798424,
        3867.240998062621,
        4502.053156673585
      ],
      "q_nom": [
        2463.5867153952718,
        1160.1722994187862,
        1350.6159470020755
      ]
    },
    "27_LVBus680320_production": {
      "bus": "27_LVBus680320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680316_consumption": {
      "bus": "27_LVBus680316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680316_production": {
      "bus": "27_LVBus680316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008149_consumption": {
      "bus": "27_LVBus1008149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1282.479694712305,
        1400.0174421133631,
        1627.5262114580225
      ],
      "q_nom": [
        384.7439084136915,
        420.0052326340089,
        488.25786343740674
      ]
    },
    "27_LVBus1008149_production": {
      "bus": "27_LVBus1008149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008150_consumption": {
      "bus": "27_LVBus1008150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008150_production": {
      "bus": "27_LVBus1008150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008151_consumption": {
      "bus": "27_LVBus1008151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008151_production": {
      "bus": "27_LVBus1008151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008152_consumption": {
      "bus": "27_LVBus1008152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        714.9372723761527,
        0.0,
        0.0
      ],
      "q_nom": [
        214.4811817128458,
        0.0,
        0.0
      ]
    },
    "27_LVBus1008152_production": {
      "bus": "27_LVBus1008152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680312_consumption": {
      "bus": "27_LVBus680312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680312_production": {
      "bus": "27_LVBus680312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680313_consumption": {
      "bus": "27_LVBus680313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4395.736182448393,
        2109.7970608461283,
        1042.0602074311953
      ],
      "q_nom": [
        1318.7208547345178,
        632.9391182538385,
        312.6180622293586
      ]
    },
    "27_LVBus680313_production": {
      "bus": "27_LVBus680313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680314_consumption": {
      "bus": "27_LVBus680314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3707.2010437166546,
        2599.696839790673,
        3279.1071847356866
      ],
      "q_nom": [
        1112.1603131149964,
        779.9090519372019,
        983.7321554207059
      ]
    },
    "27_LVBus680314_production": {
      "bus": "27_LVBus680314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679969_consumption": {
      "bus": "27_LVBus679969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15336.190275824232,
        15455.829740158159,
        15319.239765519584
      ],
      "q_nom": [
        4600.8570827472695,
        4636.748922047447,
        4595.771929655875
      ]
    },
    "27_LVBus679969_production": {
      "bus": "27_LVBus679969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679956_consumption": {
      "bus": "27_LVBus679956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3104.575716970436,
        527.8142923657217,
        1885.2278958475827
      ],
      "q_nom": [
        931.3727150911308,
        158.3442877097165,
        565.5683687542747
      ]
    },
    "27_LVBus679956_production": {
      "bus": "27_LVBus679956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679957_consumption": {
      "bus": "27_LVBus679957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5323.832971149581,
        0.0,
        6970.426015279091
      ],
      "q_nom": [
        1597.1498913448743,
        0.0,
        2091.127804583727
      ]
    },
    "27_LVBus679957_production": {
      "bus": "27_LVBus679957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679958_consumption": {
      "bus": "27_LVBus679958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3050.6122241856633,
        0.0,
        0.0
      ],
      "q_nom": [
        915.183667255699,
        0.0,
        0.0
      ]
    },
    "27_LVBus679958_production": {
      "bus": "27_LVBus679958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679959_consumption": {
      "bus": "27_LVBus679959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1373.0195665086223,
        2295.099184212452
      ],
      "q_nom": [
        0.0,
        411.90586995258667,
        688.5297552637356
      ]
    },
    "27_LVBus679959_production": {
      "bus": "27_LVBus679959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679963_consumption": {
      "bus": "27_LVBus679963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1321.6645743785487,
        0.0,
        0.0
      ],
      "q_nom": [
        396.4993723135646,
        0.0,
        0.0
      ]
    },
    "27_LVBus679963_production": {
      "bus": "27_LVBus679963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679964_consumption": {
      "bus": "27_LVBus679964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4850.203043344318,
        735.3977263318226,
        0.0
      ],
      "q_nom": [
        1455.0609130032954,
        220.61931789954676,
        0.0
      ]
    },
    "27_LVBus679964_production": {
      "bus": "27_LVBus679964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679960_consumption": {
      "bus": "27_LVBus679960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        246.47944857718696,
        580.9179735942351,
        3684.7681391244705
      ],
      "q_nom": [
        73.94383457315608,
        174.27539207827053,
        1105.4304417373412
      ]
    },
    "27_LVBus679960_production": {
      "bus": "27_LVBus679960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679961_consumption": {
      "bus": "27_LVBus679961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4926.171166416648,
        1487.8245522563946,
        2436.2092998499147
      ],
      "q_nom": [
        1477.8513499249943,
        446.34736567691834,
        730.8627899549743
      ]
    },
    "27_LVBus679961_production": {
      "bus": "27_LVBus679961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679962_consumption": {
      "bus": "27_LVBus679962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        891.4328287552,
        1547.7315425419586,
        801.7304600851709
      ],
      "q_nom": [
        267.42984862656,
        464.31946276258753,
        240.51913802555126
      ]
    },
    "27_LVBus679962_production": {
      "bus": "27_LVBus679962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679965_consumption": {
      "bus": "27_LVBus679965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1723.9249737494467,
        0.0
      ],
      "q_nom": [
        0.0,
        517.177492124834,
        0.0
      ]
    },
    "27_LVBus679965_production": {
      "bus": "27_LVBus679965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679966_consumption": {
      "bus": "27_LVBus679966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3546.1128808588996,
        0.0,
        1082.4870525176354
      ],
      "q_nom": [
        1063.8338642576698,
        0.0,
        324.74611575529065
      ]
    },
    "27_LVBus679966_production": {
      "bus": "27_LVBus679966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679967_consumption": {
      "bus": "27_LVBus679967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1278.4540991069011,
        1904.0332951426383
      ],
      "q_nom": [
        0.0,
        383.53622973207035,
        571.2099885427915
      ]
    },
    "27_LVBus679967_production": {
      "bus": "27_LVBus679967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679942_consumption": {
      "bus": "27_LVBus679942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        626.8770850176662
      ],
      "q_nom": [
        0.0,
        0.0,
        188.06312550529987
      ]
    },
    "27_LVBus679942_production": {
      "bus": "27_LVBus679942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679943_consumption": {
      "bus": "27_LVBus679943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679943_production": {
      "bus": "27_LVBus679943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679946_consumption": {
      "bus": "27_LVBus679946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        314.6094685937513,
        5217.622959079004,
        1295.4820783420228
      ],
      "q_nom": [
        94.38284057812538,
        1565.2868877237013,
        388.6446235026068
      ]
    },
    "27_LVBus679946_production": {
      "bus": "27_LVBus679946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679947_consumption": {
      "bus": "27_LVBus679947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2965.7977850709153,
        4087.0388788681753,
        7213.691317108633
      ],
      "q_nom": [
        889.7393355212746,
        1226.1116636604525,
        2164.1073951325898
      ]
    },
    "27_LVBus679947_production": {
      "bus": "27_LVBus679947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679954_consumption": {
      "bus": "27_LVBus679954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4637.215236301419,
        650.4282078655875,
        0.0
      ],
      "q_nom": [
        1391.1645708904257,
        195.12846235967626,
        0.0
      ]
    },
    "27_LVBus679954_production": {
      "bus": "27_LVBus679954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679948_consumption": {
      "bus": "27_LVBus679948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10553.429210434126,
        6229.634874880543,
        9227.854238703074
      ],
      "q_nom": [
        3166.0287631302376,
        1868.8904624641627,
        2768.3562716109222
      ]
    },
    "27_LVBus679948_production": {
      "bus": "27_LVBus679948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679949_consumption": {
      "bus": "27_LVBus679949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679949_production": {
      "bus": "27_LVBus679949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679950_consumption": {
      "bus": "27_LVBus679950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679950_production": {
      "bus": "27_LVBus679950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679951_consumption": {
      "bus": "27_LVBus679951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1062.4983032725147,
        0.0
      ],
      "q_nom": [
        0.0,
        318.7494909817544,
        0.0
      ]
    },
    "27_LVBus679951_production": {
      "bus": "27_LVBus679951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679952_consumption": {
      "bus": "27_LVBus679952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2500.762594738571,
        0.0,
        0.0
      ],
      "q_nom": [
        750.2287784215713,
        0.0,
        0.0
      ]
    },
    "27_LVBus679952_production": {
      "bus": "27_LVBus679952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679953_consumption": {
      "bus": "27_LVBus679953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        492.85149498321255,
        148.03745523309632
      ],
      "q_nom": [
        0.0,
        147.85544849496375,
        44.411236569928896
      ]
    },
    "27_LVBus679953_production": {
      "bus": "27_LVBus679953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679944_consumption": {
      "bus": "27_LVBus679944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5600.425460945769,
        0.0,
        0.0
      ],
      "q_nom": [
        1680.1276382837307,
        0.0,
        0.0
      ]
    },
    "27_LVBus679944_production": {
      "bus": "27_LVBus679944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679945_consumption": {
      "bus": "27_LVBus679945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        792.8667178699388,
        1656.2494731788843,
        971.0177649927836
      ],
      "q_nom": [
        237.86001536098163,
        496.8748419536653,
        291.30532949783503
      ]
    },
    "27_LVBus679945_production": {
      "bus": "27_LVBus679945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679937_consumption": {
      "bus": "27_LVBus679937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4762.057804564792,
        3797.5792696424764,
        0.0
      ],
      "q_nom": [
        1428.6173413694376,
        1139.273780892743,
        0.0
      ]
    },
    "27_LVBus679937_production": {
      "bus": "27_LVBus679937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679938_consumption": {
      "bus": "27_LVBus679938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2126.7662637770823,
        2041.9949614894035,
        3787.4827515852057
      ],
      "q_nom": [
        638.0298791331246,
        612.5984884468211,
        1136.2448254755616
      ]
    },
    "27_LVBus679938_production": {
      "bus": "27_LVBus679938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679939_consumption": {
      "bus": "27_LVBus679939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6270.037419840451,
        3172.5619310056463,
        0.0
      ],
      "q_nom": [
        1881.0112259521352,
        951.7685793016939,
        0.0
      ]
    },
    "27_LVBus679939_production": {
      "bus": "27_LVBus679939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679940_consumption": {
      "bus": "27_LVBus679940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6439.2382781002625,
        0.0
      ],
      "q_nom": [
        0.0,
        1931.7714834300787,
        0.0
      ]
    },
    "27_LVBus679940_production": {
      "bus": "27_LVBus679940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680302_consumption": {
      "bus": "27_LVBus680302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        694.6482877761746,
        0.0,
        0.0
      ],
      "q_nom": [
        208.39448633285238,
        0.0,
        0.0
      ]
    },
    "27_LVBus680302_production": {
      "bus": "27_LVBus680302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680303_consumption": {
      "bus": "27_LVBus680303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2440.4561244061206,
        0.0,
        0.0
      ],
      "q_nom": [
        732.1368373218362,
        0.0,
        0.0
      ]
    },
    "27_LVBus680303_production": {
      "bus": "27_LVBus680303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680304_consumption": {
      "bus": "27_LVBus680304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        120.27936076585782,
        0.0
      ],
      "q_nom": [
        0.0,
        36.083808229757345,
        0.0
      ]
    },
    "27_LVBus680304_production": {
      "bus": "27_LVBus680304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680298_consumption": {
      "bus": "27_LVBus680298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1822.4274761436936,
        624.8602384997187,
        0.0
      ],
      "q_nom": [
        546.7282428431081,
        187.4580715499156,
        0.0
      ]
    },
    "27_LVBus680298_production": {
      "bus": "27_LVBus680298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680299_consumption": {
      "bus": "27_LVBus680299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1139.7864523867227,
        952.892720583064,
        1488.6874259068306
      ],
      "q_nom": [
        341.9359357160168,
        285.8678161749192,
        446.6062277720492
      ]
    },
    "27_LVBus680299_production": {
      "bus": "27_LVBus680299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680300_consumption": {
      "bus": "27_LVBus680300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2702.0785586319435,
        0.0
      ],
      "q_nom": [
        0.0,
        810.623567589583,
        0.0
      ]
    },
    "27_LVBus680300_production": {
      "bus": "27_LVBus680300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680288_consumption": {
      "bus": "27_LVBus680288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680288_production": {
      "bus": "27_LVBus680288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680289_consumption": {
      "bus": "27_LVBus680289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1846.052623874366,
        15033.945824597027,
        4468.719360230747
      ],
      "q_nom": [
        553.8157871623098,
        4510.183747379108,
        1340.6158080692242
      ]
    },
    "27_LVBus680289_production": {
      "bus": "27_LVBus680289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680290_consumption": {
      "bus": "27_LVBus680290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2440.381725840777,
        776.4218131940073,
        1455.4064240075757
      ],
      "q_nom": [
        732.1145177522332,
        232.9265439582022,
        436.6219272022727
      ]
    },
    "27_LVBus680290_production": {
      "bus": "27_LVBus680290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680291_consumption": {
      "bus": "27_LVBus680291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2764.558804721756,
        2774.940327844953,
        2764.558804721756
      ],
      "q_nom": [
        829.3676414165268,
        832.4820983534859,
        829.3676414165268
      ]
    },
    "27_LVBus680291_production": {
      "bus": "27_LVBus680291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680292_consumption": {
      "bus": "27_LVBus680292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1740.4039146761695,
        0.0,
        0.0
      ],
      "q_nom": [
        522.1211744028508,
        0.0,
        0.0
      ]
    },
    "27_LVBus680292_production": {
      "bus": "27_LVBus680292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680293_consumption": {
      "bus": "27_LVBus680293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1841.9455803619808,
        0.0,
        2185.601757754904
      ],
      "q_nom": [
        552.5836741085942,
        0.0,
        655.6805273264712
      ]
    },
    "27_LVBus680293_production": {
      "bus": "27_LVBus680293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680296_consumption": {
      "bus": "27_LVBus680296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        954.0843744288079,
        1238.8049129806368,
        380.8924258015359
      ],
      "q_nom": [
        286.22531232864236,
        371.64147389419105,
        114.26772774046077
      ]
    },
    "27_LVBus680296_production": {
      "bus": "27_LVBus680296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680294_consumption": {
      "bus": "27_LVBus680294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2661.48547756052,
        2556.2271081895183,
        2748.51534294689
      ],
      "q_nom": [
        798.445643268156,
        766.8681324568555,
        824.554602884067
      ]
    },
    "27_LVBus680294_production": {
      "bus": "27_LVBus680294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680295_consumption": {
      "bus": "27_LVBus680295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        563.6533251710412,
        563.6533251710412,
        563.6533251710412
      ],
      "q_nom": [
        169.09599755131234,
        169.09599755131234,
        169.09599755131234
      ]
    },
    "27_LVBus680295_production": {
      "bus": "27_LVBus680295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680283_consumption": {
      "bus": "27_LVBus680283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        85.88768386637891,
        0.0,
        1058.3497154591014
      ],
      "q_nom": [
        25.76630515991367,
        0.0,
        317.5049146377304
      ]
    },
    "27_LVBus680283_production": {
      "bus": "27_LVBus680283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680284_consumption": {
      "bus": "27_LVBus680284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4982.804780418411,
        0.0
      ],
      "q_nom": [
        0.0,
        1494.8414341255232,
        0.0
      ]
    },
    "27_LVBus680284_production": {
      "bus": "27_LVBus680284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680285_consumption": {
      "bus": "27_LVBus680285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5952.988724101815,
        0.0,
        0.0
      ],
      "q_nom": [
        1785.8966172305445,
        0.0,
        0.0
      ]
    },
    "27_LVBus680285_production": {
      "bus": "27_LVBus680285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680286_consumption": {
      "bus": "27_LVBus680286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        503.6146516271805,
        0.0,
        0.0
      ],
      "q_nom": [
        151.08439548815414,
        0.0,
        0.0
      ]
    },
    "27_LVBus680286_production": {
      "bus": "27_LVBus680286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680275_consumption": {
      "bus": "27_LVBus680275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.0201767493178,
        0.0,
        1005.7767521951367
      ],
      "q_nom": [
        232.20605302479532,
        0.0,
        301.733025658541
      ]
    },
    "27_LVBus680275_production": {
      "bus": "27_LVBus680275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680276_consumption": {
      "bus": "27_LVBus680276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        342.65315814127956,
        0.0
      ],
      "q_nom": [
        0.0,
        102.79594744238386,
        0.0
      ]
    },
    "27_LVBus680276_production": {
      "bus": "27_LVBus680276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680277_consumption": {
      "bus": "27_LVBus680277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        197.9428493043011,
        0.0
      ],
      "q_nom": [
        0.0,
        59.38285479129033,
        0.0
      ]
    },
    "27_LVBus680277_production": {
      "bus": "27_LVBus680277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680278_consumption": {
      "bus": "27_LVBus680278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        863.3469993823417,
        3557.1569405609325,
        8399.958989042685
      ],
      "q_nom": [
        259.0040998147025,
        1067.1470821682797,
        2519.9876967128052
      ]
    },
    "27_LVBus680278_production": {
      "bus": "27_LVBus680278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680279_consumption": {
      "bus": "27_LVBus680279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4784.519244429486,
        5126.136857827253,
        2640.7414718734913
      ],
      "q_nom": [
        1435.3557733288458,
        1537.8410573481758,
        792.2224415620474
      ]
    },
    "27_LVBus680279_production": {
      "bus": "27_LVBus680279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680280_consumption": {
      "bus": "27_LVBus680280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        712.2440389139189,
        712.2440389139189,
        712.2440389139189
      ],
      "q_nom": [
        213.67321167417566,
        213.67321167417566,
        213.67321167417566
      ]
    },
    "27_LVBus680280_production": {
      "bus": "27_LVBus680280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680281_consumption": {
      "bus": "27_LVBus680281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        392.3692432917007,
        1029.0340763701379
      ],
      "q_nom": [
        0.0,
        117.7107729875102,
        308.71022291104134
      ]
    },
    "27_LVBus680281_production": {
      "bus": "27_LVBus680281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680270_consumption": {
      "bus": "27_LVBus680270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2563.6537300299537,
        2563.6537300299537,
        10376.923236313794
      ],
      "q_nom": [
        769.0961190089861,
        769.0961190089861,
        3113.0769708941384
      ]
    },
    "27_LVBus680270_production": {
      "bus": "27_LVBus680270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680271_consumption": {
      "bus": "27_LVBus680271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680271_production": {
      "bus": "27_LVBus680271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680272_consumption": {
      "bus": "27_LVBus680272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2899.2813556613996,
        0.0,
        339.1786967154711
      ],
      "q_nom": [
        869.7844066984198,
        0.0,
        101.75360901464133
      ]
    },
    "27_LVBus680272_production": {
      "bus": "27_LVBus680272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680273_consumption": {
      "bus": "27_LVBus680273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1947.493071960405
      ],
      "q_nom": [
        0.0,
        0.0,
        584.2479215881215
      ]
    },
    "27_LVBus680273_production": {
      "bus": "27_LVBus680273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680222_consumption": {
      "bus": "27_LVBus680222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1603.9088844129299,
        1603.9088844129299,
        1603.9088844129299
      ],
      "q_nom": [
        481.17266532387896,
        481.17266532387896,
        481.17266532387896
      ]
    },
    "27_LVBus680222_production": {
      "bus": "27_LVBus680222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680217_consumption": {
      "bus": "27_LVBus680217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680217_production": {
      "bus": "27_LVBus680217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680218_consumption": {
      "bus": "27_LVBus680218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        271.1952875100079,
        0.0
      ],
      "q_nom": [
        0.0,
        81.35858625300237,
        0.0
      ]
    },
    "27_LVBus680218_production": {
      "bus": "27_LVBus680218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680219_consumption": {
      "bus": "27_LVBus680219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1618.2313387566353,
        0.0,
        5843.618623019185
      ],
      "q_nom": [
        485.4694016269906,
        0.0,
        1753.0855869057555
      ]
    },
    "27_LVBus680219_production": {
      "bus": "27_LVBus680219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680220_consumption": {
      "bus": "27_LVBus680220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4178.660950036485
      ],
      "q_nom": [
        0.0,
        0.0,
        1253.5982850109453
      ]
    },
    "27_LVBus680220_production": {
      "bus": "27_LVBus680220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680208_consumption": {
      "bus": "27_LVBus680208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6599.687751604648,
        6122.84014304017,
        1155.8160116811744
      ],
      "q_nom": [
        1979.9063254813943,
        1836.852042912051,
        346.7448035043523
      ]
    },
    "27_LVBus680208_production": {
      "bus": "27_LVBus680208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680209_consumption": {
      "bus": "27_LVBus680209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2233.3405606270176,
        1398.8444936135154,
        3723.3217744248063
      ],
      "q_nom": [
        670.0021681881052,
        419.6533480840546,
        1116.9965323274419
      ]
    },
    "27_LVBus680209_production": {
      "bus": "27_LVBus680209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680215_consumption": {
      "bus": "27_LVBus680215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7976.814673561106,
        2359.5558410116823,
        2850.727542404695
      ],
      "q_nom": [
        2393.0444020683317,
        707.8667523035047,
        855.2182627214086
      ]
    },
    "27_LVBus680215_production": {
      "bus": "27_LVBus680215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680210_consumption": {
      "bus": "27_LVBus680210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2435.0271425144933,
        2541.0008482762983,
        2272.505194839065
      ],
      "q_nom": [
        730.508142754348,
        762.3002544828895,
        681.7515584517195
      ]
    },
    "27_LVBus680210_production": {
      "bus": "27_LVBus680210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680211_consumption": {
      "bus": "27_LVBus680211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9215.674476741897,
        3492.4419646771526,
        10056.773149395007
      ],
      "q_nom": [
        2764.702343022569,
        1047.7325894031458,
        3017.031944818502
      ]
    },
    "27_LVBus680211_production": {
      "bus": "27_LVBus680211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680212_consumption": {
      "bus": "27_LVBus680212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1775.4051147802736,
        1872.8713528891735,
        4241.596621917362
      ],
      "q_nom": [
        532.621534434082,
        561.8614058667521,
        1272.4789865752086
      ]
    },
    "27_LVBus680212_production": {
      "bus": "27_LVBus680212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680213_consumption": {
      "bus": "27_LVBus680213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        586.6073145881928,
        1144.9458731000957,
        0.0
      ],
      "q_nom": [
        175.98219437645784,
        343.4837619300287,
        0.0
      ]
    },
    "27_LVBus680213_production": {
      "bus": "27_LVBus680213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus978057_consumption": {
      "bus": "27_LVBus978057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2354.829854553492,
        0.0
      ],
      "q_nom": [
        0.0,
        706.4489563660476,
        0.0
      ]
    },
    "27_LVBus978057_production": {
      "bus": "27_LVBus978057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680214_consumption": {
      "bus": "27_LVBus680214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        481.72136294218564,
        485.5398839475992,
        1331.8048400144837
      ],
      "q_nom": [
        144.5164088826557,
        145.66196518427975,
        399.5414520043451
      ]
    },
    "27_LVBus680214_production": {
      "bus": "27_LVBus680214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680199_consumption": {
      "bus": "27_LVBus680199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        614.1752154347896,
        0.0,
        0.0
      ],
      "q_nom": [
        184.25256463043686,
        0.0,
        0.0
      ]
    },
    "27_LVBus680199_production": {
      "bus": "27_LVBus680199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680200_consumption": {
      "bus": "27_LVBus680200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        607.1051333959807,
        1829.365917572769,
        2468.192934113603
      ],
      "q_nom": [
        182.1315400187942,
        548.8097752718306,
        740.4578802340808
      ]
    },
    "27_LVBus680200_production": {
      "bus": "27_LVBus680200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680201_consumption": {
      "bus": "27_LVBus680201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2560.955738799007
      ],
      "q_nom": [
        0.0,
        0.0,
        768.2867216397021
      ]
    },
    "27_LVBus680201_production": {
      "bus": "27_LVBus680201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680205_consumption": {
      "bus": "27_LVBus680205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        145.70654624718037,
        0.0,
        1284.4381114823439
      ],
      "q_nom": [
        43.71196387415411,
        0.0,
        385.3314334447031
      ]
    },
    "27_LVBus680205_production": {
      "bus": "27_LVBus680205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680206_consumption": {
      "bus": "27_LVBus680206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        246.57740292863193,
        0.0,
        248.33040766678943
      ],
      "q_nom": [
        73.97322087858957,
        0.0,
        74.49912230003683
      ]
    },
    "27_LVBus680206_production": {
      "bus": "27_LVBus680206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680202_consumption": {
      "bus": "27_LVBus680202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3776.5807589820893,
        447.2756153955245,
        448.41783032061426
      ],
      "q_nom": [
        1132.9742276946267,
        134.18268461865733,
        134.52534909618427
      ]
    },
    "27_LVBus680202_production": {
      "bus": "27_LVBus680202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680203_consumption": {
      "bus": "27_LVBus680203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        487.60202523941854,
        482.49012456909236,
        7786.247041974296
      ],
      "q_nom": [
        146.28060757182556,
        144.7470373707277,
        2335.874112592289
      ]
    },
    "27_LVBus680203_production": {
      "bus": "27_LVBus680203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680204_consumption": {
      "bus": "27_LVBus680204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        674.4031894703147,
        990.5574354060427,
        1172.5845373327331
      ],
      "q_nom": [
        202.32095684109441,
        297.1672306218128,
        351.77536119981994
      ]
    },
    "27_LVBus680204_production": {
      "bus": "27_LVBus680204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680031_consumption": {
      "bus": "27_LVBus680031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1823.5616035777646,
        2279.9724981410645,
        4026.069157529668
      ],
      "q_nom": [
        547.0684810733294,
        683.9917494423194,
        1207.8207472589004
      ]
    },
    "27_LVBus680031_production": {
      "bus": "27_LVBus680031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680032_consumption": {
      "bus": "27_LVBus680032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3170.520766641331,
        4752.913571685255,
        3170.520766641331
      ],
      "q_nom": [
        951.1562299923993,
        1425.8740715055765,
        951.1562299923993
      ]
    },
    "27_LVBus680032_production": {
      "bus": "27_LVBus680032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680033_consumption": {
      "bus": "27_LVBus680033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        417.55833830785457,
        0.0
      ],
      "q_nom": [
        0.0,
        125.26750149235636,
        0.0
      ]
    },
    "27_LVBus680033_production": {
      "bus": "27_LVBus680033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680034_consumption": {
      "bus": "27_LVBus680034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        646.7473615019377,
        685.1764073453224,
        1711.739566911261
      ],
      "q_nom": [
        194.0242084505813,
        205.55292220359672,
        513.5218700733783
      ]
    },
    "27_LVBus680034_production": {
      "bus": "27_LVBus680034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680035_consumption": {
      "bus": "27_LVBus680035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680035_production": {
      "bus": "27_LVBus680035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680036_consumption": {
      "bus": "27_LVBus680036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680036_production": {
      "bus": "27_LVBus680036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680029_consumption": {
      "bus": "27_LVBus680029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        159.6221359799608,
        1907.0710563712005,
        3552.593099909876
      ],
      "q_nom": [
        47.88664079398824,
        572.1213169113602,
        1065.7779299729627
      ]
    },
    "27_LVBus680029_production": {
      "bus": "27_LVBus680029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus936342_consumption": {
      "bus": "27_LVBus936342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        623.2162282897186,
        623.2162282897186,
        623.2162282897186
      ],
      "q_nom": [
        186.96486848691558,
        186.96486848691558,
        186.96486848691558
      ]
    },
    "27_LVBus936342_production": {
      "bus": "27_LVBus936342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955018_consumption": {
      "bus": "27_LVBus955018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955018_production": {
      "bus": "27_LVBus955018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955019_consumption": {
      "bus": "27_LVBus955019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955019_production": {
      "bus": "27_LVBus955019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955020_consumption": {
      "bus": "27_LVBus955020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1346.3213054268715,
        0.0,
        0.0
      ],
      "q_nom": [
        403.89639162806145,
        0.0,
        0.0
      ]
    },
    "27_LVBus955020_production": {
      "bus": "27_LVBus955020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus940932_consumption": {
      "bus": "27_LVBus940932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus940932_production": {
      "bus": "27_LVBus940932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus948888_consumption": {
      "bus": "27_LVBus948888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4018.1808495255386,
        4018.1808495255386,
        4018.1808495255386
      ],
      "q_nom": [
        1205.4542548576615,
        1205.4542548576615,
        1205.4542548576615
      ]
    },
    "27_LVBus948888_production": {
      "bus": "27_LVBus948888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus948889_consumption": {
      "bus": "27_LVBus948889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8212.812161432954,
        8212.812161432954,
        8212.812161432954
      ],
      "q_nom": [
        2463.843648429886,
        2463.843648429886,
        2463.843648429886
      ]
    },
    "27_LVBus948889_production": {
      "bus": "27_LVBus948889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus948890_consumption": {
      "bus": "27_LVBus948890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3581.1073088994103
      ],
      "q_nom": [
        0.0,
        0.0,
        1074.3321926698231
      ]
    },
    "27_LVBus948890_production": {
      "bus": "27_LVBus948890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680027_consumption": {
      "bus": "27_LVBus680027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1787.6351613183615,
        1787.6351613183615,
        1787.6351613183615
      ],
      "q_nom": [
        536.2905483955084,
        536.2905483955084,
        536.2905483955084
      ]
    },
    "27_LVBus680027_production": {
      "bus": "27_LVBus680027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962148_consumption": {
      "bus": "27_LVBus962148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7850.141111555433,
        4472.4182501420055,
        4236.658057622653
      ],
      "q_nom": [
        2355.0423334666298,
        1341.7254750426016,
        1270.997417286796
      ]
    },
    "27_LVBus962148_production": {
      "bus": "27_LVBus962148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962149_consumption": {
      "bus": "27_LVBus962149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        213.1535996545439,
        3188.113358219081
      ],
      "q_nom": [
        0.0,
        63.94607989636317,
        956.4340074657242
      ]
    },
    "27_LVBus962149_production": {
      "bus": "27_LVBus962149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962150_consumption": {
      "bus": "27_LVBus962150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        803.8999263214738,
        401.21618399158814,
        8014.217031195425
      ],
      "q_nom": [
        241.16997789644213,
        120.36485519747643,
        2404.2651093586273
      ]
    },
    "27_LVBus962150_production": {
      "bus": "27_LVBus962150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962153_consumption": {
      "bus": "27_LVBus962153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5806.457167741814,
        9356.419312735103,
        3092.408042432736
      ],
      "q_nom": [
        1741.9371503225443,
        2806.9257938205305,
        927.7224127298207
      ]
    },
    "27_LVBus962153_production": {
      "bus": "27_LVBus962153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus984517_consumption": {
      "bus": "27_LVBus984517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        769.3251984374207,
        909.13435297215,
        719.3998039472822
      ],
      "q_nom": [
        230.7975595312262,
        272.740305891645,
        215.81994118418464
      ]
    },
    "27_LVBus984517_production": {
      "bus": "27_LVBus984517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus984518_consumption": {
      "bus": "27_LVBus984518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3365.3875220140285,
        3335.073565778967
      ],
      "q_nom": [
        0.0,
        1009.6162566042085,
        1000.52206973369
      ]
    },
    "27_LVBus984518_production": {
      "bus": "27_LVBus984518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus984519_consumption": {
      "bus": "27_LVBus984519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2363.274302704999,
        0.0
      ],
      "q_nom": [
        0.0,
        708.9822908114998,
        0.0
      ]
    },
    "27_LVBus984519_production": {
      "bus": "27_LVBus984519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus984520_consumption": {
      "bus": "27_LVBus984520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6562.925010520407,
        0.0
      ],
      "q_nom": [
        0.0,
        1968.8775031561222,
        0.0
      ]
    },
    "27_LVBus984520_production": {
      "bus": "27_LVBus984520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus984521_consumption": {
      "bus": "27_LVBus984521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        254.07058698188553,
        3206.77044110997
      ],
      "q_nom": [
        0.0,
        76.22117609456565,
        962.0311323329909
      ]
    },
    "27_LVBus984521_production": {
      "bus": "27_LVBus984521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962151_consumption": {
      "bus": "27_LVBus962151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5571.895238195584,
        1887.7163290629387,
        7078.704456764473
      ],
      "q_nom": [
        1671.5685714586753,
        566.3148987188816,
        2123.611337029342
      ]
    },
    "27_LVBus962151_production": {
      "bus": "27_LVBus962151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962152_consumption": {
      "bus": "27_LVBus962152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        857.3114741387686,
        0.0
      ],
      "q_nom": [
        0.0,
        257.1934422416306,
        0.0
      ]
    },
    "27_LVBus962152_production": {
      "bus": "27_LVBus962152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus962147_consumption": {
      "bus": "27_LVBus962147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6735.104102430602,
        0.0,
        0.0
      ],
      "q_nom": [
        2020.5312307291806,
        0.0,
        0.0
      ]
    },
    "27_LVBus962147_production": {
      "bus": "27_LVBus962147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus968120_consumption": {
      "bus": "27_LVBus968120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus968120_production": {
      "bus": "27_LVBus968120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus968121_consumption": {
      "bus": "27_LVBus968121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4805.779211736348,
        1751.4961843289166,
        0.0
      ],
      "q_nom": [
        1441.7337635209044,
        525.448855298675,
        0.0
      ]
    },
    "27_LVBus968121_production": {
      "bus": "27_LVBus968121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680102_consumption": {
      "bus": "27_LVBus680102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        92.39456277365574,
        811.2317258705014,
        92.39456277365574
      ],
      "q_nom": [
        27.71836883209672,
        243.3695177611504,
        27.71836883209672
      ]
    },
    "27_LVBus680102_production": {
      "bus": "27_LVBus680102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680100_consumption": {
      "bus": "27_LVBus680100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680100_production": {
      "bus": "27_LVBus680100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus946456_consumption": {
      "bus": "27_LVBus946456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3430.9082746058534,
        3430.9082746058534,
        3430.9082746058534
      ],
      "q_nom": [
        1029.272482381756,
        1029.272482381756,
        1029.272482381756
      ]
    },
    "27_LVBus946456_production": {
      "bus": "27_LVBus946456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680098_consumption": {
      "bus": "27_LVBus680098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680098_production": {
      "bus": "27_LVBus680098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV03103_consumption": {
      "bus": "27_MVLV03103",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV03103_production": {
      "bus": "27_MVLV03103",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680367_consumption": {
      "bus": "27_LVBus680367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51.01574581171477,
        0.0,
        0.0
      ],
      "q_nom": [
        15.304723743514431,
        0.0,
        0.0
      ]
    },
    "27_LVBus680367_production": {
      "bus": "27_LVBus680367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680368_consumption": {
      "bus": "27_LVBus680368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680368_production": {
      "bus": "27_LVBus680368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680370_consumption": {
      "bus": "27_LVBus680370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680370_production": {
      "bus": "27_LVBus680370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680371_consumption": {
      "bus": "27_LVBus680371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        62.29931508693985,
        0.0,
        0.0
      ],
      "q_nom": [
        18.689794526081954,
        0.0,
        0.0
      ]
    },
    "27_LVBus680371_production": {
      "bus": "27_LVBus680371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680372_consumption": {
      "bus": "27_LVBus680372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        894.5554657707299
      ],
      "q_nom": [
        0.0,
        0.0,
        268.366639731219
      ]
    },
    "27_LVBus680372_production": {
      "bus": "27_LVBus680372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680373_consumption": {
      "bus": "27_LVBus680373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680373_production": {
      "bus": "27_LVBus680373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680369_consumption": {
      "bus": "27_LVBus680369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        108.83402639252756,
        0.0,
        0.0
      ],
      "q_nom": [
        32.650207917758266,
        0.0,
        0.0
      ]
    },
    "27_LVBus680369_production": {
      "bus": "27_LVBus680369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680361_consumption": {
      "bus": "27_LVBus680361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680361_production": {
      "bus": "27_LVBus680361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680362_consumption": {
      "bus": "27_LVBus680362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        113.20194469300267,
        113.20194469300267,
        113.20194469300267
      ],
      "q_nom": [
        33.9605834079008,
        33.9605834079008,
        33.9605834079008
      ]
    },
    "27_LVBus680362_production": {
      "bus": "27_LVBus680362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680363_consumption": {
      "bus": "27_LVBus680363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3470.96395293004,
        116.98044982991799
      ],
      "q_nom": [
        0.0,
        1041.289185879012,
        35.094134948975395
      ]
    },
    "27_LVBus680363_production": {
      "bus": "27_LVBus680363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680364_consumption": {
      "bus": "27_LVBus680364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3486.0803922532264,
        291.76956815667586,
        976.723451463605
      ],
      "q_nom": [
        1045.824117675968,
        87.53087044700275,
        293.0170354390815
      ]
    },
    "27_LVBus680364_production": {
      "bus": "27_LVBus680364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680365_consumption": {
      "bus": "27_LVBus680365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680365_production": {
      "bus": "27_LVBus680365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680357_consumption": {
      "bus": "27_LVBus680357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        47.324028329427826,
        2840.4874730180854,
        2614.724767672214
      ],
      "q_nom": [
        14.197208498828347,
        852.1462419054257,
        784.4174303016642
      ]
    },
    "27_LVBus680357_production": {
      "bus": "27_LVBus680357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680358_consumption": {
      "bus": "27_LVBus680358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2811.7048605823284,
        2481.166024098615,
        8175.059646197337
      ],
      "q_nom": [
        843.5114581746985,
        744.3498072295844,
        2452.517893859201
      ]
    },
    "27_LVBus680358_production": {
      "bus": "27_LVBus680358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680351_consumption": {
      "bus": "27_LVBus680351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        165.43517819479618,
        319.2374451858994,
        1030.62259641801
      ],
      "q_nom": [
        49.630553458438854,
        95.77123355576981,
        309.186778925403
      ]
    },
    "27_LVBus680351_production": {
      "bus": "27_LVBus680351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680352_consumption": {
      "bus": "27_LVBus680352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1013.6026786924149,
        1013.6026786924149,
        1086.73686904907
      ],
      "q_nom": [
        304.0808036077245,
        304.0808036077245,
        326.021060714721
      ]
    },
    "27_LVBus680352_production": {
      "bus": "27_LVBus680352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680354_consumption": {
      "bus": "27_LVBus680354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        118.45373497265939,
        0.0
      ],
      "q_nom": [
        0.0,
        35.53612049179782,
        0.0
      ]
    },
    "27_LVBus680354_production": {
      "bus": "27_LVBus680354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680353_consumption": {
      "bus": "27_LVBus680353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4600.603392898226,
        0.0,
        0.0
      ],
      "q_nom": [
        1380.1810178694677,
        0.0,
        0.0
      ]
    },
    "27_LVBus680353_production": {
      "bus": "27_LVBus680353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680355_consumption": {
      "bus": "27_LVBus680355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680355_production": {
      "bus": "27_LVBus680355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680344_consumption": {
      "bus": "27_LVBus680344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1289.339038447437
      ],
      "q_nom": [
        0.0,
        0.0,
        386.80171153423106
      ]
    },
    "27_LVBus680344_production": {
      "bus": "27_LVBus680344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680345_consumption": {
      "bus": "27_LVBus680345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3005.525534285937,
        5111.594590957706
      ],
      "q_nom": [
        0.0,
        901.657660285781,
        1533.4783772873118
      ]
    },
    "27_LVBus680345_production": {
      "bus": "27_LVBus680345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680346_consumption": {
      "bus": "27_LVBus680346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1248.9162709273103,
        3588.233507658036,
        7353.941477362879
      ],
      "q_nom": [
        374.6748812781931,
        1076.4700522974108,
        2206.1824432088633
      ]
    },
    "27_LVBus680346_production": {
      "bus": "27_LVBus680346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680347_consumption": {
      "bus": "27_LVBus680347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        864.3385537039939,
        0.0,
        0.0
      ],
      "q_nom": [
        259.30156611119816,
        0.0,
        0.0
      ]
    },
    "27_LVBus680347_production": {
      "bus": "27_LVBus680347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680348_consumption": {
      "bus": "27_LVBus680348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2374.076753968254,
        0.0
      ],
      "q_nom": [
        0.0,
        712.2230261904762,
        0.0
      ]
    },
    "27_LVBus680348_production": {
      "bus": "27_LVBus680348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680349_consumption": {
      "bus": "27_LVBus680349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680349_production": {
      "bus": "27_LVBus680349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680324_consumption": {
      "bus": "27_LVBus680324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        473.8056453093079,
        1900.5933663013218,
        0.0
      ],
      "q_nom": [
        142.14169359279236,
        570.1780098903965,
        0.0
      ]
    },
    "27_LVBus680324_production": {
      "bus": "27_LVBus680324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680332_consumption": {
      "bus": "27_LVBus680332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2298.209617244801,
        1010.3897442607639,
        5945.928906085395
      ],
      "q_nom": [
        689.4628851734402,
        303.11692327822914,
        1783.7786718256186
      ]
    },
    "27_LVBus680332_production": {
      "bus": "27_LVBus680332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680342_consumption": {
      "bus": "27_LVBus680342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3428.2151428073457,
        3428.2151428073457,
        3428.2151428073457
      ],
      "q_nom": [
        1028.4645428422036,
        1028.4645428422036,
        1028.4645428422036
      ]
    },
    "27_LVBus680342_production": {
      "bus": "27_LVBus680342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680333_consumption": {
      "bus": "27_LVBus680333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        758.9713749118313,
        0.0
      ],
      "q_nom": [
        0.0,
        227.69141247354938,
        0.0
      ]
    },
    "27_LVBus680333_production": {
      "bus": "27_LVBus680333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680334_consumption": {
      "bus": "27_LVBus680334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        316.51301181802,
        0.0,
        2173.4663206796954
      ],
      "q_nom": [
        94.95390354540599,
        0.0,
        652.0398962039086
      ]
    },
    "27_LVBus680334_production": {
      "bus": "27_LVBus680334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680335_consumption": {
      "bus": "27_LVBus680335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        487.44788984612234
      ],
      "q_nom": [
        0.0,
        0.0,
        146.23436695383668
      ]
    },
    "27_LVBus680335_production": {
      "bus": "27_LVBus680335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680336_consumption": {
      "bus": "27_LVBus680336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        202.3360723732366,
        0.0,
        1452.0558097805147
      ],
      "q_nom": [
        60.700821711970974,
        0.0,
        435.6167429341544
      ]
    },
    "27_LVBus680336_production": {
      "bus": "27_LVBus680336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680337_consumption": {
      "bus": "27_LVBus680337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680337_production": {
      "bus": "27_LVBus680337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680338_consumption": {
      "bus": "27_LVBus680338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1020.0486909211122,
        0.0
      ],
      "q_nom": [
        0.0,
        306.01460727633366,
        0.0
      ]
    },
    "27_LVBus680338_production": {
      "bus": "27_LVBus680338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680339_consumption": {
      "bus": "27_LVBus680339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6126.702654886768,
        0.0,
        0.0
      ],
      "q_nom": [
        1838.0107964660303,
        0.0,
        0.0
      ]
    },
    "27_LVBus680339_production": {
      "bus": "27_LVBus680339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680340_consumption": {
      "bus": "27_LVBus680340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        551.6930790591445,
        0.0,
        0.0
      ],
      "q_nom": [
        165.50792371774332,
        0.0,
        0.0
      ]
    },
    "27_LVBus680340_production": {
      "bus": "27_LVBus680340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680341_consumption": {
      "bus": "27_LVBus680341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        804.9861450848872,
        0.0,
        0.0
      ],
      "q_nom": [
        241.49584352546614,
        0.0,
        0.0
      ]
    },
    "27_LVBus680341_production": {
      "bus": "27_LVBus680341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680325_consumption": {
      "bus": "27_LVBus680325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3676.3046681483734
      ],
      "q_nom": [
        0.0,
        0.0,
        1102.8914004445119
      ]
    },
    "27_LVBus680325_production": {
      "bus": "27_LVBus680325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680326_consumption": {
      "bus": "27_LVBus680326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1598.2910838988553
      ],
      "q_nom": [
        0.0,
        0.0,
        479.4873251696566
      ]
    },
    "27_LVBus680326_production": {
      "bus": "27_LVBus680326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680327_consumption": {
      "bus": "27_LVBus680327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680327_production": {
      "bus": "27_LVBus680327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680328_consumption": {
      "bus": "27_LVBus680328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1012.5486868739149,
        0.0,
        0.0
      ],
      "q_nom": [
        303.76460606217444,
        0.0,
        0.0
      ]
    },
    "27_LVBus680328_production": {
      "bus": "27_LVBus680328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680329_consumption": {
      "bus": "27_LVBus680329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2537.539189995419,
        3792.08190812282,
        2593.9825243653495
      ],
      "q_nom": [
        761.2617569986256,
        1137.624572436846,
        778.1947573096048
      ]
    },
    "27_LVBus680329_production": {
      "bus": "27_LVBus680329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680330_consumption": {
      "bus": "27_LVBus680330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680330_production": {
      "bus": "27_LVBus680330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680331_consumption": {
      "bus": "27_LVBus680331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680331_production": {
      "bus": "27_LVBus680331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV67000_consumption": {
      "bus": "27_MVLV67000",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV67000_production": {
      "bus": "27_MVLV67000",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680228_consumption": {
      "bus": "27_LVBus680228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11553.45982314759,
        11553.45982314759,
        11553.45982314759
      ],
      "q_nom": [
        3466.037946944277,
        3466.037946944277,
        3466.037946944277
      ]
    },
    "27_LVBus680228_production": {
      "bus": "27_LVBus680228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680224_consumption": {
      "bus": "27_LVBus680224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680224_production": {
      "bus": "27_LVBus680224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680006_consumption": {
      "bus": "27_LVBus680006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1608.3301119383739,
        1689.039706837054,
        1364.6523510125633
      ],
      "q_nom": [
        482.49903358151215,
        506.71191205111614,
        409.395705303769
      ]
    },
    "27_LVBus680006_production": {
      "bus": "27_LVBus680006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680007_consumption": {
      "bus": "27_LVBus680007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3025.840803512453,
        2581.0007625172734
      ],
      "q_nom": [
        0.0,
        907.7522410537359,
        774.300228755182
      ]
    },
    "27_LVBus680007_production": {
      "bus": "27_LVBus680007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680008_consumption": {
      "bus": "27_LVBus680008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1109.0872092994703,
        2592.1396704641534,
        0.0
      ],
      "q_nom": [
        332.72616278984106,
        777.641901139246,
        0.0
      ]
    },
    "27_LVBus680008_production": {
      "bus": "27_LVBus680008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680009_consumption": {
      "bus": "27_LVBus680009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680009_production": {
      "bus": "27_LVBus680009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680003_consumption": {
      "bus": "27_LVBus680003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1772.0983102579826,
        35.521646541187835,
        494.50025456004346
      ],
      "q_nom": [
        531.6294930773947,
        10.65649396235635,
        148.35007636801302
      ]
    },
    "27_LVBus680003_production": {
      "bus": "27_LVBus680003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680004_consumption": {
      "bus": "27_LVBus680004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4605.287290558021,
        3007.4217606453344,
        1110.072772190295
      ],
      "q_nom": [
        1381.5861871674063,
        902.2265281936003,
        333.02183165708846
      ]
    },
    "27_LVBus680004_production": {
      "bus": "27_LVBus680004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680392_consumption": {
      "bus": "27_LVBus680392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680392_production": {
      "bus": "27_LVBus680392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680393_consumption": {
      "bus": "27_LVBus680393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3353.261514845844,
        2115.9550786079576
      ],
      "q_nom": [
        0.0,
        1005.9784544537531,
        634.7865235823873
      ]
    },
    "27_LVBus680393_production": {
      "bus": "27_LVBus680393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680394_consumption": {
      "bus": "27_LVBus680394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1464.3713493724695
      ],
      "q_nom": [
        0.0,
        0.0,
        439.31140481174083
      ]
    },
    "27_LVBus680394_production": {
      "bus": "27_LVBus680394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680395_consumption": {
      "bus": "27_LVBus680395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680395_production": {
      "bus": "27_LVBus680395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680396_consumption": {
      "bus": "27_LVBus680396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1527.613295697456,
        1618.1699386510288,
        0.0
      ],
      "q_nom": [
        458.2839887092368,
        485.45098159530863,
        0.0
      ]
    },
    "27_LVBus680396_production": {
      "bus": "27_LVBus680396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680381_consumption": {
      "bus": "27_LVBus680381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680381_production": {
      "bus": "27_LVBus680381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680382_consumption": {
      "bus": "27_LVBus680382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680382_production": {
      "bus": "27_LVBus680382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680383_consumption": {
      "bus": "27_LVBus680383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5030.35954607252
      ],
      "q_nom": [
        0.0,
        0.0,
        1509.107863821756
      ]
    },
    "27_LVBus680383_production": {
      "bus": "27_LVBus680383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680390_consumption": {
      "bus": "27_LVBus680390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1987.4616447365152,
        0.0,
        0.0
      ],
      "q_nom": [
        596.2384934209546,
        0.0,
        0.0
      ]
    },
    "27_LVBus680390_production": {
      "bus": "27_LVBus680390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680384_consumption": {
      "bus": "27_LVBus680384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6162.3566289551945,
        1225.2704157898982,
        0.0
      ],
      "q_nom": [
        1848.7069886865584,
        367.58112473696946,
        0.0
      ]
    },
    "27_LVBus680384_production": {
      "bus": "27_LVBus680384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680385_consumption": {
      "bus": "27_LVBus680385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1902.33081622668,
        0.0
      ],
      "q_nom": [
        0.0,
        570.699244868004,
        0.0
      ]
    },
    "27_LVBus680385_production": {
      "bus": "27_LVBus680385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680386_consumption": {
      "bus": "27_LVBus680386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3877.2196533007636,
        1469.9716149929259,
        0.0
      ],
      "q_nom": [
        1163.165895990229,
        440.99148449787776,
        0.0
      ]
    },
    "27_LVBus680386_production": {
      "bus": "27_LVBus680386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680387_consumption": {
      "bus": "27_LVBus680387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8.457967283639986,
        1925.5484069233166
      ],
      "q_nom": [
        0.0,
        2.5373901850919958,
        577.664522076995
      ]
    },
    "27_LVBus680387_production": {
      "bus": "27_LVBus680387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680388_consumption": {
      "bus": "27_LVBus680388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1235.8524348601552,
        5463.846745407093,
        2491.658306619796
      ],
      "q_nom": [
        370.75573045804657,
        1639.1540236221279,
        747.4974919859387
      ]
    },
    "27_LVBus680388_production": {
      "bus": "27_LVBus680388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680389_consumption": {
      "bus": "27_LVBus680389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8446.99016889494,
        6862.783596932202,
        4490.897293732779
      ],
      "q_nom": [
        2534.0970506684816,
        2058.8350790796608,
        1347.2691881198336
      ]
    },
    "27_LVBus680389_production": {
      "bus": "27_LVBus680389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680375_consumption": {
      "bus": "27_LVBus680375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3752.9139814769837,
        422.5157711423593,
        1326.2312076699382
      ],
      "q_nom": [
        1125.8741944430951,
        126.75473134270779,
        397.86936230098144
      ]
    },
    "27_LVBus680375_production": {
      "bus": "27_LVBus680375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680376_consumption": {
      "bus": "27_LVBus680376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3031.3170124975163,
        2990.9237309353152,
        358.06922840362853
      ],
      "q_nom": [
        909.3951037492549,
        897.2771192805945,
        107.42076852108856
      ]
    },
    "27_LVBus680376_production": {
      "bus": "27_LVBus680376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680377_consumption": {
      "bus": "27_LVBus680377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        142.22421874588647,
        0.0,
        0.0
      ],
      "q_nom": [
        42.66726562376594,
        0.0,
        0.0
      ]
    },
    "27_LVBus680377_production": {
      "bus": "27_LVBus680377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680378_consumption": {
      "bus": "27_LVBus680378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2362.869974431806,
        2716.498169494668
      ],
      "q_nom": [
        0.0,
        708.8609923295418,
        814.9494508484005
      ]
