    },
    "27_LVBus680378_production": {
      "bus": "27_LVBus680378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680379_consumption": {
      "bus": "27_LVBus680379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3209.3665579920957,
        0.0,
        0.0
      ],
      "q_nom": [
        962.8099673976287,
        0.0,
        0.0
      ]
    },
    "27_LVBus680379_production": {
      "bus": "27_LVBus680379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926944_consumption": {
      "bus": "27_LVBus926944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926944_production": {
      "bus": "27_LVBus926944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926945_consumption": {
      "bus": "27_LVBus926945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926945_production": {
      "bus": "27_LVBus926945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus981035_consumption": {
      "bus": "27_LVBus981035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        840.4812119162907,
        0.0,
        0.0
      ],
      "q_nom": [
        252.1443635748872,
        0.0,
        0.0
      ]
    },
    "27_LVBus981035_production": {
      "bus": "27_LVBus981035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus926946_consumption": {
      "bus": "27_LVBus926946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        373.90788470490384
      ],
      "q_nom": [
        0.0,
        0.0,
        112.17236541147115
      ]
    },
    "27_LVBus926946_production": {
      "bus": "27_LVBus926946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924725_consumption": {
      "bus": "27_LVBus924725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924725_production": {
      "bus": "27_LVBus924725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924726_consumption": {
      "bus": "27_LVBus924726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924726_production": {
      "bus": "27_LVBus924726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924727_consumption": {
      "bus": "27_LVBus924727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924727_production": {
      "bus": "27_LVBus924727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924728_consumption": {
      "bus": "27_LVBus924728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus924728_production": {
      "bus": "27_LVBus924728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679971_consumption": {
      "bus": "27_LVBus679971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1208.3232538698355,
        1918.0608645301968,
        1679.2715504029898
      ],
      "q_nom": [
        362.4969761609506,
        575.418259359059,
        503.7814651208969
      ]
    },
    "27_LVBus679971_production": {
      "bus": "27_LVBus679971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680158_consumption": {
      "bus": "27_LVBus680158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1674.6887915287489,
        6261.922513725571,
        1564.647352814857
      ],
      "q_nom": [
        502.40663745862463,
        1878.576754117671,
        469.3942058444571
      ]
    },
    "27_LVBus680158_production": {
      "bus": "27_LVBus680158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680159_consumption": {
      "bus": "27_LVBus680159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5532.112977123233,
        0.0,
        0.0
      ],
      "q_nom": [
        1659.6338931369698,
        0.0,
        0.0
      ]
    },
    "27_LVBus680159_production": {
      "bus": "27_LVBus680159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680160_consumption": {
      "bus": "27_LVBus680160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2527.2167087009134
      ],
      "q_nom": [
        0.0,
        0.0,
        758.165012610274
      ]
    },
    "27_LVBus680160_production": {
      "bus": "27_LVBus680160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680161_consumption": {
      "bus": "27_LVBus680161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680161_production": {
      "bus": "27_LVBus680161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680162_consumption": {
      "bus": "27_LVBus680162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1176.6488633783665,
        0.0,
        1973.522279540341
      ],
      "q_nom": [
        352.99465901350993,
        0.0,
        592.0566838621023
      ]
    },
    "27_LVBus680162_production": {
      "bus": "27_LVBus680162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680163_consumption": {
      "bus": "27_LVBus680163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4107.090069000374,
        0.0,
        0.0
      ],
      "q_nom": [
        1232.127020700112,
        0.0,
        0.0
      ]
    },
    "27_LVBus680163_production": {
      "bus": "27_LVBus680163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680165_consumption": {
      "bus": "27_LVBus680165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        729.3365400541355,
        78.13937233818216
      ],
      "q_nom": [
        0.0,
        218.80096201624065,
        23.441811701454647
      ]
    },
    "27_LVBus680165_production": {
      "bus": "27_LVBus680165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680166_consumption": {
      "bus": "27_LVBus680166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        407.95622110594616,
        0.0,
        849.3989440859007
      ],
      "q_nom": [
        122.38686633178384,
        0.0,
        254.81968322577018
      ]
    },
    "27_LVBus680166_production": {
      "bus": "27_LVBus680166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680164_consumption": {
      "bus": "27_LVBus680164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1169.189835978893,
        1926.7571045335926
      ],
      "q_nom": [
        0.0,
        350.75695079366784,
        578.0271313600778
      ]
    },
    "27_LVBus680164_production": {
      "bus": "27_LVBus680164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680167_consumption": {
      "bus": "27_LVBus680167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2878.83207692254
      ],
      "q_nom": [
        0.0,
        0.0,
        863.649623076762
      ]
    },
    "27_LVBus680167_production": {
      "bus": "27_LVBus680167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680168_consumption": {
      "bus": "27_LVBus680168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1423.426914838128,
        2029.1948438355344,
        1437.4429802459424
      ],
      "q_nom": [
        427.0280744514384,
        608.7584531506603,
        431.2328940737827
      ]
    },
    "27_LVBus680168_production": {
      "bus": "27_LVBus680168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680169_consumption": {
      "bus": "27_LVBus680169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        292.16554381481734,
        0.0,
        0.0
      ],
      "q_nom": [
        87.6496631444452,
        0.0,
        0.0
      ]
    },
    "27_LVBus680169_production": {
      "bus": "27_LVBus680169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680170_consumption": {
      "bus": "27_LVBus680170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.0392759917713,
        1970.817608167139,
        0.0
      ],
      "q_nom": [
        456.0117827975314,
        591.2452824501416,
        0.0
      ]
    },
    "27_LVBus680170_production": {
      "bus": "27_LVBus680170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680172_consumption": {
      "bus": "27_LVBus680172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1121.6018874434446,
        1901.2736908486968,
        0.0
      ],
      "q_nom": [
        336.48056623303336,
        570.382107254609,
        0.0
      ]
    },
    "27_LVBus680172_production": {
      "bus": "27_LVBus680172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680171_consumption": {
      "bus": "27_LVBus680171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        503.68803513719195,
        818.1166947018684,
        0.0
      ],
      "q_nom": [
        151.10641054115757,
        245.4350084105605,
        0.0
      ]
    },
    "27_LVBus680171_production": {
      "bus": "27_LVBus680171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680173_consumption": {
      "bus": "27_LVBus680173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1608.4666920153616,
        0.0,
        0.0
      ],
      "q_nom": [
        482.54000760460843,
        0.0,
        0.0
      ]
    },
    "27_LVBus680173_production": {
      "bus": "27_LVBus680173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680174_consumption": {
      "bus": "27_LVBus680174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        444.0099250873098,
        0.0,
        0.0
      ],
      "q_nom": [
        133.20297752619294,
        0.0,
        0.0
      ]
    },
    "27_LVBus680174_production": {
      "bus": "27_LVBus680174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680248_consumption": {
      "bus": "27_LVBus680248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680248_production": {
      "bus": "27_LVBus680248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680249_consumption": {
      "bus": "27_LVBus680249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680249_production": {
      "bus": "27_LVBus680249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680250_consumption": {
      "bus": "27_LVBus680250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680250_production": {
      "bus": "27_LVBus680250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680251_consumption": {
      "bus": "27_LVBus680251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1112.101956465685,
        0.0,
        0.0
      ],
      "q_nom": [
        333.63058693970544,
        0.0,
        0.0
      ]
    },
    "27_LVBus680251_production": {
      "bus": "27_LVBus680251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680252_consumption": {
      "bus": "27_LVBus680252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        509.73033734691035,
        0.0,
        685.4431977289105
      ],
      "q_nom": [
        152.9191012040731,
        0.0,
        205.63295931867313
      ]
    },
    "27_LVBus680252_production": {
      "bus": "27_LVBus680252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680258_consumption": {
      "bus": "27_LVBus680258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1586.7205908561175,
        271.70246228758305,
        0.0
      ],
      "q_nom": [
        476.01617725683525,
        81.5107386862749,
        0.0
      ]
    },
    "27_LVBus680258_production": {
      "bus": "27_LVBus680258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680259_consumption": {
      "bus": "27_LVBus680259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2420.1007911611864,
        329.241778098674
      ],
      "q_nom": [
        0.0,
        726.0302373483559,
        98.77253342960219
      ]
    },
    "27_LVBus680259_production": {
      "bus": "27_LVBus680259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680260_consumption": {
      "bus": "27_LVBus680260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3569.6021270033975,
        0.0,
        0.0
      ],
      "q_nom": [
        1070.8806381010193,
        0.0,
        0.0
      ]
    },
    "27_LVBus680260_production": {
      "bus": "27_LVBus680260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680261_consumption": {
      "bus": "27_LVBus680261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        435.90650177184517,
        435.90650177184517,
        843.8345031501304
      ],
      "q_nom": [
        130.77195053155356,
        130.77195053155356,
        253.15035094503912
      ]
    },
    "27_LVBus680261_production": {
      "bus": "27_LVBus680261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680253_consumption": {
      "bus": "27_LVBus680253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1331.3659689890994,
        397.7197127757892,
        397.7197127757892
      ],
      "q_nom": [
        399.40979069672983,
        119.31591383273675,
        119.31591383273675
      ]
    },
    "27_LVBus680253_production": {
      "bus": "27_LVBus680253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680255_consumption": {
      "bus": "27_LVBus680255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        478.1736327276668,
        0.0,
        0.0
      ],
      "q_nom": [
        143.45208981830004,
        0.0,
        0.0
      ]
    },
    "27_LVBus680255_production": {
      "bus": "27_LVBus680255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680256_consumption": {
      "bus": "27_LVBus680256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1044.5721810685448,
        2451.436070817527
      ],
      "q_nom": [
        0.0,
        313.37165432056344,
        735.430821245258
      ]
    },
    "27_LVBus680256_production": {
      "bus": "27_LVBus680256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680257_consumption": {
      "bus": "27_LVBus680257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2181.804970172351,
        0.0,
        0.0
      ],
      "q_nom": [
        654.5414910517053,
        0.0,
        0.0
      ]
    },
    "27_LVBus680257_production": {
      "bus": "27_LVBus680257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680254_consumption": {
      "bus": "27_LVBus680254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2567.730503293506,
        2567.730503293506,
        5475.043417810083
      ],
      "q_nom": [
        770.3191509880518,
        770.3191509880518,
        1642.513025343025
      ]
    },
    "27_LVBus680254_production": {
      "bus": "27_LVBus680254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680246_consumption": {
      "bus": "27_LVBus680246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1358.7608863327316,
        1358.7608863327316,
        1358.7608863327316
      ],
      "q_nom": [
        407.6282658998195,
        407.6282658998195,
        407.6282658998195
      ]
    },
    "27_LVBus680246_production": {
      "bus": "27_LVBus680246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955137_consumption": {
      "bus": "27_LVBus955137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        947.3755574985016,
        5862.48532822059,
        0.0
      ],
      "q_nom": [
        284.21266724955046,
        1758.7455984661772,
        0.0
      ]
    },
    "27_LVBus955137_production": {
      "bus": "27_LVBus955137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955138_consumption": {
      "bus": "27_LVBus955138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5593.197335120373,
        5593.197335120373,
        5821.5977035183205
      ],
      "q_nom": [
        1677.959200536112,
        1677.959200536112,
        1746.479311055496
      ]
    },
    "27_LVBus955138_production": {
      "bus": "27_LVBus955138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus948150_consumption": {
      "bus": "27_LVBus948150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2224.837457592454
      ],
      "q_nom": [
        0.0,
        0.0,
        667.4512372777361
      ]
    },
    "27_LVBus948150_production": {
      "bus": "27_LVBus948150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680236_consumption": {
      "bus": "27_LVBus680236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        270.19711347177105,
        6171.956299030468
      ],
      "q_nom": [
        0.0,
        81.05913404153131,
        1851.5868897091402
      ]
    },
    "27_LVBus680236_production": {
      "bus": "27_LVBus680236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680237_consumption": {
      "bus": "27_LVBus680237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3339.825414235172,
        1682.4438420149738,
        2388.0386287213073
      ],
      "q_nom": [
        1001.9476242705516,
        504.73315260449215,
        716.4115886163921
      ]
    },
    "27_LVBus680237_production": {
      "bus": "27_LVBus680237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680238_consumption": {
      "bus": "27_LVBus680238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12214.180581455481,
        2508.4545132280987,
        4417.631017600713
      ],
      "q_nom": [
        3664.254174436644,
        752.5363539684296,
        1325.2893052802137
      ]
    },
    "27_LVBus680238_production": {
      "bus": "27_LVBus680238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680241_consumption": {
      "bus": "27_LVBus680241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        802.5391134418089,
        4250.973409433399
      ],
      "q_nom": [
        0.0,
        240.76173403254268,
        1275.2920228300197
      ]
    },
    "27_LVBus680241_production": {
      "bus": "27_LVBus680241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680239_consumption": {
      "bus": "27_LVBus680239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4029.471376754396,
        1983.585594353597,
        0.0
      ],
      "q_nom": [
        1208.8414130263186,
        595.075678306079,
        0.0
      ]
    },
    "27_LVBus680239_production": {
      "bus": "27_LVBus680239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680240_consumption": {
      "bus": "27_LVBus680240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2185.852515131127
      ],
      "q_nom": [
        0.0,
        0.0,
        655.755754539338
      ]
    },
    "27_LVBus680240_production": {
      "bus": "27_LVBus680240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus955743_consumption": {
      "bus": "27_LVBus955743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3443.106991090029
      ],
      "q_nom": [
        0.0,
        0.0,
        1032.9320973270087
      ]
    },
    "27_LVBus955743_production": {
      "bus": "27_LVBus955743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680242_consumption": {
      "bus": "27_LVBus680242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3846.7818593668912
      ],
      "q_nom": [
        0.0,
        0.0,
        1154.0345578100673
      ]
    },
    "27_LVBus680242_production": {
      "bus": "27_LVBus680242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680243_consumption": {
      "bus": "27_LVBus680243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1368.568757660184,
        925.9844824100876,
        0.0
      ],
      "q_nom": [
        410.5706272980552,
        277.7953447230263,
        0.0
      ]
    },
    "27_LVBus680243_production": {
      "bus": "27_LVBus680243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680244_consumption": {
      "bus": "27_LVBus680244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        901.7116240810066,
        0.0,
        0.0
      ],
      "q_nom": [
        270.51348722430197,
        0.0,
        0.0
      ]
    },
    "27_LVBus680244_production": {
      "bus": "27_LVBus680244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680226_consumption": {
      "bus": "27_LVBus680226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        421.09540842864465,
        0.0,
        886.276287924589
      ],
      "q_nom": [
        126.32862252859339,
        0.0,
        265.8828863773767
      ]
    },
    "27_LVBus680226_production": {
      "bus": "27_LVBus680226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus680092_consumption": {
      "bus": "27_LVBus680092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1794.2755408436185,
        0.0
      ],
      "q_nom": [
        0.0,
        538.2826622530855,
        0.0
      ]
    },
    "27_LVBus680092_production": {
      "bus": "27_LVBus680092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679975_consumption": {
      "bus": "27_LVBus679975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        505.6735120735274,
        4696.681531888111,
        3634.7673896084184
      ],
      "q_nom": [
        151.7020536220582,
        1409.0044595664333,
        1090.4302168825254
      ]
    },
    "27_LVBus679975_production": {
      "bus": "27_LVBus679975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679979_consumption": {
      "bus": "27_LVBus679979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1628.1416437696323
      ],
      "q_nom": [
        0.0,
        0.0,
        488.44249313088966
      ]
    },
    "27_LVBus679979_production": {
      "bus": "27_LVBus679979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679980_consumption": {
      "bus": "27_LVBus679980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679980_production": {
      "bus": "27_LVBus679980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679976_consumption": {
      "bus": "27_LVBus679976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2292.884541077898,
        0.0,
        6598.770504885886
      ],
      "q_nom": [
        687.8653623233694,
        0.0,
        1979.6311514657657
      ]
    },
    "27_LVBus679976_production": {
      "bus": "27_LVBus679976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679977_consumption": {
      "bus": "27_LVBus679977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3159.924031369388,
        435.09269299201065,
        390.99115920657727
      ],
      "q_nom": [
        947.9772094108164,
        130.5278078976032,
        117.29734776197317
      ]
    },
    "27_LVBus679977_production": {
      "bus": "27_LVBus679977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679978_consumption": {
      "bus": "27_LVBus679978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2676.285090738758,
        5257.408753423273,
        0.0
      ],
      "q_nom": [
        802.8855272216273,
        1577.222626026982,
        0.0
      ]
    },
    "27_LVBus679978_production": {
      "bus": "27_LVBus679978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679981_consumption": {
      "bus": "27_LVBus679981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3543.240783221406,
        6106.477884099786,
        3829.9342677515083
      ],
      "q_nom": [
        1062.9722349664219,
        1831.9433652299358,
        1148.9802803254524
      ]
    },
    "27_LVBus679981_production": {
      "bus": "27_LVBus679981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679982_consumption": {
      "bus": "27_LVBus679982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        943.9195767255541,
        3158.3200675700923,
        1875.2673958248301
      ],
      "q_nom": [
        283.1758730176662,
        947.4960202710276,
        562.5802187474491
      ]
    },
    "27_LVBus679982_production": {
      "bus": "27_LVBus679982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679983_consumption": {
      "bus": "27_LVBus679983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35.20348526338718,
        1862.998409265012,
        0.0
      ],
      "q_nom": [
        10.561045579016154,
        558.8995227795036,
        0.0
      ]
    },
    "27_LVBus679983_production": {
      "bus": "27_LVBus679983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus679984_consumption": {
      "bus": "27_LVBus679984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3507.370097758341,
        0.0,
        1308.592667810575
      ],
      "q_nom": [
        1052.2110293275023,
        0.0,
        392.5778003431725
      ]
    },
    "27_LVBus679984_production": {
      "bus": "27_LVBus679984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "27_AVALL",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:27_MVLV72921_Transformer": {
      "bus": "27_MVLV72921",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV17363_Transformer": {
      "bus": "27_MVLV17363",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV17463_Transformer": {
      "bus": "27_MVLV17463",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV66367_Transformer": {
      "bus": "27_MVLV66367",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV43664_Transformer": {
      "bus": "27_MVLV43664",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV39032_Transformer": {
      "bus": "27_MVLV39032",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV17464_Transformer": {
      "bus": "27_MVLV17464",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV18764_Transformer": {
      "bus": "27_MVLV18764",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV66366_Transformer": {
      "bus": "27_MVLV66366",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV18763_Transformer": {
      "bus": "27_MVLV18763",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV23727_Transformer": {
      "bus": "27_MVLV23727",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV01136_Transformer": {
      "bus": "27_MVLV01136",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV62689_Transformer": {
      "bus": "27_MVLV62689",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV07961_Transformer": {
      "bus": "27_MVLV07961",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV18584_Transformer": {
      "bus": "27_MVLV18584",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV09688_Transformer": {
      "bus": "27_MVLV09688",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV43463_Transformer": {
      "bus": "27_MVLV43463",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV43462_Transformer": {
      "bus": "27_MVLV43462",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV30800_Transformer": {
      "bus": "27_MVLV30800",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV21480_Transformer": {
      "bus": "27_MVLV21480",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV41365_Transformer": {
      "bus": "27_MVLV41365",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV07960_Transformer": {
      "bus": "27_MVLV07960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV74748_Transformer": {
      "bus": "27_MVLV74748",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV03854_Transformer": {
      "bus": "27_MVLV03854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV70484_Transformer": {
      "bus": "27_MVLV70484",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV45023_Transformer": {
      "bus": "27_MVLV45023",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV18727_Transformer": {
      "bus": "27_MVLV18727",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV21972_Transformer": {
      "bus": "27_MVLV21972",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV75379_Transformer": {
      "bus": "27_MVLV75379",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV75049_Transformer": {
      "bus": "27_MVLV75049",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV75032_Transformer": {
      "bus": "27_MVLV75032",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV58284_Transformer": {
      "bus": "27_MVLV58284",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV50721_Transformer": {
      "bus": "27_MVLV50721",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV15680_Transformer": {
      "bus": "27_MVLV15680",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:27_MVLV83035_Transformer": {
      "bus": "27_MVLV83035",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV04234_Transformer": {
      "bus": "27_MVLV04234",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV40481_Transformer": {
      "bus": "27_MVLV40481",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV63143_Transformer": {
      "bus": "27_MVLV63143",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV58008_Transformer": {
      "bus": "27_MVLV58008",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV19041_Transformer": {
      "bus": "27_MVLV19041",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:27_MVLV06948_Transformer": {
      "bus": "27_MVLV06948",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "27_MVFeeder0223",
  "transformer": {
    "delta_wye": {
      "27_MVLV72921_Transformer": {
        "bus_from": "27_MVLV72921",
        "bus_to": "27_MVLV72921_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV17363_Transformer": {
        "bus_from": "27_MVLV17363",
        "bus_to": "27_MVLV17363_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV17463_Transformer": {
        "bus_from": "27_MVLV17463",
        "bus_to": "27_MVLV17463_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV66367_Transformer": {
        "bus_from": "27_MVLV66367",
        "bus_to": "27_MVLV66367_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV43664_Transformer": {
        "bus_from": "27_MVLV43664",
        "bus_to": "27_MVLV43664_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV39032_Transformer": {
        "bus_from": "27_MVLV39032",
        "bus_to": "27_MVLV39032_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV17464_Transformer": {
        "bus_from": "27_MVLV17464",
        "bus_to": "27_MVLV17464_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV18764_Transformer": {
        "bus_from": "27_MVLV18764",
        "bus_to": "27_MVLV18764_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV66366_Transformer": {
        "bus_from": "27_MVLV66366",
        "bus_to": "27_MVLV66366_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV18763_Transformer": {
        "bus_from": "27_MVLV18763",
        "bus_to": "27_MVLV18763_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV23727_Transformer": {
        "bus_from": "27_MVLV23727",
        "bus_to": "27_MVLV23727_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV01136_Transformer": {
        "bus_from": "27_MVLV01136",
        "bus_to": "27_MVLV01136_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV62689_Transformer": {
        "bus_from": "27_MVLV62689",
        "bus_to": "27_MVLV62689_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV07961_Transformer": {
        "bus_from": "27_MVLV07961",
        "bus_to": "27_MVLV07961_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV18584_Transformer": {
        "bus_from": "27_MVLV18584",
        "bus_to": "27_MVLV18584_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV09688_Transformer": {
        "bus_from": "27_MVLV09688",
        "bus_to": "27_MVLV09688_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV43463_Transformer": {
        "bus_from": "27_MVLV43463",
        "bus_to": "27_MVLV43463_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV43462_Transformer": {
        "bus_from": "27_MVLV43462",
        "bus_to": "27_MVLV43462_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV30800_Transformer": {
        "bus_from": "27_MVLV30800",
        "bus_to": "27_MVLV30800_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV21480_Transformer": {
        "bus_from": "27_MVLV21480",
        "bus_to": "27_MVLV21480_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV41365_Transformer": {
        "bus_from": "27_MVLV41365",
        "bus_to": "27_MVLV41365_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV07960_Transformer": {
        "bus_from": "27_MVLV07960",
        "bus_to": "27_MVLV07960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV74748_Transformer": {
        "bus_from": "27_MVLV74748",
        "bus_to": "27_MVLV74748_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV03854_Transformer": {
        "bus_from": "27_MVLV03854",
        "bus_to": "27_MVLV03854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV70484_Transformer": {
        "bus_from": "27_MVLV70484",
        "bus_to": "27_MVLV70484_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV45023_Transformer": {
        "bus_from": "27_MVLV45023",
        "bus_to": "27_MVLV45023_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV18727_Transformer": {
        "bus_from": "27_MVLV18727",
        "bus_to": "27_MVLV18727_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV21972_Transformer": {
        "bus_from": "27_MVLV21972",
        "bus_to": "27_MVLV21972_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV75379_Transformer": {
        "bus_from": "27_MVLV75379",
        "bus_to": "27_MVLV75379_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV75049_Transformer": {
        "bus_from": "27_MVLV75049",
        "bus_to": "27_MVLV75049_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV75032_Transformer": {
        "bus_from": "27_MVLV75032",
        "bus_to": "27_MVLV75032_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV58284_Transformer": {
        "bus_from": "27_MVLV58284",
        "bus_to": "27_MVLV58284_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV50721_Transformer": {
        "bus_from": "27_MVLV50721",
        "bus_to": "27_MVLV50721_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV15680_Transformer": {
        "bus_from": "27_MVLV15680",
        "bus_to": "27_MVLV15680_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "27_MVLV83035_Transformer": {
        "bus_from": "27_MVLV83035",
        "bus_to": "27_MVLV83035_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV04234_Transformer": {
        "bus_from": "27_MVLV04234",
        "bus_to": "27_MVLV04234_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV40481_Transformer": {
        "bus_from": "27_MVLV40481",
        "bus_to": "27_MVLV40481_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV63143_Transformer": {
        "bus_from": "27_MVLV63143",
        "bus_to": "27_MVLV63143_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV58008_Transformer": {
        "bus_from": "27_MVLV58008",
        "bus_to": "27_MVLV58008_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV19041_Transformer": {
        "bus_from": "27_MVLV19041",
        "bus_to": "27_MVLV19041_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "27_MVLV06948_Transformer": {
        "bus_from": "27_MVLV06948",
        "bus_to": "27_MVLV06948_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "27_MVFeeder0223",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "27_MVFeeder0223.json",
      "source_sha256": "6dad31cc8c54137c2baf4b29c6fa44bf249810d154b5928685a7065254d3475d"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV01136_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV03854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV04234_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV06948_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV07960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV07961_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV09688_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV15680_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV17363_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV17463_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV17464_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV18584_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV18727_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV18763_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV18764_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV19041_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV21480_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV21972_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV23727_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV30800_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV39032_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV40481_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV41365_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV43462_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV43463_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV43664_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV45023_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV50721_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV58008_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV58284_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV62689_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV63143_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV66366_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV66367_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV70484_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV72921_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV74748_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV75032_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV75049_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV75379_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV83035_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "27_AVALL": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9195496484233128,
              47.496066411283614
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05486": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.920073925858497,
              47.49777642214394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05487": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.921632877771017,
              47.50110580881706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05488": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.921958215364147,
              47.50188155949693
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05489": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.92943487693267,
              47.51964474849828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05490": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.943002242914757,
              47.54053376327174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05491": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.946522392560418,
              47.54514099019955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05492": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940751141925439,
              47.54561469097326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV72921": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940193894369652,
              47.54560160963666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV72921_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940193894369652,
              47.54560160963666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.939525028012368,
              47.54455274298288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.93820841218653,
              47.54399346526948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.936774815960313,
              47.54331557554109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.93960255045792,
              47.543282383565504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.939885257360482,
              47.542081953245706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV17363": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.92723872504873,
              47.54748287728701
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17363_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.92723872504873,
              47.54748287728701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.927113161813732,
              47.54772750045452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.926649514049593,
              47.54821965774317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV63143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954830540073298,
              47.54563744446042
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV38575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95535059702719,
              47.548310903878644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05500": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955480260973647,
              47.55691293145313
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05501": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.959597795650515,
              47.56235783372767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05508": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.960504909716876,
              47.56154284920786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.960558145678441,
              47.56143198840434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17463_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.960558145678441,
              47.56143198840434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.960855213835901,
              47.56020054068514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.960438467116483,
              47.55882664217085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.971514240851075,
              47.56320904201579
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV66367": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.973184003861385,
              47.55917633826053
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV66367_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.973184003861385,
              47.55917633826053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.973133798247331,
              47.55914285943336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV43664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.972419291521549,
              47.563836301248045
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV43664_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.972419291521549,
              47.563836301248045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.974541706632169,
              47.56272176763198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976452082293147,
              47.5613543291389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.971915868927625,
              47.56468599924576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.970128354323465,
              47.564469696968004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05502": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963095162662146,
              47.5665517819897
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV39032": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966107683309839,
              47.56652267914001
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV39032_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966107683309839,
              47.56652267914001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965110382043671,
              47.56647608879935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966035659099801,
              47.56651469346563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966788011498461,
              47.566427843603236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966958225452945,
              47.56634340641152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967359031628646,
              47.566149572870216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968006593870679,
              47.566226122278316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968515908038652,
              47.56631972517775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96669490098921,
              47.56557857082504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9661383861516413,
              47.565323673437845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus992269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965652998410889,
              47.56509857027962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus992270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96333215192282,
              47.56414973035484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus999058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.962963657421624,
              47.563920553856136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965959951918377,
              47.56651665548508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965783225237074,
              47.56656256094564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05503": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964915438296534,
              47.56930436059902
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05504": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.956374637797563,
              47.57020577590729
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV66368": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.930752001172297,
              47.580431222014816
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17464": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955239388581999,
              47.57006142523024
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17464_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955239388581999,
              47.57006142523024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus926461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955217810083202,
              47.57008184190835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955004583191026,
              47.56973277666335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954180842819255,
              47.56924909379947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95356663886793,
              47.56981503645936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95430356836468,
              47.568826173757095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.953633566087668,
              47.5690874043756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955541231957117,
              47.5704707358509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95562130890273,
              47.570873673603394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955524012782686,
              47.57142387178204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05505": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966623027415896,
              47.57154047953998
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05506": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987141887655612,
              47.59800666664115
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75379": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987308451861736,
              47.59839348248724
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05510": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987324878957703,
              47.598100147987076
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05511": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987589056964293,
              47.59494101172638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05512": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984965941963815,
              47.59569094939605
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05514": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984599951243478,
              47.595176871818325
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05515": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983631779125585,
              47.59487754596322
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05516": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.971289567650848,
              47.58997755025497
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18764": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.950250339280304,
              47.60416852869318
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18764_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.950250339280304,
              47.60416852869318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.949819030316864,
              47.60447055673127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05517": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96860509350533,
              47.586241508632895
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV66366": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96888716053653,
              47.58075498362293
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV66366_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96888716053653,
              47.58075498362293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969046189793271,
              47.580131639072704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966647062095546,
              47.578850937762105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967265042817006,
              47.57838797295965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969476420294404,
              47.58033862546188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05518": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967094648790001,
              47.58720877541422
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18763": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965906013527075,
              47.58697157668982
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18763_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965906013527075,
              47.58697157668982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965956859789354,
              47.58693847667862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966287994770958,
              47.586731053984074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965697170721419,
              47.586654236067744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965345107692167,
              47.586372189774366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965123176160363,
              47.58648081943908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964325070093516,
              47.5868893829635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963910736154678,
              47.587124594628705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963777641959295,
              47.587468319715256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963696365938287,
              47.58776723675353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963459404467163,
              47.58792385307164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.962849901546097,
              47.58840433478134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96235396693316,
              47.588928745097874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96213397693695,
              47.58921448809751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963376532059355,
              47.591457770784544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964312957724811,
              47.588361352799225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965327432151167,
              47.588356129853736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965874042581919,
              47.588236730193834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965998578890291,
              47.586936020255756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966251878650622,
              47.58697572136208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966454565416293,
              47.58708083375796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968111170505333,
              47.58802319186481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9684370643627487,
              47.588174035082346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus950619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9688320571705127,
              47.58838640860203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1003427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969122006594576,
              47.5885553023496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96742039560345,
              47.58865513235902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965639899880891,
              47.586966312593376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965144448695812,
              47.58728813146873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964751197053205,
              47.587473570695145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96372901823494,
              47.587747887096235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965911624912324,
              47.58685094702956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965409934240888,
              47.586361384817366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964882170110807,
              47.5861924556909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964395677529307,
              47.58606846733408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963955539865839,
              47.58634668356948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96377717600989,
              47.58673188635487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.963563288902538,
              47.58664293971986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965746572153845,
              47.586194729825486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965627735670485,
              47.58596177183859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965128183962512,
              47.58549826778921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966299868156848,
              47.585981851895625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966382877524231,
              47.58587884863796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966808394136704,
              47.585263105215226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966804302539505,
              47.58499956962005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966986850180582,
              47.584812402420546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967259782162118,
              47.58431197257873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967592182367885,
              47.58370436997868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967128238647868,
              47.58551177319968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967453814732372,
              47.585514570615416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.96952075622665,
              47.587511330782505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05513": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984023105016407,
              47.59634720157538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV23727": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.980903647999691,
              47.597032831003204
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV23727_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.980903647999691,
              47.597032831003204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9824288576824767,
              47.59748934619767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982159320803333,
              47.59776581607447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982069369661873,
              47.59755355289355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982244654418738,
              47.597853401335904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982618565980949,
              47.59819605619402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982785015394926,
              47.59836033720657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983243446526136,
              47.598718030962054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983457493790476,
              47.598972175613035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983472070302209,
              47.599013352163816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984410504214068,
              47.599221545939216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1000184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.985062238256962,
              47.59890239522986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981734474992942,
              47.59725083637172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981854219014228,
              47.596988786671005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982587231192298,
              47.596813960278986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981473570826959,
              47.59631238845971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981798426833676,
              47.59623428871146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982354518818203,
              47.596185515532795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.982345683886977,
              47.5959847882461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981270202331597,
              47.59620670860328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.980512856087074,
              47.59591711109128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.98004800433436,
              47.596079063328794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9810489689120256,
              47.59705141637155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.980184325381928,
              47.59676156748779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.979704693793977,
              47.59659173990616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9788626189314065,
              47.59628865693129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9785250084955788,
              47.59624261877496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9780929527411084,
              47.59621601167877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus970391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9773263271195156,
              47.59603368459488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus970392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976172283480138,
              47.595834172147484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus947284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.978519349273323,
              47.59610576851068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981452632268299,
              47.597112099846434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9824727925116727,
              47.597478949309206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus986663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983237876964923,
              47.59728438991584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus986664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983573463238677,
              47.59722260552083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9813987746100694,
              47.597194243196796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus945353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981411155137665,
              47.59719869204833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV01136": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984940246268692,
              47.595720102292695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV01136_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984940246268692,
              47.595720102292695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.98473632625514,
              47.59575006526742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus967214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9844601292647095,
              47.59598850443129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus981082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984396349056583,
              47.59619721575905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus982190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983720258095651,
              47.59663008981343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus983051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983596451860228,
              47.5967802486685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus985271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983457685155357,
              47.59699017074269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus985272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983594866869201,
              47.59722186129395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus968877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9843302027639695,
              47.595278879544125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus993637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.98392976395649,
              47.59514080980535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984765545103234,
              47.59571471792889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984932501872592,
              47.59379769043398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.985728349158087,
              47.592100477029746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987225955403732,
              47.59480330878933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984903518704337,
              47.59575462958046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05519": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000077166187331,
              47.59295891996695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05520": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00170894166434,
              47.59235240851412
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV21972": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002246189960158,
              47.59215811340066
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18727": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003422768733926,
              47.59023236248351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV45023": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005901963531912,
              47.58921128182259
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV07531": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004829655244944,
              47.587012877641165
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV70484": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003059456822415,
              47.58693925923672
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV03854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004694492403182,
              47.584442735908425
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05521": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007479003721474,
              47.58166805794766
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05522": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007491106451473,
              47.58167238209821
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05523": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009438251739422,
              47.582646304067396
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.01241266118477,
              47.58542832417684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05531": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.014636773813381,
              47.58722250181655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV62689": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.017094420251667,
              47.58799680392128
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV62689_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.017094420251667,
              47.58799680392128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.017622568438667,
              47.58820752537778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.020564421325275,
              47.58650868489376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1005218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.019853737128053,
              47.58567960838824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.020785201077928,
              47.58947261495128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.026634699161867,
              47.59108800695646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.031225356387385,
              47.59200175715191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV07961": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.01087616804503,
              47.58677699614186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV07961_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.01087616804503,
              47.58677699614186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010128401449013,
              47.58677194537141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus973644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00977958238013,
              47.58669678123565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008948503092752,
              47.58634306285768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008520008462554,
              47.586083304215215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007984126515734,
              47.58582493309234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007570360096298,
              47.58583937177487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007321061579314,
              47.58592157717092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007266297309918,
              47.58592797850863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus974867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006338779148487,
              47.58646440224407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus979785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008209282466203,
              47.58560790048031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus979786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009346616827665,
              47.58560835791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus979787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00992558765217,
              47.585625210177824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus979788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010530547201583,
              47.58562279254681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus977617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009728020543041,
              47.586675026698266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus977618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008774836378124,
              47.5874689578918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.01109155586708,
              47.586826089308374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV18584": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.011774390415638,
              47.58542853304025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18584_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.011774390415638,
              47.58542853304025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010971733312267,
              47.58552152214228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05524": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.012423327167427,
              47.57648567213104
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05525": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.01037344043028,
              47.57433897721158
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV09688": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010217879759012,
              47.572601988499905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV09688_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010217879759012,
              47.572601988499905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009964860174414,
              47.57259891373979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009378791964123,
              47.57252605459303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008779003641664,
              47.57279558089316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009821827530422,
              47.57209104359755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009191926561342,
              47.57137545705193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008876781846689,
              47.57124612705468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008533869875147,
              47.57113842769295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010307425627329,
              47.57186139239984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05526": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008102530739174,
              47.572878261782485
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV43463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001790393659594,
              47.57650364489829
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV43463_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001790393659594,
              47.57650364489829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000945955319837,
              47.57607138512592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000234692529411,
              47.575802710984455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00060528063014,
              47.576504254985686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000228782500824,
              47.5755020437026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05527": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.013378485218867,
              47.57076936198218
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV43462": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.014132306204343,
              47.57069550077229
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV43462_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.014132306204343,
              47.57069550077229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.014243815721583,
              47.57066562303352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.015831233412811,
              47.57054801188054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.016177826958233,
              47.57108634519096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.013615105126741,
              47.57069444126833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.011962770744493,
              47.57045944041274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05528": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.016189515110959,
              47.56520235331741
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV30800": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004376531026677,
              47.56059506165517
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV30800_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004376531026677,
              47.56059506165517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004227184844059,
              47.560577063299505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004841057504324,
              47.56103108141822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004009201965032,
              47.5604801701334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003725989615922,
              47.560471146570656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002499367450516,
              47.561253950247455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.99764013756714,
              47.56119707302605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.993683500547355,
              47.56175741678906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.992552902829579,
              47.56156860756996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002219363565326,
              47.56318664134198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.997976485182424,
              47.56622466340046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.99482161243068,
              47.56799373100731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003590885172238,
              47.55990625960591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004680886273288,
              47.559757997615215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003894993996328,
              47.55971109494233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003314020209368,
              47.55926536231247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003126647015963,
              47.5589862801486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002987144839397,
              47.55925816928608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002654062026873,
              47.55928744638956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002920242100776,
              47.55961000320969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005037378380487,
              47.55930970644641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05529": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.018175354323035,
              47.56613167546076
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV21480": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.023781909053405,
              47.569513778838704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV21480_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.023781909053405,
              47.569513778838704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.02378798278195,
              47.56948984975592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus924751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.023910173674863,
              47.568589742234764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.024019971251946,
              47.5696583853738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.024272534336969,
              47.56980999594376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.023835262698871,
              47.57008930445474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus921060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.023167647599868,
              47.56994905595795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV41365": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.019014519568127,
              47.56549463015645
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV41365_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.019014519568127,
              47.56549463015645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.019858405038861,
              47.565392507956126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.019588369911767,
              47.565109422669174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.020739407710201,
              47.56531245863838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.022019830097498,
              47.56538670016503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.021957520298391,
              47.566717475197315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV07960": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.012977041187181,
              47.577602243705115
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV07960_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.012977041187181,
              47.577602243705115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.012598733007054,
              47.57783261506759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010715902849851,
              47.57884038315375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.012882631825037,
              47.577981458758565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV74748": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00733147124622,
              47.581570058262834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV74748_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00733147124622,
              47.581570058262834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007522200082952,
              47.58167047142908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007852641347174,
              47.581490166916524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.008743650250544,
              47.580812028938496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009494114687699,
              47.580153477842245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010177557552402,
              47.57990072852401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010403915325023,
              47.579839664746046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009589958671546,
              47.57939639364152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010728060117362,
              47.57880422201623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus953643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.010319488143137,
              47.57934090202654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00718502954575,
              47.58180764223363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1004436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006566465658617,
              47.58205731738755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1004437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006147566156591,
              47.582220430208764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007183580961392,
              47.581518206397064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007307160902837,
              47.58121954582742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007154197315032,
              47.58058299667387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.0061987230519005,
              47.58191867347999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1008149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006579990388003,
              47.58165732927807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1008150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006295124939612,
              47.58083120363952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1008151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005486394549608,
              47.57982476292308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus1008152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005060211556603,
              47.579224802208486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007196588864657,
              47.58150902286637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007334024207571,
              47.581228155935186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007893078610075,
              47.58040143554186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV03854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004694492403182,
              47.584442735908425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00455971811571,
              47.584766743760355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004789699042943,
              47.58404899778135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005469486975714,
              47.58418587631897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004904643558961,
              47.5837711561848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005248809273307,
              47.58323264267859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005518828709296,
              47.582939078042095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005882848400297,
              47.58252381641157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005931919221434,
              47.58349382867453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006429530207742,
              47.58367290364732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006906103571825,
              47.58390175949582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004973728622668,
              47.583769264401155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00587077893646,
              47.58447339507544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006377647993951,
              47.58460825469261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004153449695485,
              47.58521070283437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004119274218328,
              47.58551464334059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004006729951565,
              47.585742069339894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005122974265615,
              47.5861259258277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006302659594819,
              47.586460917948216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005112218018041,
              47.58692932737007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004718599494083,
              47.586991081537306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005445176186626,
              47.586834265765106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005835226879943,
              47.58667842161878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006101993494715,
              47.58670427664867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006247556239314,
              47.58649401611129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004221646616578,
              47.58551407352784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005306933465268,
              47.585717526129415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004729630654293,
              47.58344362565132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005241230193301,
              47.582797530162004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005746708703039,
              47.582428682852075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006160308213112,
              47.5820016331503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV70484_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003059456822415,
              47.58693925923672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002868150734338,
              47.58675584001035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002813870069885,
              47.58659378307815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00266852992873,
              47.586411440579646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003273739819085,
              47.58654400380048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003754753579948,
              47.58627800479719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003920862603576,
              47.585723239665086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003951311280624,
              47.586242562897056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004004311604973,
              47.58644849537012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004103047190516,
              47.58667108951073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003790627415388,
              47.58674350537879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004381452088064,
              47.58613540371682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003928609150504,
              47.58612967754457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003938227288994,
              47.58587836794704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004279888416198,
              47.58610117281635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004251981126517,
              47.586098343695554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002644778441161,
              47.58713869292686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002319034909003,
              47.586970632316245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001700552594728,
              47.58666912144993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00051940938132,
              47.58678680411069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003466982278059,
              47.58699613607621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00356041581441,
              47.58704967373831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00381524530425,
              47.587035788125334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004216602425866,
              47.58700194985488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004134757054687,
              47.58758243200506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004683116165996,
              47.58696210969231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003826016000506,
              47.58708241501617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003183706196243,
              47.58727760504478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003358400549614,
              47.58780228977706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002958996899853,
              47.58845358478648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002359632264703,
              47.58918729158988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV45023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005901963531912,
              47.58921128182259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00548811361777,
              47.58985798889729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005722311575617,
              47.58925434685149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00526636862739,
              47.590062450930404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007423525446064,
              47.590211620774134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.009211753567504,
              47.59057813540031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005195714085521,
              47.588846491823844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004346186657762,
              47.58826042703247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004520213698425,
              47.58808519729142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003871185709396,
              47.58802195694403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004122980830846,
              47.587570320899765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003601960441618,
              47.58791786306482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.0037172929596,
              47.58792969380847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus978057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003509629908294,
              47.58828125813021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003374283968216,
              47.587781684991114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005735017384187,
              47.58918549456056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006455553377039,
              47.5877614139494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006582132954858,
              47.587508126092914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006720676687458,
              47.587226813085955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.006986104198821,
              47.58674438641853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005276703792095,
              47.58752475118543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004744223103484,
              47.58803062947949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005449626203159,
              47.58689511672771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV18727_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003422768733926,
              47.59023236248351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003889459694881,
              47.59036135027807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.004798352317941,
              47.59054982370971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005250950905064,
              47.5906062993433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005391970423794,
              47.59210978910949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005391856503867,
              47.59278482793772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.007405472069361,
              47.593593033526595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00322868783104,
              47.59039797738269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus936342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003054940707796,
              47.59062189395911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003009836889426,
              47.590644834003044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00341789970901,
              47.59076036026672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003876150436685,
              47.59086983904666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus940932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00292443513135,
              47.590875292091134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus948888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002442056939139,
              47.59134322611512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus948889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002511730008462,
              47.59164304925278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus948890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002294079433817,
              47.591987052818105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003567971935364,
              47.5901667705192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003507714431188,
              47.58968040080361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003426280468457,
              47.589203859001586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003321024875382,
              47.58920007012367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003326316555149,
              47.589005981802515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus984517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003347391779717,
              47.58869562812504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus984518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003507252448191,
              47.58871055679916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus984519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003402566717992,
              47.588637256435426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus984520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00399893863232,
              47.588649414778146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus984521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003505681456263,
              47.588294440570444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.00389525557608,
              47.5897405139183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.005236786232349,
              47.59005208008519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus962147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003282107597586,
              47.59009678460694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus968120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003304724444828,
              47.59007735626163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus968121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.003333271645338,
              47.58996988931898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV21972_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002246189960158,
              47.59215811340066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002300376813539,
              47.5921897236627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001865270152894,
              47.592539960810925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus946456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001596881776379,
              47.59331748461584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.002286446850148,
              47.591995151053545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV03103": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.001852515798094,
              47.59319245963289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75379_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987308451861736,
              47.59839348248724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987035876404251,
              47.59827630880495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987220798075162,
              47.59849188834673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987258469650377,
              47.598578113960805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987352644988885,
              47.59879375895508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987564450610369,
              47.59927868450885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987863478688347,
              47.5999131758558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.988670917329598,
              47.59807543874185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.987009627135382,
              47.59826193665117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.985551195426826,
              47.597853230337286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.986409673656247,
              47.5988530426952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.984940639295465,
              47.59763703917067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.983521823479593,
              47.59720903333199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968904993147563,
              47.56827349653273
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75049": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97008370019229,
              47.5665906037345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75049_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97008370019229,
              47.5665906037345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.970295749660898,
              47.56679507803113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.971715595116244,
              47.56759700621546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969284411080298,
              47.56652147125097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969052131521658,
              47.566442455819626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.970169092398174,
              47.56589127965905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968811804407018,
              47.56672706251322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968545918160333,
              47.56630702328011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.970111688263135,
              47.56654972608114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969903176294062,
              47.56680535985335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969655444387217,
              47.567064306695464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969265977708473,
              47.567702825675354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969170989049514,
              47.56811339931443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969048005491791,
              47.568047655217235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955152447390687,
              47.548393015864235
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75032": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.94389252232902,
              47.55449791233972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV75032_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.94389252232902,
              47.55449791233972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.943792683675658,
              47.5545275433389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.942566641245987,
              47.554299988940315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.942472055775998,
              47.554054616059496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.941906916452976,
              47.55431186678124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940456744394704,
              47.55437592193102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.939401691763178,
              47.555404225335366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9393920074982,
              47.55574442258867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.93821520188152,
              47.55596995614178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940401067268806,
              47.55611196057342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940451627935133,
              47.55576130243601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.940996233975849,
              47.55619464529028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.941977743393634,
              47.55599387948263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944487869880645,
              47.55527991206729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.94486902059268,
              47.55566687550218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.94459472157174,
              47.55573724862261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944475004320584,
              47.555777591335264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944045421027377,
              47.555942776691225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944838395851683,
              47.55621969685045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944738178800852,
              47.55754605671989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05495": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967140876285454,
              47.545428216001994
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97479775473049,
              47.541396292099385
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976124694499886,
              47.54025533507549
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV58284": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976983506359274,
              47.54025034233299
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV67000": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.977213044378592,
              47.54025926094308
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV58284_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976983506359274,
              47.54025034233299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.977088951588689,
              47.5401898255371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.985112610864356,
              47.5381702962968
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus05499": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.993146965960494,
              47.54140590605578
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV50721": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000478345692255,
              47.54759144174352
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV50721_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000478345692255,
              47.54759144174352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.000595124847907,
              47.54759498597885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV15680": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.993946756117225,
              47.54115697756298
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV15680_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.993946756117225,
              47.54115697756298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.994143993171712,
              47.5414321549754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.994671023773349,
              47.54227472216255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.995201863429397,
              47.542157135832305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.994978934016174,
              47.54294596559035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.993663558865548,
              47.54080925527571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.992251114305525,
              47.53958748161197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV83035": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.99063660172461,
              47.538703154200086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV83035_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.99063660172461,
              47.538703154200086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990733082985087,
              47.53864420090662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990715342902944,
              47.53888556209045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.991804681378157,
              47.53921585855444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.991136731803369,
              47.53872211486647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.99138964083731,
              47.53845562968658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990254326566995,
              47.53867171615493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990405073942938,
              47.53856340932412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990257316402657,
              47.53816084878488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990574972558985,
              47.538301886470414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989884867045477,
              47.53811199612936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989508258746848,
              47.53804898693146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.988700211312867,
              47.53782568282585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9904301861,
              47.537917996644296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990298798329151,
              47.53711017660392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989584305141618,
              47.536011032490805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.990237817394515,
              47.53869624216549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989865916740833,
              47.538973057665984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.98928249369526,
              47.53886459224487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989679202125485,
              47.53932640399724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.989159889393711,
              47.540418246897204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV04234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97495068402158,
              47.54230692105684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV04234_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97495068402158,
              47.54230692105684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus926944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.97524541101681,
              47.542287268077985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus926945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9752927925118255,
              47.54229293712881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus981035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.981596187139758,
              47.542961592076274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus926946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976660707704833,
              47.54022871566957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus924725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.973063107685143,
              47.54140863753315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus924726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.975196616404168,
              47.539015397084285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus924727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.976762205094097,
              47.537206485660235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus924728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.978702527870202,
              47.53490191734039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.974930400396246,
              47.54232779144644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV40481": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966235880031875,
              47.54376620153668
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV40481_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966235880031875,
              47.54376620153668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965894944644173,
              47.54365397072155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965507840667163,
              47.54268418377384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965988598385501,
              47.54262507557715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965402162578285,
              47.54187958028992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965826592631151,
              47.54185562981207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965390091194664,
              47.54159764630588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966387020229683,
              47.541178807696795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966040947383294,
              47.54023706437182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964826824304854,
              47.54098690546511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.966048063920909,
              47.54404755907282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967940278415665,
              47.543193407415586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968144281454809,
              47.54378528072918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.968523537709989,
              47.54314922158773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.967840467061305,
              47.54253806533084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.969469796919334,
              47.5432438703927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.965763721218371,
              47.54414162368789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.964694546672013,
              47.54437254265802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV63143_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954830540073298,
              47.54563744446042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954734030619287,
              47.54584876745715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954686992171036,
              47.546101693047675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95476936171216,
              47.546272116234185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954812762662511,
              47.54638846514743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954676494982422,
              47.546457334571926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955019790039289,
              47.54664648496621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955288295559752,
              47.54702312005991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955383458199089,
              47.547093764572615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955335926708678,
              47.547715183159134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954540779107969,
              47.54711326909057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9547367602874,
              47.54750042555059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954845802939877,
              47.5478858609362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954975610361787,
              47.54812738724853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.953109357306842,
              47.54750294979984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9546436411652315,
              47.54582064813648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954237012926048,
              47.545411540189626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95337894826774,
              47.54549973216845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus948150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954827788027892,
              47.5458619446067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954959520833229,
              47.54558812676141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.955431721821641,
              47.54585797605554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.956498481322524,
              47.54643014794914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95699739920034,
              47.54683328761746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.957970980302455,
              47.545999213621755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.95840447695053,
              47.5457704674625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus955743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.958992912712882,
              47.545570051978565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.954622270544708,
              47.545337545049634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.953898479583309,
              47.5445809362307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.953139098426394,
              47.54343065645726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVBus05493": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944399024043619,
              47.530531014406414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV58008": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.948442518959713,
              47.52675935578768
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV58008_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.948442518959713,
              47.52675935578768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.948527609471076,
              47.52703706562835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV19041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944449231554014,
              47.53030048526371
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV19041_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.944449231554014,
              47.53030048526371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus680092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.9447914661675,
              47.53019678089672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV06948": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.926355590033921,
              47.52087293214598
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV06948_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.926355590033921,
              47.52087293214598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.926075712786489,
              47.521014575317125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.925546568426178,
              47.52108479948467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.924695875284254,
              47.5211487896508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.927102568622776,
              47.52112950201302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.928122574998826,
              47.52122617880888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.928696160875955,
              47.521354155341875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.925303839919312,
              47.519713641250945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.924464226984502,
              47.51917064750366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.924406202552777,
              47.518694627998535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus679984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.925529336530442,
              47.51939297688016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "27_153572": {
          "bus1": "27_AVALL",
          "bus2": "27_MVBus05486",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9195496484233128,
                47.496066411283614
              ],
              [
                3.919570348173782,
                47.496098680127986
              ],
              [
                3.919570348173782,
                47.496098680127986
              ],
              [
                3.919585196866452,
                47.49612930852139
              ],
              [
                3.920073925858497,
                47.49777642214394
              ],
              [
                3.920073925858497,
                47.49777642214394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19037715885157316,
          "ground": "gnd"
        },
        "27_9985": {
          "bus1": "27_MVBus05486",
          "bus2": "27_MVBus05487",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.920073925858497,
                47.49777642214394
              ],
              [
                3.920073925858497,
                47.49777642214394
              ],
              [
                3.920517103351397,
                47.49845049761545
              ],
              [
                3.920983207996166,
                47.4996267588536
              ],
              [
                3.921472039690653,
                47.500807873501536
              ],
              [
                3.921632877771017,
                47.50110580881706
              ],
              [
                3.921632877771017,
                47.50110580881706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.38911282185376567,
          "ground": "gnd"
        },
        "27_230078": {
          "bus1": "27_MVBus05487",
          "bus2": "27_MVBus05488",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.921632877771017,
                47.50110580881706
              ],
              [
                3.921632877771017,
                47.50110580881706
              ],
              [
                3.92160102709021,
                47.501096392952725
              ],
              [
                3.921910874723684,
                47.501887883505
              ],
              [
                3.921958215364147,
                47.50188155949693
              ],
              [
                3.921958215364147,
                47.50188155949693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09729561130967825,
          "ground": "gnd"
        },
        "27_27330": {
          "bus1": "27_MVBus05488",
          "bus2": "27_MVBus05489",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.921958215364147,
                47.50188155949693
              ],
              [
                3.924157604604633,
                47.5072393877002
              ],
              [
                3.925315844793928,
                47.51000845521181
              ],
              [
                3.926770827527809,
                47.513556300482215
              ],
              [
                3.92943487693267,
                47.51964474849828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.0537228143320707,
          "ground": "gnd"
        },
        "27_6489": {
          "bus1": "27_MVBus05489",
          "bus2": "27_MVBus05490",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.92943487693267,
                47.51964474849828
              ],
              [
                3.92943487693267,
                47.51964474849828
              ],
              [
                3.932225983431271,
                47.52636275504959
              ],
              [
                3.943002242914757,
                47.54053376327174
              ],
              [
                3.943002242914757,
                47.54053376327174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.5481419499445264,
          "ground": "gnd"
        },
        "27_89957": {
          "bus1": "27_MVBus05490",
          "bus2": "27_MVBus05491",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.943002242914757,
                47.54053376327174
              ],
              [
                3.943002242914757,
                47.54053376327174
              ],
              [
                3.946522392560418,
                47.54514099019955
              ],
              [
                3.946522392560418,
                47.54514099019955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5767281616532843,
          "ground": "gnd"
        },
        "27_55793": {
          "bus1": "27_MVBus05491",
          "bus2": "27_MVBus05492",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.946522392560418,
                47.54514099019955
              ],
              [
                3.945877388669332,
                47.54538936655908
              ],
              [
                3.94542280851122,
                47.5454214523617
              ],
              [
                3.944380859054422,
                47.54570342663038
              ],
              [
                3.940751141925439,
                47.54561469097326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.44815029020709235,
          "ground": "gnd"
        },
        "27_78511": {
          "bus1": "27_MVBus05492",
          "bus2": "27_MVLV72921",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940751141925439,
                47.54561469097326
              ],
              [
                3.940751141925439,
                47.54561469097326
              ],
              [
                3.940211900231754,
                47.545607397465034
              ],
              [
                3.940193894369652,
                47.54560160963666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04060129081963146,
          "ground": "gnd"
        },
        "27_LVBranch018489": {
          "bus1": "27_MVLV72921_LV",
          "bus2": "27_LVBus680306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940193894369652,
                47.54560160963666
              ],
              [
                3.940174080839043,
                47.54560021004824
              ],
              [
                3.940174080839043,
                47.54560021004824
              ],
              [
                3.939957059636318,
                47.54562353116002
              ],
              [
                3.939858548539882,
                47.54534882758241
              ],
              [
                3.93975955643484,
                47.54516263741893
              ],
              [
                3.939604336300041,
                47.54487067005602
              ],
              [
                3.939597589204601,
                47.5448579703197
              ],
              [
                3.93958274332896,
                47.54483004352454
              ],
              [
                3.939525028012368,
                47.54455274298288
              ],
              [
                3.939525028012368,
                47.54455274298288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1404083541215931,
          "ground": "gnd"
        },
        "27_LVBranch331684": {
          "bus1": "27_LVBus680306",
          "bus2": "27_LVBus680309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.939525028012368,
                47.54455274298288
              ],
              [
                3.939525028012368,
                47.54455274298288
              ],
              [
                3.938910012934746,
                47.54433160133438
              ],
              [
                3.93820841218653,
                47.54399346526948
              ],
              [
                3.93820841218653,
                47.54399346526948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11725200515831224,
          "ground": "gnd"
        },
        "27_LVBranch107023": {
          "bus1": "27_LVBus680309",
          "bus2": "27_LVBus680310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.93820841218653,
                47.54399346526948
              ],
              [
                3.93820841218653,
                47.54399346526948
              ],
              [
                3.936780222548049,
                47.543318190930044
              ],
              [
                3.936774815960313,
                47.54331557554109
              ],
              [
                3.936774815960313,
                47.54331557554109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13163496227839422,
          "ground": "gnd"
        },
        "27_LVBranch134588": {
          "bus1": "27_LVBus680306",
          "bus2": "27_LVBus680307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.939525028012368,
                47.54455274298288
              ],
              [
                3.939525028012368,
                47.54455274298288
              ],
              [
                3.939607760520042,
                47.54437175269835
              ],
              [
                3.939650728501213,
                47.54401315521436
              ],
              [
                3.939651058127109,
                47.54401042474241
              ],
              [
                3.939625492325403,
                47.54359977579038
              ],
              [
                3.939625314014497,
                47.54359694437644
              ],
              [
                3.939602871855099,
                47.54328687734413
              ],
              [
                3.939602759121673,
                47.543285340510685
              ],
              [
                3.93960255045792,
                47.543282383565504
              ],
              [
                3.93960255045792,
                47.543282383565504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14239697574027288,
          "ground": "gnd"
        },
        "27_LVBranch205561": {
          "bus1": "27_LVBus680307",
          "bus2": "27_LVBus680308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.93960255045792,
                47.543282383565504
              ],
              [
                3.93960255045792,
                47.543282383565504
              ],
              [
                3.939630472870716,
                47.5428861547134
              ],
              [
                3.939632718542113,
                47.54287822482421
              ],
              [
                3.939750548271009,
                47.54246166356849
              ],
              [
                3.939883701847454,
                47.54208632901149
              ],
              [
                3.939885257360482,
                47.542081953245706
              ],
              [
                3.939885257360482,
                47.542081953245706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13557456023642186,
          "ground": "gnd"
        },
        "27_48212": {
          "bus1": "27_MVBus05492",
          "bus2": "27_MVLV17363",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940751141925439,
                47.54561469097326
              ],
              [
                3.940751141925439,
                47.54561469097326
              ],
              [
                3.937992155705579,
                47.54737636033654
              ],
              [
                3.933065879151518,
                47.5471541784436
              ],
              [
                3.930851455122526,
                47.547502728052585
              ],
              [
                3.928546853631875,
                47.54757308883572
              ],
              [
                3.92727334577707,
                47.547479982807275
              ],
              [
                3.92723872504873,
                47.54748287728701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.098345102328592,
          "ground": "gnd"
        },
        "27_LVBranch031558": {
          "bus1": "27_MVLV17363_LV",
          "bus2": "27_LVBus680011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.92723872504873,
                47.54748287728701
              ],
              [
                3.927218899758653,
                47.54748153861907
              ],
              [
                3.927218899758653,
                47.54748153861907
              ],
              [
                3.926905864131994,
                47.547460449198674
              ],
              [
                3.926950818011611,
                47.54763076465595
              ],
              [
                3.927113161813732,
                47.54772750045452
              ],
              [
                3.927113161813732,
                47.54772750045452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059195527641522146,
          "ground": "gnd"
        },
        "27_LVBranch271994": {
          "bus1": "27_LVBus680011",
          "bus2": "27_LVBus680012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.927113161813732,
                47.54772750045452
              ],
              [
                3.927113161813732,
                47.54772750045452
              ],
              [
                3.927108378635598,
                47.547730624770146
              ],
              [
                3.926761260714195,
                47.547957231685075
              ],
              [
                3.926651351640456,
                47.548215341294345
              ],
              [
                3.926650110213887,
                47.548218264133105
              ],
              [
                3.926649514049593,
                47.54821965774317
              ],
              [
                3.926649514049593,
                47.54821965774317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06716302944098805,
          "ground": "gnd"
        },
        "27_119424": {
          "bus1": "27_MVBus05491",
          "bus2": "27_MVLV63143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.946522392560418,
                47.54514099019955
              ],
              [
                3.946682256731429,
                47.54519171670911
              ],
              [
                3.947440231128252,
                47.54489583205001
              ],
              [
                3.948006714302125,
                47.54466912084076
              ],
              [
                3.948568577325152,
                47.54440628720896
              ],
              [
                3.949529154808708,
                47.543832948542
              ],
              [
                3.949834668295047,
                47.543540995592764
              ],
              [
                3.949929187273852,
                47.543469041543794
              ],
              [
                3.950064500319439,
                47.543375756470994
              ],
              [
                3.950693864755768,
                47.54318264085929
              ],
              [
                3.951641554147635,
                47.54298896097137
              ],
              [
                3.952942385108214,
                47.54338460835415
              ],
              [
                3.953268513968041,
                47.54368088988207
              ],
              [
                3.95396354014795,
                47.54457069128419
              ],
              [
                3.954460789704178,
                47.54515439694166
              ],
              [
                3.954726608604691,
                47.54564972520988
              ],
              [
                3.954770781448607,
                47.545640310824055
              ],
              [
                3.954809422644636,
                47.54563207111344
              ],
              [
                3.954830540073298,
                47.54563744446042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8684654138064174,
          "ground": "gnd"
        },
        "27_171347": {
          "bus1": "27_MVLV63143",
          "bus2": "27_MVLV38575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954830540073298,
                47.54563744446042
              ],
              [
                3.954846173759984,
                47.545648625008816
              ],
              [
                3.954868720141113,
                47.545668651659206
              ],
              [
                3.954921323820125,
                47.545715374559116
              ],
              [
                3.954814198659526,
                47.54577643375993
              ],
              [
                3.954754046793137,
                47.545810064504316
              ],
              [
                3.954734524943697,
                47.54601050797537
              ],
              [
                3.954724682964383,
                47.54664239471485
              ],
              [
                3.954456059572115,
                47.54699230509119
              ],
              [
                3.95453450703924,
                47.54731119762632
              ],
              [
                3.954747943878353,
                47.5476584273553
              ],
              [
                3.955150404995905,
                47.54835645576078
              ],
              [
                3.955317899710074,
                47.54832632997737
              ],
              [
                3.955334248370992,
                47.54831861692916
              ],
              [
                3.95535059702719,
                47.548310903878644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3377975138754566,
          "ground": "gnd"
        },
        "27_212446": {
          "bus1": "27_MVLV38575",
          "bus2": "27_MVBus05500",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.95535059702719,
                47.548310903878644
              ],
              [
                3.955352984587491,
                47.548324302290176
              ],
              [
                3.955355372149,
                47.548337700701595
              ],
              [
                3.95535641411972,
                47.548350110275635
              ],
              [
                3.955272885191118,
                47.548382834719476
              ],
              [
                3.955366479812384,
                47.54990769674383
              ],
              [
                3.955223307997895,
                47.55015872401765
              ],
              [
                3.955041168957673,
                47.55025629319673
              ],
              [
                3.956826536831406,
                47.55215662635216
              ],
              [
                3.956886517015671,
                47.55238070028209
              ],
              [
                3.956888982760839,
                47.553334288846926
              ],
              [
                3.95612319147471,
                47.55349791467447
              ],
              [
                3.956438978721159,
                47.5542672022965
              ],
              [
                3.956894462327019,
                47.55525945009294
              ],
              [
                3.956865703437683,
                47.5560605340221
              ],
              [
                3.957065105467977,
                47.55649857592478
              ],
              [
                3.955636419115185,
                47.55671643095655
              ],
              [
                3.955480260973647,
                47.55691293145313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1487891763020943,
          "ground": "gnd"
        },
        "27_9281": {
          "bus1": "27_MVBus05500",
          "bus2": "27_MVBus05501",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955480260973647,
                47.55691293145313
              ],
              [
                3.955480260973647,
                47.55691293145313
              ],
              [
                3.959597795650515,
                47.56235783372767
              ],
              [
                3.959597795650515,
                47.56235783372767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6800749560220084,
          "ground": "gnd"
        },
        "27_85806": {
          "bus1": "27_MVBus05501",
          "bus2": "27_MVBus05508",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.959597795650515,
                47.56235783372767
              ],
              [
                3.960358408749299,
                47.56169855704581
              ],
              [
                3.960504909716876,
                47.56154284920786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11352557975850328,
          "ground": "gnd"
        },
        "27_73917": {
          "bus1": "27_MVBus05508",
          "bus2": "27_MVLV17463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.960504909716876,
                47.56154284920786
              ],
              [
                3.960504909716876,
                47.56154284920786
              ],
              [
                3.96055827851674,
                47.561445481177714
              ],
              [
                3.960558145678441,
                47.56143198840434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.011546567354078392,
          "ground": "gnd"
        },
        "27_LVBranch106130": {
          "bus1": "27_MVLV17463_LV",
          "bus2": "27_LVBus680014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.960558145678441,
                47.56143198840434
              ],
              [
                3.960553465508856,
                47.561418874110444
              ],
              [
                3.960553465508856,
                47.561418874110444
              ],
              [
                3.960770252512925,
                47.56122062829264
              ],
              [
                3.96099488437027,
                47.561036027803404
              ],
              [
                3.961191423544642,
                47.560774171802215
              ],
              [
                3.961084602869883,
                47.56058746127647
              ],
              [
                3.9610860043776,
                47.56057851721251
              ],
              [
                3.96085700739718,
                47.56020486986314
              ],
              [
                3.960856648629984,
                47.56020400222903
              ],
              [
                3.960855213835901,
                47.56020054068514
              ],
              [
                3.960855213835901,
                47.56020054068514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15540393441908565,
          "ground": "gnd"
        },
        "27_LVBranch355968": {
          "bus1": "27_LVBus680014",
          "bus2": "27_LVBus680015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.960855213835901,
                47.56020054068514
              ],
              [
                3.960855213835901,
                47.56020054068514
              ],
              [
                3.960813258775871,
                47.5598189594261
              ],
              [
                3.960810620094603,
                47.55981524483081
              ],
              [
                3.960807759515404,
                47.55981122746123
              ],
              [
                3.960696027131408,
                47.55957846058108
              ],
              [
                3.960545404514848,
                47.55925288163878
              ],
              [
                3.960528115193597,
                47.55922856322611
              ],
              [
                3.960419435977239,
                47.559154504344455
              ],
              [
                3.960437073046031,
                47.5588310429312
              ],
              [
                3.960438467116483,
                47.55882664217085
              ],
              [
                3.960438467116483,
                47.55882664217085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1597336919661273,
          "ground": "gnd"
        },
        "27_56488": {
          "bus1": "27_MVBus05508",
          "bus2": "27_MVBus05509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.960504909716876,
                47.56154284920786
              ],
              [
                3.960504909716876,
                47.56154284920786
              ],
              [
                3.967652981599121,
                47.5635763077269
              ],
              [
                3.971514240851075,
                47.56320904201579
              ],
              [
                3.971514240851075,
                47.56320904201579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8769263562979457,
          "ground": "gnd"
        },
        "27_73918": {
          "bus1": "27_MVBus05509",
          "bus2": "27_MVLV66367",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.971514240851075,
                47.56320904201579
              ],
              [
                3.971514240851075,
                47.56320904201579
              ],
              [
                3.972562305710631,
                47.560869911811025
              ],
              [
                3.973170798252732,
                47.55918644751167
              ],
              [
                3.973184003861385,
                47.55917633826053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4644566480638212,
          "ground": "gnd"
        },
        "27_LVBranch631630": {
          "bus1": "27_MVLV66367_LV",
          "bus2": "27_LVBus680268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.973184003861385,
                47.55917633826053
              ],
              [
                3.973169810390298,
                47.55916686714574
              ],
              [
                3.973169810390298,
                47.55916686714574
              ],
              [
                3.9731366749664,
                47.55914478011069
              ],
              [
                3.973133798247331,
                47.55914285943336
              ],
              [
                3.973133798247331,
                47.55914285943336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003803958626212014,
          "ground": "gnd"
        },
        "27_56489": {
          "bus1": "27_MVBus05509",
          "bus2": "27_MVLV43664",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.971514240851075,
                47.56320904201579
              ],
              [
                3.971514240851075,
                47.56320904201579
              ],
              [
                3.97240362963257,
                47.563827957291764
              ],
              [
                3.972419291521549,
                47.563836301248045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09599261241428657,
          "ground": "gnd"
        },
        "27_LVBranch032999": {
          "bus1": "27_MVLV43664_LV",
          "bus2": "27_LVBus680196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.972419291521549,
                47.563836301248045
              ],
              [
                3.97243922426192,
                47.563836569200774
              ],
              [
                3.97243922426192,
                47.563836569200774
              ],
              [
                3.972820261141843,
                47.56379592510314
              ],
              [
                3.973426551582889,
                47.563456310332285
              ],
              [
                3.973962972386677,
                47.563092487522994
              ],
              [
                3.974537248729137,
                47.562724619421246
              ],
              [
                3.974541706632169,
                47.56272176763198
              ],
              [
                3.974541706632169,
                47.56272176763198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2053611636524481,
          "ground": "gnd"
        },
        "27_LVBranch186942": {
          "bus1": "27_LVBus680196",
          "bus2": "27_LVBus680197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.974541706632169,
                47.56272176763198
              ],
              [
                3.974541706632169,
                47.56272176763198
              ],
              [
                3.97518926924651,
                47.56234197651161
              ],
              [
                3.975202061723236,
                47.5623313870719
              ],
              [
                3.975670114956714,
                47.56194384345298
              ],
              [
                3.976002466079624,
                47.56168725023142
              ],
              [
                3.97644759916709,
                47.56135764917847
              ],
              [
                3.976452082293147,
                47.5613543291389
              ],
              [
                3.976452082293147,
                47.5613543291389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20974397532493547,
          "ground": "gnd"
        },
        "27_LVBranch169267": {
          "bus1": "27_MVLV43664_LV",
          "bus2": "27_LVBus680193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.972419291521549,
                47.563836301248045
              ],
              [
                3.972401535881668,
                47.56384242607879
              ],
              [
                3.972401535881668,
                47.56384242607879
              ],
              [
                3.972062606765045,
                47.56393536575577
              ],
              [
                3.971977283192794,
                47.564249544707145
              ],
              [
                3.971916377810778,
                47.56468223156779
              ],
              [
                3.971915868927625,
                47.56468599924576
              ],
              [
                3.971915868927625,
                47.56468599924576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11178044375603836,
          "ground": "gnd"
        },
        "27_LVBranch520459": {
          "bus1": "27_LVBus680193",
          "bus2": "27_LVBus680194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.971915868927625,
                47.56468599924576
              ],
              [
                3.971915868927625,
                47.56468599924576
              ],
              [
                3.971739725662836,
                47.56466362279838
              ],
              [
                3.971345693684112,
                47.56488670498172
              ],
              [
                3.970857533342316,
                47.564764478059374
              ],
              [
                3.970178034666116,
                47.56446996062861
              ],
              [
                3.970134342128674,
                47.56446774146788
              ],
              [
                3.970128354323465,
                47.564469696968004
              ],
              [
                3.970128354323465,
                47.564469696968004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15582761127202704,
          "ground": "gnd"
        },
        "27_56474": {
          "bus1": "27_MVBus05501",
          "bus2": "27_MVBus05502",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.959597795650515,
                47.56235783372767
              ],
              [
                3.959597795650515,
                47.56235783372767
              ],
              [
                3.963095162662146,
                47.5665517819897
              ],
              [
                3.963095162662146,
                47.5665517819897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5354359665505732,
          "ground": "gnd"
        },
        "27_41983": {
          "bus1": "27_MVBus05502",
          "bus2": "27_MVLV39032",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963095162662146,
                47.5665517819897
              ],
              [
                3.965421673521847,
                47.566560112262124
              ],
              [
                3.966089089991672,
                47.56652754623597
              ],
              [
                3.966107683309839,
                47.56652267914001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22542074429446854,
          "ground": "gnd"
        },
        "27_LVBranch618115": {
          "bus1": "27_MVLV39032_LV",
          "bus2": "27_LVBus680154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966107683309839,
                47.56652267914001
              ],
              [
                3.966082876227486,
                47.56651780035398
              ],
              [
                3.966082876227486,
                47.56651780035398
              ],
              [
                3.96599577334969,
                47.566493598804485
              ],
              [
                3.96556702451521,
                47.56653485347783
              ],
              [
                3.965119014086419,
                47.56646019702047
              ],
              [
                3.965115466017697,
                47.56646674219341
              ],
              [
                3.965110382043671,
                47.56647608879935
              ],
              [
                3.965110382043671,
                47.56647608879935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0762736096609826,
          "ground": "gnd"
        },
        "27_LVBranch577920": {
          "bus1": "27_MVLV39032_LV",
          "bus2": "27_LVBus680144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966107683309839,
                47.56652267914001
              ],
              [
                3.966108067512482,
                47.56650918812045
              ],
              [
                3.966108067512482,
                47.56650918812045
              ],
              [
                3.966097105904709,
                47.56649198786495
              ],
              [
                3.966064659566294,
                47.56649244319889
              ],
              [
                3.966035659099801,
                47.56651469346563
              ],
              [
                3.966035659099801,
                47.56651469346563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007823504642605504,
          "ground": "gnd"
        },
        "27_LVBranch822778": {
          "bus1": "27_LVBus680144",
          "bus2": "27_LVBus680145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966035659099801,
                47.56651469346563
              ],
              [
                3.966035659099801,
                47.56651469346563
              ],
              [
                3.966047122615042,
                47.56648536621628
              ],
              [
                3.966105346490904,
                47.56647634440526
              ],
              [
                3.966472658473778,
                47.56645727163458
              ],
              [
                3.966737298171782,
                47.56640911432538
              ],
              [
                3.966781959903774,
                47.56642599433485
              ],
              [
                3.966788011498461,
                47.566427843603236
              ],
              [
                3.966788011498461,
                47.566427843603236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060558170047958895,
          "ground": "gnd"
        },
        "27_LVBranch586224": {
          "bus1": "27_LVBus680145",
          "bus2": "27_LVBus680146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966788011498461,
                47.566427843603236
              ],
              [
                3.966788011498461,
                47.566427843603236
              ],
              [
                3.966792264435713,
                47.56640180223804
              ],
              [
                3.966930047622191,
                47.566334805635535
              ],
              [
                3.966952173861936,
                47.566341557151965
              ],
              [
                3.966958225452945,
                47.56634340641152
              ],
              [
                3.966958225452945,
                47.56634340641152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01800531744673402,
          "ground": "gnd"
        },
        "27_LVBranch577903": {
          "bus1": "27_LVBus680146",
          "bus2": "27_LVBus680147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966958225452945,
                47.56634340641152
              ],
              [
                3.966958225452945,
                47.56634340641152
              ],
              [
                3.966974060255616,
                47.566312299366984
              ],
              [
                3.967332369491972,
                47.566204276707786
              ],
              [
                3.967354574656332,
                47.56615291016345
              ],
              [
                3.967359031628646,
                47.566149572870216
              ],
              [
                3.967359031628646,
                47.566149572870216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03962491722718689,
          "ground": "gnd"
        },
        "27_LVBranch686764": {
          "bus1": "27_LVBus680147",
          "bus2": "27_LVBus680148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967359031628646,
                47.566149572870216
              ],
              [
                3.967359031628646,
                47.566149572870216
              ],
              [
                3.967381606766474,
                47.566154491727104
              ],
              [
                3.967453261484131,
                47.566140899339906
              ],
              [
                3.967571135554834,
                47.56612692759478
              ],
              [
                3.967599706347337,
                47.56614357449304
              ],
              [
                3.96772471139292,
                47.56619395278831
              ],
              [
                3.968001729780064,
                47.56622918642777
              ],
              [
                3.968006593870679,
                47.566226122278316
              ],
              [
                3.968006593870679,
                47.566226122278316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05188411922686396,
          "ground": "gnd"
        },
        "27_LVBranch596313": {
          "bus1": "27_LVBus680148",
          "bus2": "27_LVBus680149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968006593870679,
                47.566226122278316
              ],
              [
                3.968006593870679,
                47.566226122278316
              ],
              [
                3.968023172367155,
                47.56624658111785
              ],
              [
                3.968515908038652,
                47.56631972517775
              ],
              [
                3.968515908038652,
                47.56631972517775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04055335721763922,
          "ground": "gnd"
        },
        "27_LVBranch586256": {
          "bus1": "27_LVBus680147",
          "bus2": "27_LVBus680150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967359031628646,
                47.566149572870216
              ],
              [
                3.967359031628646,
                47.566149572870216
              ],
              [
                3.967546948384594,
                47.56610931947438
              ],
              [
                3.966736135866403,
                47.5656187592035
              ],
              [
                3.966708383167414,
                47.565601030037925
              ],
              [
                3.966698722048383,
                47.5655811576308
              ],
              [
                3.96669490098921,
                47.56557857082504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10186697161659534,
          "ground": "gnd"
        },
        "27_LVBranch718541": {
          "bus1": "27_LVBus680150",
          "bus2": "27_LVBus953746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96669490098921,
                47.56557857082504
              ],
              [
                3.966691079930037,
                47.56557598401927
              ],
              [
                3.966659304111716,
                47.56558615524545
              ],
              [
                3.96628158256431,
                47.56540412488514
              ],
              [
                3.966276823262637,
                47.56540193358262
              ],
              [
                3.966265835489186,
                47.56539688786921
              ],
              [
                3.966205678176727,
                47.56536923152238
              ],
              [
                3.966152656848365,
                47.56534367911904
              ],
              [
                3.966147470438389,
                47.565327981181845
              ],
              [
                3.9661383861516413,
                47.565323673437845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051128718489945935,
          "ground": "gnd"
        },
        "27_LVBranch752449": {
          "bus1": "27_LVBus953746",
          "bus2": "27_LVBus992269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9661383861516413,
                47.565323673437845
              ],
              [
                3.966129301864894,
                47.56531936569384
              ],
              [
                3.966124017721402,
                47.565325206557944
              ],
              [
                3.96611770804129,
                47.56532707640004
              ],
              [
                3.965998012682781,
                47.5652720067348
              ],
              [
                3.965867641166573,
                47.56520513051408
              ],
              [
                3.965755045051733,
                47.5651526869023
              ],
              [
                3.965682358920408,
                47.565121292638274
              ],
              [
                3.965658342463012,
                47.56511312797928
              ],
              [
                3.965660495873419,
                47.56510097958848
              ],
              [
                3.965652998410889,
                47.56509857027962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044637259610531096,
          "ground": "gnd"
        },
        "27_LVBranch648262": {
          "bus1": "27_LVBus992269",
          "bus2": "27_LVBus992270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965652998410889,
                47.56509857027962
              ],
              [
                3.965645500948359,
                47.56509616097077
              ],
              [
                3.96562666237309,
                47.56509864739187
              ],
              [
                3.965607521650982,
                47.565091268976126
              ],
              [
                3.965361006171537,
                47.56499753894701
              ],
              [
                3.965213159412754,
                47.564935081480414
              ],
              [
                3.965125579933635,
                47.56489651870954
              ],
              [
                3.964921378074956,
                47.56481200937347
              ],
              [
                3.964722562590508,
                47.564727145267135
              ],
              [
                3.964611254357879,
                47.564692387461406
              ],
              [
                3.964384824777943,
                47.564607712047966
              ],
              [
                3.964162244748488,
                47.56452631991114
              ],
              [
                3.963941999261885,
                47.564446918829226
              ],
              [
                3.963701653523572,
                47.56436870765245
              ],
              [
                3.963529158357841,
                47.56429944133767
              ],
              [
                3.963473641540718,
                47.56427261822106
              ],
              [
                3.963454875412645,
                47.56426356087447
              ],
              [
                3.96342170064342,
                47.56424754425918
              ],
              [
                3.963331774673976,
                47.56419780350116
              ],
              [
                3.963352327133626,
                47.564178785009084
              ],
              [
                3.963366946454197,
                47.564156997776166
              ],
              [
                3.963348925788181,
                47.56414797495052
              ],
              [
                3.963343580285164,
                47.564145296940126
              ],
              [
                3.96333215192282,
                47.56414973035484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20886466483583943,
          "ground": "gnd"
        },
        "27_LVBranch477574": {
          "bus1": "27_LVBus992270",
          "bus2": "27_LVBus999058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96333215192282,
                47.56414973035484
              ],
              [
                3.963320723560476,
                47.564154163769565
              ],
              [
                3.963285894024517,
                47.564146186108495
              ],
              [
                3.962959889503427,
                47.563924259180155
              ],
              [
                3.962963657421624,
                47.563920553856136
              ],
              [
                3.962963657421624,
                47.563920553856136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03806164810044766,
          "ground": "gnd"
        },
        "27_LVBranch710476": {
          "bus1": "27_LVBus680144",
          "bus2": "27_LVBus680151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966035659099801,
                47.56651469346563
              ],
              [
                3.966035659099801,
                47.56651469346563
              ],
              [
                3.966015178737957,
                47.56650265577596
              ],
              [
                3.965971397081999,
                47.566501479863526
              ],
              [
                3.965959951918377,
                47.56651665548508
              ],
              [
                3.965959951918377,
                47.56651665548508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007232581979840235,
          "ground": "gnd"
        },
        "27_LVBranch536535": {
          "bus1": "27_LVBus680151",
          "bus2": "27_LVBus680152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965959951918377,
                47.56651665548508
              ],
              [
                3.965959951918377,
                47.56651665548508
              ],
              [
                3.965940703857955,
                47.56650882880586
              ],
              [
                3.965806814635306,
                47.56652465193717
              ],
              [
                3.96577689236549,
                47.566553698368104
              ],
              [
                3.965783225237074,
                47.56656256094564
              ],
              [
                3.965783225237074,
                47.56656256094564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016948486294217257,
          "ground": "gnd"
        },
        "27_18392": {
          "bus1": "27_MVBus05502",
          "bus2": "27_MVBus05503",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963095162662146,
                47.5665517819897
              ],
              [
                3.963095162662146,
                47.5665517819897
              ],
              [
                3.964915438296534,
                47.56930436059902
              ],
              [
                3.964915438296534,
                47.56930436059902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.33528963757348224,
          "ground": "gnd"
        },
        "27_29286": {
          "bus1": "27_MVBus05503",
          "bus2": "27_MVBus05504",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964915438296534,
                47.56930436059902
              ],
              [
                3.963296707568587,
                47.569455876563744
              ],
              [
                3.956374637797563,
                47.57020577590729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.650432171580821,
          "ground": "gnd"
        },
        "27_9295": {
          "bus1": "27_MVBus05504",
          "bus2": "27_MVLV66368",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.956374637797563,
                47.57020577590729
              ],
              [
                3.956374637797563,
                47.57020577590729
              ],
              [
                3.955534696850198,
                47.57079230340998
              ],
              [
                3.930769186834321,
                47.58042437387251
              ],
              [
                3.930752001172297,
                47.580431222014816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.239886314508424,
          "ground": "gnd"
        },
        "27_106655": {
          "bus1": "27_MVBus05504",
          "bus2": "27_MVLV17464",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.956374637797563,
                47.57020577590729
              ],
              [
                3.956374637797563,
                47.57020577590729
              ],
              [
                3.95525014279108,
                47.570050065841826
              ],
              [
                3.955239388581999,
                47.57006142523024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08636353977370524,
          "ground": "gnd"
        },
        "27_LVBranch340544": {
          "bus1": "27_MVLV17464_LV",
          "bus2": "27_LVBus926461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955239388581999,
                47.57006142523024
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.955217810083202,
                47.57008184190835
              ],
              [
                3.955217810083202,
                47.57008184190835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0014916730206896815,
          "ground": "gnd"
        },
        "27_LVBranch258070": {
          "bus1": "27_MVLV17464_LV",
          "bus2": "27_LVBus680017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955239388581999,
                47.57006142523024
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.9552265202535,
                47.570045690012655
              ],
              [
                3.955142109351281,
                47.56992519959116
              ],
              [
                3.955094236154684,
                47.56984251542348
              ],
              [
                3.955074946959381,
                47.56981890788892
              ],
              [
                3.955029933835773,
                47.569763802707406
              ],
              [
                3.955004583191026,
                47.56973277666335
              ],
              [
                3.955004583191026,
                47.56973277666335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04122175388771767,
          "ground": "gnd"
        },
        "27_LVBranch268504": {
          "bus1": "27_LVBus680017",
          "bus2": "27_LVBus680018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955004583191026,
                47.56973277666335
              ],
              [
                3.955004583191026,
                47.56973277666335
              ],
              [
                3.95499901849866,
                47.569730326237156
              ],
              [
                3.954917948011256,
                47.56957672741122
              ],
              [
                3.954906805380052,
                47.56957182673508
              ],
              [
                3.954650549815094,
                47.569459038577094
              ],
              [
                3.954639407233155,
                47.569454137875134
              ],
              [
                3.954594836652331,
                47.56943452606402
              ],
              [
                3.954533949440857,
                47.56940772856505
              ],
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954180842819255,
                47.56924909379947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08498998663936976,
          "ground": "gnd"
        },
        "27_LVBranch273393": {
          "bus1": "27_LVBus680018",
          "bus2": "27_LVBus680021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954178149769283,
                47.56925320667248
              ],
              [
                3.954141595416403,
                47.56939618248349
              ],
              [
                3.954058879320078,
                47.56952230331955
              ],
              [
                3.953597691224327,
                47.56979358853329
              ],
              [
                3.953577627809642,
                47.56980745243719
              ],
              [
                3.95356663886793,
                47.56981503645936
              ],
              [
                3.95356663886793,
                47.56981503645936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08129043344949738,
          "ground": "gnd"
        },
        "27_LVBranch270981": {
          "bus1": "27_LVBus680018",
          "bus2": "27_LVBus680019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954209858254905,
                47.569151519742654
              ],
              [
                3.95430356836468,
                47.568826173757095
              ],
              [
                3.95430356836468,
                47.568826173757095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04791942212224074,
          "ground": "gnd"
        },
        "27_LVBranch270167": {
          "bus1": "27_LVBus680018",
          "bus2": "27_LVBus680020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.954180842819255,
                47.56924909379947
              ],
              [
                3.953721859949424,
                47.5691084228444
              ],
              [
                3.953633566087668,
                47.5690874043756
              ],
              [
                3.953633566087668,
                47.5690874043756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04495497158004366,
          "ground": "gnd"
        },
        "27_LVBranch086087": {
          "bus1": "27_MVLV17464_LV",
          "bus2": "27_LVBus921646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955239388581999,
                47.57006142523024
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.955220996251612,
                47.570068599813446
              ],
              [
                3.955541231957117,
                47.5704707358509
              ],
              [
                3.955541231957117,
                47.5704707358509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05078977221436612,
          "ground": "gnd"
        },
        "27_LVBranch686781": {
          "bus1": "27_LVBus921646",
          "bus2": "27_LVBus921647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955541231957117,
                47.5704707358509
              ],
              [
                3.955541231957117,
                47.5704707358509
              ],
              [
                3.955541368834812,
                47.5704752321302
              ],
              [
                3.955606244844601,
                47.570824250632
              ],
              [
                3.95562130890273,
                47.570873673603394
              ],
              [
                3.95562130890273,
                47.570873673603394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04522102440426307,
          "ground": "gnd"
        },
        "27_LVBranch814487": {
          "bus1": "27_LVBus921647",
          "bus2": "27_LVBus921648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.95562130890273,
                47.570873673603394
              ],
              [
                3.95562130890273,
                47.570873673603394
              ],
              [
                3.955545494181068,
                47.57088104604994
              ],
              [
                3.955556681670613,
                47.571423641246085
