              ],
              [
                3.955524012782686,
                47.57142387178204
              ],
              [
                3.955524012782686,
                47.57142387178204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06855391133701111,
          "ground": "gnd"
        },
        "27_29285": {
          "bus1": "27_MVBus05503",
          "bus2": "27_MVBus05505",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964915438296534,
                47.56930436059902
              ],
              [
                3.964915438296534,
                47.56930436059902
              ],
              [
                3.966623027415896,
                47.57154047953998
              ],
              [
                3.966623027415896,
                47.57154047953998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.27985357735517286,
          "ground": "gnd"
        },
        "27_32919": {
          "bus1": "27_MVBus05505",
          "bus2": "27_MVBus05506",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966623027415896,
                47.57154047953998
              ],
              [
                3.966623027415896,
                47.57154047953998
              ],
              [
                3.983864968011906,
                47.5940683283116
              ],
              [
                3.987141887655612,
                47.59800666664115
              ],
              [
                3.987141887655612,
                47.59800666664115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 3.3230609594493257,
          "ground": "gnd"
        },
        "27_232128": {
          "bus1": "27_MVBus05506",
          "bus2": "27_MVLV75379",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987141887655612,
                47.59800666664115
              ],
              [
                3.987141887655612,
                47.59800666664115
              ],
              [
                3.987142088853105,
                47.59827399035198
              ],
              [
                3.987274520091612,
                47.598379282512894
              ],
              [
                3.987291485974411,
                47.59838638250132
              ],
              [
                3.987308451861736,
                47.59839348248724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04659187446187079,
          "ground": "gnd"
        },
        "27_199573": {
          "bus1": "27_MVLV75379",
          "bus2": "27_MVBus05510",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987308451861736,
                47.59839348248724
              ],
              [
                3.987307256126183,
                47.59837596558819
              ],
              [
                3.98730631173358,
                47.59836654183367
              ],
              [
                3.987324878957703,
                47.598100147987076
              ],
              [
                3.987324878957703,
                47.598100147987076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.030701390499732514,
          "ground": "gnd"
        },
        "27_48185": {
          "bus1": "27_MVBus05510",
          "bus2": "27_MVBus05511",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987324878957703,
                47.598100147987076
              ],
              [
                3.987324878957703,
                47.598100147987076
              ],
              [
                3.987709451321376,
                47.59574743507725
              ],
              [
                3.987589056964293,
                47.59494101172638
              ],
              [
                3.987589056964293,
                47.59494101172638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.35329061171481013,
          "ground": "gnd"
        },
        "27_91578": {
          "bus1": "27_MVBus05511",
          "bus2": "27_MVBus05512",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987589056964293,
                47.59494101172638
              ],
              [
                3.986464705542937,
                47.59507825491138
              ],
              [
                3.985828496678594,
                47.59524831370657
              ],
              [
                3.984965941963815,
                47.59569094939605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21879858612657682,
          "ground": "gnd"
        },
        "27_32910": {
          "bus1": "27_MVBus05512",
          "bus2": "27_MVBus05514",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984599951243478,
                47.595176871818325
              ],
              [
                3.984599951243478,
                47.595176871818325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06343880645161708,
          "ground": "gnd"
        },
        "27_203998": {
          "bus1": "27_MVBus05514",
          "bus2": "27_MVBus05515",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984599951243478,
                47.595176871818325
              ],
              [
                3.984599951243478,
                47.595176871818325
              ],
              [
                3.984543801155279,
                47.59521295198739
              ],
              [
                3.984525223543247,
                47.59522031362033
              ],
              [
                3.984501058896124,
                47.59522506458613
              ],
              [
                3.984481712068817,
                47.59521962631255
              ],
              [
                3.983628134760728,
                47.59495093590756
              ],
              [
                3.983616648721611,
                47.59494723030624
              ],
              [
                3.983583580849481,
                47.594931190774275
              ],
              [
                3.983568359284523,
                47.59491723729793
              ],
              [
                3.983631779125585,
                47.59487754596322
              ],
              [
                3.983631779125585,
                47.59487754596322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09416124772813794,
          "ground": "gnd"
        },
        "27_26810": {
          "bus1": "27_MVBus05515",
          "bus2": "27_MVBus05516",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983631779125585,
                47.59487754596322
              ],
              [
                3.981479479790198,
                47.5944364764672
              ],
              [
                3.980762973566701,
                47.59492341607775
              ],
              [
                3.979380262381361,
                47.595071047649675
              ],
              [
                3.974507613198925,
                47.59338196035199
              ],
              [
                3.97271550877161,
                47.592192707106975
              ],
              [
                3.971289567650848,
                47.58997755025497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.2200196188748753,
          "ground": "gnd"
        },
        "27_81151": {
          "bus1": "27_MVBus05516",
          "bus2": "27_MVLV18764",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.971289567650848,
                47.58997755025497
              ],
              [
                3.96889432692485,
                47.59464847723329
              ],
              [
                3.96571802296747,
                47.59725384920841
              ],
              [
                3.965144980608043,
                47.59772385167936
              ],
              [
                3.955009539639244,
                47.60102741896204
              ],
              [
                3.952663002565298,
                47.60191144908597
              ],
              [
                3.950242307832506,
                47.60414453027838
              ],
              [
                3.950250339280304,
                47.60416852869318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.3488033061845672,
          "ground": "gnd"
        },
        "27_LVBranch273349": {
          "bus1": "27_MVLV18764_LV",
          "bus2": "27_LVBus680090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.950250339280304,
                47.60416852869318
              ],
              [
                3.950239994786264,
                47.604180061590895
              ],
              [
                3.950239994786264,
                47.604180061590895
              ],
              [
                3.950177541365982,
                47.60425668622547
              ],
              [
                3.949920518092393,
                47.60440200877971
              ],
              [
                3.949919776036928,
                47.6044025408643
              ],
              [
                3.949825592072661,
                47.60446980891019
              ],
              [
                3.949819030316864,
                47.60447055673127
              ],
              [
                3.949819030316864,
                47.60447055673127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04580055889325544,
          "ground": "gnd"
        },
        "27_48051": {
          "bus1": "27_MVBus05516",
          "bus2": "27_MVBus05517",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.971289567650848,
                47.58997755025497
              ],
              [
                3.971289567650848,
                47.58997755025497
              ],
              [
                3.970826681700503,
                47.5887197168547
              ],
              [
                3.96860509350533,
                47.586241508632895
              ],
              [
                3.96860509350533,
                47.586241508632895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4663630570034168,
          "ground": "gnd"
        },
        "27_80964": {
          "bus1": "27_MVBus05517",
          "bus2": "27_MVLV66366",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96860509350533,
                47.586241508632895
              ],
              [
                3.96860509350533,
                47.586241508632895
              ],
              [
                3.968700235056701,
                47.58465134410655
              ],
              [
                3.968749868883661,
                47.58356532613818
              ],
              [
                3.96818901893315,
                47.58241303501081
              ],
              [
                3.968793267790353,
                47.58137536124925
              ],
              [
                3.968879579208436,
                47.580767460176496
              ],
              [
                3.96888716053653,
                47.58075498362293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6245302555826647,
          "ground": "gnd"
        },
        "27_LVBranch056712": {
          "bus1": "27_MVLV66366_LV",
          "bus2": "27_LVBus680263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96888716053653,
                47.58075498362293
              ],
              [
                3.968889141738339,
                47.58074156018462
              ],
              [
                3.968889141738339,
                47.58074156018462
              ],
              [
                3.968889802230756,
                47.58073708870257
              ],
              [
                3.968916980581105,
                47.580489828336056
              ],
              [
                3.969046189793271,
                47.580131639072704
              ],
              [
                3.969046189793271,
                47.580131639072704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06905983373474231,
          "ground": "gnd"
        },
        "27_LVBranch273414": {
          "bus1": "27_LVBus680263",
          "bus2": "27_LVBus680265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969046189793271,
                47.580131639072704
              ],
              [
                3.969046189793271,
                47.580131639072704
              ],
              [
                3.968786752719472,
                47.57995252389173
              ],
              [
                3.968643598360988,
                47.57979968997201
              ],
              [
                3.968366117387996,
                47.579503451734915
              ],
              [
                3.968111239027566,
                47.5792283426959
              ],
              [
                3.967531388791921,
                47.57899128145039
              ],
              [
                3.966647062095546,
                47.578850937762105
              ],
              [
                3.966647062095546,
                47.578850937762105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24239664228866709,
          "ground": "gnd"
        },
        "27_LVBranch017232": {
          "bus1": "27_LVBus680265",
          "bus2": "27_LVBus680266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966647062095546,
                47.578850937762105
              ],
              [
                3.966647062095546,
                47.578850937762105
              ],
              [
                3.966608090423393,
                47.578820069386104
              ],
              [
                3.966615317783219,
                47.578812518957605
              ],
              [
                3.967261422567402,
                47.578391748288134
              ],
              [
                3.967264179429574,
                47.57838886672658
              ],
              [
                3.967265042817006,
                47.57838797295965
              ],
              [
                3.967265042817006,
                47.57838797295965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07347712991572083,
          "ground": "gnd"
        },
        "27_LVBranch245089": {
          "bus1": "27_LVBus680263",
          "bus2": "27_LVBus680264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969046189793271,
                47.580131639072704
              ],
              [
                3.969046189793271,
                47.580131639072704
              ],
              [
                3.96921336277673,
                47.58020536264788
              ],
              [
                3.969476420294404,
                47.58033862546188
              ],
              [
                3.969476420294404,
                47.58033862546188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03973304221942617,
          "ground": "gnd"
        },
        "27_12048": {
          "bus1": "27_MVBus05517",
          "bus2": "27_MVBus05518",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96860509350533,
                47.586241508632895
              ],
              [
                3.96860509350533,
                47.586241508632895
              ],
              [
                3.967094648790001,
                47.58720877541422
              ],
              [
                3.967094648790001,
                47.58720877541422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1564410206770143,
          "ground": "gnd"
        },
        "27_223672": {
          "bus1": "27_MVBus05518",
          "bus2": "27_MVLV18763",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967094648790001,
                47.58720877541422
              ],
              [
                3.967094648790001,
                47.58720877541422
              ],
              [
                3.966979631717191,
                47.5872918516425
              ],
              [
                3.9669225314072,
                47.58730702920105
              ],
              [
                3.966492814222425,
                47.587115688692975
              ],
              [
                3.966012441481201,
                47.586867246704145
              ],
              [
                3.965914562548034,
                47.58695938369193
              ],
              [
                3.965906013527075,
                47.58697157668982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11406258178948656,
          "ground": "gnd"
        },
        "27_LVBranch672084": {
          "bus1": "27_MVLV18763_LV",
          "bus2": "27_LVBus680070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965906013527075,
                47.58697157668982
              ],
              [
                3.965901197424801,
                47.58695848259622
              ],
              [
                3.965901197424801,
                47.58695848259622
              ],
              [
                3.96589150902832,
                47.58693219623666
              ],
              [
                3.965887141999176,
                47.58687648018176
              ],
              [
                3.965924331704239,
                47.58687505891874
              ],
              [
                3.965956859789354,
                47.58693847667862
              ],
              [
                3.965956859789354,
                47.58693847667862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019480632719158578,
          "ground": "gnd"
        },
        "27_LVBranch792231": {
          "bus1": "27_LVBus680070",
          "bus2": "27_LVBus680086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965956859789354,
                47.58693847667862
              ],
              [
                3.965956859789354,
                47.58693847667862
              ],
              [
                3.966006322856417,
                47.58688975141027
              ],
              [
                3.966202996877108,
                47.586758821622695
              ],
              [
                3.966287994770958,
                47.586731053984074
              ],
              [
                3.966287994770958,
                47.586731053984074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03442660504748744,
          "ground": "gnd"
        },
        "27_LVBranch746340": {
          "bus1": "27_LVBus680070",
          "bus2": "27_LVBus680071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965956859789354,
                47.58693847667862
              ],
              [
                3.965956859789354,
                47.58693847667862
              ],
              [
                3.965957636724219,
                47.58685752570968
              ],
              [
                3.965957815749936,
                47.58683950352909
              ],
              [
                3.965880446635354,
                47.586815515930944
              ],
              [
                3.965718669719241,
                47.58668320864582
              ],
              [
                3.965693414950905,
                47.58665795025079
              ],
              [
                3.965697170721419,
                47.586654236067744
              ],
              [
                3.965697170721419,
                47.586654236067744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04038781814154908,
          "ground": "gnd"
        },
        "27_LVBranch685352": {
          "bus1": "27_LVBus680071",
          "bus2": "27_LVBus680072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965697170721419,
                47.586654236067744
              ],
              [
                3.965697170721419,
                47.586654236067744
              ],
              [
                3.965593575402281,
                47.58658281853179
              ],
              [
                3.965533134253699,
                47.58634616272475
              ],
              [
                3.965499801350325,
                47.58629984917741
              ],
              [
                3.965439575265327,
                47.58628719919067
              ],
              [
                3.965363337243032,
                47.58631615685583
              ],
              [
                3.965346542229087,
                47.586367797438506
              ],
              [
                3.965345107692167,
                47.586372189774366
              ],
              [
                3.965345107692167,
                47.586372189774366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0612533882445248,
          "ground": "gnd"
        },
        "27_LVBranch694374": {
          "bus1": "27_LVBus680072",
          "bus2": "27_LVBus680073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965345107692167,
                47.586372189774366
              ],
              [
                3.965345107692167,
                47.586372189774366
              ],
              [
                3.965339860070427,
                47.58637495325947
              ],
              [
                3.965134369059855,
                47.58645769486434
              ],
              [
                3.965121130199571,
                47.58647653887589
              ],
              [
                3.965123176160363,
                47.58648081943908
              ],
              [
                3.965123176160363,
                47.58648081943908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021307574645960246,
          "ground": "gnd"
        },
        "27_LVBranch601575": {
          "bus1": "27_LVBus680073",
          "bus2": "27_LVBus680074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965123176160363,
                47.58648081943908
              ],
              [
                3.965123176160363,
                47.58648081943908
              ],
              [
                3.965117608974818,
                47.58647836052059
              ],
              [
                3.96508862666625,
                47.58648637773741
              ],
              [
                3.964530090463023,
                47.58676685864569
              ],
              [
                3.964313968533791,
                47.58687424475288
              ],
              [
                3.964325070093516,
                47.5868893829635
              ],
              [
                3.964325070093516,
                47.5868893829635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07722572684867406,
          "ground": "gnd"
        },
        "27_LVBranch488277": {
          "bus1": "27_LVBus680074",
          "bus2": "27_LVBus680075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964325070093516,
                47.5868893829635
              ],
              [
                3.964325070093516,
                47.5868893829635
              ],
              [
                3.964318863912748,
                47.58688776962016
              ],
              [
                3.964295580149872,
                47.58688169948667
              ],
              [
                3.964209257747286,
                47.586928790341574
              ],
              [
                3.964091284560473,
                47.586981452488054
              ],
              [
                3.964007315197634,
                47.58702158304099
              ],
              [
                3.963869283387779,
                47.58711707862901
              ],
              [
                3.963885371350399,
                47.58712135142572
              ],
              [
                3.963910736154678,
                47.587124594628705
              ],
              [
                3.963910736154678,
                47.587124594628705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04717444749098214,
          "ground": "gnd"
        },
        "27_LVBranch498719": {
          "bus1": "27_LVBus680075",
          "bus2": "27_LVBus680076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963910736154678,
                47.587124594628705
              ],
              [
                3.963910736154678,
                47.587124594628705
              ],
              [
                3.963904759413198,
                47.58712656758634
              ],
              [
                3.963893621772278,
                47.58713023218182
              ],
              [
                3.963865543526731,
                47.58712522771961
              ],
              [
                3.963799252269332,
                47.58726200097979
              ],
              [
                3.963727580702166,
                47.58744023268253
              ],
              [
                3.963784818995693,
                47.58744212981712
              ],
              [
                3.963777641959295,
                47.587468319715256
              ],
              [
                3.963777641959295,
                47.587468319715256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04742774697202198,
          "ground": "gnd"
        },
        "27_LVBranch382806": {
          "bus1": "27_LVBus680076",
          "bus2": "27_LVBus680077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963777641959295,
                47.587468319715256
              ],
              [
                3.963777641959295,
                47.587468319715256
              ],
              [
                3.963774936421277,
                47.58746421030424
              ],
              [
                3.963766485387934,
                47.587451382960644
              ],
              [
                3.963729212654346,
                47.58745010578899
              ],
              [
                3.963696060096872,
                47.58762689826771
              ],
              [
                3.963696365938287,
                47.58776723675353
              ],
              [
                3.963696365938287,
                47.58776723675353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04028569424910747,
          "ground": "gnd"
        },
        "27_LVBranch207220": {
          "bus1": "27_LVBus680077",
          "bus2": "27_LVBus680078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963696365938287,
                47.58776723675353
              ],
              [
                3.963696365938287,
                47.58776723675353
              ],
              [
                3.963686156813082,
                47.58777300245804
              ],
              [
                3.963459404467163,
                47.58792385307164
              ],
              [
                3.963459404467163,
                47.58792385307164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02492097062298231,
          "ground": "gnd"
        },
        "27_LVBranch555921": {
          "bus1": "27_LVBus680078",
          "bus2": "27_LVBus680079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963459404467163,
                47.58792385307164
              ],
              [
                3.963459404467163,
                47.58792385307164
              ],
              [
                3.96345504590107,
                47.58792743167743
              ],
              [
                3.962880168105939,
                47.58839956583735
              ],
              [
                3.962872134908285,
                47.588400829829126
              ],
              [
                3.962849901546097,
                47.58840433478134
              ],
              [
                3.962849901546097,
                47.58840433478134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07086242082721252,
          "ground": "gnd"
        },
        "27_LVBranch827609": {
          "bus1": "27_LVBus680079",
          "bus2": "27_LVBus680080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.962849901546097,
                47.58840433478134
              ],
              [
                3.962849901546097,
                47.58840433478134
              ],
              [
                3.962855997669618,
                47.58842886338864
              ],
              [
                3.962552011520582,
                47.58877991797141
              ],
              [
                3.962415179647578,
                47.588937928307
              ],
              [
                3.962360608460814,
                47.58892849921201
              ],
              [
                3.96235396693316,
                47.588928745097874
              ],
              [
                3.96235396693316,
                47.588928745097874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07309804331480976,
          "ground": "gnd"
        },
        "27_LVBranch444901": {
          "bus1": "27_LVBus680080",
          "bus2": "27_LVBus680081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96235396693316,
                47.588928745097874
              ],
              [
                3.96235396693316,
                47.588928745097874
              ],
              [
                3.962381834917053,
                47.588978158728565
              ],
              [
                3.962140623175742,
                47.58921439509632
              ],
              [
                3.96213397693695,
                47.58921448809751
              ],
              [
                3.96213397693695,
                47.58921448809751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03830254030530436,
          "ground": "gnd"
        },
        "27_LVBranch398276": {
          "bus1": "27_LVBus680081",
          "bus2": "27_LVBus680082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96213397693695,
                47.58921448809751
              ],
              [
                3.96213397693695,
                47.58921448809751
              ],
              [
                3.962380227842878,
                47.58922912464938
              ],
              [
                3.962762536755508,
                47.59002033487867
              ],
              [
                3.96270157869974,
                47.5902860218259
              ],
              [
                3.962694429130209,
                47.590454434032424
              ],
              [
                3.963374446443799,
                47.59145349975029
              ],
              [
                3.963376532059355,
                47.591457770784544
              ],
              [
                3.963376532059355,
                47.591457770784544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2825562952927681,
          "ground": "gnd"
        },
        "27_LVBranch094327": {
          "bus1": "27_LVBus680078",
          "bus2": "27_LVBus680083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963459404467163,
                47.58792385307164
              ],
              [
                3.963459404467163,
                47.58792385307164
              ],
              [
                3.963462216601328,
                47.58793666044738
              ],
              [
                3.963508542293626,
                47.588147713283945
              ],
              [
                3.963720931207493,
                47.58827745240155
              ],
              [
                3.963738913497444,
                47.58828842794205
              ],
              [
                3.963993767589254,
                47.58846172573376
              ],
              [
                3.964024106708639,
                47.588482352112
              ],
              [
                3.964304029672234,
                47.58836509442388
              ],
              [
                3.964312957724811,
                47.588361352799225
              ],
              [
                3.964312957724811,
                47.588361352799225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10447664489137334,
          "ground": "gnd"
        },
        "27_LVBranch716398": {
          "bus1": "27_LVBus680083",
          "bus2": "27_LVBus680084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964312957724811,
                47.588361352799225
              ],
              [
                3.964312957724811,
                47.588361352799225
              ],
              [
                3.96451492048953,
                47.5882916529864
              ],
              [
                3.964661497679276,
                47.588268007596376
              ],
              [
                3.964983017974846,
                47.58839964252133
              ],
              [
                3.965156581767019,
                47.5884655815364
              ],
              [
                3.96521625928404,
                47.58846024672006
              ],
              [
                3.965277284570627,
                47.58839212556403
              ],
              [
                3.965320788848402,
                47.58835588113714
              ],
              [
                3.965326513608268,
                47.588356097750804
              ],
              [
                3.965327432151167,
                47.588356129853736
              ],
              [
                3.965327432151167,
                47.588356129853736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09070332353604134,
          "ground": "gnd"
        },
        "27_LVBranch366806": {
          "bus1": "27_LVBus680084",
          "bus2": "27_LVBus680085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965327432151167,
                47.588356129853736
              ],
              [
                3.965327432151167,
                47.588356129853736
              ],
              [
                3.965319015999796,
                47.588341853721545
              ],
              [
                3.96564095712873,
                47.58812696015954
              ],
              [
                3.965710891962267,
                47.58812482787429
              ],
              [
                3.965874042581919,
                47.588236730193834
              ],
              [
                3.965874042581919,
                47.588236730193834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058468031045409916,
          "ground": "gnd"
        },
        "27_LVBranch792223": {
          "bus1": "27_MVLV18763_LV",
          "bus2": "27_LVBus680059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965906013527075,
                47.58697157668982
              ],
              [
                3.965910517527556,
                47.58695843283823
              ],
              [
                3.965910517527556,
                47.58695843283823
              ],
              [
                3.965925544322045,
                47.586914625806
              ],
              [
                3.96597616374379,
                47.58691751432641
              ],
              [
                3.965998578890291,
                47.586936020255756
              ],
              [
                3.965998578890291,
                47.586936020255756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011481179647732997,
          "ground": "gnd"
        },
        "27_LVBranch746329": {
          "bus1": "27_LVBus680059",
          "bus2": "27_LVBus680064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965998578890291,
                47.586936020255756
              ],
              [
                3.965998578890291,
                47.586936020255756
              ],
              [
                3.966001984384543,
                47.58693215803884
              ],
              [
                3.966014792908239,
                47.58691967138001
              ],
              [
                3.966062484564116,
                47.58687042215732
              ],
              [
                3.966251878650622,
                47.58697572136208
              ],
              [
                3.966251878650622,
                47.58697572136208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027175424265187487,
          "ground": "gnd"
        },
        "27_LVBranch729153": {
          "bus1": "27_LVBus680064",
          "bus2": "27_LVBus680065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966251878650622,
                47.58697572136208
              ],
              [
                3.966251878650622,
                47.58697572136208
              ],
              [
                3.966410149810901,
                47.58705779656188
              ],
              [
                3.966410960558882,
                47.58705821701108
              ],
              [
                3.96644929555024,
                47.58707810084022
              ],
              [
                3.966454565416293,
                47.58708083375796
              ],
              [
                3.966454565416293,
                47.58708083375796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019209753567632017,
          "ground": "gnd"
        },
        "27_LVBranch006664": {
          "bus1": "27_LVBus680065",
          "bus2": "27_LVBus680066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966454565416293,
                47.58708083375796
              ],
              [
                3.966454565416293,
                47.58708083375796
              ],
              [
                3.96693098251724,
                47.58729251644551
              ],
              [
                3.966942023631455,
                47.587297417428026
              ],
              [
                3.966944140255687,
                47.58729835932608
              ],
              [
                3.966970746787625,
                47.587312164134126
              ],
              [
                3.967035062550774,
                47.58735968873488
              ],
              [
                3.967181907529208,
                47.587479294079515
              ],
              [
                3.967435141013034,
                47.58763809613932
              ],
              [
                3.967436076371916,
                47.58763867676622
              ],
              [
                3.967445377621099,
                47.58764451075838
              ],
              [
                3.967450703245404,
                47.58764732381625
              ],
              [
                3.967493294968019,
                47.58766982845626
              ],
              [
                3.967557140711529,
                47.587702002619004
              ],
              [
                3.967788359762127,
                47.58782281558539
              ],
              [
                3.967794914318606,
                47.58782624111478
              ],
              [
                3.968021197939664,
                47.58797425589644
              ],
              [
                3.968052862452607,
                47.58799339622817
              ],
              [
                3.968111170505333,
                47.58802319186481
              ],
              [
                3.968111170505333,
                47.58802319186481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16357659004888353,
          "ground": "gnd"
        },
        "27_LVBranch776327": {
          "bus1": "27_LVBus680066",
          "bus2": "27_LVBus680067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968111170505333,
                47.58802319186481
              ],
              [
                3.968111170505333,
                47.58802319186481
              ],
              [
                3.968319625036774,
                47.588134868363184
              ],
              [
                3.968399151405531,
                47.588177482476766
              ],
              [
                3.968432484523581,
                47.5881725610437
              ],
              [
                3.9684370643627487,
                47.588174035082346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030197381121420244,
          "ground": "gnd"
        },
        "27_LVBranch613299": {
          "bus1": "27_LVBus680067",
          "bus2": "27_LVBus950619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9684370643627487,
                47.588174035082346
              ],
              [
                3.968441644201916,
                47.588175509120994
              ],
              [
                3.968435947989545,
                47.58819181853907
              ],
              [
                3.968804888113405,
                47.58838506755056
              ],
              [
                3.968817134536674,
                47.58838070318392
              ],
              [
                3.968822067499604,
                47.58837895155575
              ],
              [
                3.9688320571705127,
                47.58838640860203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03841958437257075,
          "ground": "gnd"
        },
        "27_LVBranch653928": {
          "bus1": "27_LVBus950619",
          "bus2": "27_LVBus1003427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9688320571705127,
                47.58838640860203
              ],
              [
                3.968842046841421,
                47.58839386564831
              ],
              [
                3.968834946999114,
                47.58840430220461
              ],
              [
                3.969007391271195,
                47.588504644282075
              ],
              [
                3.969083837819888,
                47.58854912747297
              ],
              [
                3.969105136222285,
                47.588561522001456
              ],
              [
                3.969122006594576,
                47.5885553023496
              ],
              [
                3.969122006594576,
                47.5885553023496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029528602590468425,
          "ground": "gnd"
        },
        "27_LVBranch685345": {
          "bus1": "27_LVBus680066",
          "bus2": "27_LVBus680068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968111170505333,
                47.58802319186481
              ],
              [
                3.968111170505333,
                47.58802319186481
              ],
              [
                3.967898772399674,
                47.588470288077495
              ],
              [
                3.967792237986357,
                47.58857763499712
              ],
              [
                3.967710444048704,
                47.58866005643005
              ],
              [
                3.967560346178573,
                47.588708944841414
              ],
              [
                3.967426168628043,
                47.58865735437539
              ],
              [
                3.96742039560345,
                47.58865513235902
              ],
              [
                3.96742039560345,
                47.58865513235902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10226469030914186,
          "ground": "gnd"
        },
        "27_LVBranch743382": {
          "bus1": "27_LVBus680059",
          "bus2": "27_LVBus680060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965998578890291,
                47.586936020255756
              ],
              [
                3.965998578890291,
                47.586936020255756
              ],
              [
                3.965999758416849,
                47.58690638775917
              ],
              [
                3.96587722502055,
                47.586900009760576
              ],
              [
                3.965797473701433,
                47.58690112831823
              ],
              [
                3.965639899880891,
                47.586966312593376
              ],
              [
                3.965639899880891,
                47.586966312593376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03243271551855724,
          "ground": "gnd"
        },
        "27_LVBranch743388": {
          "bus1": "27_LVBus680060",
          "bus2": "27_LVBus680061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965639899880891,
                47.586966312593376
              ],
              [
                3.965639899880891,
                47.586966312593376
              ],
              [
                3.965352436952767,
                47.58713227765748
              ],
              [
                3.965148907577377,
                47.58728479429086
              ],
              [
                3.965144448695812,
                47.58728813146873
              ],
              [
                3.965144448695812,
                47.58728813146873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051771516119655636,
          "ground": "gnd"
        },
        "27_LVBranch017097": {
          "bus1": "27_LVBus680061",
          "bus2": "27_LVBus680062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965144448695812,
                47.58728813146873
              ],
              [
                3.965144448695812,
                47.58728813146873
              ],
              [
                3.964751197053205,
                47.587473570695145
              ],
              [
                3.964751197053205,
                47.587473570695145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03605617021210317,
          "ground": "gnd"
        },
        "27_LVBranch056506": {
          "bus1": "27_LVBus680062",
          "bus2": "27_LVBus680063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964751197053205,
                47.587473570695145
              ],
              [
                3.964751197053205,
                47.587473570695145
              ],
              [
                3.964744855157509,
                47.58747491007388
              ],
              [
                3.964510115878443,
                47.5875246030336
              ],
              [
                3.964345176031108,
                47.58755952608677
              ],
              [
                3.964341621943744,
                47.58756027760249
              ],
              [
                3.963969439339157,
                47.58765003974748
              ],
              [
                3.963956912414299,
                47.587653067077234
              ],
              [
                3.963945612843171,
                47.58765578932892
              ],
              [
                3.963944523363577,
                47.58765625440812
              ],
              [
                3.963734636247009,
                47.58774548735015
              ],
              [
                3.963730645813899,
                47.58774718957363
              ],
              [
                3.96372901823494,
                47.587747887096235
              ],
              [
                3.96372901823494,
                47.587747887096235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08314648400987386,
          "ground": "gnd"
        },
        "27_LVBranch466871": {
          "bus1": "27_MVLV18763_LV",
          "bus2": "27_LVBus680038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965906013527075,
                47.58697157668982
              ],
              [
                3.965893118599098,
                47.58696128581591
              ],
              [
                3.965893118599098,
                47.58696128581591
              ],
              [
                3.965852852301478,
                47.586929139894664
              ],
              [
                3.965855854157899,
                47.5868535285372
              ],
              [
                3.965911624912324,
                47.58685094702956
              ],
              [
                3.965911624912324,
                47.58685094702956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017299328630880424,
          "ground": "gnd"
        },
        "27_LVBranch540656": {
          "bus1": "27_LVBus680038",
          "bus2": "27_LVBus680039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965911624912324,
                47.58685094702956
              ],
              [
                3.965911624912324,
                47.58685094702956
              ],
              [
                3.965703023643962,
                47.5866829422725
              ],
              [
                3.965562143467285,
                47.58659855309352
              ],
              [
                3.965567601224259,
                47.58654015328366
              ],
              [
                3.965536864818907,
                47.58650611033062
              ],
              [
                3.965517516564827,
                47.58643535554297
              ],
              [
                3.965494753492637,
                47.58635209874053
              ],
              [
                3.965473961767148,
                47.586324501639474
              ],
              [
                3.96541428667163,
                47.586329836594736
              ],
              [
                3.965409934240888,
                47.586361384817366
              ],
              [
                3.965409934240888,
                47.586361384817366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07839830498622964,
          "ground": "gnd"
        },
        "27_LVBranch815455": {
          "bus1": "27_LVBus680039",
          "bus2": "27_LVBus680040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965409934240888,
                47.586361384817366
              ],
              [
                3.965409934240888,
                47.586361384817366
              ],
              [
                3.965404187306642,
                47.586359135348694
              ],
              [
                3.965372248983344,
                47.58634661945649
              ],
              [
                3.965280019346019,
                47.586287637156715
              ],
              [
                3.965158141615267,
                47.586346022876825
              ],
              [
                3.964915454477042,
                47.58619378838915
              ],
              [
                3.964888800125074,
                47.58619271361147
              ],
              [
                3.964888227755176,
                47.58619269464575
              ],
              [
                3.964882170110807,
                47.5861924556909
              ],
              [
                3.964882170110807,
                47.5861924556909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05145763252522981,
          "ground": "gnd"
        },
        "27_LVBranch685351": {
          "bus1": "27_LVBus680040",
          "bus2": "27_LVBus680041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964882170110807,
                47.5861924556909
              ],
              [
                3.964882170110807,
                47.5861924556909
              ],
              [
                3.964879069656806,
                47.58618847778775
              ],
              [
                3.964871096079305,
                47.58617821677721
              ],
              [
                3.964896373113657,
                47.586115652762395
              ],
              [
                3.964897053204638,
                47.58611397890615
              ],
              [
                3.964696231250985,
                47.58615247327672
              ],
              [
                3.964696059284992,
                47.58615250267595
              ],
              [
                3.964428026486211,
                47.58609310480116
              ],
              [
                3.964395677529307,
                47.58606846733408
              ],
              [
                3.964395677529307,
                47.58606846733408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049786367637895734,
          "ground": "gnd"
        },
        "27_LVBranch498721": {
          "bus1": "27_LVBus680041",
          "bus2": "27_LVBus680042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.964395677529307,
                47.58606846733408
              ],
              [
                3.964395677529307,
                47.58606846733408
              ],
              [
                3.96436885737997,
                47.58606110632047
              ],
              [
                3.96426492437649,
                47.5860645598911
              ],
              [
                3.964029685884998,
                47.58626108821994
              ],
              [
                3.963990520111809,
                47.58634042685555
              ],
              [
                3.963955539865839,
                47.58634668356948
              ],
              [
                3.963955539865839,
                47.58634668356948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050142658180628984,
          "ground": "gnd"
        },
        "27_LVBranch532405": {
          "bus1": "27_LVBus680042",
          "bus2": "27_LVBus680043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.963955539865839,
                47.58634668356948
              ],
              [
                3.963955539865839,
                47.58634668356948
              ],
              [
                3.963974408796207,
                47.586357538695964
              ],
              [
                3.963913170808449,
                47.586506008496464
              ],
              [
                3.963888425684971,
                47.58656600985646
              ],
              [
                3.963868570204243,
                47.586614157511555
              ],
              [
                3.963778255970836,
                47.586736324412755
              ],
              [
                3.96377717600989,
                47.58673188635487
              ],
              [
                3.96377717600989,
                47.58673188635487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04717142266352151,
          "ground": "gnd"
        },
        "27_LVBranch672083": {
          "bus1": "27_LVBus680043",
          "bus2": "27_LVBus680044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.96377717600989,
                47.58673188635487
              ],
              [
                3.96377717600989,
                47.58673188635487
              ],
              [
                3.96374685245435,
                47.58674040782104
              ],
              [
                3.96355695423165,
                47.58667058421743
              ],
              [
                3.963563288902538,
                47.58664293971986
              ],
              [
                3.963563288902538,
                47.58664293971986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021837468708456733,
          "ground": "gnd"
        },
        "27_LVBranch694375": {
          "bus1": "27_LVBus680039",
          "bus2": "27_LVBus680045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965409934240888,
                47.586361384817366
              ],
              [
                3.965409934240888,
                47.586361384817366
              ],
              [
                3.965379645483294,
                47.58632762342917
              ],
              [
                3.965474216429854,
                47.586289412338395
              ],
              [
                3.965636023952432,
                47.58623226557716
              ],
              [
                3.965715642996725,
                47.58618346835779
              ],
              [
                3.965740722471976,
                47.58619259876692
              ],
              [
                3.965745066121937,
                47.586194184178005
              ],
              [
                3.965746572153845,
                47.586194729825486
              ],
              [
                3.965746572153845,
                47.586194729825486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03712946932523575,
          "ground": "gnd"
        },
        "27_LVBranch797860": {
          "bus1": "27_LVBus680045",
          "bus2": "27_LVBus680046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965746572153845,
                47.586194729825486
              ],
              [
                3.965746572153845,
                47.586194729825486
              ],
              [
                3.965742317671585,
                47.586191280921014
              ],
              [
                3.9656593008333,
                47.58612398303557
              ],
              [
                3.965654989222669,
                47.586070065449086
              ],
              [
                3.965584351497746,
                47.58599275190394
              ],
              [
                3.965627735670485,
                47.58596177183859
              ],
              [
                3.965627735670485,
                47.58596177183859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03109903927823033,
          "ground": "gnd"
        },
        "27_LVBranch017098": {
          "bus1": "27_LVBus680046",
          "bus2": "27_LVBus680047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965627735670485,
                47.58596177183859
              ],
              [
                3.965627735670485,
                47.58596177183859
              ],
              [
                3.965623180741811,
                47.5859584980739
              ],
              [
                3.965463835034912,
                47.58584380716373
              ],
              [
                3.965403381701804,
                47.58580028490206
              ],
              [
                3.965131678733839,
                47.58550209621687
              ],
              [
                3.965128789173733,
                47.58549892503357
              ],
              [
                3.965128183962512,
                47.58549826778921
              ],
              [
                3.965128183962512,
                47.58549826778921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06408765415266329,
          "ground": "gnd"
        },
        "27_LVBranch685348": {
          "bus1": "27_LVBus680045",
          "bus2": "27_LVBus680048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965746572153845,
                47.586194729825486
              ],
              [
                3.965746572153845,
                47.586194729825486
              ],
              [
                3.96573926495473,
                47.586173241087494
              ],
              [
                3.965854495806846,
                47.58611494796722
              ],
              [
                3.965993706542133,
                47.58605811762906
              ],
              [
                3.966281624227996,
                47.58595062064799
              ],
              [
                3.966309977736038,
                47.58596461700542
              ],
              [
                3.966302319661495,
                47.58597767018667
              ],
              [
                3.966299868156848,
                47.585981851895625
              ],
              [
                3.966299868156848,
                47.585981851895625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05494253569749357,
          "ground": "gnd"
        },
        "27_LVBranch743386": {
          "bus1": "27_LVBus680048",
          "bus2": "27_LVBus680049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966299868156848,
                47.585981851895625
              ],
              [
                3.966299868156848,
                47.585981851895625
              ],
              [
                3.966327449843011,
                47.58597066931321
              ],
              [
                3.966315851724159,
                47.5859393448293
              ],
              [
                3.966377956998495,
                47.58588186847666
              ],
              [
                3.966404314101025,
                47.5858849622629
              ],
              [
                3.966382877524231,
                47.58587884863796
              ],
              [
                3.966382877524231,
                47.58587884863796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017686987188254566,
          "ground": "gnd"
        },
        "27_LVBranch479616": {
          "bus1": "27_LVBus680049",
          "bus2": "27_LVBus680050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966382877524231,
                47.58587884863796
              ],
              [
                3.966382877524231,
                47.58587884863796
              ],
              [
                3.96665332371057,
                47.58566649152362
              ],
              [
                3.966669980990174,
                47.58565247536897
              ],
              [
                3.966942919328992,
                47.58544384302716
              ],
              [
                3.966876803752162,
                47.58536920165137
              ],
              [
                3.966856629484152,
                47.58527502313885
              ],
              [
                3.96681463787196,
                47.58526464592694
              ],
              [
                3.966808394136704,
                47.585263105215226
              ],
              [
                3.966808394136704,
                47.585263105215226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08826017214817465,
          "ground": "gnd"
        },
        "27_LVBranch827612": {
          "bus1": "27_LVBus680050",
          "bus2": "27_LVBus680054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966808394136704,
                47.585263105215226
              ],
              [
                3.966808394136704,
                47.585263105215226
              ],
              [
                3.966811248172753,
                47.58525904379276
              ],
              [
                3.966837696119157,
                47.58522131077315
              ],
              [
                3.966772369942063,
                47.58504230061227
              ],
              [
                3.966804302539505,
                47.58499956962005
              ],
              [
                3.966804302539505,
                47.58499956962005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03096708398274521,
          "ground": "gnd"
        },
        "27_LVBranch389877": {
          "bus1": "27_LVBus680054",
          "bus2": "27_LVBus680055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966804302539505,
                47.58499956962005
              ],
              [
                3.966804302539505,
                47.58499956962005
              ],
              [
                3.966807022268991,
                47.584995465100285
              ],
              [
                3.966892330223664,
                47.58498051239947
              ],
              [
                3.966995228680521,
                47.584841064143845
              ],
              [
                3.966986850180582,
                47.584812402420546
              ],
              [
                3.966986850180582,
                47.584812402420546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02770627947790294,
          "ground": "gnd"
        },
        "27_LVBranch532406": {
          "bus1": "27_LVBus680055",
          "bus2": "27_LVBus680056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966986850180582,
                47.584812402420546
              ],
              [
                3.966986850180582,
                47.584812402420546
              ],
              [
                3.967026820199768,
                47.58479762715824
              ],
              [
                3.967110781169912,
                47.584671561272884
              ],
              [
                3.967277364260978,
                47.58434590289495
              ],
              [
                3.967259782162118,
                47.58431197257873
              ],
              [
                3.967259782162118,
                47.58431197257873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061111696391926595,
          "ground": "gnd"
        },
        "27_LVBranch515331": {
          "bus1": "27_LVBus680056",
          "bus2": "27_LVBus680057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967259782162118,
                47.58431197257873
              ],
              [
                3.967259782162118,
                47.58431197257873
              ],
              [
                3.967266427779524,
                47.58431187928366
              ],
              [
                3.967310489564774,
                47.58431390563698
              ],
              [
                3.967604503214311,
                47.58374017340148
              ],
              [
                3.967592182367885,
                47.58370436997868
              ],
              [
                3.967592182367885,
                47.58370436997868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07542344418588759,
          "ground": "gnd"
        },
        "27_LVBranch515330": {
          "bus1": "27_LVBus680050",
          "bus2": "27_LVBus680051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966808394136704,
                47.585263105215226
              ],
              [
                3.966808394136704,
                47.585263105215226
              ],
              [
                3.966845224224741,
                47.58524999343359
              ],
              [
                3.9668879499547,
                47.585255691226166
              ],
              [
                3.966911030748148,
                47.5853579256542
              ],
              [
                3.966954479184848,
                47.58540800126198
              ],
              [
                3.967113539563343,
                47.5854075319274
              ],
              [
                3.967128238647868,
                47.58551177319968
              ],
              [
                3.967128238647868,
                47.58551177319968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0479679196439242,
          "ground": "gnd"
        },
        "27_LVBranch634003": {
          "bus1": "27_LVBus680051",
          "bus2": "27_LVBus680052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967128238647868,
                47.58551177319968
              ],
              [
                3.967128238647868,
                47.58551177319968
              ],
              [
                3.967134582410626,
                47.58551310557465
              ],
              [
                3.967130682078177,
                47.5854067425197
              ],
              [
                3.967257220454516,
                47.58538989733062
              ],
              [
                3.967437433134014,
                47.58549421696369
              ],
              [
                3.967453814732372,
                47.585514570615416
              ],
              [
                3.967453814732372,
                47.585514570615416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04244712683325312,
          "ground": "gnd"
        },
        "27_LVBranch623152": {
          "bus1": "27_LVBus680052",
          "bus2": "27_LVBus680053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967453814732372,
                47.585514570615416
              ],
              [
                3.967453814732372,
                47.585514570615416
              ],
              [
                3.967485110598923,
                47.58551784671309
              ],
              [
                3.967988125448016,
                47.58586168583572
              ],
              [
                3.96863521379168,
                47.586375409937006
              ],
              [
                3.96894883521304,
                47.58677862775091
              ],
              [
                3.969269601851842,
                47.58718269790748
              ],
              [
                3.969260989358281,
                47.5872010275629
              ],
              [
                3.969251752304133,
                47.58722067046581
              ],
              [
                3.969307963978932,
                47.58721988040378
              ],
              [
                3.969516006142076,
                47.58747097696928
              ],
              [
                3.969531687595745,
                47.58748580742084
              ],
              [
                3.96952075622665,
                47.587511330782505
              ],
              [
                3.96952075622665,
                47.587511330782505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27851162311610633,
          "ground": "gnd"
        },
        "27_19886": {
          "bus1": "27_MVBus05512",
          "bus2": "27_MVBus05513",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984745281401612,
                47.595804537102815
              ],
              [
                3.984587322359423,
                47.59595179898885
              ],
              [
                3.984023105016407,
                47.59634720157538
              ],
              [
                3.984023105016407,
                47.59634720157538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1021821351531403,
          "ground": "gnd"
        },
        "27_118684": {
          "bus1": "27_MVBus05513",
          "bus2": "27_MVLV23727",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984023105016407,
                47.59634720157538
              ],
              [
                3.984023105016407,
                47.59634720157538
              ],
              [
                3.983648821467371,
                47.59677317735218
              ],
              [
                3.983398591037218,
                47.597162055870065
              ],
              [
                3.982508861772863,
                47.59739021572683
              ],
              [
                3.982476634806241,
                47.59744217631145
              ],
              [
                3.980940438810067,
                47.59692026990357
              ],
              [
                3.98088536924847,
                47.59701377454961
              ],
              [
                3.980903647999691,
                47.597032831003204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.320545508199236,
          "ground": "gnd"
        },
        "27_LVBranch803298": {
          "bus1": "27_MVLV23727_LV",
          "bus2": "27_LVBus680121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980903647999691,
                47.597032831003204
              ],
              [
                3.98090947387147,
                47.59701349638649
              ],
              [
                3.98090947387147,
                47.59701349638649
              ],
              [
                3.980949114849976,
                47.596961683214545
              ],
              [
                3.981084907989249,
                47.59699559370047
              ],
              [
                3.981848846646231,
                47.597265968055794
              ],
              [
                3.982066900938604,
                47.59734448590774
              ],
              [
                3.982425054987837,
                47.597464471202564
              ],
              [
                3.982441513805728,
                47.597486153143926
              ],
              [
                3.9824288576824767,
                47.59748934619767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1335579681543559,
          "ground": "gnd"
        },
        "27_LVBranch691268": {
          "bus1": "27_LVBus680121",
          "bus2": "27_LVBus1000175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9824288576824767,
                47.59748934619767
              ],
              [
                3.982416201559226,
                47.59749253925141
              ],
              [
                3.982391490826029,
                47.59749687466318
              ],
              [
                3.982171678992179,
                47.59766320871686
              ],
              [
                3.982177155286679,
                47.59775417411674
              ],
              [
                3.982171321690163,
                47.59775735147973
              ],
              [
                3.982159320803333,
                47.59776581607447
              ],
              [
                3.982159320803333,
                47.59776581607447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03871382635433296,
          "ground": "gnd"
        },
        "27_LVBranch836074": {
          "bus1": "27_LVBus1000175",
          "bus2": "27_LVBus1000176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.982159320803333,
                47.59776581607447
              ],
              [
                3.982159320803333,
                47.59776581607447
              ],
              [
                3.982156425953707,
                47.59773288548862
              ],
              [
                3.982002057028792,
                47.597599964682715
              ],
              [
                3.982069369661873,
                47.59755355289355
              ],
              [
                3.982069369661873,
                47.59755355289355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029689338098435488,
          "ground": "gnd"
        },
        "27_LVBranch495909": {
          "bus1": "27_LVBus1000175",
          "bus2": "27_LVBus1000177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.982159320803333,
                47.59776581607447
              ],
              [
                3.982159320803333,
                47.59776581607447
              ],
              [
                3.98218054815923,
                47.597762807530735
              ],
              [
                3.982250784900188,
                47.59783618547441
              ],
              [
                3.982244654418738,
                47.597853401335904
              ],
              [
                3.982244654418738,
                47.597853401335904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013318866485609598,
          "ground": "gnd"
        },
        "27_LVBranch464523": {
          "bus1": "27_LVBus1000177",
          "bus2": "27_LVBus1000178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.982244654418738,
                47.597853401335904
              ],
              [
                3.982244654418738,
                47.597853401335904
              ],
              [
                3.982273658915283,
                47.59785242375107
              ],
              [
                3.982431354518928,
                47.598020571727304
              ],
              [
                3.982621867426836,
                47.59818240695772
              ],
              [
                3.982618565980949,
                47.59819605619402
              ],
              [
                3.982618565980949,
                47.59819605619402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04886151056742219,
          "ground": "gnd"
        },
        "27_LVBranch503693": {
          "bus1": "27_LVBus1000178",
          "bus2": "27_LVBus1000179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.982618565980949,
                47.59819605619402
              ],
              [
                3.982618565980949,
                47.59819605619402
              ],
              [
                3.98263935113891,
                47.5981929368813
              ],
              [
                3.98277285072388,
                47.598317992858824
              ],
              [
                3.982801410944834,
                47.59834474815836
              ],
              [
                3.982785015394926,
                47.59836033720657
              ],
              [
                3.982785015394926,
                47.59836033720657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02454701346589093,
          "ground": "gnd"
        },
        "27_LVBranch709371": {
          "bus1": "27_LVBus1000179",
          "bus2": "27_LVBus1000180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.982785015394926,
                47.59836033720657
              ],
              [
                3.982785015394926,
                47.59836033720657
              ],
              [
                3.982820070111059,
                47.59836273735903
              ],
              [
                3.982982106200391,
                47.59850602019513
              ],
              [
                3.983171243542229,
                47.59870105253221
              ],
              [
                3.98318438148413,
                47.59872542635255
              ],
              [
                3.983243446526136,
                47.598718030962054
              ],
              [
                3.983243446526136,
                47.598718030962054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05604093434719942,
          "ground": "gnd"
        },
        "27_LVBranch751904": {
          "bus1": "27_LVBus1000180",
          "bus2": "27_LVBus1000181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983243446526136,
                47.598718030962054
              ],
              [
                3.983243446526136,
                47.598718030962054
              ],
              [
                3.983224911759541,
                47.59874828743046
              ],
              [
                3.983413081808732,
                47.59894080511741
              ],
              [
                3.983457493790476,
                47.598972175613035
              ],
              [
                3.983457493790476,
                47.598972175613035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034129715517658366,
          "ground": "gnd"
        },
        "27_LVBranch743258": {
          "bus1": "27_LVBus1000181",
          "bus2": "27_LVBus1000182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983457493790476,
                47.598972175613035
              ],
              [
                3.983457493790476,
                47.598972175613035
              ],
              [
                3.983497489764556,
                47.598975207244614
              ],
              [
                3.983474803035473,
                47.599009256081516
              ],
              [
                3.983472070302209,
                47.599013352163816
              ],
              [
                3.983472070302209,
                47.599013352163816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007678551972085366,
          "ground": "gnd"
        },
        "27_LVBranch730749": {
          "bus1": "27_LVBus1000182",
          "bus2": "27_LVBus1000183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983472070302209,
                47.599013352163816
              ],
              [
                3.983472070302209,
                47.599013352163816
              ],
              [
                3.983568073882173,
                47.59899443951611
              ],
              [
                3.983725900840531,
                47.59903181312461
              ],
              [
                3.983781604283606,
                47.59902924217602
              ],
              [
                3.984094957364957,
                47.59911169510988
              ],
              [
                3.984344040502713,
                47.599204387871794
              ],
              [
                3.984405678772229,
                47.599224637143735
              ],
              [
                3.984410504214068,
                47.599221545939216
              ],
              [
                3.984410504214068,
                47.599221545939216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07661094321872429,
          "ground": "gnd"
        },
        "27_LVBranch694223": {
          "bus1": "27_LVBus1000183",
          "bus2": "27_LVBus1000184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984410504214068,
                47.599221545939216
              ],
              [
                3.984410504214068,
                47.599221545939216
              ],
              [
                3.984452527157629,
                47.59926206323678
              ],
              [
                3.984684173165003,
                47.59932168913304
              ],
              [
                3.984870675129787,
                47.59924872818058
              ],
              [
                3.985002753717208,
                47.59909697539453
              ],
              [
                3.985044231860597,
                47.59894193772625
              ],
              [
                3.985062238256962,
                47.59890239522986
              ],
              [
                3.985062238256962,
                47.59890239522986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08204025610946883,
          "ground": "gnd"
        },
        "27_LVBranch624069": {
          "bus1": "27_MVLV23727_LV",
          "bus2": "27_LVBus680110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980903647999691,
                47.597032831003204
              ],
              [
                3.980914860587062,
                47.597021669794294
              ],
              [
                3.980914860587062,
                47.597021669794294
              ],
              [
                3.980918602453869,
                47.5970179463309
              ],
              [
                3.9809502882395,
                47.59697510713937
              ],
              [
                3.981734474992942,
                47.59725083637172
              ],
              [
                3.981734474992942,
                47.59725083637172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07229279339189904,
          "ground": "gnd"
        },
        "27_LVBranch798084": {
          "bus1": "27_LVBus680110",
          "bus2": "27_LVBus680111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981734474992942,
                47.59725083637172
              ],
              [
                3.981734474992942,
                47.59725083637172
              ],
              [
                3.981798190477756,
                47.59719005452887
              ],
              [
                3.981812394024262,
                47.59700309835241
              ],
              [
                3.981854219014228,
                47.596988786671005
              ],
              [
                3.981854219014228,
                47.596988786671005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03262295986549001,
          "ground": "gnd"
        },
        "27_LVBranch728934": {
          "bus1": "27_LVBus680111",
          "bus2": "27_LVBus680119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981854219014228,
                47.596988786671005
              ],
              [
                3.981854219014228,
                47.596988786671005
              ],
              [
                3.98183211304317,
                47.596962110677175
              ],
              [
                3.981821161195567,
                47.596879850269204
              ],
              [
                3.981952389462085,
                47.59687799195537
              ],
              [
                3.982004160597916,
                47.596893254284744
              ],
              [
                3.982525752161629,
                47.596772539419604
              ],
              [
                3.982580848039622,
                47.59681270125708
              ],
              [
                3.982587231192298,
                47.596813960278986
              ],
              [
                3.982587231192298,
                47.596813960278986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07475172719214794,
          "ground": "gnd"
        },
        "27_LVBranch663782": {
          "bus1": "27_LVBus680111",
          "bus2": "27_LVBus680112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981854219014228,
                47.596988786671005
              ],
              [
                3.981854219014228,
                47.596988786671005
              ],
              [
                3.981832781637487,
                47.596980273820364
              ],
              [
                3.981812400103461,
                47.59697020764041
              ],
              [
                3.981794517798173,
                47.59683333861011
              ],
              [
                3.98150658472035,
                47.596387706257495
              ],
              [
                3.981431380254412,
                47.596333353487786
              ],
              [
                3.981473570826959,
                47.59631238845971
              ],
              [
                3.981473570826959,
                47.59631238845971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08532990969706558,
          "ground": "gnd"
        },
        "27_LVBranch730742": {
          "bus1": "27_LVBus680112",
          "bus2": "27_LVBus680116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981473570826959,
                47.59631238845971
              ],
              [
                3.981473570826959,
                47.59631238845971
              ],
              [
                3.981424242659629,
                47.596308570649846
              ],
              [
                3.981420029421106,
                47.59628502389168
              ],
              [
                3.981664262065621,
                47.59625982185045
              ],
              [
                3.981744838025131,
                47.59625868093241
              ],
              [
                3.981765357102615,
                47.596253433396974
              ],
              [
                3.981798426833676,
                47.59623428871146
              ],
              [
                3.981798426833676,
                47.59623428871146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03593565380057724,
          "ground": "gnd"
        },
        "27_LVBranch559276": {
          "bus1": "27_LVBus680116",
          "bus2": "27_LVBus680117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981798426833676,
                47.59623428871146
              ],
              [
                3.981798426833676,
                47.59623428871146
              ],
              [
                3.981799100269958,
                47.5962534683785
              ],
              [
                3.981896427319258,
                47.59626585456023
              ],
              [
                3.98205073902957,
                47.59625957588399
              ],
              [
                3.982232705717471,
                47.5962396896662
              ],
              [
                3.982357063026662,
                47.596199387845
              ],
              [
                3.982354518818203,
                47.596185515532795
              ],
              [
                3.982354518818203,
                47.596185515532795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04699410958936617,
          "ground": "gnd"
        },
        "27_LVBranch371498": {
          "bus1": "27_LVBus680116",
          "bus2": "27_LVBus680118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981798426833676,
                47.59623428871146
              ],
              [
                3.981798426833676,
                47.59623428871146
              ],
              [
                3.981833168913136,
                47.59622835395767
              ],
              [
                3.981782576704334,
                47.596235259850395
              ],
              [
                3.981771343764825,
                47.59622125866419
              ],
              [
                3.981971125876048,
                47.59617366373954
              ],
              [
                3.982110351578775,
                47.59611184826966
              ],
              [
                3.982214932157756,
                47.596043209315184
              ],
              [
                3.982297089503497,
                47.59596986791999
              ],
              [
                3.982322041614203,
                47.59596905566392
              ],
              [
                3.982323277547727,
                47.59596988381364
              ],
              [
                3.982345683886977,
                47.5959847882461
              ],
              [
                3.982345683886977,
                47.5959847882461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06236431582667765,
          "ground": "gnd"
        },
        "27_LVBranch602094": {
          "bus1": "27_LVBus680112",
          "bus2": "27_LVBus680113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981473570826959,
                47.59631238845971
              ],
              [
                3.981473570826959,
                47.59631238845971
              ],
              [
                3.981466977809677,
                47.59631294061384
              ],
              [
                3.981405565771281,
                47.59632263544973
              ],
              [
                3.98140396521643,
                47.59627091114122
              ],
              [
                3.981272131182091,
                47.596281512882484
              ],
              [
                3.981249145586033,
                47.596244872285716
              ],
              [
                3.981270202331597,
                47.59620670860328
              ],
              [
                3.981270202331597,
                47.59620670860328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029933248580247877,
          "ground": "gnd"
        },
        "27_LVBranch539248": {
          "bus1": "27_LVBus680113",
          "bus2": "27_LVBus680114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981270202331597,
                47.59620670860328
              ],
              [
                3.981270202331597,
                47.59620670860328
              ],
              [
                3.981271164575178,
                47.5962111571683
              ],
              [
                3.981227539269386,
                47.59625323885794
              ],
              [
                3.98108120965708,
                47.59621229860884
              ],
              [
                3.980983321131242,
                47.59614649941132
              ],
              [
                3.980933235602805,
                47.59616677532441
              ],
              [
                3.980648016497393,
                47.59598527109216
              ],
              [
                3.980561488952139,
                47.59598575776927
              ],
              [
                3.980528953822756,
                47.595931889216914
              ],
              [
                3.980528659906962,
                47.595931416569485
              ],
              [
                3.980519198314012,
                47.59591576186459
              ],
              [
                3.980512856087074,
                47.59591711109128
              ],
              [
                3.980512856087074,
                47.59591711109128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07775729885607077,
          "ground": "gnd"
        },
        "27_LVBranch663785": {
          "bus1": "27_LVBus680114",
          "bus2": "27_LVBus680115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980512856087074,
                47.59591711109128
              ],
              [
                3.980512856087074,
                47.59591711109128
              ],
              [
                3.980527721925429,
                47.595986235560005
              ],
              [
                3.980329663133684,
                47.59600785816719
              ],
              [
                3.980033003311095,
                47.5960537259141
              ],
              [
                3.980045534449593,
                47.59607488797851
              ],
              [
                3.98004800433436,
                47.596079063328794
              ],
              [
                3.98004800433436,
                47.596079063328794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04877492719253281,
          "ground": "gnd"
        },
        "27_LVBranch613723": {
          "bus1": "27_MVLV23727_LV",
          "bus2": "27_LVBus680108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980903647999691,
                47.597032831003204
              ],
              [
                3.980920819270938,
                47.59702597567737
              ],
              [
                3.980920819270938,
                47.59702597567737
              ],
              [
                3.980973213208831,
                47.597005055367056
              ],
              [
                3.98105135733825,
                47.59702329149566
              ],
              [
                3.981051193626237,
                47.59704121452165
              ],
              [
                3.981051129834424,
                47.59704861041577
              ],
              [
                3.9810489689120256,
                47.59705141637155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013607373826435964,
          "ground": "gnd"
        },
        "27_LVBranch749233": {
          "bus1": "27_LVBus680108",
          "bus2": "27_LVBus947280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9810489689120256,
                47.59705141637155
              ],
              [
                3.981046807989627,
                47.59705422232733
              ],
              [
                3.980773629424282,
                47.59695556619678
              ],
              [
                3.980545846906618,
                47.596881474859835
              ],
              [
                3.980194272088885,
                47.596759789444675
              ],
              [
                3.980187691499633,
                47.59676289630945
              ],
              [
                3.980184325381928,
                47.59676156748779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07260131871955945,
          "ground": "gnd"
        },
        "27_LVBranch616635": {
          "bus1": "27_LVBus947280",
          "bus2": "27_LVBus947281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980184325381928,
                47.59676156748779
              ],
              [
                3.980180959264223,
                47.596760238666135
              ],
              [
                3.98018240058939,
                47.59675566612932
              ],
              [
                3.979977656998948,
                47.59668764417601
              ],
              [
                3.979976314724972,
                47.59667262128401
              ],
              [
                3.97995761915223,
                47.596666309399325
              ],
              [
                3.979722356766849,
                47.596586807517234
              ],
              [
                3.979718754710915,
                47.596585589975106
              ],
              [
                3.979716523680156,
                47.596584838845736
              ],
              [
                3.979708374896276,
                47.59659271792791
              ],
              [
                3.979704693793977,
                47.59659173990616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042256799092234704,
          "ground": "gnd"
        },
        "27_LVBranch447484": {
          "bus1": "27_LVBus947281",
          "bus2": "27_LVBus947282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.979704693793977,
                47.59659173990616
              ],
              [
                3.979701012691678,
                47.596590761884414
              ],
              [
                3.979701213588856,
                47.59658177170161
              ],
              [
                3.979701245035411,
                47.59658063771828
              ],
              [
                3.979659939713589,
                47.59656573016472
              ],
              [
                3.979413667909034,
                47.596476829249994
              ],
              [
                3.979343297090802,
                47.59645142899968
              ],
              [
                3.978941772851184,
                47.59630648884362
              ],
              [
                3.978893271936301,
                47.59628897483946
              ],
              [
                3.978891967397082,
                47.59628850747736
              ],
              [
                3.978881866494896,
                47.59628486279833
              ],
              [
                3.978881543544771,
                47.59628474141456
              ],
              [
                3.978874199902636,
                47.59628209233924
              ],
              [
                3.978871251344636,
                47.59628480592966
              ],
              [
                3.978865949090456,
                47.596289684921544
              ],
              [
                3.9788626189314065,
                47.59628865693129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07267458707444222,
          "ground": "gnd"
        },
        "27_LVBranch692035": {
          "bus1": "27_LVBus947282",
          "bus2": "27_LVBus947283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9788626189314065,
                47.59628865693129
              ],
              [
                3.978859288772357,
                47.59628762894105
              ],
              [
                3.978858617923218,
                47.59628141295817
              ],
              [
                3.978856623949695,
                47.59626293567766
              ],
              [
                3.978721254068409,
                47.59622410464386
              ],
              [
                3.978543333087762,
                47.59622860740789
              ],
              [
                3.978532344104787,
                47.59624142055254
              ],
              [
                3.9785250084955788,
                47.59624261877496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0288479753180534,
          "ground": "gnd"
        },
        "27_LVBranch756656": {
          "bus1": "27_LVBus947283",
          "bus2": "27_LVBus947285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9785250084955788,
                47.59624261877496
              ],
              [
                3.978517257314969,
                47.59624342403257
              ],
              [
                3.978500277925591,
                47.59623797830105
              ],
              [
                3.97849169401623,
                47.59623780272907
              ],
              [
                3.978214292213492,
                47.596232069537876
              ],
              [
                3.978115332238686,
                47.59621242532117
              ],
              [
                3.978099541447501,
                47.59621833410662
              ],
              [
                3.9780929527411084,
                47.59621601167877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03204441577487313,
          "ground": "gnd"
        },
        "27_LVBranch442025": {
          "bus1": "27_LVBus947285",
          "bus2": "27_LVBus970391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9780929527411084,
                47.59621601167877
              ],
              [
                3.978086364034716,
                47.59621368925092
              ],
              [
                3.978083724416817,
                47.59620487415038
              ],
              [
                3.978083561796748,
                47.596204345664155
              ],
              [
                3.977914263395947,
                47.59616892585543
              ],
              [
                3.977781924975825,
                47.596141233358686
              ],
              [
                3.977336052212884,
                47.59603593128634
              ],
              [
                3.977332474923409,
                47.59603508217137
              ],
              [
                3.9773263271195156,
                47.59603368459488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060607868000703204,
          "ground": "gnd"
        },
        "27_LVBranch753630": {
          "bus1": "27_LVBus970391",
          "bus2": "27_LVBus970392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9773263271195156,
                47.59603368459488
              ],
              [
                3.977320179315622,
                47.59603228701839
              ],
              [
                3.977315841588438,
                47.5960287767304
              ],
              [
                3.97659098224688,
                47.59589556427287
              ],
              [
                3.976190647862471,
                47.595797864684464
              ],
              [
                3.976175094038424,
                47.59582741222472
              ],
              [
                3.976172283480138,
                47.595834172147484
              ],
              [
                3.976172283480138,
                47.595834172147484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09327396350343177,
          "ground": "gnd"
        },
        "27_LVBranch608796": {
          "bus1": "27_LVBus947283",
          "bus2": "27_LVBus947284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9785250084955788,
                47.59624261877496
              ],
              [
                3.97852542406698,
                47.59624301173977
              ],
              [
                3.978519802207931,
                47.596116125889765
              ],
              [
                3.978519349273323,
                47.59610576851068
              ],
              [
                3.978519349273323,
                47.59610576851068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015265877942185022,
          "ground": "gnd"
        },
        "27_LVBranch470276": {
          "bus1": "27_MVLV23727_LV",
          "bus2": "27_LVBus680104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.980903647999691,
                47.597032831003204
              ],
              [
                3.980891126538409,
                47.59703220753732
              ],
              [
                3.980891126538409,
                47.59703220753732
              ],
              [
                3.980949484042805,
                47.59693922312516
              ],
              [
                3.981452632268299,
                47.597112099846434
              ],
              [
                3.981452632268299,
                47.597112099846434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05367221555373343,
          "ground": "gnd"
        },
        "27_LVBranch655296": {
          "bus1": "27_LVBus680104",
          "bus2": "27_LVBus680105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981452632268299,
                47.597112099846434
              ],
              [
                3.981452632268299,
                47.597112099846434
              ],
              [
                3.982444001941161,
                47.59745311032067
              ],
              [
                3.982463500484394,
                47.59748146946691
              ],
              [
                3.9824727925116727,
                47.597478949309206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08711934709360558,
          "ground": "gnd"
        },
        "27_LVBranch803352": {
          "bus1": "27_LVBus680105",
          "bus2": "27_LVBus986663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9824727925116727,
                47.597478949309206
              ],
              [
                3.982482084538952,
                47.597476429151506
              ],
              [
                3.982485332287698,
                47.59745632130205
              ],
              [
                3.983206057871243,
                47.59726770283024
              ],
              [
                3.983217762273692,
                47.59727715404486
              ],
              [
                3.983229466958888,
                47.59728661425076
              ],
              [
                3.983237876964923,
                47.59728438991584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0631083332401676,
          "ground": "gnd"
        },
        "27_LVBranch588194": {
          "bus1": "27_LVBus986663",
          "bus2": "27_LVBus986664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983237876964923,
                47.59728438991584
              ],
              [
                3.983246286970958,
                47.597282165580914
              ],
              [
                3.983245904673674,
                47.59725694524931
              ],
              [
                3.983453829521404,
                47.59720077586638
              ],
              [
                3.983559301183992,
                47.59719779643178
              ],
              [
                3.983562831725626,
                47.59720399884559
              ],
              [
                3.983566375562477,
                47.59721020107072
              ],
              [
                3.983573463238677,
                47.59722260552083
              ],
              [
                3.983573463238677,
                47.59722260552083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030537678755081614,
          "ground": "gnd"
        },
        "27_LVBranch462388": {
          "bus1": "27_LVBus680104",
          "bus2": "27_LVBus680106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.981452632268299,
                47.597112099846434
              ],
              [
                3.981452632268299,
                47.597112099846434
              ],
              [
                3.981400301014056,
                47.59718490137977
              ],
              [
                3.981399880107729,
                47.597185483104184
              ],
              [
                3.981399065718638,
                47.59718667315374
              ],
              [
                3.981394930361495,
                47.5971927232589
              ],
              [
                3.9813987746100694,
                47.597194243196796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009959191526325285,
          "ground": "gnd"
        },
        "27_LVBranch724817": {
          "bus1": "27_LVBus680106",
          "bus2": "27_LVBus945353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9813987746100694,
                47.597194243196796
              ],
              [
                3.981402618858644,
                47.597195763134685
              ],
              [
                3.981404563795301,
                47.59719242494765
              ],
              [
                3.981409601788886,
                47.59719405393453
              ],
              [
                3.981411778021893,
                47.597194751829704
              ],
              [
                3.981413900799086,
                47.597195441485326
              ],
              [
                3.981411155137665,
                47.59719869204833
              ],
              [
                3.981411155137665,
                47.59719869204833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015933330766680625,
          "ground": "gnd"
        },
        "27_157619": {
          "bus1": "27_MVBus05512",
          "bus2": "27_MVLV01136",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984965941963815,
                47.59569094939605
              ],
              [
                3.984950460310883,
                47.595708514016984
              ],
              [
                3.984940246268692,
                47.595720102292695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.002273626181777439,
          "ground": "gnd"
        },
        "27_LVBranch457605": {
          "bus1": "27_MVLV01136_LV",
          "bus2": "27_LVBus679935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984940246268692,
                47.595720102292695
              ],
              [
                3.98488225962155,
                47.5957668783443
              ],
              [
                3.98488225962155,
                47.5957668783443
              ],
              [
                3.98483123183011,
                47.59573697867665
              ],
              [
                3.984735351858307,
                47.59574980919958
              ],
              [
                3.98473632625514,
                47.59575006526742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012427793697633758,
          "ground": "gnd"
        },
        "27_LVBranch798157": {
          "bus1": "27_LVBus679935",
          "bus2": "27_LVBus967214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.98473632625514,
                47.59575006526742
              ],
              [
                3.984729917501264,
                47.59575855877507
              ],
              [
                3.984751569519263,
                47.59578857833237
              ],
              [
                3.984499591636426,
                47.59598983844878
              ],
              [
                3.98446537570904,
                47.59598355849439
              ],
              [
                3.9844601292647095,
                47.59598850443129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03570278048346944,
          "ground": "gnd"
        },
        "27_LVBranch444539": {
          "bus1": "27_LVBus967214",
          "bus2": "27_LVBus981082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9844601292647095,
                47.59598850443129
              ],
              [
                3.984454882820379,
                47.59599345036819
              ],
              [
                3.984471558006679,
                47.596005367929926
              ],
              [
                3.984488246494546,
                47.59601728530062
              ],
              [
                3.984487200195284,
                47.59610794738463
              ],
              [
                3.984397599118408,
                47.59617232761647
              ],
              [
                3.984391315202064,
                47.59617684294448
              ],
              [
                3.98440302561415,
                47.59619292426934
              ],
              [
                3.984396349056583,
                47.59619721575905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026243126458064356,
          "ground": "gnd"
        },
        "27_LVBranch435805": {
          "bus1": "27_LVBus981082",
          "bus2": "27_LVBus982190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984396349056583,
                47.59619721575905
              ],
              [
                3.984389672499016,
                47.596201507248765
              ],
              [
                3.98436401708017,
                47.596192505906615
              ],
              [
                3.984010550297494,
                47.5964188825813
              ],
              [
                3.983955009505103,
                47.59647381912641
              ],
              [
                3.983866722918972,
                47.59661756406229
              ],
              [
                3.983746470539605,
                47.596623371278746
              ],
              [
                3.983724465090619,
                47.59662442994512
              ],
              [
                3.983720258095651,
                47.59663008981343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0742128746996893,
          "ground": "gnd"
        },
        "27_LVBranch655328": {
          "bus1": "27_LVBus982190",
          "bus2": "27_LVBus983051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983720258095651,
                47.59663008981343
              ],
              [
                3.983716051100683,
                47.596635749681745
              ],
              [
                3.983731751348393,
                47.59664882370457
              ],
              [
                3.983623734855035,
                47.59679283914154
              ],
              [
                3.983612252506736,
                47.596808151762275
              ],
              [
                3.98360159743267,
                47.596799513374826
              ],
              [
                3.983604995855321,
                47.59678342471279
              ],
              [
                3.983596451860228,
                47.5967802486685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024794218384390918,
          "ground": "gnd"
        },
        "27_LVBranch559328": {
          "bus1": "27_LVBus983051",
          "bus2": "27_LVBus985271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983596451860228,
                47.5967802486685
              ],
              [
                3.983587907865135,
                47.596777072624214
              ],
              [
                3.983581490206213,
                47.59680045514075
              ],
              [
                3.983604238048665,
                47.596819060989795
              ],
              [
                3.983488538630884,
                47.596982563320644
              ],
              [
                3.983458696330483,
                47.596983957927435
              ],
              [
                3.983457685155357,
                47.59699017074269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027731864213265886,
          "ground": "gnd"
        },
        "27_LVBranch798144": {
          "bus1": "27_LVBus985271",
          "bus2": "27_LVBus985272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.983457685155357,
                47.59699017074269
              ],
              [
                3.983456673980231,
                47.59699638355795
              ],
              [
                3.983481763915034,
                47.59699699952552
              ],
              [
                3.983653430223445,
                47.59706140894655
              ],
              [
                3.983553320253357,
                47.5971867707261
              ],
              [
                3.983581387784825,
                47.59718647181993
              ],
              [
                3.983594866869201,
                47.59722186129395
              ],
              [
                3.983594866869201,
                47.59722186129395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03866702044324215,
          "ground": "gnd"
        },
        "27_LVBranch685915": {
          "bus1": "27_LVBus679935",
          "bus2": "27_LVBus968877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.98473632625514,
                47.59575006526742
              ],
              [
                3.98474370940585,
                47.5957418278276
              ],
              [
                3.984750344393314,
                47.5957344826431
              ],
              [
                3.98475699267298,
                47.59572713726971
              ],
              [
                3.984742535824266,
                47.595661084205005
              ],
              [
                3.984729243495928,
                47.59559441186202
              ],
              [
                3.984709538322238,
                47.59550407111345
              ],
              [
                3.984679290855278,
                47.59537226276755
              ],
              [
                3.984672801731576,
                47.59534398931022
              ],
              [
                3.98466217880247,
                47.595330807401176
              ],
              [
                3.984627790383604,
                47.59532281164189
              ],
              [
                3.984541511956503,
                47.595302129342365
              ],
              [
                3.984460289064898,
                47.59527677813678
              ],
              [
                3.984380709225901,
                47.595250368991394
              ],
              [
                3.984367199741813,
                47.595250038805254
              ],
              [
                3.984360469361191,
                47.595252590265176
              ],
              [
                3.984356275461767,
                47.59525845239466
              ],
              [
                3.984352068546256,
                47.59526432370504
              ],
              [
                3.984350385668297,
                47.59526666863222
              ],
              [
                3.98434717330631,
                47.595271158391036
              ],
              [
                3.984340735073958,
                47.595281847407364
              ],
              [
                3.9843302027639695,
                47.595278879544125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07483911822529651,
          "ground": "gnd"
        },
        "27_LVBranch611953": {
          "bus1": "27_LVBus968877",
          "bus2": "27_LVBus993637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9843302027639695,
                47.595278879544125
              ],
              [
                3.984319670453981,
                47.595275911680886
              ],
              [
                3.984339159672347,
                47.5952481873984
              ],
              [
                3.984334707102013,
                47.59523326261975
              ],
              [
                3.983945596663914,
                47.59512169296816
              ],
              [
                3.983944878681771,
                47.59512255780222
              ],
              [
                3.983939853363458,
                47.59512862962514
              ],
              [
                3.98392976395649,
                47.59514080980535
              ],
              [
                3.98392976395649,
                47.59514080980535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03932675255808164,
          "ground": "gnd"
        },
        "27_LVBranch454242": {
          "bus1": "27_MVLV01136_LV",
          "bus2": "27_LVBus679930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984940246268692,
                47.595720102292695
              ],
              [
                3.984925453501082,
                47.59571184659522
              ],
              [
                3.984925453501082,
                47.59571184659522
              ],
              [
                3.984765545103234,
                47.59571471792889
              ],
              [
                3.984765545103234,
                47.59571471792889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012030391896506808,
          "ground": "gnd"
        },
        "27_LVBranch358790": {
          "bus1": "27_LVBus679930",
          "bus2": "27_LVBus679932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984765545103234,
                47.59571471792889
              ],
              [
                3.984765545103234,
                47.59571471792889
              ],
              [
                3.984764927384467,
                47.59571023751113
              ],
              [
                3.984629483415988,
                47.59470522374451
              ],
              [
                3.984932501872592,
                47.59379769043398
              ],
              [
                3.984932501872592,
                47.59379769043398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21614689844153168,
          "ground": "gnd"
        },
        "27_LVBranch294907": {
          "bus1": "27_LVBus679932",
          "bus2": "27_LVBus679933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984932501872592,
                47.59379769043398
              ],
              [
                3.984932501872592,
                47.59379769043398
              ],
              [
                3.985177735376612,
                47.593274715792305
              ],
              [
                3.985716436736403,
                47.59212588094843
              ],
              [
                3.985728349158087,
                47.592100477029746
              ],
              [
                3.985728349158087,
                47.592100477029746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1979659967844368,
          "ground": "gnd"
        },
        "27_LVBranch294911": {
          "bus1": "27_LVBus679930",
          "bus2": "27_LVBus679931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984765545103234,
                47.59571471792889
              ],
              [
                3.984765545103234,
                47.59571471792889
              ],
              [
                3.985566929591024,
                47.59512824555208
              ],
              [
                3.98614035741414,
                47.59496356874379
              ],
              [
                3.987219454961533,
                47.59480426479504
              ],
              [
                3.987225955403732,
                47.59480330878933
              ],
              [
                3.987225955403732,
                47.59480330878933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2192116568906557,
          "ground": "gnd"
        },
        "27_LVBranch412040": {
          "bus1": "27_MVLV01136_LV",
          "bus2": "27_LVBus679928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984940246268692,
                47.595720102292695
              ],
              [
                3.984928207266906,
                47.595722162330354
              ],
              [
                3.984928207266906,
                47.595722162330354
              ],
              [
                3.984904340829623,
                47.59573010285112
              ],
              [
                3.984888412328007,
                47.59573540277534
              ],
              [
                3.98488141778685,
                47.59573973029379
              ],
              [
                3.984903518704337,
                47.59575462958046
              ],
              [
                3.984903518704337,
                47.59575462958046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006394840886335036,
          "ground": "gnd"
        },
        "27_19874": {
          "bus1": "27_MVBus05511",
          "bus2": "27_MVBus05519",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987589056964293,
                47.59494101172638
              ],
              [
                3.987589056964293,
                47.59494101172638
              ],
              [
                3.994526270690545,
                47.593833125227576
              ],
              [
                3.998387522587567,
                47.59362760175215
              ],
              [
                3.999482158415054,
                47.59333305081421
              ],
              [
                4.000077166187331,
                47.59295891996695
              ],
              [
                4.000077166187331,
                47.59295891996695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9770795859333595,
          "ground": "gnd"
        },
        "27_77374": {
          "bus1": "27_MVBus05519",
          "bus2": "27_MVBus05520",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000077166187331,
                47.59295891996695
              ],
              [
                4.000077166187331,
                47.59295891996695
              ],
              [
                4.000540908677984,
                47.59274212371925
              ],
              [
                4.00170894166434,
                47.59235240851412
              ],
              [
                4.00170894166434,
                47.59235240851412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1403504405533031,
          "ground": "gnd"
        },
        "27_147276": {
          "bus1": "27_MVBus05520",
          "bus2": "27_MVLV21972",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00170894166434,
                47.59235240851412
              ],
              [
                4.001999784629381,
                47.592254056657985
              ],
              [
                4.002111694597296,
                47.59210967050152
              ],
              [
                4.002211975753813,
                47.592144245607706
              ],
              [
                4.002229082854758,
                47.59215117950544
              ],
              [
                4.002246189960158,
                47.59215811340066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0525469459046705,
          "ground": "gnd"
        },
        "27_187643": {
          "bus1": "27_MVLV21972",
          "bus2": "27_MVLV18727",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002246189960158,
                47.59215811340066
              ],
              [
                4.00223195644273,
                47.59214866429795
              ],
              [
                4.002217722930361,
                47.592139215193264
              ],
              [
                4.002165529654595,
                47.59210458950699
              ],
              [
                4.002123779492719,
                47.592090442870564
              ],
              [
                4.002062079101501,
                47.592054594961404
              ],
              [
                4.002184771782543,
                47.5918575061095
              ],
              [
                4.002246935912294,
                47.591762152623424
              ],
              [
                4.002377860754469,
                47.591564261781905
              ],
              [
                4.002631781644734,
                47.59106664587353
              ],
              [
                4.002951576064389,
                47.590564252014865
              ],
              [
                4.003075689828139,
                47.590415254477726
              ],
              [
                4.003200482701956,
                47.59027563931085
              ],
              [
                4.00336915013086,
                47.59024258694017
              ],
              [
                4.00338615066296,
                47.59023553276071
              ],
              [
                4.003422768733926,
                47.59023236248351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24730421757855936,
          "ground": "gnd"
        },
        "27_193146": {
          "bus1": "27_MVLV18727",
          "bus2": "27_MVLV45023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003422768733926,
                47.59023236248351
              ],
              [
                4.00342828440608,
                47.590208082980475
              ],
              [
                4.003425100559682,
                47.590194759975006
              ],
              [
                4.003441751386737,
                47.59012438499282
              ],
              [
                4.003379748534611,
                47.58982011586477
              ],
              [
                4.003398980830792,
                47.58966878101685
              ],
              [
                4.003490711851443,
                47.58963097548768
              ],
              [
                4.003688378762054,
                47.58967376024243
              ],
              [
                4.003825164805723,
                47.58963934734768
              ],
              [
                4.00434734325303,
                47.58976060977437
              ],
              [
                4.005307073846969,
                47.58997088544388
              ],
              [
                4.005659912521094,
                47.589334303910924
              ],
              [
                4.005740163564064,
                47.58920030972029
              ],
              [
                4.005858929593439,
                47.58921804468655
              ],
              [
                4.0058759823842,
                47.58922156918236
              ],
              [
                4.005901963531912,
                47.58921128182259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3146825394665265,
          "ground": "gnd"
        },
        "27_218500": {
          "bus1": "27_MVLV45023",
          "bus2": "27_MVLV07531",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005901963531912,
                47.58921128182259
              ],
              [
                4.005885126719005,
                47.589204047697905
              ],
              [
                4.005868289910674,
                47.589196813570766
              ],
              [
                4.00576387647491,
                47.589052130696594
              ],
              [
                4.005333381475395,
                47.588829238627376
              ],
              [
                4.004981287403399,
                47.58865012934958
              ],
              [
                4.004763023104788,
                47.58856069018925
              ],
              [
                4.004613826281997,
                47.588505030244235
              ],
              [
                4.004493723925437,
                47.58842174722747
              ],
              [
                4.004455610589028,
                47.58833270792207
              ],
              [
                4.004416289391966,
                47.58820516322403
              ],
              [
                4.004455211914286,
                47.588094074311215
              ],
              [
                4.004706080944226,
                47.58802882906093
              ],
              [
                4.005234869221575,
                47.58785863397917
              ],
              [
                4.005264800694572,
                47.587711544203756
              ],
              [
                4.005321982311358,
                47.58758106627118
              ],
              [
                4.005449495784168,
                47.58718961699647
              ],
              [
                4.005459037848324,
                47.586992871777376
              ],
              [
                4.005369947844915,
                47.58688204688196
              ],
              [
                4.004850891051608,
                47.58695606608855
              ],
              [
                4.004837788861188,
                47.586986455266945
              ],
              [
                4.004833722054068,
                47.58699966645406
              ],
              [
                4.004829655244944,
                47.587012877641165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39704332438064643,
          "ground": "gnd"
        },
        "27_136476": {
          "bus1": "27_MVLV07531",
          "bus2": "27_MVLV70484",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004829655244944,
                47.587012877641165
              ],
              [
                4.004815930585187,
                47.5870030886723
              ],
              [
                4.004802205930466,
                47.58699329970192
              ],
              [
                4.004731645377592,
                47.5869385529514
              ],
              [
                4.004465503766173,
                47.5869389913767
              ],
              [
                4.00420913501451,
                47.586991117376925
              ],
              [
                4.003802460442998,
                47.58700550067216
              ],
              [
                4.003596080997609,
                47.587024241874495
              ],
              [
                4.003111715188408,
                47.5871088840652
              ],
              [
                4.003071808712939,
                47.58727985791057
              ],
              [
                4.003014794562484,
                47.58725463104445
              ],
              [
                4.002975573317832,
                47.58699692404821
              ],
              [
                4.003017864911385,
                47.586954645962244
              ],
              [
                4.003030099769337,
                47.58694746224725
              ],
              [
                4.003059456822415,
                47.58693925923672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19372175113786969,
          "ground": "gnd"
        },
        "27_164894": {
          "bus1": "27_MVLV70484",
          "bus2": "27_MVLV03854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003048046259443,
                47.58692819536224
              ],
              [
                4.003036635701208,
                47.586917131486565
              ],
              [
                4.002978872221798,
                47.586703799938185
              ],
              [
                4.002978660009587,
                47.586669877431504
              ],
              [
                4.00305348352119,
                47.58663033542847
              ],
              [
                4.003277196577339,
                47.5865660404567
              ],
              [
                4.003388111449747,
                47.586477354724764
              ],
              [
                4.003729742081334,
                47.58633444750175
              ],
              [
                4.003844877966844,
                47.586273967541516
              ],
              [
                4.003802519339808,
                47.58604268325427
              ],
              [
                4.003954787950527,
                47.58567331733466
              ],
              [
                4.004355984046314,
                47.58478602424548
              ],
              [
                4.004449642665488,
                47.584779434733996
              ],
              [
                4.004576181639719,
                47.58444806021994
              ],
              [
                4.004656835409349,
                47.58445038380481
              ],
              [
                4.004676705794771,
                47.58444925282818
              ],
              [
                4.004694492403182,
                47.584442735908425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3333212507478064,
          "ground": "gnd"
        },
        "27_176409": {
          "bus1": "27_MVLV03854",
          "bus2": "27_MVBus05521",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004694492403182,
                47.584442735908425
              ],
              [
                4.004679519561898,
                47.584433828503855
              ],
              [
                4.004664546725632,
                47.58442492109735
              ],
              [
                4.004640753529325,
                47.58438324033266
              ],
              [
                4.00494409900754,
                47.58351658381207
              ],
              [
                4.005084578480765,
                47.583328366731266
              ],
              [
                4.006132660700487,
                47.582181051018125
              ],
              [
                4.007479003721474,
                47.58166805794766
              ],
              [
                4.007479003721474,
                47.58166805794766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39512819830789414,
          "ground": "gnd"
        },
        "27_441": {
          "bus1": "27_MVBus05521",
          "bus2": "27_MVBus05522",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007479003721474,
                47.58166805794766
              ],
              [
                4.007479003721474,
                47.58166805794766
              ],
              [
                4.007491106451473,
                47.58167238209821
              ],
              [
                4.007491106451473,
                47.58167238209821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0010295890164971227,
          "ground": "gnd"
        },
        "27_39818": {
          "bus1": "27_MVBus05522",
          "bus2": "27_MVBus05523",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007491106451473,
                47.58167238209821
              ],
              [
                4.007491106451473,
                47.58167238209821
              ],
              [
                4.009438251739422,
                47.582646304067396
              ],
              [
                4.009438251739422,
                47.582646304067396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1821546975260562,
          "ground": "gnd"
        },
        "27_82336": {
          "bus1": "27_MVBus05523",
          "bus2": "27_MVBus05530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009438251739422,
                47.582646304067396
              ],
              [
                4.009438251739422,
                47.582646304067396
              ],
              [
                4.01241266118477,
                47.58542832417684
              ],
              [
                4.01241266118477,
                47.58542832417684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38175270905302533,
          "ground": "gnd"
        },
        "27_51489": {
          "bus1": "27_MVBus05530",
          "bus2": "27_MVBus05531",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01241266118477,
                47.58542832417684
              ],
              [
                4.01241266118477,
                47.58542832417684
              ],
              [
                4.014636773813381,
                47.58722250181655
              ],
              [
                4.014636773813381,
                47.58722250181655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2603480149566911,
          "ground": "gnd"
        },
        "27_69204": {
          "bus1": "27_MVBus05531",
          "bus2": "27_MVLV62689",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.014636773813381,
                47.58722250181655
              ],
              [
                4.014636773813381,
                47.58722250181655
              ],
              [
                4.016177266783866,
                47.5875780925688
              ],
              [
                4.017079781970891,
                47.58798764134493
              ],
              [
                4.017094420251667,
                47.58799680392128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20417480897921145,
          "ground": "gnd"
        },
        "27_LVBranch270613": {
          "bus1": "27_MVLV62689_LV",
          "bus2": "27_LVBus680230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.017094420251667,
                47.58799680392128
              ],
              [
                4.017111938237399,
                47.58800325289236
              ],
              [
                4.017111938237399,
                47.58800325289236
              ],
              [
                4.017622568438667,
                47.58820752537778
              ],
              [
                4.017622568438667,
                47.58820752537778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044620716911453105,
          "ground": "gnd"
        },
        "27_LVBranch695821": {
          "bus1": "27_LVBus680230",
          "bus2": "27_LVBus680231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.017622568438667,
                47.58820752537778
              ],
              [
                4.017622568438667,
                47.58820752537778
              ],
              [
                4.018730197151561,
                47.58733832273818
              ],
              [
                4.018969780024352,
                47.58724357541562
              ],
              [
                4.019561451976866,
                47.58692791135934
              ],
              [
                4.020167364215629,
                47.586769467085624
              ],
              [
                4.020562069140546,
                47.586522587055995
              ],
              [
                4.020554271878927,
                47.586516978318066
              ],
              [
                4.020564421325275,
                47.58650868489376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2952994642312906,
          "ground": "gnd"
        },
        "27_LVBranch460309": {
          "bus1": "27_LVBus680231",
          "bus2": "27_LVBus1005218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.020564421325275,
                47.58650868489376
              ],
              [
                4.020574570771623,
                47.58650039146945
              ],
              [
                4.020585958202902,
                47.58650851216181
              ],
              [
                4.020596455649472,
                47.58650154966742
              ],
              [
                4.020541101933659,
                47.586409337455905
              ],
              [
                4.019840125638183,
                47.58595025768048
              ],
              [
                4.019821726264682,
                47.585740393567754
              ],
              [
                4.019818957510132,
                47.585708802071196
              ],
              [
                4.019839773372373,
                47.58569132619943
              ],
              [
                4.019853737128053,
                47.58567960838824
              ],
              [
                4.019853737128053,
                47.58567960838824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11786306741662111,
          "ground": "gnd"
        },
        "27_LVBranch105181": {
          "bus1": "27_LVBus680230",
          "bus2": "27_LVBus680232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.017622568438667,
                47.58820752537778
              ],
              [
                4.017622568438667,
                47.58820752537778
              ],
              [
                4.020785201077928,
                47.58947261495128
              ],
              [
                4.020785201077928,
                47.58947261495128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2763543561695695,
          "ground": "gnd"
        },
        "27_LVBranch257588": {
          "bus1": "27_LVBus680232",
          "bus2": "27_LVBus680233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.020785201077928,
                47.58947261495128
              ],
              [
                4.020785201077928,
                47.58947261495128
              ],
              [
                4.023464052247816,
                47.59049533470023
              ],
              [
                4.026634699161867,
                47.59108800695646
              ],
              [
                4.026634699161867,
                47.59108800695646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4787721459613318,
          "ground": "gnd"
        },
        "27_LVBranch063916": {
          "bus1": "27_LVBus680233",
          "bus2": "27_LVBus680234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.026634699161867,
                47.59108800695646
              ],
              [
                4.026634699161867,
                47.59108800695646
              ],
              [
                4.031218972353309,
                47.592000491796036
              ],
              [
                4.031225356387385,
                47.59200175715191
              ],
              [
                4.031225356387385,
                47.59200175715191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35991084227017744,
          "ground": "gnd"
        },
        "27_51490": {
          "bus1": "27_MVBus05531",
          "bus2": "27_MVLV07961",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.014636773813381,
                47.58722250181655
              ],
              [
                4.014636773813381,
                47.58722250181655
              ],
              [
                4.010902287012536,
                47.58678593105452
              ],
              [
                4.01087616804503,
                47.58677699614186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28506718853239965,
          "ground": "gnd"
        },
        "27_LVBranch809686": {
          "bus1": "27_MVLV07961_LV",
          "bus2": "27_LVBus679992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01087616804503,
                47.58677699614186
              ],
              [
                4.010855842069301,
                47.58678226410446
              ],
              [
                4.010855842069301,
                47.58678226410446
              ],
              [
                4.010847038407551,
                47.58678900336796
              ],
              [
                4.010845623023028,
                47.58679008534654
              ],
              [
                4.010816887170377,
                47.58681206395448
              ],
              [
                4.010791884954044,
                47.58682254526454
              ],
              [
                4.010607617306693,
                47.586816204093594
              ],
              [
                4.010605194526311,
                47.58681612204983
              ],
              [
                4.01041940911538,
                47.58680972148258
              ],
              [
                4.010392864588835,
                47.58680880843088
              ],
              [
                4.010353061092473,
                47.58680743865047
              ],
              [
                4.010339788547121,
                47.58680697312546
              ],
              [
                4.010331428586031,
                47.586806688725325
              ],
              [
                4.010175246539222,
                47.58679107174505
              ],
              [
                4.01014459216582,
                47.58678464004182
              ],
              [
                4.010135930989392,
                47.58677351924452
              ],
              [
                4.010128401449013,
                47.58677194537141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057002738641862664,
          "ground": "gnd"
        },
        "27_LVBranch406687": {
          "bus1": "27_LVBus679992",
          "bus2": "27_LVBus973644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.010128401449013,
                47.58677194537141
              ],
              [
                4.010120871908633,
                47.586770371498304
              ],
              [
                4.01010123035911,
                47.58677964188545
              ],
              [
                4.010077969799684,
                47.586779976945955
              ],
              [
                4.009821495147363,
                47.586727992044125
              ],
              [
                4.00979676093594,
                47.58671657192059
              ],
              [
                4.009793013490216,
                47.58670313121779
              ],
              [
                4.00977958238013,
                47.58669678123565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027463719062154193,
          "ground": "gnd"
        },
        "27_LVBranch796868": {
          "bus1": "27_LVBus973644",
          "bus2": "27_LVBus974861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00977958238013,
                47.58669678123565
              ],
              [
                4.009779527051954,
                47.58669713589336
              ],
              [
                4.009772313502591,
                47.58670539056591
              ],
              [
                4.009755286388364,
                47.586712805958435
              ],
              [
                4.009626145772478,
                47.58666570706886
              ],
              [
                4.009471209718055,
                47.58659415827643
              ],
              [
                4.009377662600617,
                47.586551125777824
              ],
              [
                4.00934415966769,
                47.586535720439365
              ],
              [
                4.009135828063891,
                47.586439884890915
              ],
              [
                4.009106737275401,
                47.58642650314169
              ],
              [
                4.008953713792157,
                47.58635610467217
              ],
              [
                4.008953405469816,
                47.586346302981354
              ],
              [
                4.008948503092752,
                47.58634306285768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07589691719595273,
          "ground": "gnd"
        },
        "27_LVBranch690722": {
          "bus1": "27_LVBus974861",
          "bus2": "27_LVBus974862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008948503092752,
                47.58634306285768
              ],
              [
                4.008943600715688,
                47.586339822734004
              ],
              [
                4.008937368372502,
                47.58634334009494
              ],
              [
                4.00892187959308,
                47.58633498044063
              ],
              [
                4.008736669525744,
                47.58621489879822
              ],
              [
                4.008563727851986,
                47.58612210646166
              ],
              [
                4.008524918413276,
                47.586098626478325
              ],
              [
                4.008525816596605,
                47.58608659429669
              ],
              [
                4.008520008462554,
                47.586083304215215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043255723759870635,
          "ground": "gnd"
        },
        "27_LVBranch616529": {
          "bus1": "27_LVBus974862",
          "bus2": "27_LVBus974863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008520008462554,
                47.586083304215215
              ],
              [
                4.008514200328502,
                47.58608001413374
              ],
              [
                4.008500267641523,
                47.58608096134753
              ],
              [
                4.008401571624133,
                47.58602636976767
              ],
              [
                4.008350322295897,
                47.58599802173289
              ],
              [
                4.008341444687731,
                47.585993111469186
              ],
              [
                4.008108918743013,
                47.58590203052249
              ],
              [
                4.008002847552219,
                47.585869990861504
              ],
              [
                4.007988115636943,
                47.58585312754888
              ],
              [
                4.007996319852482,
                47.585831543990096
              ],
              [
                4.007984126515734,
                47.58582493309234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05008885590072709,
          "ground": "gnd"
        },
        "27_LVBranch741763": {
          "bus1": "27_LVBus974863",
          "bus2": "27_LVBus974864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007984126515734,
                47.58582493309234
              ],
              [
                4.00798500516517,
                47.58582524732281
              ],
              [
                4.007972620417209,
                47.58583990078447
              ],
              [
                4.007951507157771,
                47.585848886105
              ],
              [
                4.007930179900686,
                47.58585064135582
              ],
              [
                4.007828623224029,
                47.58581880648411
              ],
              [
                4.007797682521059,
                47.58582142871639
              ],
              [
                4.007638110649891,
                47.58581503350947
              ],
              [
                4.00761013018931,
                47.58582214732164
              ],
              [
                4.007580804443522,
                47.58582961334531
              ],
              [
                4.007576797311316,
                47.58583835255284
              ],
              [
                4.007570360096298,
                47.58583937177487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03378073390973935,
          "ground": "gnd"
        },
        "27_LVBranch518354": {
          "bus1": "27_LVBus974864",
          "bus2": "27_LVBus974865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007570360096298,
                47.58583937177487
              ],
              [
                4.00756392288128,
                47.5858403909969
              ],
              [
                4.007553180868471,
                47.58583623620219
              ],
              [
                4.007540479518698,
                47.585837858317554
              ],
              [
                4.007528451754843,
                47.58584144996189
              ],
              [
                4.007434204663299,
                47.58586956090003
              ],
              [
                4.007333336725264,
                47.58590406448829
              ],
              [
                4.00732715065123,
                47.58590990218044
              ],
              [
                4.007326397608947,
                47.585919791108324
              ],
              [
                4.007321061579314,
                47.58592157717092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021041227815204334,
          "ground": "gnd"
        },
        "27_LVBranch410102": {
          "bus1": "27_LVBus974865",
          "bus2": "27_LVBus974866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007321061579314,
                47.58592157717092
              ],
              [
                4.007315725549682,
                47.58592336323352
              ],
              [
                4.007296179723655,
                47.58591960491602
              ],
              [
                4.007272426731998,
                47.58592626200701
              ],
              [
                4.007266297309918,
                47.58592797850863
              ],
              [
                4.007266297309918,
                47.58592797850863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003961421210127348,
          "ground": "gnd"
        },
        "27_LVBranch349413": {
          "bus1": "27_LVBus974866",
          "bus2": "27_LVBus974867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007266297309918,
                47.58592797850863
              ],
              [
                4.007266297309918,
                47.58592797850863
              ],
              [
                4.006898720726027,
                47.58609413832434
              ],
              [
                4.006737591399646,
                47.58621681825652
              ],
              [
                4.006700062179769,
                47.586262852785275
              ],
              [
                4.006585076313748,
                47.586339014264894
              ],
              [
                4.006343901936625,
                47.58646153971983
              ],
              [
                4.006338779148487,
                47.58646440224407
              ],
              [
                4.006338779148487,
                47.58646440224407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09263551652204355,
          "ground": "gnd"
        },
        "27_LVBranch408270": {
          "bus1": "27_LVBus974863",
          "bus2": "27_LVBus979785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007984126515734,
                47.58582493309234
              ],
              [
                4.007971054529552,
                47.58581800796409
              ],
              [
                4.007956491661471,
                47.585833169571714
              ],
              [
                4.00793766856235,
                47.58583717389577
              ],
              [
                4.007912066319268,
                47.58583322392152
              ],
              [
                4.007849854644772,
                47.585814002834496
              ],
              [
                4.007840932550348,
                47.5858004835723
              ],
              [
                4.007846228515791,
                47.58577944566234
              ],
              [
                4.007896181685095,
                47.58573358286597
              ],
              [
                4.007908730935975,
                47.585725431477606
              ],
              [
                4.008039812757758,
                47.58564025651269
              ],
              [
                4.008058722624968,
                47.5856335160018
              ],
              [
                4.008186245719306,
                47.58560222681889
              ],
              [
                4.008192125917029,
                47.58560231314352
              ],
              [
                4.008199891766925,
                47.5856078151879
              ],
              [
                4.008202570972792,
                47.58560971087422
              ],
              [
                4.008209282466203,
                47.58560790048031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049338389817759,
          "ground": "gnd"
        },
        "27_LVBranch783931": {
          "bus1": "27_LVBus979785",
          "bus2": "27_LVBus979786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008209282466203,
                47.58560790048031
              ],
              [
                4.008215993959614,
                47.5856060900864
              ],
              [
                4.008216412855097,
                47.58559530631206
              ],
              [
                4.008381147867613,
                47.58556377835199
              ],
              [
                4.008447351461379,
                47.58555898416048
              ],
              [
                4.008536375046322,
                47.58555254803498
              ],
              [
                4.008728676791642,
                47.58553628566528
              ],
              [
                4.009331402082008,
                47.58558968442957
              ],
              [
                4.009346616827665,
                47.58560835791
              ],
              [
                4.009346616827665,
                47.58560835791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08849323960687153,
          "ground": "gnd"
        },
        "27_LVBranch743381": {
          "bus1": "27_LVBus979786",
          "bus2": "27_LVBus979787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009346616827665,
                47.58560835791
              ],
              [
                4.009346616827665,
                47.58560835791
              ],
              [
                4.009366044740907,
                47.58559188455939
              ],
              [
                4.009467814906984,
                47.58559329801614
              ],
              [
                4.009906158844704,
                47.58559940030436
              ],
              [
                4.00992558765217,
                47.585625210177824
              ],
              [
                4.00992558765217,
                47.585625210177824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046199966394752386,
          "ground": "gnd"
        },
        "27_LVBranch820945": {
          "bus1": "27_LVBus979787",
          "bus2": "27_LVBus979788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00992558765217,
                47.585625210177824
              ],
              [
                4.00992558765217,
                47.585625210177824
              ],
              [
                4.009943403219073,
                47.58559976349807
              ],
              [
                4.009968254297962,
                47.58560012526364
              ],
              [
                4.010530094198564,
                47.5856084047457
              ],
              [
                4.010530547201583,
                47.58562279254681
              ],
              [
                4.010530547201583,
                47.58562279254681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04887253012545677,
          "ground": "gnd"
        },
        "27_LVBranch769726": {
          "bus1": "27_LVBus973644",
          "bus2": "27_LVBus977617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00977958238013,
                47.58669678123565
              ],
              [
                4.009766206598218,
                47.58669007659581
              ],
              [
                4.009758361686753,
                47.58669179094518
              ],
              [
                4.009738531687522,
                47.58668493335119
              ],
              [
                4.009728020543041,
                47.586675026698266
              ],
              [
                4.009728020543041,
                47.586675026698266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036511177794134814,
          "ground": "gnd"
        },
        "27_LVBranch127339": {
          "bus1": "27_LVBus977617",
          "bus2": "27_LVBus977618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009728020543041,
                47.586675026698266
              ],
              [
                4.009728020543041,
                47.586675026698266
              ],
              [
                4.00939182718926,
                47.58687620641227
              ],
              [
                4.009090756563303,
                47.5871126493506
              ],
              [
                4.009068706766942,
                47.587137527074766
              ],
              [
                4.008774836378124,
                47.5874689578918
              ],
              [
                4.008774836378124,
                47.5874689578918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11465438087756417,
          "ground": "gnd"
        },
        "27_LVBranch761834": {
          "bus1": "27_MVLV07961_LV",
          "bus2": "27_LVBus679990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01087616804503,
                47.58677699614186
              ],
              [
                4.010872704543874,
                47.58678989298885
              ],
              [
                4.010872704543874,
                47.58678989298885
              ],
              [
                4.010850187351071,
                47.58681383317634
              ],
              [
                4.010867120349191,
                47.5868237011617
              ],
              [
                4.010898851975817,
                47.586828866643955
              ],
              [
                4.011076850463709,
                47.586834173156014
              ],
              [
                4.011080026831218,
                47.58683242704512
              ],
              [
                4.01109155586708,
                47.586826089308374
              ],
              [
                4.01109155586708,
                47.586826089308374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02211809353454285,
          "ground": "gnd"
        },
        "27_101398": {
          "bus1": "27_MVBus05530",
          "bus2": "27_MVLV18584",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01241266118477,
                47.58542832417684
              ],
              [
                4.01241266118477,
                47.58542832417684
              ],
              [
                4.011794336306415,
                47.58542852431828
              ],
              [
                4.011774390415638,
                47.58542853304025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04651118405538373,
          "ground": "gnd"
        },
        "27_LVBranch250948": {
          "bus1": "27_MVLV18584_LV",
          "bus2": "27_LVBus680025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.011774390415638,
                47.58542853304025
              ],
              [
                4.011755298518544,
                47.58543243390786
              ],
              [
                4.011755298518544,
                47.58543243390786
              ],
              [
                4.010975868891625,
                47.5855206798461
              ],
              [
                4.010971733312267,
                47.58552152214228
              ],
              [
                4.010971733312267,
                47.58552152214228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059769776091309616,
          "ground": "gnd"
        },
        "27_109046": {
          "bus1": "27_MVBus05523",
          "bus2": "27_MVBus05524",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009438251739422,
                47.582646304067396
              ],
              [
                4.009438251739422,
                47.582646304067396
              ],
              [
                4.010114503711264,
                47.580009594644544
              ],
              [
                4.014276898384332,
                47.5779253436425
              ],
              [
                4.012423327167427,
                47.57648567213104
              ],
              [
                4.012423327167427,
                47.57648567213104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8993851255839611,
          "ground": "gnd"
        },
        "27_36263": {
          "bus1": "27_MVBus05524",
          "bus2": "27_MVBus05525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.012423327167427,
                47.57648567213104
              ],
              [
                4.012423327167427,
                47.57648567213104
              ],
              [
                4.011797268439341,
                47.57560405003009
              ],
              [
                4.01037344043028,
                47.57433897721158
              ],
              [
                4.01037344043028,
                47.57433897721158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28555165133364246,
          "ground": "gnd"
        },
        "27_96121": {
          "bus1": "27_MVBus05525",
          "bus2": "27_MVLV09688",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01037344043028,
                47.57433897721158
              ],
              [
                4.010481893991532,
                47.573471744203864
              ],
              [
                4.010221885009054,
                47.572615200627666
              ],
              [
                4.010217879759012,
                47.572601988499905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1939861739820805,
          "ground": "gnd"
        },
        "27_LVBranch083796": {
          "bus1": "27_MVLV09688_LV",
          "bus2": "27_LVBus679994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.010217879759012,
                47.572601988499905
              ],
              [
                4.0101982966808,
                47.57260450181461
              ],
              [
                4.0101982966808,
                47.57260450181461
              ],
              [
                4.009971387776034,
                47.572598072984256
              ],
              [
                4.009964860174414,
                47.57259891373979
              ],
              [
                4.009964860174414,
                47.57259891373979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01758745085587103,
          "ground": "gnd"
        },
        "27_LVBranch044326": {
          "bus1": "27_LVBus679994",
          "bus2": "27_LVBus679995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009964860174414,
                47.57259891373979
              ],
              [
                4.009964860174414,
                47.57259891373979
              ],
              [
                4.0098056590206,
                47.57254389958581
              ],
              [
                4.00969720451025,
                47.5725358626668
              ],
              [
                4.009378791964123,
                47.57252605459303
              ],
              [
                4.009378791964123,
                47.57252605459303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04564051807471792,
          "ground": "gnd"
        },
        "27_LVBranch195190": {
          "bus1": "27_LVBus679995",
          "bus2": "27_LVBus680001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009378791964123,
                47.57252605459303
              ],
              [
                4.009378791964123,
                47.57252605459303
              ],
              [
                4.009373547974071,
                47.57252882007258
              ],
              [
                4.008848796244277,
                47.57275872501098
              ],
              [
                4.008779003641664,
                47.57279558089316
              ],
              [
                4.008779003641664,
                47.57279558089316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0541951796625247,
          "ground": "gnd"
        },
        "27_LVBranch164954": {
          "bus1": "27_LVBus679995",
          "bus2": "27_LVBus679996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009378791964123,
                47.57252605459303
              ],
              [
                4.009378791964123,
                47.57252605459303
              ],
              [
                4.009529434103587,
                47.57222956432649
              ],
              [
                4.00978010256558,
                47.57211233665072
              ],
              [
                4.009789826765836,
                47.57210619589621
              ],
              [
                4.009821827530422,
                47.57209104359755
              ],
              [
                4.009821827530422,
                47.57209104359755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06172355497651044,
          "ground": "gnd"
        },
        "27_LVBranch399273": {
          "bus1": "27_LVBus679996",
          "bus2": "27_LVBus679997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009821827530422,
                47.57209104359755
              ],
              [
                4.009821827530422,
                47.57209104359755
              ],
              [
                4.00980870226933,
                47.57209007213418
              ],
              [
                4.009729314095813,
                47.57202259945321
              ],
              [
                4.009680968952225,
                47.57196657292295
              ],
              [
                4.009643614757206,
                47.57190748217988
              ],
              [
                4.009610565973086,
                47.57184875224282
              ],
              [
                4.009593760252451,
                47.57181699375456
              ],
              [
                4.009582282895276,
                47.57176233438065
              ],
              [
                4.009571512385627,
                47.57169337837365
              ],
              [
                4.009501679146784,
                47.57159280471248
              ],
              [
                4.009430062773109,
                47.57149301239794
              ],
              [
                4.009308039745714,
                47.57143982818545
              ],
              [
                4.009194672219335,
                47.57138836348218
              ],
              [
                4.009191926561342,
                47.57137545705193
              ],
              [
                4.009191926561342,
                47.57137545705193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09685824254355495,
          "ground": "gnd"
        },
        "27_LVBranch395220": {
          "bus1": "27_LVBus679997",
          "bus2": "27_LVBus679998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009191926561342,
                47.57137545705193
              ],
              [
                4.009191926561342,
                47.57137545705193
              ],
              [
                4.009172166627116,
                47.57137867447478
              ],
              [
                4.008877788166227,
                47.571266714561126
              ],
              [
                4.008876781846689,
                47.57124612705468
              ],
              [
                4.008876781846689,
                47.57124612705468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02922707668241045,
          "ground": "gnd"
        },
        "27_LVBranch424676": {
          "bus1": "27_LVBus679998",
          "bus2": "27_LVBus679999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008876781846689,
                47.57124612705468
              ],
              [
                4.008876781846689,
                47.57124612705468
              ],
              [
                4.008870485945108,
                47.571247567181054
              ],
              [
                4.008848868598198,
                47.57125766662965
              ],
              [
                4.008548826896681,
                47.57115623237701
              ],
              [
                4.008535191588748,
                47.57114283494633
              ],
              [
                4.008533869875147,
                47.57113842769295
              ],
              [
                4.008533869875147,
                47.57113842769295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030020969666290934,
          "ground": "gnd"
        },
        "27_LVBranch360055": {
          "bus1": "27_LVBus679996",
          "bus2": "27_LVBus680000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009821827530422,
                47.57209104359755
              ],
              [
                4.009821827530422,
                47.57209104359755
              ],
              [
                4.009826423663861,
                47.572085435537815
              ],
              [
                4.010301715241253,
                47.57186369682638
              ],
              [
                4.010307425627329,
                47.57186139239984
              ],
              [
                4.010307425627329,
                47.57186139239984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04464883119180612,
          "ground": "gnd"
        },
        "27_2779": {
          "bus1": "27_MVBus05525",
          "bus2": "27_MVBus05526",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.01037344043028,
                47.57433897721158
              ],
              [
                4.008391654971702,
                47.57304233505541
              ],
              [
                4.008102530739174,
                47.572878261782485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23579180888431164,
          "ground": "gnd"
        },
        "27_59292": {
          "bus1": "27_MVBus05526",
          "bus2": "27_MVLV43463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008102530739174,
                47.572878261782485
              ],
              [
                4.007137218862729,
                47.57445680167243
              ],
              [
                4.007024226958969,
                47.574601111031
              ],
              [
                4.006290551165561,
                47.57552140259571
              ],
              [
                4.005564248081034,
                47.576432559422585
              ],
              [
                4.004918485865453,
                47.57714186094245
              ],
              [
                4.002640087850387,
                47.576703057605634
              ],
              [
                4.001808467364121,
                47.5765093414556
              ],
              [
                4.001790393659594,
                47.57650364489829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7764726428542307,
          "ground": "gnd"
        },
        "27_LVBranch049947": {
          "bus1": "27_MVLV43463_LV",
          "bus2": "27_LVBus680188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.001790393659594,
                47.57650364489829
              ],
              [
                4.001772447219062,
                47.57649776658436
              ],
              [
                4.001772447219062,
                47.57649776658436
              ],
              [
                4.001422136556058,
                47.57632123930753
              ],
              [
                4.000945955319837,
                47.57607138512592
              ],
              [
                4.000945955319837,
                47.57607138512592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0781940969726683,
          "ground": "gnd"
        },
        "27_LVBranch678819": {
          "bus1": "27_LVBus680188",
          "bus2": "27_LVBus680189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000945955319837,
                47.57607138512592
              ],
              [
                4.000945955319837,
                47.57607138512592
              ],
              [
                4.000942038167155,
                47.576045630386325
              ],
              [
                4.000829778687483,
                47.57598841096497
              ],
              [
                4.000624995816342,
                47.57588519554667
              ],
              [
                4.000254215405611,
                47.57578887368524
              ],
              [
                4.000234692529411,
                47.575802710984455
              ],
              [
                4.000234692529411,
                47.575802710984455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06467103581392515,
          "ground": "gnd"
        },
        "27_LVBranch582195": {
          "bus1": "27_LVBus680189",
          "bus2": "27_LVBus680190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000234692529411,
                47.575802710984455
              ],
              [
                4.000234692529411,
                47.575802710984455
              ],
              [
                4.000603324652682,
                47.5764999557064
              ],
              [
                4.00060528063014,
                47.576504254985686
              ],
              [
                4.00060528063014,
                47.576504254985686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08283294601274115,
          "ground": "gnd"
        },
        "27_LVBranch279068": {
          "bus1": "27_LVBus680188",
          "bus2": "27_LVBus680191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000945955319837,
                47.57607138512592
              ],
              [
                4.000945955319837,
                47.57607138512592
              ],
              [
                4.000941555421016,
                47.57606801152013
              ],
              [
                4.000228782500824,
                47.5755020437026
              ],
              [
                4.000228782500824,
                47.5755020437026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08317621115209216,
          "ground": "gnd"
        },
        "27_109048": {
          "bus1": "27_MVBus05526",
          "bus2": "27_MVBus05527",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008102530739174,
                47.572878261782485
              ],
              [
                4.008102530739174,
                47.572878261782485
              ],
              [
                4.009606833649734,
                47.571712787853706
              ],
              [
                4.013378485218867,
                47.57076936198218
              ],
              [
                4.013378485218867,
                47.57076936198218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47460046363785774,
          "ground": "gnd"
        },
        "27_96122": {
          "bus1": "27_MVBus05527",
          "bus2": "27_MVLV43462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.013378485218867,
                47.57076936198218
              ],
              [
                4.013378485218867,
                47.57076936198218
              ],
              [
                4.014112649914492,
                47.5706977729128
              ],
              [
                4.014132306204343,
                47.57069550077229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.055810729377667935,
          "ground": "gnd"
        },
        "27_LVBranch573611": {
          "bus1": "27_MVLV43462_LV",
          "bus2": "27_LVBus680182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.014132306204343,
                47.57069550077229
              ],
              [
                4.014147950769222,
                47.57070175229813
              ],
              [
                4.014147950769222,
                47.57070175229813
              ],
              [
                4.014147016067812,
                47.5706851852139
              ],
              [
                4.014243815721583,
                47.57066562303352
              ],
              [
                4.014243815721583,
                47.57066562303352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009444548237772342,
          "ground": "gnd"
        },
        "27_LVBranch424679": {
          "bus1": "27_LVBus680182",
          "bus2": "27_LVBus680183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.014243815721583,
                47.57066562303352
              ],
              [
                4.014243815721583,
                47.57066562303352
              ],
              [
                4.014275209187544,
                47.570656991721684
              ],
              [
                4.014332295682399,
                47.570634755373675
              ],
              [
                4.015367582158923,
                47.57051457215863
              ],
              [
                4.015726825822929,
                47.57058468881781
              ],
              [
                4.015736833041509,
                47.57058796281626
              ],
              [
                4.015831233412811,
                47.57054801188054
              ],
              [
                4.015831233412811,
                47.57054801188054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12388684277020014,
          "ground": "gnd"
        },
        "27_LVBranch713737": {
          "bus1": "27_LVBus680183",
          "bus2": "27_LVBus680184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.015831233412811,
                47.57054801188054
              ],
              [
                4.015831233412811,
                47.57054801188054
              ],
              [
                4.015791130214076,
                47.57062897564203
              ],
              [
                4.016132589047251,
                47.5710173483039
              ],
              [
                4.016179520896965,
                47.57105579549315
              ],
              [
                4.016177826958233,
                47.57108634519096
              ],
              [
                4.016177826958233,
                47.57108634519096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06868291763262364,
          "ground": "gnd"
        },
        "27_LVBranch406469": {
          "bus1": "27_LVBus680182",
          "bus2": "27_LVBus680185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.014243815721583,
                47.57066562303352
              ],
              [
                4.014243815721583,
                47.57066562303352
              ],
              [
                4.014233106166203,
                47.570655674638594
              ],
              [
                4.013804893475584,
                47.57070434080242
              ],
              [
                4.013635131527716,
                47.57071613059194
              ],
              [
                4.013615105126741,
                47.57069444126833
              ],
              [
                4.013615105126741,
                47.57069444126833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04972330767349824,
          "ground": "gnd"
        },
        "27_LVBranch619773": {
          "bus1": "27_LVBus680185",
          "bus2": "27_LVBus680186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.013615105126741,
                47.57069444126833
              ],
              [
                4.013615105126741,
                47.57069444126833
              ],
              [
                4.013602978169996,
                47.57072680591393
              ],
              [
                4.013237478967655,
                47.57076348970561
              ],
              [
                4.013034643122952,
                47.57075761009148
              ],
              [
                4.013021529116561,
                47.57075614402369
              ],
              [
                4.012651607280282,
                47.5706925876484
              ],
              [
                4.0119774848504,
                47.57053659818571
              ],
              [
                4.011962770744493,
                47.57045944041274
              ],
              [
                4.011962770744493,
                47.57045944041274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13876215487613988,
          "ground": "gnd"
        },
        "27_100999": {
          "bus1": "27_MVBus05527",
          "bus2": "27_MVBus05528",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.013378485218867,
                47.57076936198218
              ],
              [
                4.013378485218867,
                47.57076936198218
              ],
              [
                4.016189515110959,
                47.56520235331741
              ],
              [
                4.016189515110959,
                47.56520235331741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6540951127855725,
          "ground": "gnd"
        },
        "27_2784": {
          "bus1": "27_MVBus05528",
          "bus2": "27_MVLV30800",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.016189515110959,
                47.56520235331741
              ],
              [
                4.016510080722401,
                47.56427584038745
              ],
              [
                4.015880902828173,
                47.56384244517044
              ],
              [
                4.015169476240685,
                47.563218411105105
              ],
              [
                4.015071467218734,
                47.56312128855587
              ],
              [
                4.015044806406811,
                47.563078832338185
              ],
              [
                4.011827088519867,
                47.56205812565602
              ],
              [
                4.008677241569877,
                47.562283832002805
              ],
              [
                4.007819796605403,
                47.5621492977952
              ],
              [
                4.00480567274638,
                47.56112675508465
              ],
              [
                4.004443547136041,
                47.56071422982967
              ],
              [
                4.004401911667715,
                47.56061395870211
              ],
              [
                4.004376531026677,
                47.56059506165517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1698720294976053,
          "ground": "gnd"
        },
        "27_LVBranch027547": {
          "bus1": "27_MVLV30800_LV",
          "bus2": "27_LVBus680123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004376531026677,
                47.56059506165517
              ],
              [
                4.004368738388096,
                47.56058264140526
              ],
              [
                4.004368738388096,
                47.56058264140526
              ],
              [
                4.004227184844059,
                47.560577063299505
              ],
              [
                4.004227184844059,
                47.560577063299505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010670912116871396,
          "ground": "gnd"
        },
        "27_LVBranch231607": {
          "bus1": "27_LVBus680123",
          "bus2": "27_LVBus680124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004227184844059,
                47.560577063299505
              ],
              [
                4.004227184844059,
                47.560577063299505
              ],
              [
                4.004473055629101,
                47.56073294162141
              ],
              [
                4.00483648563913,
                47.56102727858992
              ],
              [
                4.004836867499948,
                47.56102758798269
              ],
              [
                4.004841057504324,
                47.56103108141822
              ],
              [
                4.004841057504324,
                47.56103108141822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06854666591506359,
          "ground": "gnd"
        },
        "27_LVBranch063907": {
          "bus1": "27_LVBus680123",
          "bus2": "27_LVBus680125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004227184844059,
                47.560577063299505
              ],
              [
                4.004227184844059,
                47.560577063299505
              ],
              [
                4.004009201965032,
                47.5604801701334
              ],
              [
                4.004009201965032,
                47.5604801701334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019625675101491553,
          "ground": "gnd"
        },
        "27_LVBranch321629": {
          "bus1": "27_LVBus680125",
          "bus2": "27_LVBus680126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004009201965032,
                47.5604801701334
              ],
              [
                4.004009201965032,
                47.5604801701334
              ],
              [
                4.003968129998562,
                47.560464836028515
              ],
              [
                4.003725989615922,
                47.560471146570656
              ],
              [
                4.003725989615922,
                47.560471146570656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021766219776730947,
          "ground": "gnd"
        },
        "27_LVBranch238399": {
          "bus1": "27_LVBus680126",
          "bus2": "27_LVBus680128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003725989615922,
                47.560471146570656
              ],
              [
                4.003725989615922,
                47.560471146570656
              ],
              [
                4.003531545397117,
                47.56052095389604
              ],
              [
                4.003207458511457,
                47.560622093566344
              ],
              [
                4.002731577927104,
                47.56080025250832
              ],
              [
                4.002502539998674,
                47.56125000024113
              ],
              [
                4.002499367450516,
                47.561253950247455
              ],
              [
                4.002499367450516,
                47.561253950247455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1368203001040519,
          "ground": "gnd"
        },
        "27_LVBranch346719": {
          "bus1": "27_LVBus680128",
          "bus2": "27_LVBus680129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002499367450516,
                47.561253950247455
              ],
              [
                4.002499367450516,
                47.561253950247455
              ],
              [
                4.00150933053682,
                47.56081778315613
              ],
              [
                4.000536690146217,
                47.56074175926281
              ],
              [
                3.99764013756714,
                47.56119707302605
              ],
              [
                3.99764013756714,
                47.56119707302605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3863667123230945,
          "ground": "gnd"
        },
        "27_LVBranch103666": {
          "bus1": "27_LVBus680129",
          "bus2": "27_LVBus680130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.99764013756714,
                47.56119707302605
              ],
              [
                3.99764013756714,
                47.56119707302605
              ],
              [
                3.995493053728366,
                47.56154239707645
              ],
              [
                3.9943087081464,
                47.56179556147764
              ],
              [
                3.993924040677499,
                47.56179896592399
              ],
              [
                3.993683500547355,
                47.56175741678906
              ],
              [
                3.993683500547355,
                47.56175741678906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3071790611451377,
          "ground": "gnd"
        },
        "27_LVBranch077152": {
          "bus1": "27_LVBus680130",
          "bus2": "27_LVBus680131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993683500547355,
                47.56175741678906
              ],
              [
                3.993683500547355,
                47.56175741678906
              ],
              [
                3.992561090494789,
                47.56156989424385
              ],
              [
                3.992559380156331,
                47.561569603760766
              ],
              [
                3.992552902829579,
                47.56156860756996
              ],
              [
                3.992552902829579,
                47.56156860756996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08763494297667081,
          "ground": "gnd"
        },
        "27_LVBranch225389": {
          "bus1": "27_LVBus680128",
          "bus2": "27_LVBus680132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002499367450516,
                47.561253950247455
              ],
              [
                4.002499367450516,
                47.561253950247455
              ],
              [
                4.002219363565326,
                47.56318664134198
              ],
              [
                4.002219363565326,
                47.56318664134198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21591076309116683,
          "ground": "gnd"
        },
        "27_LVBranch255676": {
          "bus1": "27_LVBus680132",
          "bus2": "27_LVBus680133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002219363565326,
                47.56318664134198
              ],
              [
                4.002219363565326,
                47.56318664134198
              ],
              [
                4.001593006252743,
                47.56369473234488
              ],
              [
                3.997976485182424,
                47.56622466340046
              ],
              [
                3.997976485182424,
                47.56622466340046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.46495821521396263,
          "ground": "gnd"
        },
        "27_LVBranch364378": {
          "bus1": "27_LVBus680133",
          "bus2": "27_LVBus680134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.997976485182424,
                47.56622466340046
              ],
              [
                3.997976485182424,
                47.56622466340046
              ],
              [
                3.997409258249534,
                47.56637171094976
              ],
              [
                3.995783823058449,
                47.568043528237304
              ],
              [
                3.995767518457567,
                47.56806118740241
              ],
              [
                3.994828220477475,
                47.56799420341858
              ],
              [
                3.99482161243068,
                47.56799373100731
              ],
              [
                3.99482161243068,
                47.56799373100731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34209937924544515,
          "ground": "gnd"
        },
        "27_LVBranch129473": {
          "bus1": "27_LVBus680126",
          "bus2": "27_LVBus680127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003725989615922,
                47.560471146570656
              ],
              [
                4.003725989615922,
                47.560471146570656
              ],
              [
                4.003725118852659,
                47.56046668779547
              ],
              [
                4.003702520716842,
                47.56009934192252
              ],
              [
                4.003635093389235,
                47.5599966608779
              ],
              [
                4.003593117795312,
                47.559910491911744
              ],
              [
                4.003590885172238,
                47.55990625960591
              ],
              [
                4.003590885172238,
                47.55990625960591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06445827649900565,
          "ground": "gnd"
        },
        "27_LVBranch158846": {
          "bus1": "27_LVBus680125",
          "bus2": "27_LVBus680135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004009201965032,
                47.5604801701334
              ],
              [
                4.004009201965032,
                47.5604801701334
              ],
              [
                4.004015077309237,
                47.56047807054389
              ],
              [
                4.004336691535865,
                47.56033502225038
              ],
              [
                4.004354804238485,
                47.560328563498906
              ],
              [
                4.004500024030854,
                47.560036114537795
              ],
              [
                4.004680886273288,
                47.559757997615215
              ],
              [
                4.004680886273288,
                47.559757997615215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09908950916717754,
          "ground": "gnd"
        },
        "27_LVBranch189164": {
          "bus1": "27_LVBus680135",
          "bus2": "27_LVBus680136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004680886273288,
                47.559757997615215
              ],
              [
                4.004680886273288,
                47.559757997615215
              ],
              [
                4.004158750607682,
                47.559825036150954
              ],
              [
                4.003894993996328,
                47.55971109494233
              ],
              [
                4.003894993996328,
                47.55971109494233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06354328767271576,
          "ground": "gnd"
        },
        "27_LVBranch039749": {
          "bus1": "27_LVBus680136",
          "bus2": "27_LVBus680137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003894993996328,
                47.55971109494233
              ],
              [
                4.003894993996328,
                47.55971109494233
              ],
              [
                4.003761367270482,
                47.55952623647603
              ],
              [
                4.003536829954986,
                47.559300183326144
              ],
              [
                4.00352806049712,
                47.559291357662865
              ],
              [
                4.003314020209368,
                47.55926536231247
              ],
              [
                4.003314020209368,
                47.55926536231247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07071515255940236,
          "ground": "gnd"
        },
        "27_LVBranch282183": {
          "bus1": "27_LVBus680137",
          "bus2": "27_LVBus680141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003314020209368,
                47.55926536231247
              ],
              [
                4.003314020209368,
                47.55926536231247
              ],
              [
                4.003311339329877,
                47.55926124439338
              ],
              [
                4.003282963520702,
                47.55922562055999
              ],
              [
                4.003282368601932,
                47.55922487339016
              ],
              [
                4.003185716018761,
                47.55907678319843
              ],
              [
                4.003129327867352,
                47.55899039807252
              ],
              [
                4.003126647015963,
                47.5589862801486
              ],
              [
                4.003126647015963,
                47.5589862801486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03409510651403698,
          "ground": "gnd"
        },
        "27_LVBranch200510": {
          "bus1": "27_LVBus680137",
          "bus2": "27_LVBus680138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003314020209368,
                47.55926536231247
              ],
              [
                4.003314020209368,
                47.55926536231247
              ],
              [
                4.002987144839397,
                47.55925816928608
              ],
              [
                4.002987144839397,
                47.55925816928608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02461322540455569,
          "ground": "gnd"
        },
        "27_LVBranch397336": {
          "bus1": "27_LVBus680138",
          "bus2": "27_LVBus680140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002987144839397,
                47.55925816928608
              ],
              [
                4.002987144839397,
                47.55925816928608
              ],
              [
                4.002688038839355,
                47.55929779971018
              ],
              [
                4.002654062026873,
                47.55928744638956
              ],
              [
                4.002654062026873,
                47.55928744638956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025741715256068522,
          "ground": "gnd"
        },
        "27_LVBranch257578": {
          "bus1": "27_LVBus680138",
          "bus2": "27_LVBus680139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002987144839397,
                47.55925816928608
              ],
              [
                4.002987144839397,
                47.55925816928608
              ],
              [
                4.00298543071782,
                47.55926709145834
              ],
              [
                4.002931175221891,
                47.559552556390145
              ],
              [
                4.002921099313456,
                47.559605546620865
              ],
              [
                4.002920881266498,
                47.559606647327
              ],
              [
                4.002920242100776,
                47.55961000320969
              ],
              [
                4.002920242100776,
                47.55961000320969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0394402209441166,
          "ground": "gnd"
        },
        "27_LVBranch083178": {
          "bus1": "27_LVBus680135",
          "bus2": "27_LVBus680142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004680886273288,
                47.559757997615215
              ],
              [
                4.004680886273288,
                47.559757997615215
              ],
              [
                4.004725302373072,
                47.55985878651551
              ],
              [
                4.004945406129028,
                47.559604665946246
              ],
              [
                4.004998493015045,
                47.55943440841047
              ],
              [
                4.005036001263496,
                47.55931410754829
              ],
              [
                4.005037378380487,
                47.55930970644641
              ],
              [
                4.005037378380487,
                47.55930970644641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07796176275634902,
          "ground": "gnd"
        },
        "27_100998": {
          "bus1": "27_MVBus05528",
          "bus2": "27_MVBus05529",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.016189515110959,
                47.56520235331741
              ],
              [
                4.017411751123021,
                47.565010928359754
              ],
              [
                4.017782490372027,
                47.56553916508894
              ],
              [
                4.018175354323035,
                47.56613167546076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2316294394423,
          "ground": "gnd"
        },
        "27_36266": {
          "bus1": "27_MVBus05529",
          "bus2": "27_MVLV21480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.018175354323035,
                47.56613167546076
              ],
              [
                4.018175354323035,
                47.56613167546076
              ],
              [
                4.018904185864872,
                47.56677955002025
              ],
              [
                4.019386670988547,
                47.56736633172803
              ],
              [
                4.021904980382383,
                47.57002877771626
              ],
              [
                4.0230465188558,
                47.56983469652199
              ],
              [
                4.023758752065208,
                47.569504569907814
              ],
              [
                4.023781909053405,
                47.569513778838704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6701843723538721,
          "ground": "gnd"
        },
        "27_LVBranch287768": {
          "bus1": "27_MVLV21480_LV",
          "bus2": "27_LVBus680094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.023781909053405,
                47.569513778838704
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.02378798278195,
                47.56948984975592
              ],
              [
                4.02378798278195,
                47.56948984975592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0023666173352863327,
          "ground": "gnd"
        },
        "27_LVBranch248830": {
          "bus1": "27_MVLV21480_LV",
          "bus2": "27_LVBus924751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.023781909053405,
                47.569513778838704
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.023803274240047,
                47.569501287135644
              ],
              [
                4.023858105062455,
                47.56932011880187
              ],
              [
                4.023715686239498,
                47.56899391274379
              ],
              [
                4.023867797486089,
                47.56859611568548
              ],
              [
                4.023910173674863,
                47.568589742234764
              ],
              [
                4.023910173674863,
                47.568589742234764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10848860379566658,
          "ground": "gnd"
        },
        "27_LVBranch056216": {
          "bus1": "27_MVLV21480_LV",
          "bus2": "27_LVBus921057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.023781909053405,
                47.569513778838704
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.023795934271927,
                47.569510444291964
              ],
              [
                4.024019971251946,
                47.5696583853738
              ],
              [
                4.024019971251946,
                47.5696583853738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023552537819315114,
          "ground": "gnd"
        },
        "27_LVBranch269402": {
          "bus1": "27_LVBus921057",
          "bus2": "27_LVBus921058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.024019971251946,
                47.5696583853738
              ],
              [
                4.024019971251946,
                47.5696583853738
              ],
              [
                4.024272534336969,
                47.56980999594376
              ],
              [
                4.024272534336969,
                47.56980999594376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025402380643661696,
          "ground": "gnd"
        },
        "27_LVBranch245605": {
          "bus1": "27_LVBus921058",
          "bus2": "27_LVBus921059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.024272534336969,
                47.56980999594376
              ],
              [
                4.024272534336969,
                47.56980999594376
              ],
              [
                4.024082589849434,
                47.56992377331995
              ],
              [
                4.024005632263739,
                47.569975281116875
              ],
              [
                4.023870461261287,
                47.570065743953755
              ],
              [
                4.023835262698871,
                47.57008930445474
              ],
              [
                4.023835262698871,
                47.57008930445474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045259399175542635,
          "ground": "gnd"
        },
        "27_LVBranch019432": {
          "bus1": "27_LVBus921057",
          "bus2": "27_LVBus921060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.024019971251946,
                47.5696583853738
              ],
              [
                4.024019971251946,
                47.5696583853738
              ],
              [
                4.02359599593855,
                47.569709383424495
              ],
              [
                4.023167647599868,
                47.56994905595795
              ],
              [
                4.023167647599868,
                47.56994905595795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07422110337180629,
          "ground": "gnd"
        },
        "27_36265": {
          "bus1": "27_MVBus05529",
          "bus2": "27_MVLV41365",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.018175354323035,
                47.56613167546076
              ],
              [
                4.018175354323035,
                47.56613167546076
              ],
              [
                4.018999922390218,
                47.56550381118875
              ],
              [
                4.019014519568127,
                47.56549463015645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0933970853838152,
          "ground": "gnd"
        },
        "27_LVBranch044327": {
          "bus1": "27_MVLV41365_LV",
          "bus2": "27_LVBus680176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.019014519568127,
                47.56549463015645
              ],
              [
                4.019008635390608,
                47.56548174237684
              ],
              [
                4.019008635390608,
                47.56548174237684
              ],
              [
                4.019455995315098,
                47.565457411361706
              ],
              [
                4.019858405038861,
                47.565392507956126
              ],
              [
                4.019858405038861,
                47.565392507956126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06490151343407942,
          "ground": "gnd"
        },
        "27_LVBranch346687": {
          "bus1": "27_LVBus680176",
          "bus2": "27_LVBus680180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.019858405038861,
                47.565392507956126
              ],
              [
                4.019858405038861,
                47.565392507956126
              ],
              [
                4.019592404329641,
                47.56511299880834
              ],
              [
                4.019588369911767,
                47.565109422669174
              ],
              [
                4.019588369911767,
                47.565109422669174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03746515020244328,
          "ground": "gnd"
        },
        "27_LVBranch064895": {
          "bus1": "27_LVBus680176",
          "bus2": "27_LVBus680177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.019858405038861,
                47.565392507956126
              ],
              [
                4.019858405038861,
                47.565392507956126
              ],
              [
                4.019882240724609,
                47.56539048011085
              ],
              [
                4.020313470811259,
                47.56533617814205
              ],
              [
                4.020326553327185,
                47.56533458500226
              ],
              [
                4.020739407710201,
                47.56531245863838
              ],
              [
                4.020739407710201,
                47.56531245863838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06697950396352555,
          "ground": "gnd"
        },
        "27_LVBranch198563": {
          "bus1": "27_LVBus680177",
          "bus2": "27_LVBus680179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.020739407710201,
                47.56531245863838
              ],
              [
                4.020739407710201,
                47.56531245863838
              ],
              [
                4.021068601710634,
                47.56505579857348
              ],
              [
                4.021078513886348,
                47.565049798038046
              ],
              [
                4.021659266605246,
                47.56524347134409
              ],
              [
                4.022019830097498,
                47.56538670016503
              ],
              [
                4.022019830097498,
                47.56538670016503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11896809661310223,
          "ground": "gnd"
        },
        "27_LVBranch150715": {
          "bus1": "27_LVBus680177",
          "bus2": "27_LVBus680178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.020739407710201,
                47.56531245863838
              ],
              [
                4.020739407710201,
                47.56531245863838
              ],
              [
                4.020939348292914,
                47.56546510033261
              ],
              [
                4.021027220234957,
                47.56552790827739
              ],
              [
                4.021151212672202,
                47.565656748722176
              ],
              [
                4.021175520903539,
                47.56569817611222
              ],
              [
                4.021692500243987,
                47.566371723909775
              ],
              [
                4.021954324835733,
                47.56671353609801
              ],
              [
                4.021957520298391,
                47.566717475197315
              ],
              [
                4.021957520298391,
                47.566717475197315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18204271882726955,
          "ground": "gnd"
        },
        "27_2780": {
          "bus1": "27_MVBus05524",
          "bus2": "27_MVLV07960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.012423327167427,
                47.57648567213104
              ],
              [
                4.012423327167427,
                47.57648567213104
              ],
              [
                4.012970694837396,
                47.57758945232045
              ],
              [
                4.012977041187181,
                47.577602243705115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12944557574874221,
          "ground": "gnd"
        },
        "27_LVBranch362505": {
          "bus1": "27_MVLV07960_LV",
          "bus2": "27_LVBus679986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.012977041187181,
                47.577602243705115
              ],
              [
                4.012962221916209,
                47.57761126514022
              ],
              [
                4.012962221916209,
                47.57761126514022
              ],
              [
                4.012598733007054,
                47.57783261506759
              ],
              [
                4.012598733007054,
                47.57783261506759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036789524638121684,
          "ground": "gnd"
        },
        "27_LVBranch274564": {
          "bus1": "27_LVBus679986",
          "bus2": "27_LVBus679987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.012598733007054,
                47.57783261506759
              ],
              [
                4.012598733007054,
                47.57783261506759
              ],
              [
                4.011764713353016,
                47.578279023214925
              ],
              [
                4.010721119962741,
                47.57883759102639
              ],
              [
                4.010715902849851,
                47.57884038315375
              ],
              [
                4.010715902849851,
                47.57884038315375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18060568144679034,
          "ground": "gnd"
        },
        "27_LVBranch026095": {
          "bus1": "27_LVBus679986",
          "bus2": "27_LVBus679988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.012598733007054,
                47.57783261506759
              ],
              [
                4.012598733007054,
                47.57783261506759
              ],
              [
                4.012877386185531,
                47.57797870056459
              ],
              [
                4.012882442369644,
                47.5779813535348
              ],
              [
                4.012882631825037,
                47.577981458758565
              ],
              [
                4.012882631825037,
                47.577981458758565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02701921734289272,
          "ground": "gnd"
        },
        "27_191528": {
          "bus1": "27_MVBus05522",
          "bus2": "27_MVLV74748",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007491106451473,
                47.58167238209821
              ],
              [
                4.007491106451473,
                47.58167238209821
              ],
              [
                4.007340926138292,
                47.581581941553544
              ],
              [
                4.00733147124622,
                47.581570058262834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.015124341580008378,
          "ground": "gnd"
        },
        "27_LVBranch494814": {
          "bus1": "27_MVLV74748_LV",
          "bus2": "27_LVBus680322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00733147124622,
                47.581570058262834
              ],
              [
                4.007369324146262,
                47.58157041349086
              ],
              [
                4.007369324146262,
                47.58157041349086
              ],
              [
                4.007444098219288,
                47.58159690318121
              ],
              [
                4.007521025365096,
                47.58166905488994
              ],
              [
                4.007522200082952,
                47.58167047142908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016240874890983914,
          "ground": "gnd"
        },
        "27_LVBranch665707": {
          "bus1": "27_LVBus680322",
          "bus2": "27_LVBus953637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007522200082952,
                47.58167047142908
              ],
              [
                4.00753155965537,
                47.58166747292754
              ],
              [
                4.007523542057272,
                47.58164124660897
              ],
              [
                4.0078288178371,
                47.58148901624542
              ],
              [
                4.007852641347174,
                47.581490166916524
              ],
              [
                4.007852641347174,
                47.581490166916524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03330246947232638,
          "ground": "gnd"
        },
        "27_LVBranch221374": {
          "bus1": "27_LVBus953637",
          "bus2": "27_LVBus953638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007852641347174,
                47.581490166916524
              ],
              [
                4.007852641347174,
                47.581490166916524
              ],
              [
                4.007925867103737,
                47.581444553918814
              ],
              [
                4.00830450388056,
                47.58122319049629
              ],
              [
                4.008743650250544,
                47.580812028938496
              ],
              [
                4.008743650250544,
                47.580812028938496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10153281987058813,
          "ground": "gnd"
        },
        "27_LVBranch360063": {
          "bus1": "27_LVBus953638",
          "bus2": "27_LVBus953639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.008743650250544,
                47.580812028938496
              ],
              [
                4.008743650250544,
                47.580812028938496
              ],
              [
                4.009168651072656,
                47.580374079816224
              ],
              [
                4.009489414853836,
                47.58015665830566
              ],
              [
                4.009494114687699,
                47.580153477842245
              ],
              [
                4.009494114687699,
                47.580153477842245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09290678330133402,
          "ground": "gnd"
        },
        "27_LVBranch166701": {
          "bus1": "27_LVBus953639",
          "bus2": "27_LVBus953640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009494114687699,
                47.580153477842245
              ],
              [
                4.009494114687699,
                47.580153477842245
              ],
              [
                4.010171721876842,
                47.57990288178939
              ],
              [
                4.010177557552402,
                47.57990072852401
              ],
              [
                4.010177557552402,
                47.57990072852401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05859310555993351,
          "ground": "gnd"
        },
        "27_LVBranch833462": {
          "bus1": "27_LVBus953640",
          "bus2": "27_LVBus953641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.010177557552402,
                47.57990072852401
              ],
              [
                4.010177557552402,
                47.57990072852401
              ],
              [
                4.01020124693574,
                47.5798925692849
              ],
              [
                4.010381909844154,
                47.579830355596215
              ],
              [
                4.010393916132945,
                47.57983119919834
              ],
              [
                4.010403915325023,
                47.579839664746046
              ],
              [
                4.010403915325023,
                47.579839664746046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019362765284705333,
          "ground": "gnd"
        },
        "27_LVBranch138576": {
          "bus1": "27_LVBus953639",
          "bus2": "27_LVBus953642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009494114687699,
                47.580153477842245
              ],
              [
                4.009494114687699,
                47.580153477842245
              ],
              [
                4.009576110829215,
                47.57980143447527
              ],
              [
                4.009589748691991,
                47.57940239731532
              ],
              [
                4.009589958671546,
                47.57939639364152
              ],
              [
                4.009589958671546,
                47.57939639364152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08466937875507832,
          "ground": "gnd"
        },
        "27_LVBranch363134": {
          "bus1": "27_LVBus953642",
          "bus2": "27_LVBus953644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009589958671546,
                47.57939639364152
              ],
              [
                4.009589958671546,
                47.57939639364152
              ],
              [
                4.009877242907429,
                47.57923031913127
              ],
              [
                4.010322587929341,
                47.57901698412868
              ],
              [
                4.010728060117362,
                47.57880422201623
              ],
              [
                4.010728060117362,
                47.57880422201623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10807693657550926,
          "ground": "gnd"
        },
        "27_LVBranch343693": {
          "bus1": "27_LVBus953642",
          "bus2": "27_LVBus953643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.009589958671546,
                47.57939639364152
              ],
              [
                4.009589958671546,
                47.57939639364152
              ],
              [
                4.010312882798061,
                47.579341411038385
              ],
              [
                4.010316490571985,
                47.579341134143476
              ],
              [
                4.010319488143137,
                47.57934090202654
              ],
              [
                4.010319488143137,
                47.57934090202654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05522815936859118,
          "ground": "gnd"
        },
        "27_LVBranch638731": {
          "bus1": "27_LVBus680322",
          "bus2": "27_LVBus955088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007522200082952,
                47.58167047142908
              ],
              [
                4.007514015228387,
                47.58167488646976
              ],
              [
                4.007477997205078,
                47.58167368621767
              ],
              [
                4.007194208539851,
                47.58178916194767
              ],
              [
                4.007195532113138,
                47.581793200317485
              ],
              [
                4.00719864919879,
                47.5818026917397
              ],
              [
                4.00718502954575,
                47.58180764223363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029165400765722983,
          "ground": "gnd"
        },
        "27_LVBranch802004": {
          "bus1": "27_LVBus955088",
          "bus2": "27_LVBus1004436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00718502954575,
                47.58180764223363
              ],
              [
                4.00717140989271,
                47.58181259272756
              ],
              [
                4.007158540782306,
                47.58181011484321
              ],
              [
                4.007145684963616,
                47.58180763676624
              ],
              [
                4.007132000949108,
                47.581813501321065
              ],
              [
                4.00698407280322,
                47.58187684942792
              ],
              [
                4.006962949635104,
                47.58188589772086
              ],
              [
                4.006940488057245,
                47.581895514038656
              ],
              [
                4.006914497362165,
                47.58190664751901
              ],
              [
                4.006808408803685,
                47.58195208460068
              ],
              [
                4.006578909787662,
                47.58203716185824
              ],
              [
                4.006579416990887,
                47.58204738354095
              ],
              [
                4.006579672710873,
                47.58205256182538
              ],
              [
                4.006566465658617,
                47.58205731738755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05343883873606184,
          "ground": "gnd"
        },
        "27_LVBranch422578": {
          "bus1": "27_LVBus1004436",
          "bus2": "27_LVBus1004437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006566465658617,
                47.58205731738755
              ],
              [
                4.006553258606361,
                47.582062072949725
              ],
              [
                4.006535609003157,
                47.582054715665414
              ],
              [
                4.006303415569051,
                47.58213489204034
              ],
              [
                4.006255725209465,
                47.58212910904517
              ],
              [
                4.006213832765519,
                47.58214663349078
              ],
              [
                4.006185788780289,
                47.582139812394736
              ],
              [
                4.006166361731464,
                47.58217451205202
              ],
              [
                4.006165855539543,
                47.582174906174686
              ],
              [
                4.006140781776523,
                47.58219450096138
              ],
              [
                4.006144167179228,
                47.58220746118441
              ],
              [
                4.006147566156591,
                47.582220430208764
              ],
              [
                4.006147566156591,
                47.582220430208764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040754154742971796,
          "ground": "gnd"
        },
        "27_LVBranch523407": {
          "bus1": "27_MVLV74748_LV",
          "bus2": "27_LVBus680318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00733147124622,
                47.581570058262834
              ],
              [
                4.007311535559213,
                47.58157034498229
              ],
              [
                4.007311535559213,
                47.58157034498229
              ],
              [
                4.00730489033017,
                47.581570440554685
              ],
              [
                4.00725116339351,
                47.58155322032208
              ],
              [
                4.007183580961392,
                47.581518206397064
              ],
              [
                4.007183580961392,
                47.581518206397064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011375545427017355,
          "ground": "gnd"
        },
        "27_LVBranch321023": {
          "bus1": "27_LVBus680318",
          "bus2": "27_LVBus680319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007183580961392,
                47.581518206397064
              ],
              [
                4.007183580961392,
                47.581518206397064
              ],
              [
                4.006991582054814,
                47.58133204167098
              ],
              [
                4.00705906344389,
                47.58130798638219
              ],
              [
                4.007307160902837,
                47.58121954582742
              ],
              [
                4.007307160902837,
                47.58121954582742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05207286001584534,
          "ground": "gnd"
        },
        "27_LVBranch333143": {
          "bus1": "27_LVBus680319",
          "bus2": "27_LVBus680320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007307160902837,
                47.58121954582742
              ],
              [
                4.007307160902837,
                47.58121954582742
              ],
              [
                4.007307338874633,
                47.581215054032164
              ],
              [
                4.007321874048714,
                47.58084148269876
              ],
              [
                4.00731678773634,
                47.58083363896263
              ],
              [
                4.007306098511063,
                47.58081716723038
              ],
              [
                4.007156866274682,
                47.58058711465872
              ],
              [
                4.007156502929725,
                47.580586553106606
              ],
              [
                4.007154197315032,
                47.58058299667387
              ],
              [
                4.007154197315032,
                47.58058299667387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07343387206829427,
          "ground": "gnd"
        },
        "27_LVBranch540749": {
          "bus1": "27_MVLV74748_LV",
          "bus2": "27_LVBus680316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00733147124622,
                47.581570058262834
              ],
              [
                4.007351406933001,
                47.58156977153984
              ],
              [
                4.007351406933001,
                47.58156977153984
              ],
              [
                4.007413960065325,
                47.58160594627754
              ],
              [
                4.007038952369371,
                47.581783891544625
              ],
              [
                4.006311841359373,
                47.58205896677494
              ],
              [
                4.006203473990769,
                47.58194420911933
              ],
              [
                4.006188798530735,
                47.58192866724218
              ],
              [
                4.0061987230519005,
                47.58191867347999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1205057649019406,
          "ground": "gnd"
        },
        "27_LVBranch771136": {
          "bus1": "27_LVBus680316",
          "bus2": "27_LVBus1008149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.0061987230519005,
                47.58191867347999
              ],
              [
                4.006208647573067,
                47.58190867971779
              ],
              [
                4.00623655873844,
                47.58191085154711
              ],
              [
                4.006352815507858,
                47.5819199043344
              ],
              [
                4.006473969563801,
                47.58179022417508
              ],
              [
                4.006502193559282,
                47.58176002217985
              ],
              [
                4.006530180510187,
                47.58167951537793
              ],
              [
                4.006555005107112,
                47.58167316686964
              ],
              [
                4.006579829698124,
                47.58166681835595
              ],
              [
                4.006579990388003,
                47.58165732927807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04513482663840599,
          "ground": "gnd"
        },
        "27_LVBranch655884": {
          "bus1": "27_LVBus1008149",
          "bus2": "27_LVBus1008150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006579990388003,
                47.58165732927807
              ],
              [
                4.006580151077883,
                47.5816478402002
              ],
              [
                4.006557522165776,
                47.58164154411205
              ],
              [
                4.006534893541446,
                47.58163525701191
              ],
              [
                4.006536806142543,
                47.58158608185228
              ],
              [
                4.006539289085084,
                47.5815224681691
              ],
              [
                4.00651461714606,
                47.581378303683415
              ],
              [
                4.006276178301762,
                47.58085937849908
              ],
              [
                4.00629876043832,
                47.58084006238113
              ],
              [
                4.006295124939612,
                47.58083120363952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09551838464423011,
          "ground": "gnd"
        },
        "27_LVBranch501148": {
          "bus1": "27_LVBus1008150",
          "bus2": "27_LVBus1008151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006295124939612,
                47.58083120363952
              ],
              [
                4.006291489440905,
                47.5808223448979
              ],
              [
                4.006257309713751,
                47.580822080474086
              ],
              [
                4.006129931231668,
                47.5806137358763
              ],
              [
                4.005810475859803,
                47.58013809548876
              ],
              [
                4.005705747445567,
                47.58012597070256
              ],
              [
                4.005557764583796,
                47.57988545328622
              ],
              [
                4.00552949054775,
                47.579839491729366
              ],
              [
                4.0055108069324,
                47.57983644046445
              ],
              [
                4.005492123319183,
                47.57983338919658
              ],
              [
                4.005486394549608,
                47.57982476292308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13111267543479677,
          "ground": "gnd"
        },
        "27_LVBranch815526": {
          "bus1": "27_LVBus1008151",
          "bus2": "27_LVBus1008152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005486394549608,
                47.57982476292308
              ],
              [
                4.005480665780035,
                47.579816136649576
              ],
              [
                4.005458628964393,
                47.579815967437746
              ],
              [
                4.005255553942127,
                47.57949254699478
              ],
              [
                4.005089539534613,
                47.57922810549308
              ],
              [
                4.005074875545156,
                47.57922645385177
              ],
              [
                4.005060211556603,
                47.579224802208486
              ],
              [
                4.005060211556603,
                47.579224802208486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07490783033075067,
          "ground": "gnd"
        },
        "27_LVBranch444960": {
          "bus1": "27_MVLV74748_LV",
          "bus2": "27_LVBus680312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00733147124622,
                47.581570058262834
              ],
              [
                4.007313956843555,
                47.581563616790746
              ],
              [
                4.007313956843555,
                47.581563616790746
              ],
              [
                4.007237307840891,
                47.58153542666127
              ],
              [
                4.007196588864657,
                47.58150902286637
              ],
              [
                4.007196588864657,
                47.58150902286637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010805588681631055,
          "ground": "gnd"
        },
        "27_LVBranch099815": {
          "bus1": "27_LVBus680312",
          "bus2": "27_LVBus680313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007196588864657,
                47.58150902286637
              ],
              [
                4.007196588864657,
                47.58150902286637
              ],
              [
                4.007193130622904,
                47.581505177131525
              ],
              [
                4.007045026168688,
                47.58134026962501
              ],
              [
                4.007334024207571,
                47.581228155935186
              ],
              [
                4.007334024207571,
                47.581228155935186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04701548263641991,
          "ground": "gnd"
        },
        "27_LVBranch127055": {
          "bus1": "27_LVBus680313",
          "bus2": "27_LVBus680314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007334024207571,
                47.581228155935186
              ],
              [
                4.007334024207571,
                47.581228155935186
              ],
              [
                4.007637244504901,
                47.58105288864926
              ],
              [
                4.007738308445224,
                47.58099446017459
              ],
              [
                4.008027618159341,
                47.5808272278556
              ],
              [
                4.008041526081568,
                47.580819191817646
              ],
              [
                4.008052273726443,
                47.580812982550825
              ],
              [
                4.00807919137482,
                47.58071631504164
              ],
              [
                4.008095308153128,
                47.580658424774015
              ],
              [
                4.008100063661942,
                47.58064136201827
              ],
              [
                4.008036946596349,
                47.58056819328584
              ],
              [
                4.007896431639989,
                47.580405318756966
              ],
              [
                4.007893078610075,
                47.58040143554186
              ],
              [
                4.007893078610075,
                47.58040143554186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12136931786597535,
          "ground": "gnd"
        },
        "27_LVBranch815462": {
          "bus1": "27_MVLV03854_LV",
          "bus2": "27_LVBus679969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004694492403182,
                47.584442735908425
              ],
              [
                4.004678598383412,
                47.58445490241042
              ],
              [
                4.004678598383412,
                47.58445490241042
              ],
              [
                4.004672483748929,
                47.5844566635474
              ],
              [
                4.004628600728714,
                47.5844616749085
              ],
              [
                4.004596504391039,
                47.58445583823962
              ],
              [
                4.004482769823945,
                47.584772346748444
              ],
              [
                4.00451779144276,
                47.58478326042827
              ],
              [
                4.004532455309705,
                47.58478782700687
              ],
              [
                4.00455971811571,
                47.584766743760355
              ],
              [
                4.00455971811571,
                47.584766743760355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04979208840693981,
          "ground": "gnd"
        },
        "27_LVBranch820957": {
          "bus1": "27_MVLV03854_LV",
          "bus2": "27_LVBus679956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004694492403182,
                47.584442735908425
              ],
              [
                4.00468966818847,
                47.584428410864966
              ],
              [
                4.00468966818847,
                47.584428410864966
              ],
              [
                4.004684915553526,
                47.58442526737588
              ],
              [
                4.00461845367191,
                47.584392547969856
              ],
              [
                4.004724522318064,
                47.584086045424584
              ],
              [
                4.004736399661562,
                47.58408317594072
              ],
              [
                4.004783267376409,
                47.58404785762496
              ],
              [
                4.004789699042943,
                47.58404899778135
              ],
              [
                4.004789699042943,
                47.58404899778135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0484081452647163,
          "ground": "gnd"
        },
        "27_LVBranch655076": {
          "bus1": "27_LVBus679956",
          "bus2": "27_LVBus679957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004789699042943,
                47.58404899778135
              ],
              [
                4.004789699042943,
                47.58404899778135
              ],
              [
                4.004783821128826,
                47.584051097390855
              ],
              [
                4.004758139009677,
                47.58406024670842
              ],
              [
                4.004767978848359,
                47.58407719866315
              ],
              [
                4.005361121900965,
                47.58418819769308
              ],
              [
                4.005428736123842,
                47.58420085603883
              ],
              [
                4.005463650357972,
                47.58418802035192
              ],
              [
                4.005469486975714,
                47.58418587631897
              ],
              [
                4.005469486975714,
                47.58418587631897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0597674914429901,
          "ground": "gnd"
        },
        "27_LVBranch453335": {
          "bus1": "27_LVBus679956",
          "bus2": "27_LVBus679958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004789699042943,
                47.58404899778135
              ],
              [
                4.004789699042943,
                47.58404899778135
              ],
              [
                4.00478709598396,
                47.58404486080893
              ],
              [
                4.00477570259004,
                47.58402670764724
              ],
              [
                4.004878146175691,
                47.58377423564056
              ],
              [
                4.004904643558961,
                47.5837711561848
              ],
              [
                4.004904643558961,
                47.5837711561848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03382403416406675,
          "ground": "gnd"
        },
        "27_LVBranch746348": {
          "bus1": "27_LVBus679958",
          "bus2": "27_LVBus679959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004904643558961,
                47.5837711561848
              ],
              [
                4.004904643558961,
                47.5837711561848
              ],
              [
                4.004898907658611,
                47.583768881487245
              ],
              [
                4.00488316435074,
                47.58374812785352
              ],
              [
                4.005004441855801,
                47.58349543920042
              ],
              [
                4.005113752713929,
                47.583356358505185
              ],
              [
                4.00517614982255,
                47.58325874144822
              ],
              [
                4.005248809273307,
                47.58323264267859
              ],
              [
                4.005248809273307,
                47.58323264267859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0681590151943466,
          "ground": "gnd"
        },
        "27_LVBranch488287": {
          "bus1": "27_LVBus679959",
          "bus2": "27_LVBus679963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005248809273307,
                47.58323264267859
              ],
              [
                4.005248809273307,
                47.58323264267859
              ],
              [
                4.00524382255623,
                47.58322966451022
              ],
              [
                4.005226693550167,
                47.58320119387416
              ],
              [
                4.005462552618918,
                47.58295419986661
              ],
              [
                4.005518828709296,
                47.582939078042095
              ],
              [
                4.005518828709296,
                47.582939078042095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04116730619893313,
          "ground": "gnd"
        },
        "27_LVBranch435592": {
          "bus1": "27_LVBus679963",
          "bus2": "27_LVBus679964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005518828709296,
                47.582939078042095
              ],
              [
                4.005518828709296,
                47.582939078042095
              ],
              [
                4.005516991151575,
                47.5829347591541
              ],
              [
                4.0055053388055,
                47.582890565042625
              ],
              [
                4.005838190101088,
                47.58253796180387
              ],
              [
                4.005876203049711,
                47.5825239119022
              ],
              [
                4.005882848400297,
                47.58252381641157
              ],
              [
                4.005882848400297,
                47.58252381641157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05576626818365854,
          "ground": "gnd"
        },
        "27_LVBranch444907": {
          "bus1": "27_LVBus679959",
          "bus2": "27_LVBus679960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005248809273307,
                47.58323264267859
              ],
              [
                4.005248809273307,
                47.58323264267859
              ],
              [
                4.005303231204947,
                47.58318554721862
              ],
              [
                4.005324096785241,
                47.58319834632916
              ],
              [
                4.005704225192511,
                47.58339903902912
              ],
              [
                4.005815976811718,
                47.58343814229658
              ],
              [
                4.005931439245019,
                47.583478541602645
              ],
              [
                4.00593177805188,
                47.583489332476965
              ],
              [
                4.005931820967415,
                47.583490699321075
              ],
              [
                4.005931919221434,
                47.58349382867453
              ],
              [
                4.005931919221434,
                47.58349382867453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06597826889857988,
          "ground": "gnd"
        },
        "27_LVBranch498727": {
          "bus1": "27_LVBus679960",
          "bus2": "27_LVBus679961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005931919221434,
                47.58349382867453
              ],
              [
                4.005931919221434,
                47.58349382867453
              ],
              [
                4.005948858636907,
                47.58348278951539
              ],
              [
                4.006000011700355,
                47.583501414805966
              ],
              [
                4.006429050086861,
                47.58365761657874
              ],
              [
                4.006429388995687,
                47.583668407450624
              ],
              [
                4.006429392384781,
                47.58366851535942
              ],
              [
                4.006429530207742,
                47.58367290364732
              ],
              [
                4.006429530207742,
                47.58367290364732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04448891925190928,
          "ground": "gnd"
        },
        "27_LVBranch776332": {
          "bus1": "27_LVBus679961",
          "bus2": "27_LVBus679962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006429530207742,
                47.58367290364732
              ],
              [
                4.006429530207742,
                47.58367290364732
              ],
              [
                4.006435491432667,
                47.583670919709064
              ],
              [
                4.006449268987335,
                47.58366632240386
              ],
              [
                4.006728998144596,
                47.583766660056796
              ],
              [
                4.006821098797804,
                47.583862497626924
              ],
              [
                4.006908451023273,
                47.58389182964575
              ],
              [
                4.006907147481565,
                47.58389731823158
              ],
              [
                4.006906103571825,
                47.58390175949582
              ],
              [
                4.006906103571825,
                47.58390175949582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046635383336280894,
          "ground": "gnd"
        },
        "27_LVBranch494741": {
          "bus1": "27_LVBus679958",
          "bus2": "27_LVBus679965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004904643558961,
                47.5837711561848
              ],
              [
                4.004904643558961,
                47.5837711561848
              ],
              [
                4.004894888382943,
                47.58375690195849
              ],
              [
                4.004901082422766,
                47.583742418689056
              ],
              [
                4.004973728622668,
                47.583769264401155
              ],
              [
                4.004973728622668,
                47.583769264401155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009649510822273357,
          "ground": "gnd"
        },
        "27_LVBranch634010": {
          "bus1": "27_LVBus679965",
          "bus2": "27_LVBus679966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004973728622668,
                47.583769264401155
              ],
              [
                4.004973728622668,
                47.583769264401155
              ],
              [
                4.005946894228765,
                47.58414483059854
              ],
              [
                4.005942961274472,
                47.58418896971801
              ],
              [
                4.005810747124646,
                47.584382493879026
              ],
              [
                4.005869960168191,
                47.58444731713938
              ],
              [
                4.005870637769453,
                47.58446889887954
              ],
              [
                4.005870703835601,
                47.58447100309924
              ],
              [
                4.00587077893646,
                47.58447339507544
              ],
              [
                4.00587077893646,
                47.58447339507544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12426928138586096,
          "ground": "gnd"
        },
        "27_LVBranch601583": {
          "bus1": "27_LVBus679966",
          "bus2": "27_LVBus679967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00587077893646,
                47.58447339507544
              ],
              [
                4.00587077893646,
                47.58447339507544
              ],
              [
                4.005894166632084,
                47.584455965763986
              ],
              [
                4.006284300630111,
                47.584557416958475
              ],
              [
                4.006298382575971,
                47.58458240462259
              ],
              [
                4.006371656000825,
                47.58460629862318
              ],
              [
                4.006377647993951,
                47.58460825469261
              ],
              [
                4.006377647993951,
                47.58460825469261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04364957272228946,
          "ground": "gnd"
        },
        "27_LVBranch366808": {
          "bus1": "27_MVLV03854_LV",
          "bus2": "27_LVBus679942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004694492403182,
                47.584442735908425
              ],
              [
                4.004674555626625,
                47.584443022175556
              ],
              [
                4.004674555626625,
                47.584443022175556
              ],
              [
                4.004628036480481,
                47.584443690118746
              ],
              [
                4.004561298442656,
                47.58443565189601
              ],
              [
                4.004438654756848,
                47.58476488329694
              ],
              [
                4.004383057107894,
                47.584772878628684
              ],
              [
                4.004196916364676,
                47.5851974838885
              ],
              [
                4.004164948709903,
                47.585207209093845
              ],
              [
                4.004153449695485,
                47.58521070283437
              ],
              [
                4.004153449695485,
                47.58521070283437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10345020527230658,
          "ground": "gnd"
        },
        "27_LVBranch550591": {
          "bus1": "27_LVBus679942",
          "bus2": "27_LVBus679943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004153449695485,
                47.58521070283437
              ],
              [
                4.004153449695485,
                47.58521070283437
              ],
              [
                4.004178192126717,
                47.585236437360685
              ],
              [
                4.00405905369023,
                47.58550288569988
              ],
              [
                4.004077684034633,
                47.585506297839814
              ],
              [
                4.004119274218328,
                47.58551464334059
              ],
              [
                4.004119274218328,
                47.58551464334059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03907846617906401,
          "ground": "gnd"
        },
        "27_LVBranch792222": {
          "bus1": "27_LVBus679943",
          "bus2": "27_LVBus679946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004119274218328,
                47.58551464334059
              ],
              [
                4.004119274218328,
                47.58551464334059
              ],
              [
                4.00407459093978,
                47.58553147829017
              ],
              [
                4.00403900587784,
                47.58552381128002
              ],
              [
                4.003961669936179,
                47.58569813870069
              ],
              [
                4.004006729951565,
                47.585742069339894
              ],
              [
                4.004006729951565,
                47.585742069339894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032837799262827504,
          "ground": "gnd"
        },
        "27_LVBranch249902": {
          "bus1": "27_LVBus679946",
          "bus2": "27_LVBus679947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004006729951565,
                47.585742069339894
              ],
              [
                4.004006729951565,
                47.585742069339894
              ],
              [
                4.004004616520266,
                47.585746336996
              ],
              [
                4.003947954258929,
                47.58586076625813
              ],
              [
                4.00396153848453,
                47.58586397195009
              ],
              [
                4.004024314507239,
                47.585878760752294
              ],
              [
                4.004073881871916,
                47.58589044641034
              ],
              [
                4.004180843400261,
                47.58589329239744
              ],
              [
                4.004249555949459,
                47.585895121961286
              ],
              [
                4.004299035438946,
                47.585903156231055
              ],
              [
                4.004697305628646,
                47.58596786249959
              ],
              [
                4.004699577296094,
                47.58596863956158
              ],
              [
                4.005122974265615,
                47.5861259258277
              ],
              [
                4.005122974265615,
                47.5861259258277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10833527668284072,
          "ground": "gnd"
        },
        "27_LVBranch266140": {
          "bus1": "27_LVBus679947",
          "bus2": "27_LVBus679954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005122974265615,
                47.5861259258277
              ],
              [
                4.005122974265615,
                47.5861259258277
              ],
              [
                4.005129269578155,
                47.58612737380512
              ],
              [
                4.005554102790104,
                47.58624137401217
              ],
              [
                4.005585190988982,
                47.58625233489016
              ],
              [
                4.005915194392082,
                47.58635131356342
              ],
              [
                4.00610454774631,
                47.58640026818477
              ],
              [
                4.006195140883561,
                47.586431479426636
              ],
              [
                4.006275391058173,
                47.58645345595842
              ],
              [
                4.006302659594819,
                47.586460917948216
              ],
              [
                4.006302659594819,
                47.586460917948216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09628734521381031,
          "ground": "gnd"
        },
        "27_LVBranch210942": {
          "bus1": "27_LVBus679947",
          "bus2": "27_LVBus679948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005122974265615,
                47.5861259258277
              ],
              [
                4.005122974265615,
                47.5861259258277
              ],
              [
                4.005076669953601,
                47.58654025613797
              ],
              [
                4.005073377776084,
                47.58655865615412
              ],
              [
                4.005088699135705,
                47.58669262699356
              ],
              [
                4.005089725122859,
                47.586701590704195
              ],
              [
                4.005112218018041,
                47.58692932737007
              ],
              [
                4.005112218018041,
                47.58692932737007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08957439416688383,
          "ground": "gnd"
        },
        "27_LVBranch240218": {
          "bus1": "27_LVBus679948",
          "bus2": "27_LVBus679949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005112218018041,
                47.58692932737007
              ],
              [
                4.005112218018041,
                47.58692932737007
              ],
              [
                4.005105673597916,
                47.586930114084986
              ],
              [
                4.00472514392743,
                47.586990294844234
              ],
              [
                4.004718599494083,
                47.586991081537306
              ],
              [
                4.004718599494083,
                47.586991081537306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030394697999225374,
          "ground": "gnd"
        },
        "27_LVBranch040419": {
          "bus1": "27_LVBus679948",
          "bus2": "27_LVBus679950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005112218018041,
                47.58692932737007
              ],
              [
                4.005112218018041,
                47.58692932737007
              ],
              [
                4.005118473742095,
                47.586927816089585
              ],
              [
                4.005445176186626,
                47.586834265765106
              ],
              [
                4.005445176186626,
                47.586834265765106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027184467358664997,
          "ground": "gnd"
        },
        "27_LVBranch040418": {
          "bus1": "27_LVBus679950",
          "bus2": "27_LVBus679951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005445176186626,
                47.586834265765106
              ],
              [
                4.005445176186626,
                47.586834265765106
              ],
              [
                4.005454461128068,
                47.58683055180711
              ],
              [
                4.005472519120244,
                47.58682333816025
              ],
              [
                4.005708467159749,
                47.58672906651931
              ],
              [
                4.005829500855069,
                47.58668070801837
              ],
              [
                4.005834386372923,
                47.586678757567086
              ],
              [
                4.005835226879943,
                47.58667842161878
              ],
              [
                4.005835226879943,
                47.58667842161878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03407384536067934,
          "ground": "gnd"
        },
        "27_LVBranch199420": {
          "bus1": "27_LVBus679951",
          "bus2": "27_LVBus679952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005835226879943,
                47.58667842161878
              ],
              [
                4.005835226879943,
                47.58667842161878
              ],
              [
                4.005847782362131,
                47.586697133744664
              ],
              [
                4.005984535257427,
                47.58664670495114
              ],
              [
                4.005995012148634,
                47.586642838874525
              ],
              [
                4.006087687150817,
                47.58662981177611
              ],
              [
                4.006101135395341,
                47.58669981774882
              ],
              [
                4.006101993494715,
                47.58670427664867
              ],
              [
                4.006101993494715,
                47.58670427664867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030366395964484365,
          "ground": "gnd"
        },
        "27_LVBranch119615": {
          "bus1": "27_LVBus679951",
          "bus2": "27_LVBus679953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005835226879943,
                47.58667842161878
              ],
              [
                4.005835226879943,
                47.58667842161878
              ],
              [
                4.005840787756665,
                47.586675957663
              ],
              [
                4.006112105107011,
                47.586563858832776
              ],
              [
                4.006247556239314,
                47.58649401611129
              ],
              [
                4.006247556239314,
                47.58649401611129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03722356583402487,
          "ground": "gnd"
        },
        "27_LVBranch716392": {
          "bus1": "27_LVBus679943",
          "bus2": "27_LVBus679944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004119274218328,
                47.58551464334059
              ],
              [
                4.004119274218328,
                47.58551464334059
              ],
              [
                4.004093230745486,
                47.58548982712154
              ],
              [
                4.004110368606458,
                47.585485082913934
              ],
              [
                4.004221646616578,
                47.58551407352784
              ],
              [
                4.004221646616578,
                47.58551407352784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013746340652395514,
          "ground": "gnd"
        },
        "27_LVBranch306157": {
          "bus1": "27_LVBus679944",
          "bus2": "27_LVBus679945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004221646616578,
                47.58551407352784
              ],
              [
                4.004221646616578,
                47.58551407352784
              ],
              [
                4.00422805327556,
                47.58551525905803
              ],
              [
                4.004683213813359,
                47.58559967857625
              ],
              [
                4.004696040746374,
                47.58560205838691
              ],
              [
                4.004725894378562,
                47.585607594369336
              ],
              [
                4.005274071880924,
                47.58571190754928
              ],
              [
                4.005306933465268,
                47.585717526129415
              ],
              [
                4.005306933465268,
                47.585717526129415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08471343058612836,
          "ground": "gnd"
        },
        "27_LVBranch601572": {
          "bus1": "27_MVLV03854_LV",
          "bus2": "27_LVBus679937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004694492403182,
                47.584442735908425
              ],
              [
                4.004675051033882,
                47.58443974035582
              ],
              [
                4.004675051033882,
                47.58443974035582
              ],
              [
                4.004588673592959,
                47.58441476494572
              ],
              [
                4.00468350087329,
                47.584102576156155
              ],
              [
                4.004642034099973,
                47.584037524488245
              ],
              [
                4.004770022067761,
                47.58369648462112
              ],
              [
                4.004761291065722,
                47.58360510711269
              ],
              [
                4.004755957119371,
                47.58357792446503
              ],
              [
                4.004729741183268,
                47.58344418184409
              ],
              [
                4.004729630654293,
                47.58344362565132
              ],
              [
                4.004729630654293,
                47.58344362565132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11779049839035938,
          "ground": "gnd"
        },
        "27_LVBranch540666": {
          "bus1": "27_LVBus679937",
          "bus2": "27_LVBus679938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004729630654293,
                47.58344362565132
              ],
              [
                4.004729630654293,
                47.58344362565132
              ],
              [
                4.004873728539074,
                47.583350368383485
              ],
              [
                4.004886018080354,
                47.58334241896369
              ],
              [
                4.004976033830181,
                47.58323507607046
              ],
              [
                4.005074431588874,
                47.58311773460771
              ],
              [
                4.005169317044128,
                47.58300458186631
              ],
              [
                4.005244899046266,
                47.582914431352684
              ],
              [
                4.005242923508056,
                47.582851484558404
              ],
              [
                4.005242355400577,
                47.58283338285864
              ],
              [
                4.005241371302735,
                47.582802026361804
              ],
              [
                4.005241230193301,
                47.582797530162004
              ],
              [
                4.005241230193301,
                47.582797530162004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08398877204330622,
          "ground": "gnd"
        },
        "27_LVBranch466878": {
          "bus1": "27_LVBus679938",
          "bus2": "27_LVBus679939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005241230193301,
                47.582797530162004
              ],
              [
                4.005241230193301,
                47.582797530162004
              ],
              [
                4.005399308219834,
                47.58275027715615
              ],
              [
                4.005746708703039,
                47.582428682852075
              ],
              [
                4.005746708703039,
                47.582428682852075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05728809783139495,
          "ground": "gnd"
        },
        "27_LVBranch672088": {
          "bus1": "27_LVBus679939",
          "bus2": "27_LVBus679940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005746708703039,
                47.582428682852075
              ],
              [
                4.005746708703039,
                47.582428682852075
              ],
              [
                4.005861802737095,
                47.582318504821565
              ],
              [
                4.006160308213112,
                47.5820016331503
              ],
              [
                4.006160308213112,
                47.5820016331503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05677900645022573,
          "ground": "gnd"
        },
        "27_LVBranch672122": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.00302356369533,
                47.5869302738524
              ],
              [
                4.00302356369533,
                47.5869302738524
              ],
              [
                4.002991904083143,
                47.58692738129361
              ],
              [
                4.002973268442618,
                47.58675793088675
              ],
              [
                4.002868150734338,
                47.58675584001035
              ],
              [
                4.002868150734338,
                47.58675584001035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029205287653390543,
          "ground": "gnd"
        },
        "27_LVBranch079058": {
          "bus1": "27_LVBus680302",
          "bus2": "27_LVBus680303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002868150734338,
                47.58675584001035
              ],
              [
                4.002868150734338,
                47.58675584001035
              ],
              [
                4.002853506150377,
                47.58671286717089
              ],
              [
                4.002853253416048,
                47.58671201613454
              ],
              [
                4.002817829405287,
                47.586592826649664
              ],
              [
                4.002813870069885,
                47.58659378307815
              ],
              [
                4.002813870069885,
                47.58659378307815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018832896893714528,
          "ground": "gnd"
        },
        "27_LVBranch634101": {
          "bus1": "27_LVBus680303",
          "bus2": "27_LVBus680304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002813870069885,
                47.58659378307815
              ],
              [
                4.002813870069885,
                47.58659378307815
              ],
              [
                4.002671685835265,
                47.58641539873423
              ],
              [
                4.002668737476287,
                47.58641169849978
              ],
              [
                4.00266852992873,
                47.586411440579646
              ],
              [
                4.00266852992873,
                47.586411440579646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023033088947153554,
          "ground": "gnd"
        },
        "27_LVBranch412135": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003049067857334,
                47.58691624244222
              ],
              [
                4.003049067857334,
                47.58691624244222
              ],
              [
                4.003033652661014,
                47.58687117551406
              ],
              [
                4.003007714294843,
                47.58675383823791
              ],
              [
                4.002996267916417,
                47.586685629527075
              ],
              [
                4.003061430057969,
                47.586643311253404
              ],
              [
                4.003294692265699,
                47.586576090378756
              ],
              [
                4.003308862099512,
                47.58656149279908
              ],
              [
                4.003284655098426,
                47.58655284364366
              ],
              [
                4.003277996777591,
                47.586547451339456
              ],
              [
                4.003273739819085,
                47.58654400380048
              ],
              [
                4.003273739819085,
                47.58654400380048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05711336949184426,
          "ground": "gnd"
        },
        "27_LVBranch797945": {
          "bus1": "27_LVBus680298",
          "bus2": "27_LVBus680299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003273739819085,
                47.58654400380048
              ],
              [
                4.003273739819085,
                47.58654400380048
              ],
              [
                4.003280383096771,
                47.586544250360014
              ],
              [
                4.003291047237932,
                47.58654465514976
              ],
              [
                4.003315254236332,
                47.58655330430396
              ],
              [
                4.003321108647009,
                47.58654917191848
              ],
              [
                4.003339517510207,
                47.58653617786005
              ],
              [
                4.003401118835129,
                47.58649269595369
              ],
              [
                4.003570720852989,
                47.58643088604935
              ],
              [
                4.00371489911878,
                47.586364042859046
              ],
              [
                4.003763316919252,
                47.58633905768041
              ],
              [
                4.003754753579948,
                47.58627800479719
              ],
              [
                4.003754753579948,
                47.58627800479719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051733771183971745,
          "ground": "gnd"
        },
        "27_LVBranch080901": {
          "bus1": "27_LVBus680299",
          "bus2": "27_LVBus680300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003754753579948,
                47.58627800479719
              ],
              [
                4.003754753579948,
                47.58627800479719
              ],
              [
                4.003822146175206,
                47.58626444266534
              ],
              [
                4.003807819959071,
                47.58618669412989
              ],
              [
                4.003786442224852,
                47.58607065898519
              ],
              [
                4.003780481743709,
                47.58603833035639
              ],
              [
                4.003814400327837,
                47.58596655582707
              ],
              [
                4.003837844250483,
                47.585916954888766
              ],
              [
                4.003849727084777,
                47.58588922826591
              ],
              [
                4.003853431946898,
                47.58588058349799
              ],
              [
                4.00385713708981,
                47.58587194772232
              ],
              [
                4.003901557708494,
                47.5857682830051
              ],
              [
                4.003919016688358,
                47.58572755745881
              ],
              [
                4.00392006975945,
                47.58572509531386
              ],
              [
                4.003920862603576,
                47.585723239665086
              ],
              [
                4.003920862603576,
                47.585723239665086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06721561948577386,
          "ground": "gnd"
        },
        "27_LVBranch685392": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003066911207319,
                47.58691786675022
              ],
              [
                4.003066911207319,
                47.58691786675022
              ],
              [
                4.003032381134729,
                47.58669230867448
              ],
              [
                4.003066009510762,
                47.586662138075745
              ],
              [
                4.003292851459898,
                47.58660220644754
              ],
              [
                4.003416106214994,
                47.58650417629237
              ],
              [
                4.003601432707781,
                47.58643494359027
              ],
              [
                4.0037875239009,
                47.586347706736944
              ],
              [
                4.003836706817416,
                47.586304717673436
              ],
              [
                4.003901416607456,
                47.58624801109827
              ],
              [
                4.0039303197913,
                47.586236800565196
              ],
              [
                4.003947329503666,
                47.586241954306885
              ],
              [
                4.003951311280624,
                47.586242562897056
              ],
              [
                4.003951311280624,
                47.586242562897056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11321849019706878,
          "ground": "gnd"
        },
        "27_LVBranch532502": {
          "bus1": "27_LVBus680288",
          "bus2": "27_LVBus680289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003951311280624,
                47.586242562897056
              ],
              [
                4.003951311280624,
                47.586242562897056
              ],
              [
                4.003953507811522,
                47.58625536029229
              ],
              [
                4.003928112688854,
                47.586251226540774
              ],
              [
                4.003863459324275,
                47.586309731608694
              ],
              [
                4.003886506348572,
                47.58632379515366
              ],
              [
                4.003935448807112,
                47.58644274536181
              ],
              [
                4.003997711631651,
                47.58644793335522
              ],
              [
                4.004026020980165,
                47.58645043289672
              ],
              [
                4.004004311604973,
                47.58644849537012
              ],
              [
                4.004004311604973,
                47.58644849537012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03609482530692803,
          "ground": "gnd"
        },
        "27_LVBranch113140": {
          "bus1": "27_LVBus680289",
          "bus2": "27_LVBus680290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004004311604973,
                47.58644849537012
              ],
              [
                4.004004311604973,
                47.58644849537012
              ],
              [
                4.004103047190516,
                47.58667108951073
              ],
              [
                4.004103047190516,
                47.58667108951073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025838877105787313,
          "ground": "gnd"
        },
        "27_LVBranch230779": {
          "bus1": "27_LVBus680290",
          "bus2": "27_LVBus680291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004103047190516,
                47.58667108951073
              ],
              [
                4.004103047190516,
                47.58667108951073
              ],
              [
                4.004031099083667,
                47.586694172434385
              ],
              [
                4.003797119923123,
                47.58674445579482
              ],
              [
                4.003793125664621,
                47.58674387436739
              ],
              [
                4.003790627415388,
                47.58674350537879
              ],
              [
                4.003790627415388,
                47.58674350537879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02495562585218949,
          "ground": "gnd"
        },
        "27_LVBranch057286": {
          "bus1": "27_LVBus680290",
          "bus2": "27_LVBus680292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004103047190516,
                47.58667108951073
              ],
              [
                4.004103047190516,
                47.58667108951073
              ],
              [
                4.004104408516108,
                47.58667548722153
              ],
              [
                4.004111924791771,
                47.586699750684524
              ],
              [
                4.004225550960452,
                47.5866831226689
              ],
              [
                4.004384606436283,
                47.586659850759524
              ],
              [
                4.004383862512277,
                47.586536097454065
              ],
              [
                4.004383750242649,
                47.586518106191114
              ],
              [
                4.00438289252753,
                47.586374193494606
              ],
              [
                4.004381965673304,
                47.58622129434014
              ],
              [
                4.004381452088064,
                47.58613540371682
              ],
              [
                4.004381452088064,
                47.58613540371682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08255074489574302,
          "ground": "gnd"
        },
        "27_LVBranch332452": {
          "bus1": "27_LVBus680288",
          "bus2": "27_LVBus680293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003951311280624,
                47.586242562897056
              ],
              [
                4.003951311280624,
                47.586242562897056
              ],
              [
                4.003950777834254,
                47.58621749748199
              ],
              [
                4.003934144116178,
                47.58617175541482
              ],
              [
                4.003928609150504,
                47.58612967754457
              ],
              [
                4.003928609150504,
                47.58612967754457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01272127642712632,
          "ground": "gnd"
        },
        "27_LVBranch080902": {
          "bus1": "27_LVBus680293",
          "bus2": "27_LVBus680296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003928609150504,
                47.58612967754457
              ],
              [
                4.003928609150504,
                47.58612967754457
              ],
              [
                4.003917312631413,
                47.586059496521564
              ],
              [
                4.003917437909964,
                47.58605628299518
              ],
              [
                4.003919495225844,
                47.58600188799369
              ],
              [
                4.003923063374308,
                47.585946058866746
              ],
              [
                4.003938227288994,
                47.58587836794704
              ],
              [
                4.003938227288994,
                47.58587836794704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028081151175340296,
          "ground": "gnd"
        },
        "27_LVBranch003659": {
          "bus1": "27_LVBus680293",
          "bus2": "27_LVBus680294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003928609150504,
                47.58612967754457
              ],
              [
                4.003928609150504,
                47.58612967754457
              ],
              [
                4.004006761988798,
                47.586106874469905
              ],
              [
                4.004162999476095,
                47.58610361537417
              ],
              [
                4.004279888416198,
                47.58610117281635
              ],
              [
                4.004279888416198,
                47.58610117281635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02695650536938976,
          "ground": "gnd"
        },
        "27_LVBranch371755": {
          "bus1": "27_LVBus680294",
          "bus2": "27_LVBus680295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004279888416198,
                47.58610117281635
              ],
              [
                4.004279888416198,
                47.58610117281635
              ],
              [
                4.004274575280298,
                47.58609288239727
              ],
              [
                4.004259978567388,
                47.58609301096097
              ],
              [
                4.004251981126517,
                47.586098343695554
              ],
              [
                4.004251981126517,
                47.586098343695554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029473670460429583,
          "ground": "gnd"
        },
        "27_LVBranch694429": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003028219660692,
                47.58693414750557
              ],
              [
                4.003028219660692,
                47.58693414750557
              ],
              [
                4.002957238191144,
                47.58699488394717
              ],
              [
                4.002912118506293,
                47.58709797346916
              ],
              [
                4.002759365675776,
                47.58718832929404
              ],
              [
                4.002721387516383,
                47.58716458358543
              ],
              [
                4.002667120984273,
                47.58713027573435
              ],
              [
                4.002649049826821,
                47.58713708428692
              ],
              [
                4.002644778441161,
                47.58713869292686
              ],
              [
                4.002644778441161,
                47.58713869292686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04722464529886833,
          "ground": "gnd"
        },
        "27_LVBranch703504": {
          "bus1": "27_LVBus680283",
          "bus2": "27_LVBus680284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002644778441161,
                47.58713869292686
              ],
              [
                4.002644778441161,
                47.58713869292686
              ],
              [
                4.002646816845848,
                47.587118871546856
              ],
              [
                4.002349408876529,
                47.58696389931774
              ],
              [
                4.002325347265442,
                47.586969228332435
              ],
              [
                4.002319034909003,
                47.586970632316245
              ],
              [
                4.002319034909003,
                47.586970632316245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032850317839065814,
          "ground": "gnd"
        },
        "27_LVBranch444958": {
          "bus1": "27_LVBus680284",
          "bus2": "27_LVBus680285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002319034909003,
                47.586970632316245
              ],
              [
                4.002319034909003,
                47.586970632316245
              ],
              [
                4.002323675442621,
                47.586948974347386
              ],
              [
                4.00177996511138,
                47.58665718752949
              ],
              [
                4.00171704326668,
                47.58664369509123
              ],
              [
                4.001703229288681,
                47.58666499870677
              ],
              [
                4.001700552594728,
                47.58666912144993
              ],
              [
                4.001700552594728,
                47.58666912144993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06268736537388304,
          "ground": "gnd"
        },
        "27_LVBranch540746": {
          "bus1": "27_LVBus680285",
          "bus2": "27_LVBus680286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.001700552594728,
                47.58666912144993
              ],
              [
                4.001700552594728,
                47.58666912144993
              ],
              [
                4.001678497207806,
                47.58664424755022
              ],
              [
                4.001124704084079,
                47.58670976048923
              ],
              [
                4.000993352887962,
                47.58663427305921
              ],
              [
                4.000520263949707,
                47.58655918224948
              ],
              [
                4.000519857953894,
                47.586666875307074
              ],
              [
                4.00051940938132,
                47.58678680411069
              ],
              [
                4.00051940938132,
                47.58678680411069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1203361371048025,
          "ground": "gnd"
        },
        "27_LVBranch626675": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003044728852614,
                47.58694835897048
              ],
              [
                4.003044728852614,
                47.58694835897048
              ],
              [
                4.003023782196172,
                47.586993668578195
              ],
              [
                4.003027421802948,
                47.587027056111566
              ],
              [
                4.003030590157218,
                47.5870560151629
              ],
              [
                4.003394528060257,
                47.587031092149395
              ],
              [
                4.00340473277638,
                47.5870253229717
              ],
              [
                4.003456524601522,
                47.587029887796724
              ],
              [
                4.00346045353528,
                47.586995303115074
              ],
              [
                4.003466982278059,
                47.58699613607621
              ],
              [
                4.003466982278059,
                47.58699613607621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049029157668141234,
          "ground": "gnd"
        },
        "27_LVBranch550694": {
          "bus1": "27_LVBus680275",
          "bus2": "27_LVBus680276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003466982278059,
                47.58699613607621
              ],
              [
                4.003466982278059,
                47.58699613607621
              ],
              [
                4.003471329983983,
                47.587012231291546
              ],
              [
                4.003522944908655,
                47.587042114588556
              ],
              [
                4.003554045759682,
                47.587048388683655
              ],
              [
                4.003559947498504,
                47.58704958149707
              ],
              [
                4.00356041581441,
                47.58704967373831
              ],
              [
                4.00356041581441,
                47.58704967373831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009870304478646483,
          "ground": "gnd"
        },
        "27_LVBranch038329": {
          "bus1": "27_LVBus680276",
          "bus2": "27_LVBus680277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00356041581441,
                47.58704967373831
              ],
              [
                4.00356041581441,
                47.58704967373831
              ],
              [
                4.003756260850775,
                47.58701897457071
              ],
              [
                4.003768843881991,
                47.58703858615762
              ],
              [
                4.00381524530425,
                47.587035788125334
              ],
              [
                4.00381524530425,
                47.587035788125334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02100263424562823,
          "ground": "gnd"
        },
        "27_LVBranch716439": {
          "bus1": "27_LVBus680277",
          "bus2": "27_LVBus680278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00381524530425,
                47.587035788125334
              ],
              [
                4.00381524530425,
                47.587035788125334
              ],
              [
                4.003810766258741,
                47.58703246974282
              ],
              [
                4.003816174177572,
                47.587024700185005
              ],
              [
                4.004048271690621,
                47.58702037961156
              ],
              [
                4.00419048757621,
                47.58702745174848
              ],
              [
                4.004216602425866,
                47.58700194985488
              ],
              [
                4.004216602425866,
                47.58700194985488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033094715407110085,
          "ground": "gnd"
        },
        "27_LVBranch360753": {
          "bus1": "27_LVBus680278",
          "bus2": "27_LVBus680279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004216602425866,
                47.58700194985488
              ],
              [
                4.004216602425866,
                47.58700194985488
              ],
              [
                4.004215718296919,
                47.58700640678467
              ],
              [
                4.004200781689275,
                47.58708219123792
              ],
              [
                4.00417443131748,
                47.587215923613904
              ],
              [
                4.004180435224381,
                47.587298802551594
              ],
              [
                4.004174653938911,
                47.587328159929854
              ],
              [
                4.004166640640092,
                47.587379203760584
              ],
              [
                4.004154019371565,
                47.58745970507722
              ],
              [
                4.004151880783445,
                47.587473347376715
              ],
              [
                4.004134757054687,
                47.58758243200506
              ],
              [
                4.004134757054687,
                47.58758243200506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06494861119855451,
          "ground": "gnd"
        },
        "27_LVBranch057285": {
          "bus1": "27_LVBus680278",
          "bus2": "27_LVBus680280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004216602425866,
                47.58700194985488
              ],
              [
                4.004216602425866,
                47.58700194985488
              ],
              [
                4.004223225738132,
                47.587001557901054
              ],
              [
                4.004388763463568,
                47.586971247706906
              ],
              [
                4.004513596395775,
                47.586960009339855
              ],
              [
                4.004526714947636,
                47.586958534510906
              ],
              [
                4.004676473111837,
                47.58696187220534
              ],
              [
                4.004683116165996,
                47.58696210969231
              ],
              [
                4.004683116165996,
                47.58696210969231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035643706967561264,
          "ground": "gnd"
        },
        "27_LVBranch210838": {
          "bus1": "27_LVBus680277",
          "bus2": "27_LVBus680281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00381524530425,
                47.587035788125334
              ],
              [
                4.00381524530425,
                47.587035788125334
              ],
              [
                4.003824985573624,
                47.587077967572256
              ],
              [
                4.003825508278973,
                47.58708021817608
              ],
              [
                4.003826016000506,
                47.58708241501617
              ],
              [
                4.003826016000506,
                47.58708241501617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005247007725502629,
          "ground": "gnd"
        },
        "27_LVBranch382856": {
          "bus1": "27_MVLV70484_LV",
          "bus2": "27_LVBus680270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003059456822415,
                47.58693925923672
              ],
              [
                4.003041098327618,
                47.58694453358408
              ],
              [
                4.003041098327618,
                47.58694453358408
              ],
              [
                4.003003021883486,
                47.58698213604883
              ],
              [
                4.003003868859945,
                47.58707152144728
              ],
              [
                4.003039549191011,
                47.587248500261865
              ],
              [
                4.003183706196243,
                47.58727760504478
              ],
              [
                4.003183706196243,
                47.58727760504478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046180898576968575,
          "ground": "gnd"
        },
        "27_LVBranch214173": {
          "bus1": "27_LVBus680270",
          "bus2": "27_LVBus680271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003183706196243,
                47.58727760504478
              ],
              [
                4.003183706196243,
                47.58727760504478
              ],
              [
                4.003215526360445,
                47.58736493575799
              ],
              [
                4.003234615907044,
                47.58741733601675
              ],
              [
                4.003240449736797,
                47.587433328950276
              ],
              [
                4.003240921593183,
                47.587434806592476
              ],
              [
                4.003274641166548,
                47.58754030082181
              ],
              [
                4.003280272373016,
                47.58755788902798
              ],
              [
                4.003325240715117,
                47.587698541852696
              ],
              [
                4.003333660710446,
                47.58772491554539
              ],
              [
                4.003358400549614,
                47.58780228977706
              ],
              [
                4.003358400549614,
                47.58780228977706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05980242398003641,
          "ground": "gnd"
        },
        "27_LVBranch040873": {
          "bus1": "27_LVBus680271",
          "bus2": "27_LVBus680272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003358400549614,
                47.58780228977706
              ],
              [
                4.003358400549614,
                47.58780228977706
              ],
              [
                4.003339730187983,
                47.58787312562542
              ],
              [
                4.003338576747169,
                47.58787747845214
              ],
              [
                4.00328868654121,
                47.58806678632703
              ],
              [
                4.00328641101942,
                47.588075644467935
              ],
              [
                4.003261032459274,
                47.58814672046952
              ],
              [
                4.003259540501142,
                47.588150880229556
              ],
              [
                4.003125377656854,
                47.58830619388082
              ],
              [
                4.002958996899853,
                47.58845358478648
              ],
              [
                4.002958996899853,
                47.58845358478648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08009640394401353,
          "ground": "gnd"
        },
        "27_LVBranch123789": {
          "bus1": "27_LVBus680272",
          "bus2": "27_LVBus680273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002958996899853,
                47.58845358478648
              ],
              [
                4.002958996899853,
                47.58845358478648
              ],
              [
                4.002953586709925,
                47.58845619937604
              ],
              [
                4.002839785380607,
                47.58851107239789
              ],
              [
                4.002729907931851,
                47.58860120000325
              ],
              [
                4.002679163567337,
                47.58864283445389
              ],
              [
                4.002636858766325,
                47.58867752856739
              ],
              [
                4.002631050661514,
                47.588682298992914
              ],
              [
                4.002427654811873,
                47.58889663146782
              ],
              [
                4.002360676657254,
                47.58918285037603
              ],
              [
                4.002359632264703,
                47.58918729158988
              ],
              [
                4.002359632264703,
                47.58918729158988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09672486785732032,
          "ground": "gnd"
        },
        "27_LVBranch776330": {
          "bus1": "27_MVLV45023_LV",
          "bus2": "27_LVBus680222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005901963531912,
                47.58921128182259
              ],
              [
                4.005875720017837,
                47.58923100121137
              ],
              [
                4.005875720017837,
                47.58923100121137
              ],
              [
                4.00579301918978,
                47.58926832806576
              ],
              [
                4.005478470088986,
                47.58984733170571
              ],
              [
                4.005484641946962,
                47.58985415230839
              ],
              [
                4.00548811361777,
                47.58985798889729
              ],
              [
                4.00548811361777,
                47.58985798889729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07745187301648114,
          "ground": "gnd"
        },
        "27_LVBranch797862": {
          "bus1": "27_MVLV45023_LV",
          "bus2": "27_LVBus680217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005901963531912,
                47.58921128182259
              ],
              [
                4.005894953013649,
                47.58922391457734
              ],
              [
                4.005894953013649,
                47.58922391457734
              ],
              [
                4.005889479858789,
                47.589225792501104
              ],
              [
                4.005819215220257,
                47.58922168306217
              ],
              [
                4.005747388551237,
                47.58921314278893
              ],
              [
                4.005722311575617,
                47.58925434685149
              ],
              [
                4.005722311575617,
                47.58925434685149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01620589238772718,
          "ground": "gnd"
        },
        "27_LVBranch444905": {
          "bus1": "27_LVBus680217",
          "bus2": "27_LVBus680218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005722311575617,
                47.58925434685149
              ],
              [
                4.005722311575617,
                47.58925434685149
              ],
              [
                4.00570946155822,
                47.58928006332817
              ],
              [
                4.005583783164905,
                47.58950810200175
              ],
              [
                4.005456728208251,
                47.58973849934704
              ],
              [
                4.00526636862739,
                47.590062450930404
              ],
              [
                4.00526636862739,
                47.590062450930404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09617679687352967,
          "ground": "gnd"
        },
        "27_LVBranch148695": {
          "bus1": "27_LVBus680218",
          "bus2": "27_LVBus680219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00526636862739,
                47.590062450930404
              ],
              [
                4.00526636862739,
                47.590062450930404
              ],
              [
                4.005908253609217,
                47.59019381741154
              ],
              [
                4.006434413436897,
                47.59022134255831
              ],
              [
                4.007022314493247,
                47.590224586955124
              ],
              [
                4.007033686476277,
                47.59022421653784
              ],
              [
                4.007423525446064,
                47.590211620774134
              ],
              [
                4.007423525446064,
                47.590211620774134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1645643070317835,
          "ground": "gnd"
        },
        "27_LVBranch325439": {
          "bus1": "27_LVBus680219",
          "bus2": "27_LVBus680220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.007423525446064,
                47.590211620774134
              ],
              [
                4.007423525446064,
                47.590211620774134
              ],
              [
                4.007430166374241,
                47.59021177717222
              ],
              [
                4.007875288239852,
                47.59022246830942
              ],
              [
                4.007888583394219,
                47.590222780862334
              ],
              [
                4.007962526503642,
                47.590224560055006
              ],
              [
                4.007980696331017,
                47.59022849101015
              ],
              [
                4.008391000849428,
                47.590317356237705
              ],
              [
                4.008811670810463,
                47.59041566104363
              ],
              [
                4.008813071633203,
                47.59041622565014
              ],
              [
                4.009098059788986,
                47.59053196504383
              ],
              [
                4.009211753567504,
                47.59057813540031
              ],
              [
                4.009211753567504,
                47.59057813540031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14297724591617766,
          "ground": "gnd"
        },
        "27_LVBranch634006": {
          "bus1": "27_MVLV45023_LV",
          "bus2": "27_LVBus680208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005901963531912,
                47.58921128182259
              ],
              [
                4.00588334061314,
                47.58920645741452
              ],
              [
                4.00588334061314,
                47.58920645741452
              ],
              [
                4.005779368556616,
                47.58918087196112
              ],
              [
                4.005226088759292,
                47.58883975807815
              ],
              [
                4.005205051046016,
                47.588844423493676
              ],
              [
                4.005195714085521,
                47.588846491823844
              ],
              [
                4.005195714085521,
                47.588846491823844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06703060929379341,
          "ground": "gnd"
        },
        "27_LVBranch458190": {
          "bus1": "27_LVBus680208",
          "bus2": "27_LVBus680209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005195714085521,
                47.588846491823844
              ],
              [
                4.005195714085521,
                47.588846491823844
              ],
              [
                4.005199080833728,
                47.588826651323245
              ],
              [
                4.00507478810291,
                47.58876456169333
              ],
              [
                4.004986610493114,
                47.5887091504622
              ],
              [
                4.004954350140801,
                47.58867316918283
              ],
              [
                4.004899399624844,
                47.588638773215834
              ],
              [
                4.004894022109599,
                47.58864030785586
              ],
              [
                4.004799097844848,
                47.588596607754965
              ],
              [
                4.004643920398284,
                47.58855801898156
              ],
              [
                4.004598351281126,
                47.58855517361062
              ],
              [
                4.004617652243375,
                47.588492614219064
              ],
              [
                4.004502733930868,
                47.58840459663257
              ],
              [
                4.004458686964069,
                47.588285801350004
              ],
              [
                4.004374212988798,
                47.5882636232887
              ],
              [
                4.004352739614897,
                47.58826117863025
              ],
              [
                4.004346186657762,
                47.58826042703247
              ],
              [
                4.004346186657762,
                47.58826042703247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10088951973073829,
          "ground": "gnd"
        },
        "27_LVBranch685354": {
          "bus1": "27_LVBus680209",
          "bus2": "27_LVBus680215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004346186657762,
                47.58826042703247
              ],
              [
                4.004346186657762,
                47.58826042703247
              ],
              [
                4.004352065053753,
                47.58825832744855
              ],
              [
                4.004357943731395,
                47.58825623685669
              ],
              [
                4.004369858616212,
                47.58825199043576
              ],
              [
                4.004452805876761,
                47.58826789291558
              ],
              [
                4.004449868611921,
                47.58821665542502
              ],
              [
                4.004463368661592,
                47.58817180333634
              ],
              [
                4.004466728465894,
                47.588160635514235
              ],
              [
                4.004502905763847,
                47.58808454612589
              ],
              [
                4.004513570222767,
                47.58808495080301
              ],
              [
                4.004520213698425,
                47.58808519729142
              ],
              [
                4.004520213698425,
                47.58808519729142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030744987432029663,
          "ground": "gnd"
        },
        "27_LVBranch141799": {
          "bus1": "27_LVBus680209",
          "bus2": "27_LVBus680210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004346186657762,
                47.58826042703247
              ],
              [
                4.004346186657762,
                47.58826042703247
              ],
              [
                4.004331750345203,
                47.588224144738795
              ],
              [
                4.004221079563285,
                47.588148984780965
              ],
              [
                4.004209555684455,
                47.58814449903674
              ],
              [
                4.00397860318205,
                47.58806379615807
              ],
              [
                4.003871185709396,
                47.58802195694403
              ],
              [
                4.003871185709396,
                47.58802195694403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04584790829205058,
          "ground": "gnd"
        },
        "27_LVBranch347834": {
          "bus1": "27_LVBus680210",
          "bus2": "27_LVBus680211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003871185709396,
                47.58802195694403
              ],
              [
                4.003871185709396,
                47.58802195694403
              ],
              [
                4.003899169872646,
                47.587943250412536
              ],
              [
                4.003901736717577,
                47.587936052416595
              ],
              [
                4.003940211272639,
                47.58788697350954
              ],
              [
                4.003946438289653,
                47.587879030258435
              ],
              [
                4.003952665022782,
                47.58787107801455
              ],
              [
                4.004002493805049,
                47.587807513813914
              ],
              [
                4.004043665895124,
                47.58775498650473
              ],
              [
                4.004085012160964,
                47.58775889129761
              ],
              [
                4.004092640715548,
                47.58772101478491
              ],
              [
                4.004122083392666,
                47.587574778018656
              ],
              [
                4.004122980830846,
                47.587570320899765
              ],
              [
                4.004122980830846,
                47.587570320899765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05690987743811204,
          "ground": "gnd"
        },
        "27_LVBranch277051": {
          "bus1": "27_LVBus680210",
          "bus2": "27_LVBus680212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003871185709396,
                47.58802195694403
              ],
              [
                4.003871185709396,
                47.58802195694403
              ],
              [
                4.003601960441618,
                47.58791786306482
              ],
              [
                4.003601960441618,
                47.58791786306482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023324357392592313,
          "ground": "gnd"
        },
        "27_LVBranch747547": {
          "bus1": "27_LVBus680212",
          "bus2": "27_LVBus680213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003601960441618,
                47.58791786306482
              ],
              [
                4.003601960441618,
                47.58791786306482
              ],
              [
                4.003704412153775,
                47.5879417269399
              ],
              [
                4.003709879370636,
                47.58793923744537
              ],
              [
                4.00370877137898,
                47.58792934827436
              ],
              [
                4.0037172929596,
                47.58792969380847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009748506053928855,
          "ground": "gnd"
        },
        "27_LVBranch495586": {
          "bus1": "27_LVBus680213",
          "bus2": "27_LVBus978057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.0037172929596,
                47.58792969380847
              ],
              [
                4.003725814540219,
                47.58793003934258
              ],
              [
                4.003726452402115,
                47.587950380115345
              ],
              [
                4.003555139848109,
                47.587990866158165
              ],
              [
                4.003532961887971,
                47.58811650463179
              ],
              [
                4.00353532396445,
                47.58816681475953
              ],
              [
                4.003531967498659,
                47.588236198396416
              ],
              [
                4.00353154046308,
                47.58824505700954
              ],
              [
                4.003530042010977,
                47.58827615217425
              ],
              [
                4.003525414009689,
                47.5882799610901
              ],
              [
                4.003509629908294,
                47.58828125813021
              ],
              [
                4.003509629908294,
                47.58828125813021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04948283765973686,
          "ground": "gnd"
        },
        "27_LVBranch132014": {
          "bus1": "27_LVBus680212",
          "bus2": "27_LVBus680214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003601960441618,
                47.58791786306482
              ],
              [
                4.003601960441618,
                47.58791786306482
              ],
              [
                4.003374283968216,
                47.587781684991114
              ],
              [
                4.003374283968216,
                47.587781684991114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022858568882622533,
          "ground": "gnd"
        },
        "27_LVBranch435587": {
          "bus1": "27_MVLV45023_LV",
          "bus2": "27_LVBus680199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005901963531912,
                47.58921128182259
              ],
              [
                4.005883869514339,
                47.58921694865015
              ],
              [
                4.005883869514339,
                47.58921694865015
              ],
              [
                4.005817349517621,
                47.58920461664887
              ],
              [
                4.005735017384187,
                47.58918549456056
              ],
              [
                4.005735017384187,
                47.58918549456056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011735292502238683,
          "ground": "gnd"
        },
        "27_LVBranch141800": {
          "bus1": "27_LVBus680199",
          "bus2": "27_LVBus680200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005735017384187,
                47.58918549456056
              ],
              [
                4.005735017384187,
                47.58918549456056
              ],
              [
                4.006032363183081,
                47.58885246574314
              ],
              [
                4.006181060387704,
                47.58842593123016
              ],
              [
                4.006192173782424,
                47.58839405009565
              ],
              [
                4.00628357869355,
                47.58817450998017
              ],
              [
                4.006323221186553,
                47.58807927075539
              ],
              [
                4.006334041466289,
                47.58805330447173
              ],
              [
                4.006455553377039,
                47.5877614139494
              ],
              [
                4.006455553377039,
                47.5877614139494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16869787705214723,
          "ground": "gnd"
        },
        "27_LVBranch006125": {
          "bus1": "27_LVBus680200",
          "bus2": "27_LVBus680201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006455553377039,
                47.5877614139494
              ],
              [
                4.006455553377039,
                47.5877614139494
              ],
              [
                4.006533070267814,
                47.58760105381429
              ],
              [
                4.006571681568599,
                47.58752974182643
              ],
              [
                4.006582132954858,
                47.587508126092914
              ],
              [
                4.006582132954858,
                47.587508126092914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029730803072275273,
          "ground": "gnd"
        },
        "27_LVBranch356457": {
          "bus1": "27_LVBus680201",
          "bus2": "27_LVBus680205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006582132954858,
                47.587508126092914
              ],
              [
                4.006582132954858,
                47.587508126092914
              ],
              [
                4.006593960542702,
                47.58748460132396
              ],
              [
                4.006564826057333,
                47.58753671364763
              ],
              [
                4.00662377729468,
                47.58741949732197
              ],
              [
                4.006663578389981,
                47.587340350285636
              ],
              [
                4.006720676687458,
                47.587226813085955
              ],
              [
                4.006720676687458,
                47.587226813085955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04535235661422821,
          "ground": "gnd"
        },
        "27_LVBranch195813": {
          "bus1": "27_LVBus680205",
          "bus2": "27_LVBus680206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006720676687458,
                47.587226813085955
              ],
              [
                4.006720676687458,
                47.587226813085955
              ],
              [
                4.006723165522152,
                47.58722264794145
              ],
              [
                4.006735193940216,
                47.58720255690679
              ],
              [
                4.006770570956328,
                47.58714344551954
              ],
              [
                4.006910194663661,
                47.58691011270876
              ],
              [
                4.006984138023379,
                47.586748679001936
              ],
              [
                4.006985008831273,
                47.586746768232054
              ],
              [
                4.006986104198821,
                47.58674438641853
              ],
              [
                4.006986104198821,
                47.58674438641853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05727790676071211,
          "ground": "gnd"
        },
        "27_LVBranch339921": {
          "bus1": "27_LVBus680201",
          "bus2": "27_LVBus680202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.006582132954858,
                47.587508126092914
              ],
              [
                4.006582132954858,
                47.587508126092914
              ],
              [
                4.005276703792095,
                47.58752475118543
              ],
              [
                4.005276703792095,
                47.58752475118543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0982095224159866,
          "ground": "gnd"
        },
        "27_LVBranch247215": {
          "bus1": "27_LVBus680202",
          "bus2": "27_LVBus680203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005276703792095,
                47.58752475118543
              ],
              [
                4.005276703792095,
                47.58752475118543
              ],
              [
                4.005268315979145,
                47.58754349428128
              ],
              [
                4.005246345567576,
                47.58759257051931
              ],
              [
                4.005203485668691,
                47.58768830540537
              ],
              [
                4.005233921108145,
                47.58787884459156
              ],
              [
                4.00497695928201,
                47.58795499221225
              ],
              [
                4.004766404118088,
                47.58802341972832
              ],
              [
                4.00475021259183,
                47.58802868121888
              ],
              [
                4.004744223103484,
                47.58803062947949
              ],
              [
                4.004744223103484,
                47.58803062947949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08082993521112995,
          "ground": "gnd"
        },
        "27_LVBranch128836": {
          "bus1": "27_LVBus680202",
          "bus2": "27_LVBus680204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005276703792095,
                47.58752475118543
              ],
              [
                4.005276703792095,
                47.58752475118543
              ],
              [
                4.005305780500725,
                47.58742076658151
              ],
              [
                4.005363120771655,
                47.58721316887082
              ],
              [
                4.005442511467447,
                47.586947209345716
              ],
              [
                4.005449626203159,
                47.58689511672771
              ],
              [
                4.005449626203159,
                47.58689511672771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07123041289430077,
          "ground": "gnd"
        },
        "27_LVBranch792233": {
          "bus1": "27_MVLV18727_LV",
          "bus2": "27_LVBus680031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003422768733926,
                47.59023236248351
              ],
              [
                4.003454532768883,
                47.59023470466873
              ],
              [
                4.003454532768883,
                47.59023470466873
              ],
              [
                4.003458169202574,
                47.59022089696995
              ],
              [
                4.003488601272498,
                47.590215962157245
