              ],
              [
                4.003529727346882,
                47.590232294386794
              ],
              [
                4.003656930463121,
                47.59028281947913
              ],
              [
                4.003657438046991,
                47.590299005754915
              ],
              [
                4.003678452491304,
                47.590290607451244
              ],
              [
                4.003889459694881,
                47.59036135027807
              ],
              [
                4.003889459694881,
                47.59036135027807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03994339107172793,
          "ground": "gnd"
        },
        "27_LVBranch009290": {
          "bus1": "27_LVBus680031",
          "bus2": "27_LVBus680032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003889459694881,
                47.59036135027807
              ],
              [
                4.003889459694881,
                47.59036135027807
              ],
              [
                4.003926744168088,
                47.590370945199105
              ],
              [
                4.00401371520921,
                47.59039334867015
              ],
              [
                4.00425680989487,
                47.590455938394136
              ],
              [
                4.00431395910395,
                47.590465841826834
              ],
              [
                4.004527259867984,
                47.59050282300125
              ],
              [
                4.004700339728823,
                47.59053283325731
              ],
              [
                4.004798352317941,
                47.59054982370971
              ],
              [
                4.004798352317941,
                47.59054982370971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0716115003889533,
          "ground": "gnd"
        },
        "27_LVBranch055131": {
          "bus1": "27_LVBus680032",
          "bus2": "27_LVBus680033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.004798352317941,
                47.59054982370971
              ],
              [
                4.004798352317941,
                47.59054982370971
              ],
              [
                4.005250950905064,
                47.5906062993433
              ],
              [
                4.005250950905064,
                47.5906062993433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03461595374624732,
          "ground": "gnd"
        },
        "27_LVBranch099780": {
          "bus1": "27_LVBus680033",
          "bus2": "27_LVBus680034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005250950905064,
                47.5906062993433
              ],
              [
                4.005250950905064,
                47.5906062993433
              ],
              [
                4.005251198377776,
                47.590610794001094
              ],
              [
                4.005281662167719,
                47.59116356452717
              ],
              [
                4.005345015802615,
                47.59160748267509
              ],
              [
                4.005345510773265,
                47.591616471986555
              ],
              [
                4.005391411338792,
                47.592103841510266
              ],
              [
                4.005391970423794,
                47.59210978910949
              ],
              [
                4.005391970423794,
                47.59210978910949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16754596896974608,
          "ground": "gnd"
        },
        "27_LVBranch378818": {
          "bus1": "27_LVBus680034",
          "bus2": "27_LVBus680035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005391970423794,
                47.59210978910949
              ],
              [
                4.005391970423794,
                47.59210978910949
              ],
              [
                4.005384995800185,
                47.592133324955114
              ],
              [
                4.005421247297947,
                47.592298482321524
              ],
              [
                4.005392752735424,
                47.5925685142198
              ],
              [
                4.0053925729648,
                47.5926801353457
              ],
              [
                4.005391856503867,
                47.59278482793772
              ],
              [
                4.005391856503867,
                47.59278482793772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07538233518641078,
          "ground": "gnd"
        },
        "27_LVBranch668800": {
          "bus1": "27_LVBus680035",
          "bus2": "27_LVBus680036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.005391856503867,
                47.59278482793772
              ],
              [
                4.005391856503867,
                47.59278482793772
              ],
              [
                4.005384346274502,
                47.59282434910312
              ],
              [
                4.005510091190877,
                47.592903150908874
              ],
              [
                4.005941520416723,
                47.592771876042
              ],
              [
                4.006031787432222,
                47.59276779921636
              ],
              [
                4.006263189725758,
                47.59267830647231
              ],
              [
                4.006313078689178,
                47.5926970488041
              ],
              [
                4.007309249114356,
                47.59353882828122
              ],
              [
                4.007372274211191,
                47.59357433953153
              ],
              [
                4.007390673811866,
                47.59358469972363
              ],
              [
                4.007395737422606,
                47.593587550746534
              ],
              [
                4.007405472069361,
                47.593593033526595
              ],
              [
                4.007405472069361,
                47.593593033526595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2133489717471995,
          "ground": "gnd"
        },
        "27_LVBranch672085": {
          "bus1": "27_MVLV18727_LV",
          "bus2": "27_LVBus680029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003422768733926,
                47.59023236248351
              ],
              [
                4.003432039645457,
                47.590243870848546
              ],
              [
                4.003432039645457,
                47.590243870848546
              ],
              [
                4.003408192906511,
                47.59023870715158
              ],
              [
                4.003212844457167,
                47.59038616294051
              ],
              [
                4.003230757408362,
                47.59039633283797
              ],
              [
                4.00322868783104,
                47.59039797738269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025657227952114073,
          "ground": "gnd"
        },
        "27_LVBranch754754": {
          "bus1": "27_LVBus680029",
          "bus2": "27_LVBus936342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00322868783104,
                47.59039797738269
              ],
              [
                4.003226618253719,
                47.590399621927425
              ],
              [
                4.003210083708242,
                47.59039015197039
              ],
              [
                4.003192163457113,
                47.59039629268408
              ],
              [
                4.003111142312663,
                47.59048307377419
              ],
              [
                4.003102263741501,
                47.590495958047256
              ],
              [
                4.003084799351375,
                47.590521308556525
              ],
              [
                4.003067334662727,
                47.59054665007065
              ],
              [
                4.003025638223829,
                47.59060715527719
              ],
              [
                4.003042155766305,
                47.59061183940908
              ],
              [
                4.003059813905725,
                47.590616849042846
              ],
              [
                4.003054940707796,
                47.59062189395911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032560543822157666,
          "ground": "gnd"
        },
        "27_LVBranch639189": {
          "bus1": "27_LVBus936342",
          "bus2": "27_LVBus955018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003054940707796,
                47.59062189395911
              ],
              [
                4.003049362748301,
                47.59062750676167
              ],
              [
                4.003034113559669,
                47.5906238300307
              ],
              [
                4.003019832219984,
                47.59063618003078
              ],
              [
                4.003009836889426,
                47.590644834003044
              ],
              [
                4.003009836889426,
                47.590644834003044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0041820014465942445,
          "ground": "gnd"
        },
        "27_LVBranch107756": {
          "bus1": "27_LVBus955018",
          "bus2": "27_LVBus955019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003009836889426,
                47.590644834003044
              ],
              [
                4.003009836889426,
                47.590644834003044
              ],
              [
                4.003411805583387,
                47.59075855844579
              ],
              [
                4.003417268746042,
                47.590760171397434
              ],
              [
                4.00341789970901,
                47.59076036026672
              ],
              [
                4.00341789970901,
                47.59076036026672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033271289769566,
          "ground": "gnd"
        },
        "27_LVBranch191141": {
          "bus1": "27_LVBus955019",
          "bus2": "27_LVBus955020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00341789970901,
                47.59076036026672
              ],
              [
                4.00341789970901,
                47.59076036026672
              ],
              [
                4.003869879772966,
                47.590868345661136
              ],
              [
                4.003876150436685,
                47.59086983904666
              ],
              [
                4.003876150436685,
                47.59086983904666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03655285299238932,
          "ground": "gnd"
        },
        "27_LVBranch472812": {
          "bus1": "27_LVBus936342",
          "bus2": "27_LVBus940932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003054940707796,
                47.59062189395911
              ],
              [
                4.003055645469361,
                47.5906213260728
              ],
              [
                4.003021847901389,
                47.59061181580743
              ],
              [
                4.003007316459863,
                47.590619581219556
              ],
              [
                4.002993232599438,
                47.59065011014608
              ],
              [
                4.002956721306616,
                47.5907292445085
              ],
              [
                4.002890529804051,
                47.59086319686212
              ],
              [
                4.002926241151831,
                47.59087223889487
              ],
              [
                4.00292443513135,
                47.590875292091134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03548987106759829,
          "ground": "gnd"
        },
        "27_LVBranch720502": {
          "bus1": "27_LVBus940932",
          "bus2": "27_LVBus948888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00292443513135,
                47.590875292091134
              ],
              [
                4.002922629110868,
                47.5908783452874
              ],
              [
                4.002886790615252,
                47.59087076249662
              ],
              [
                4.002881512808515,
                47.59088142697183
              ],
              [
                4.002835177251495,
                47.59096577615725
              ],
              [
                4.002773819379637,
                47.59107745594758
              ],
              [
                4.002605112957096,
                47.59137330225305
              ],
              [
                4.002588626348781,
                47.59137597668172
              ],
              [
                4.002561797768195,
                47.59136946111933
              ],
              [
                4.002442690782703,
                47.591340536095764
              ],
              [
                4.002442056939139,
                47.59134322611512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07551887797067425,
          "ground": "gnd"
        },
        "27_LVBranch807694": {
          "bus1": "27_LVBus948888",
          "bus2": "27_LVBus948889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002442056939139,
                47.59134322611512
              ],
              [
                4.002441423095575,
                47.59134591613448
              ],
              [
                4.002582337800548,
                47.59138240032816
              ],
              [
                4.002596426593415,
                47.591394874259706
              ],
              [
                4.002547823296965,
                47.59147648492101
              ],
              [
                4.002537660493952,
                47.59149338196332
              ],
              [
                4.00245879657587,
                47.59162447491343
              ],
              [
                4.002514042878994,
                47.591640254191546
              ],
              [
                4.002511730008462,
                47.59164304925278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04515060361002645,
          "ground": "gnd"
        },
        "27_LVBranch579317": {
          "bus1": "27_LVBus948889",
          "bus2": "27_LVBus948890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002511730008462,
                47.59164304925278
              ],
              [
                4.002509417137929,
                47.591645844314016
              ],
              [
                4.002455768145882,
                47.59163095976618
              ],
              [
                4.002313149168515,
                47.591872848865414
              ],
              [
                4.002298238007775,
                47.59189737094223
              ],
              [
                4.002252265400441,
                47.591972988111415
              ],
              [
                4.002294079433817,
                47.591987052818105
              ],
              [
                4.002294079433817,
                47.591987052818105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04886618738052965,
          "ground": "gnd"
        },
        "27_LVBranch815527": {
          "bus1": "27_MVLV18727_LV",
          "bus2": "27_LVBus680027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003422768733926,
                47.59023236248351
              ],
              [
                4.00343952348882,
                47.59023698018046
              ],
              [
                4.00343952348882,
                47.59023698018046
              ],
              [
                4.003419507792091,
                47.590217853056515
              ],
              [
                4.003495561782223,
                47.5901834751778
              ],
              [
                4.003537304651865,
                47.590199969487514
              ],
              [
                4.00357725132948,
                47.59017148045575
              ],
              [
                4.003567971935364,
                47.5901667705192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017487184452178464,
          "ground": "gnd"
        },
        "27_LVBranch763221": {
          "bus1": "27_LVBus680027",
          "bus2": "27_LVBus962148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003567971935364,
                47.5901667705192
              ],
              [
                4.003558853168948,
                47.590163224813814
              ],
              [
                4.003527012924012,
                47.59016862967009
              ],
              [
                4.003464311194015,
                47.59012710212624
              ],
              [
                4.003451016653786,
                47.590006353958934
              ],
              [
                4.003446063395498,
                47.589970529297
              ],
              [
                4.003403301917846,
                47.589806598204504
              ],
              [
                4.003430730341078,
                47.58967745689487
              ],
              [
                4.003487550119925,
                47.58967349296484
              ],
              [
                4.003507714431188,
                47.58968040080361
              ],
              [
                4.003507714431188,
                47.58968040080361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06554169320263457,
          "ground": "gnd"
        },
        "27_LVBranch730474": {
          "bus1": "27_LVBus962148",
          "bus2": "27_LVBus962149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003507714431188,
                47.58968040080361
              ],
              [
                4.003507714431188,
                47.58968040080361
              ],
              [
                4.003504966106937,
                47.58967630187959
              ],
              [
                4.00343238238396,
                47.589568126647904
              ],
              [
                4.003434377714812,
                47.58952954834573
              ],
              [
                4.003434840706919,
                47.58952056327228
              ],
              [
                4.003440656130604,
                47.58940787159962
              ],
              [
                4.003468288274926,
                47.589398478741494
              ],
              [
                4.003441280498649,
                47.58938537158101
              ],
              [
                4.003438190149511,
                47.58937078773115
              ],
              [
                4.00340382439829,
                47.58920867938104
              ],
              [
                4.003426280468457,
                47.589203859001586
              ],
              [
                4.003426280468457,
                47.589203859001586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05798119022364986,
          "ground": "gnd"
        },
        "27_LVBranch669822": {
          "bus1": "27_LVBus962149",
          "bus2": "27_LVBus962150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003426280468457,
                47.589203859001586
              ],
              [
                4.003426280468457,
                47.589203859001586
              ],
              [
                4.003404610327068,
                47.58919430081506
              ],
              [
                4.003323767970994,
                47.58920230686744
              ],
              [
                4.003321024875382,
                47.58920007012367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008091207727444899,
          "ground": "gnd"
        },
        "27_LVBranch545260": {
          "bus1": "27_LVBus962150",
          "bus2": "27_LVBus962153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003321024875382,
                47.58920007012367
              ],
              [
                4.00331828177977,
                47.5891978333799
              ],
              [
                4.00333526247133,
                47.58919651920406
              ],
              [
                4.003338727520063,
                47.5891937885603
              ],
              [
                4.003337650403578,
                47.58917809625452
              ],
              [
                4.003334926843055,
                47.58913830815272
              ],
              [
                4.003332182664098,
                47.58909828643912
              ],
              [
                4.003345881678388,
                47.58901775183508
              ],
              [
                4.003343393243703,
                47.58901430591737
              ],
              [
                4.003325128944668,
                47.58901242678587
              ],
              [
                4.003326316555149,
                47.589005981802515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023144306759171607,
          "ground": "gnd"
        },
        "27_LVBranch747546": {
          "bus1": "27_LVBus962153",
          "bus2": "27_LVBus984517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003326316555149,
                47.589005981802515
              ],
              [
                4.00332750416563,
                47.58899953681916
              ],
              [
                4.003343372499864,
                47.58900091953366
              ],
              [
                4.003347661054285,
                47.58899858191445
              ],
              [
                4.003358224055651,
                47.58892788040563
              ],
              [
                4.003382339009258,
                47.58876644443742
              ],
              [
                4.003390207940853,
                47.58871500693204
              ],
              [
                4.003390550080224,
                47.588712770909694
              ],
              [
                4.003390970728126,
                47.58870879745058
              ],
              [
                4.003391157548282,
                47.58870712143506
              ],
              [
                4.003391464404172,
                47.588704184197596
              ],
              [
                4.003378541776963,
                47.588695804992646
              ],
              [
                4.003370250754446,
                47.588696454727554
              ],
              [
                4.003365670600224,
                47.58869924635303
              ],
              [
                4.003365200819109,
                47.58869953198183
              ],
              [
                4.003358976289269,
                47.58870331881177
              ],
              [
                4.003347391779717,
                47.58869562812504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03763031592649589,
          "ground": "gnd"
        },
        "27_LVBranch657178": {
          "bus1": "27_LVBus984517",
          "bus2": "27_LVBus984518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003347391779717,
                47.58869562812504
              ],
              [
                4.003346061843352,
                47.588695200382226
              ],
              [
                4.003358480934413,
                47.58868751919629
              ],
              [
                4.003367195815212,
                47.58868766406341
              ],
              [
                4.003443477032096,
                47.58870004633521
              ],
              [
                4.003497503184454,
                47.588708807426265
              ],
              [
                4.003503665030013,
                47.5887098075875
              ],
              [
                4.003507252448191,
                47.58871055679916
              ],
              [
                4.003507252448191,
                47.58871055679916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012759636419045834,
          "ground": "gnd"
        },
        "27_LVBranch617798": {
          "bus1": "27_LVBus984517",
          "bus2": "27_LVBus984519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003347391779717,
                47.58869562812504
              ],
              [
                4.003337137206531,
                47.58868836518112
              ],
              [
                4.003350337198182,
                47.58868014200407
              ],
              [
                4.003406363946273,
                47.588674246246015
              ],
              [
                4.003415254535591,
                47.588667695246976
              ],
              [
                4.003420717711937,
                47.58865234993161
              ],
              [
                4.00341623694536,
                47.588648131916614
              ],
              [
                4.003401513338743,
                47.58864593210837
              ],
              [
                4.003402566717992,
                47.588637256435426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010069862329053509,
          "ground": "gnd"
        },
        "27_LVBranch506067": {
          "bus1": "27_LVBus984519",
          "bus2": "27_LVBus984520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003402566717992,
                47.588637256435426
              ],
              [
                4.003400859175926,
                47.588637367898286
              ],
              [
                4.003440551357663,
                47.58864108974058
              ],
              [
                4.003446408967338,
                47.58863832476649
              ],
              [
                4.003474427850551,
                47.588534823718035
              ],
              [
                4.003482701929483,
                47.5885336344327
              ],
              [
                4.003835570120793,
                47.588615071848096
              ],
              [
                4.00399893863232,
                47.588649414778146
              ],
              [
                4.00399893863232,
                47.588649414778146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056797538994854534,
          "ground": "gnd"
        },
        "27_LVBranch464594": {
          "bus1": "27_LVBus984519",
          "bus2": "27_LVBus984521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003402566717992,
                47.588637256435426
              ],
              [
                4.003405327639307,
                47.58862846929962
              ],
              [
                4.003422794275444,
                47.58863035986091
              ],
              [
                4.003428261858114,
                47.58862787937262
              ],
              [
                4.003457107718036,
                47.58851258114345
              ],
              [
                4.003485017925702,
                47.588506557942516
              ],
              [
                4.003517590803126,
                47.58839095431694
              ],
              [
                4.003519792387694,
                47.58838313182242
              ],
              [
                4.003520079820558,
                47.58838212009841
              ],
              [
                4.003532752915887,
                47.58833716304382
              ],
              [
                4.003532702344612,
                47.58829780439409
              ],
              [
                4.003526266162983,
                47.58829441512103
              ],
              [
                4.003505681456263,
                47.588294440570444
              ],
              [
                4.003505681456263,
                47.588294440570444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04274134552322336,
          "ground": "gnd"
        },
        "27_LVBranch488325": {
          "bus1": "27_LVBus962148",
          "bus2": "27_LVBus962151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003507714431188,
                47.58968040080361
              ],
              [
                4.003507714431188,
                47.58968040080361
              ],
              [
                4.003511225139999,
                47.58967658093325
              ],
              [
                4.003527004653528,
                47.58965943226685
              ],
              [
                4.003578958155872,
                47.58966228542783
              ],
              [
                4.003845358351662,
                47.58972817614811
              ],
              [
                4.00389525557608,
                47.5897405139183
              ],
              [
                4.00389525557608,
                47.5897405139183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031996913017510314,
          "ground": "gnd"
        },
        "27_LVBranch019558": {
          "bus1": "27_LVBus962151",
          "bus2": "27_LVBus962152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.00389525557608,
                47.5897405139183
              ],
              [
                4.00389525557608,
                47.5897405139183
              ],
              [
                4.003901551282564,
                47.58974196195992
              ],
              [
                4.004121847208845,
                47.58979261698658
              ],
              [
                4.004335847823818,
                47.58984182357662
              ],
              [
                4.004738667228816,
                47.58993444358958
              ],
              [
                4.005079360660049,
                47.59001276844121
              ],
              [
                4.005217684520193,
                47.59004768527732
              ],
              [
                4.005230490452902,
                47.590050632116174
              ],
              [
                4.005236786232349,
                47.59005208008519
              ],
              [
                4.005236786232349,
                47.59005208008519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10668797558155513,
          "ground": "gnd"
        },
        "27_LVBranch472448": {
          "bus1": "27_LVBus680027",
          "bus2": "27_LVBus962147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003567971935364,
                47.5901667705192
              ],
              [
                4.003567811307662,
                47.590165606288025
              ],
              [
                4.003526134811453,
                47.59018303654331
              ],
              [
                4.003313066513572,
                47.59008893193926
              ],
              [
                4.00329318400131,
                47.59009101644505
              ],
              [
                4.003291112839316,
                47.59009451877507
              ],
              [
                4.003288650469082,
                47.590098692452166
              ],
              [
                4.003282107597586,
                47.59009678460694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025256571837540195,
          "ground": "gnd"
        },
        "27_LVBranch458233": {
          "bus1": "27_LVBus962147",
          "bus2": "27_LVBus968120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003282107597586,
                47.59009678460694
              ],
              [
                4.00327556472609,
                47.59009487676171
              ],
              [
                4.003280537862602,
                47.59009189058089
              ],
              [
                4.003304724444828,
                47.59007735626163
              ],
              [
                4.003304724444828,
                47.59007735626163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00293340652113078,
          "ground": "gnd"
        },
        "27_LVBranch197195": {
          "bus1": "27_LVBus968120",
          "bus2": "27_LVBus968121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.003304724444828,
                47.59007735626163
              ],
              [
                4.003304724444828,
                47.59007735626163
              ],
              [
                4.003333271645338,
                47.58996988931898
              ],
              [
                4.003333271645338,
                47.58996988931898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012139819874957098,
          "ground": "gnd"
        },
        "27_LVBranch523352": {
          "bus1": "27_MVLV21972_LV",
          "bus2": "27_LVBus680102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002246189960158,
                47.59215811340066
              ],
              [
                4.002264218390444,
                47.592163891541176
              ],
              [
                4.002264218390444,
                47.592163891541176
              ],
              [
                4.002302612780372,
                47.59217619699062
              ],
              [
                4.002301462243796,
                47.592183194700084
              ],
              [
                4.002300690694278,
                47.59218785690575
              ],
              [
                4.002300376813539,
                47.5921897236627
              ],
              [
                4.002300376813539,
                47.5921897236627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004708714553193716,
          "ground": "gnd"
        },
        "27_LVBranch476688": {
          "bus1": "27_MVLV21972_LV",
          "bus2": "27_LVBus680100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002246189960158,
                47.59215811340066
              ],
              [
                4.002226335263324,
                47.592157291471146
              ],
              [
                4.002226335263324,
                47.592157291471146
              ],
              [
                4.00215359402153,
                47.592131551916204
              ],
              [
                4.002126979621821,
                47.592131033786806
              ],
              [
                4.001845050519035,
                47.59250626666866
              ],
              [
                4.001835896760937,
                47.59251845304916
              ],
              [
                4.001866374513823,
                47.592537430486665
              ],
              [
                4.001869805868875,
                47.59253955843828
              ],
              [
                4.001865270152894,
                47.592539960810925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05996094064243676,
          "ground": "gnd"
        },
        "27_LVBranch673261": {
          "bus1": "27_LVBus680100",
          "bus2": "27_LVBus946456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.001865270152894,
                47.592539960810925
              ],
              [
                4.001860734436915,
                47.59254036318356
              ],
              [
                4.00183914924293,
                47.59253270172805
              ],
              [
                4.00182142819485,
                47.592531219399426
              ],
              [
                4.001736870740328,
                47.592663643856696
              ],
              [
                4.001675069136999,
                47.59280544926003
              ],
              [
                4.001635504171061,
                47.59292901512113
              ],
              [
                4.00161793803086,
                47.59300296541041
              ],
              [
                4.001595246283699,
                47.59312430124323
              ],
              [
                4.001560738734901,
                47.59331551052819
              ],
              [
                4.001596881776379,
                47.59331748461584
              ],
              [
                4.001596881776379,
                47.59331748461584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09577795647361827,
          "ground": "gnd"
        },
        "27_LVBranch558327": {
          "bus1": "27_MVLV21972_LV",
          "bus2": "27_LVBus680098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.002246189960158,
                47.59215811340066
              ],
              [
                4.002243877389514,
                47.59214500279612
              ],
              [
                4.002243877389514,
                47.59214500279612
              ],
              [
                4.00219834044911,
                47.592106350269276
              ],
              [
                4.002170074394523,
                47.592084102504366
              ],
              [
                4.002246634612691,
                47.59198173237777
              ],
              [
                4.002274094699869,
                47.591990991863746
              ],
              [
                4.002286446850148,
                47.591995151053545
              ],
              [
                4.002286446850148,
                47.591995151053545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024857806561549844,
          "ground": "gnd"
        },
        "27_115191": {
          "bus1": "27_MVBus05519",
          "bus2": "27_MVLV03103",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000077166187331,
                47.59295891996695
              ],
              [
                4.001444230970385,
                47.593134022149286
              ],
              [
                4.001832705216069,
                47.59319093527926
              ],
              [
                4.001852515798094,
                47.59319245963289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13453891398026596,
          "ground": "gnd"
        },
        "27_LVBranch817101": {
          "bus1": "27_MVLV75379_LV",
          "bus2": "27_LVBus680367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987308451861736,
                47.59839348248724
              ],
              [
                3.987285882323433,
                47.59840081129124
              ],
              [
                3.987285882323433,
                47.59840081129124
              ],
              [
                3.987042523731463,
                47.59827621438035
              ],
              [
                3.987035876404251,
                47.59827630880495
              ],
              [
                3.987035876404251,
                47.59827630880495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02345302272466988,
          "ground": "gnd"
        },
        "27_LVBranch305580": {
          "bus1": "27_LVBus680367",
          "bus2": "27_LVBus680368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987035876404251,
                47.59827630880495
              ],
              [
                3.987035876404251,
                47.59827630880495
              ],
              [
                3.987220798075162,
                47.59849188834673
              ],
              [
                3.987220798075162,
                47.59849188834673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027710847844885398,
          "ground": "gnd"
        },
        "27_LVBranch189674": {
          "bus1": "27_LVBus680368",
          "bus2": "27_LVBus680370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987220798075162,
                47.59849188834673
              ],
              [
                3.987220798075162,
                47.59849188834673
              ],
              [
                3.987222687577788,
                47.598496197744375
              ],
              [
                3.987258469650377,
                47.598578113960805
              ],
              [
                3.987258469650377,
                47.598578113960805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009996610588794873,
          "ground": "gnd"
        },
        "27_LVBranch759193": {
          "bus1": "27_LVBus680370",
          "bus2": "27_LVBus680371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987258469650377,
                47.598578113960805
              ],
              [
                3.987258469650377,
                47.598578113960805
              ],
              [
                3.987352644988885,
                47.59879375895508
              ],
              [
                3.987352644988885,
                47.59879375895508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025000076339954387,
          "ground": "gnd"
        },
        "27_LVBranch328750": {
          "bus1": "27_LVBus680371",
          "bus2": "27_LVBus680372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987352644988885,
                47.59879375895508
              ],
              [
                3.987352644988885,
                47.59879375895508
              ],
              [
                3.987371502592884,
                47.59883692540826
              ],
              [
                3.987564450610369,
                47.59927868450885
              ],
              [
                3.987564450610369,
                47.59927868450885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05621885562074347,
          "ground": "gnd"
        },
        "27_LVBranch346015": {
          "bus1": "27_LVBus680372",
          "bus2": "27_LVBus680373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987564450610369,
                47.59927868450885
              ],
              [
                3.987564450610369,
                47.59927868450885
              ],
              [
                3.987861469986675,
                47.599908886156356
              ],
              [
                3.987863321547195,
                47.59991282723162
              ],
              [
                3.987863478688347,
                47.5999131758558
              ],
              [
                3.987863478688347,
                47.5999131758558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07404174724900353,
          "ground": "gnd"
        },
        "27_LVBranch139652": {
          "bus1": "27_LVBus680368",
          "bus2": "27_LVBus680369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987220798075162,
                47.59849188834673
              ],
              [
                3.987220798075162,
                47.59849188834673
              ],
              [
                3.987227183674128,
                47.59849064609749
              ],
              [
                3.987921506216046,
                47.59835598277343
              ],
              [
                3.988656599662996,
                47.59808079723514
              ],
              [
                3.988670917329598,
                47.59807543874185
              ],
              [
                3.988670917329598,
                47.59807543874185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11923249871576018,
          "ground": "gnd"
        },
        "27_LVBranch482029": {
          "bus1": "27_MVLV75379_LV",
          "bus2": "27_LVBus680361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987308451861736,
                47.59839348248724
              ],
              [
                3.987284875091225,
                47.59839150538203
              ],
              [
                3.987284875091225,
                47.59839150538203
              ],
              [
                3.987079396134626,
                47.59828103443714
              ],
              [
                3.987009627135382,
                47.59826193665117
              ],
              [
                3.987009627135382,
                47.59826193665117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025399510566631416,
          "ground": "gnd"
        },
        "27_LVBranch015590": {
          "bus1": "27_LVBus680361",
          "bus2": "27_LVBus680362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.987009627135382,
                47.59826193665117
              ],
              [
                3.987009627135382,
                47.59826193665117
              ],
              [
                3.985551195426826,
                47.597853230337286
              ],
              [
                3.985551195426826,
                47.597853230337286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11871940735136073,
          "ground": "gnd"
        },
        "27_LVBranch795950": {
          "bus1": "27_LVBus680362",
          "bus2": "27_LVBus680363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.985551195426826,
                47.597853230337286
              ],
              [
                3.985551195426826,
                47.597853230337286
              ],
              [
                3.985570685433752,
                47.59786625033202
              ],
              [
                3.985634306481467,
                47.59788613794232
              ],
              [
                3.98569431848809,
                47.59803705457266
              ],
              [
                3.985726318564949,
                47.59807946797595
              ],
              [
                3.985768041945939,
                47.5981347610732
              ],
              [
                3.98587047716929,
                47.59821646930155
              ],
              [
                3.986409673656247,
                47.5988530426952
              ],
              [
                3.986409673656247,
                47.5988530426952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13038226624205101,
          "ground": "gnd"
        },
        "27_LVBranch095843": {
          "bus1": "27_LVBus680362",
          "bus2": "27_LVBus680364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.985551195426826,
                47.597853230337286
              ],
              [
                3.985551195426826,
                47.597853230337286
              ],
              [
                3.984975562325964,
                47.597648499858046
              ],
              [
                3.984940639295465,
                47.59763703917067
              ],
              [
                3.984940639295465,
                47.59763703917067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05182849623827162,
          "ground": "gnd"
        },
        "27_LVBranch168026": {
          "bus1": "27_LVBus680364",
          "bus2": "27_LVBus680365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.984940639295465,
                47.59763703917067
              ],
              [
                3.984940639295465,
                47.59763703917067
              ],
              [
                3.984604760937491,
                47.59752835986052
              ],
              [
                3.984072253173767,
                47.597328303130666
              ],
              [
                3.9840606520683,
                47.59732390648179
              ],
              [
                3.983763152324409,
                47.59721319618629
              ],
              [
                3.983531085298051,
                47.59720918992921
              ],
              [
                3.983521823479593,
                47.59720903333199
              ],
              [
                3.983521823479593,
                47.59720903333199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11850063647569944,
          "ground": "gnd"
        },
        "27_106656": {
          "bus1": "27_MVBus05505",
          "bus2": "27_MVBus05507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966623027415896,
                47.57154047953998
              ],
              [
                3.966653116507676,
                47.57139449544638
              ],
              [
                3.966755277781588,
                47.57072313537262
              ],
              [
                3.967008670429855,
                47.57042017765103
              ],
              [
                3.967754668651726,
                47.56998615037154
              ],
              [
                3.968352999971051,
                47.568977856061565
              ],
              [
                3.968904993147563,
                47.56827349653273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41360501086369766,
          "ground": "gnd"
        },
        "27_222971": {
          "bus1": "27_MVBus05507",
          "bus2": "27_MVLV75049",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968904993147563,
                47.56827349653273
              ],
              [
                3.968904993147563,
                47.56827349653273
              ],
              [
                3.968956630610161,
                47.56827287859652
              ],
              [
                3.969322438335944,
                47.56771601223087
              ],
              [
                3.969558760927777,
                47.56736716351371
              ],
              [
                3.969746383918977,
                47.56697441290942
              ],
              [
                3.969773564813857,
                47.56692108665679
              ],
              [
                3.969874797210436,
                47.56679845394152
              ],
              [
                3.969879850216866,
                47.566762154263955
              ],
              [
                3.970064962232172,
                47.566598541287874
              ],
              [
                3.97008370019229,
                47.5665906037345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20905786768693022,
          "ground": "gnd"
        },
        "27_LVBranch622286": {
          "bus1": "27_MVLV75049_LV",
          "bus2": "27_LVBus680357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97008370019229,
                47.5665906037345
              ],
              [
                3.97006609595798,
                47.56660775567162
              ],
              [
                3.97006609595798,
                47.56660775567162
              ],
              [
                3.969974033459764,
                47.56669783646753
              ],
              [
                3.969936566287831,
                47.56675252198723
              ],
              [
                3.970117638407468,
                47.566812697855056
              ],
              [
                3.970295749660898,
                47.56679507803113
              ],
              [
                3.970295749660898,
                47.56679507803113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047603899049009316,
          "ground": "gnd"
        },
        "27_LVBranch186943": {
          "bus1": "27_LVBus680357",
          "bus2": "27_LVBus680358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.970295749660898,
                47.56679507803113
              ],
              [
                3.970295749660898,
                47.56679507803113
              ],
              [
                3.970301443751814,
                47.56679739996261
              ],
              [
                3.970603722824923,
                47.56691223227949
              ],
              [
                3.970628787903987,
                47.566922459350565
              ],
              [
                3.970940429539617,
                47.56718057107788
              ],
              [
                3.971265239169719,
                47.56737181510302
              ],
              [
                3.971275062399368,
                47.56737786635349
              ],
              [
                3.971613024570966,
                47.56754501176486
              ],
              [
                3.971715595116244,
                47.56759700621546
              ],
              [
                3.971715595116244,
                47.56759700621546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14038190152847105,
          "ground": "gnd"
        },
        "27_LVBranch402282": {
          "bus1": "27_MVLV75049_LV",
          "bus2": "27_LVBus680351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97008370019229,
                47.5665906037345
              ],
              [
                3.970060742429918,
                47.566584494255316
              ],
              [
                3.970060742429918,
                47.566584494255316
              ],
              [
                3.969845833655422,
                47.56674784261724
              ],
              [
                3.969290623054281,
                47.566519881501144
              ],
              [
                3.969284411080298,
                47.56652147125097
              ],
              [
                3.969284411080298,
                47.56652147125097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07368288262359035,
          "ground": "gnd"
        },
        "27_LVBranch507694": {
          "bus1": "27_LVBus680351",
          "bus2": "27_LVBus680352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969284411080298,
                47.56652147125097
              ],
              [
                3.969284411080298,
                47.56652147125097
              ],
              [
                3.969283861437511,
                47.56651698976393
              ],
              [
                3.969259280084129,
                47.566493926705306
              ],
              [
                3.969223547305528,
                47.56647392628193
              ],
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969052131521658,
                47.566442455819626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02051582411500545,
          "ground": "gnd"
        },
        "27_LVBranch724736": {
          "bus1": "27_LVBus680352",
          "bus2": "27_LVBus680354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969047421647853,
                47.56643928332338
              ],
              [
                3.968999455356804,
                47.56632732244635
              ],
              [
                3.969087679793474,
                47.56625680963006
              ],
              [
                3.969126259608396,
                47.566238355332594
              ],
              [
                3.969075537523152,
                47.566049603753605
              ],
              [
                3.969094398812442,
                47.56598852273866
              ],
              [
                3.969199407887631,
                47.56591921325969
              ],
              [
                3.969310168012177,
                47.56592467307949
              ],
              [
                3.969761481895818,
                47.56599083728869
              ],
              [
                3.970016398977026,
                47.56596386081211
              ],
              [
                3.970162825922491,
                47.56588979344588
              ],
              [
                3.970169092398174,
                47.56589127965905
              ],
              [
                3.970169092398174,
                47.56589127965905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14336991263591403,
          "ground": "gnd"
        },
        "27_LVBranch622273": {
          "bus1": "27_LVBus680352",
          "bus2": "27_LVBus680353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969016376744733,
                47.56645334936183
              ],
              [
                3.968921060115977,
                47.566544860504386
              ],
              [
                3.968811804407018,
                47.56672706251322
              ],
              [
                3.968811804407018,
                47.56672706251322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0372611590852445,
          "ground": "gnd"
        },
        "27_LVBranch397719": {
          "bus1": "27_LVBus680352",
          "bus2": "27_LVBus680355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969052131521658,
                47.566442455819626
              ],
              [
                3.969045978244792,
                47.5664407610368
              ],
              [
                3.969002917500426,
                47.566428861391174
              ],
              [
                3.968734627216969,
                47.56640391629428
              ],
              [
                3.968534624655402,
                47.566373035821684
              ],
              [
                3.968545918160333,
                47.56630702328011
              ],
              [
                3.968545918160333,
                47.56630702328011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0472028963668058,
          "ground": "gnd"
        },
        "27_LVBranch402281": {
          "bus1": "27_MVLV75049_LV",
          "bus2": "27_LVBus680344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97008370019229,
                47.5665906037345
              ],
              [
                3.970074914028446,
                47.56657849219795
              ],
              [
                3.970074914028446,
                47.56657849219795
              ],
              [
                3.970055938985661,
                47.56655230964227
              ],
              [
                3.970072769907736,
                47.5665376785878
              ],
              [
                3.9701113929156,
                47.56654963127541
              ],
              [
                3.970111688263135,
                47.56654972608114
              ],
              [
                3.970111688263135,
                47.56654972608114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008524275488101347,
          "ground": "gnd"
        },
        "27_LVBranch578760": {
          "bus1": "27_LVBus680344",
          "bus2": "27_LVBus680345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.970111688263135,
                47.56654972608114
              ],
              [
                3.970111688263135,
                47.56654972608114
              ],
              [
                3.970107932232828,
                47.566546018415394
              ],
              [
                3.970096663868844,
                47.56653488642501
              ],
              [
                3.970064233144949,
                47.56652979186202
              ],
              [
                3.969913625563774,
                47.56674740184566
              ],
              [
                3.969903176294062,
                47.56680535985335
              ],
              [
                3.969903176294062,
                47.56680535985335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037714013072453666,
          "ground": "gnd"
        },
        "27_LVBranch477575": {
          "bus1": "27_LVBus680345",
          "bus2": "27_LVBus680346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969903176294062,
                47.56680535985335
              ],
              [
                3.969903176294062,
                47.56680535985335
              ],
              [
                3.969896537040746,
                47.56680515636073
              ],
              [
                3.969789000623029,
                47.56692767984187
              ],
              [
                3.969729683636504,
                47.56696040645749
              ],
              [
                3.969679871272941,
                47.56705678400567
              ],
              [
                3.969655444387217,
                47.567064306695464
              ],
              [
                3.969655444387217,
                47.567064306695464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035474756988839375,
          "ground": "gnd"
        },
        "27_LVBranch822781": {
          "bus1": "27_LVBus680346",
          "bus2": "27_LVBus680347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969655444387217,
                47.567064306695464
              ],
              [
                3.969655444387217,
                47.567064306695464
              ],
              [
                3.969678610785567,
                47.567077205620855
              ],
              [
                3.969534571545927,
                47.56735861522576
              ],
              [
                3.969446559644273,
                47.567490211041076
              ],
              [
                3.96931124166198,
                47.567697259192826
              ],
              [
                3.969272597122668,
                47.56770324539853
              ],
              [
                3.969265977708473,
                47.567702825675354
              ],
              [
                3.969265977708473,
                47.567702825675354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0800839876158841,
          "ground": "gnd"
        },
        "27_LVBranch765426": {
          "bus1": "27_LVBus680347",
          "bus2": "27_LVBus680348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969265977708473,
                47.567702825675354
              ],
              [
                3.969265977708473,
                47.567702825675354
              ],
              [
                3.969268906613852,
                47.56770686886779
              ],
              [
                3.969349917326885,
                47.56776372970097
              ],
              [
                3.969162548137163,
                47.5680774603471
              ],
              [
                3.969170989049514,
                47.56811339931443
              ],
              [
                3.969170989049514,
                47.56811339931443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050951437650773077,
          "ground": "gnd"
        },
        "27_LVBranch596316": {
          "bus1": "27_LVBus680348",
          "bus2": "27_LVBus680349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.969170989049514,
                47.56811339931443
              ],
              [
                3.969170989049514,
                47.56811339931443
              ],
              [
                3.969145853818878,
                47.56811735127031
              ],
              [
                3.969039808569788,
                47.56808375612473
              ],
              [
                3.969056281420964,
                47.56805743492877
              ],
              [
                3.969048005491791,
                47.568047655217235
              ],
              [
                3.969048005491791,
                47.568047655217235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015183278967127492,
          "ground": "gnd"
        },
        "27_201214": {
          "bus1": "27_MVLV38575",
          "bus2": "27_MVBus05494",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.95535059702719,
                47.548310903878644
              ],
              [
                3.95534205179291,
                47.548323096295086
              ],
              [
                3.95533083726101,
                47.54833403044706
              ],
              [
                3.955152447390687,
                47.548393015864235
              ],
              [
                3.955152447390687,
                47.548393015864235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01642407735494131,
          "ground": "gnd"
        },
        "27_78491": {
          "bus1": "27_MVBus05494",
          "bus2": "27_MVLV75032",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955152447390687,
                47.548393015864235
              ],
              [
                3.95166042996524,
                47.548403512420336
              ],
              [
                3.949007506004169,
                47.54839073529828
              ],
              [
                3.947713631115361,
                47.55007034316572
              ],
              [
                3.943907251645143,
                47.554488828949914
              ],
              [
                3.94389252232902,
                47.55449791233972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.2418719423090527,
          "ground": "gnd"
        },
        "27_LVBranch085394": {
          "bus1": "27_MVLV75032_LV",
          "bus2": "27_LVBus680324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.94389252232902,
                47.55449791233972
              ],
              [
                3.943877221499976,
                47.55450655382019
              ],
              [
                3.943877221499976,
                47.55450655382019
              ],
              [
                3.943872125559917,
                47.55450943125433
              ],
              [
                3.943798922665522,
                47.55452599054739
              ],
              [
                3.943792683675658,
                47.5545275433389
              ],
              [
                3.943792683675658,
                47.5545275433389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006808891101866951,
          "ground": "gnd"
        },
        "27_LVBranch175239": {
          "bus1": "27_LVBus680324",
          "bus2": "27_LVBus680332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.943792683675658,
                47.5545275433389
              ],
              [
                3.943792683675658,
                47.5545275433389
              ],
              [
                3.943207454615213,
                47.554355860101644
              ],
              [
                3.942573287774989,
                47.554300049928976
              ],
              [
                3.942566641245987,
                47.554299988940315
              ],
              [
                3.942566641245987,
                47.554299988940315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0966387270512767,
          "ground": "gnd"
        },
        "27_LVBranch371981": {
          "bus1": "27_LVBus680332",
          "bus2": "27_LVBus680342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.942566641245987,
                47.554299988940315
              ],
              [
                3.942566641245987,
                47.554299988940315
              ],
              [
                3.942647519780571,
                47.55427619908064
              ],
              [
                3.942656623824063,
                47.554221204064184
              ],
              [
                3.942454137153215,
                47.55407735494386
              ],
              [
                3.942468932894695,
                47.55405858169173
              ],
              [
                3.942470340630921,
                47.5540567899264
              ],
              [
                3.942472055775998,
                47.554054616059496
              ],
              [
                3.942472055775998,
                47.554054616059496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037747309481561436,
          "ground": "gnd"
        },
        "27_LVBranch159503": {
          "bus1": "27_LVBus680332",
          "bus2": "27_LVBus680333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.942566641245987,
                47.554299988940315
              ],
              [
                3.942566641245987,
                47.554299988940315
              ],
              [
                3.94255999634589,
                47.55429998190711
              ],
              [
                3.942009574978798,
                47.55431840892779
              ],
              [
                3.941906916452976,
                47.55431186678124
              ],
              [
                3.941906916452976,
                47.55431186678124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049739525529384765,
          "ground": "gnd"
        },
        "27_LVBranch115726": {
          "bus1": "27_LVBus680333",
          "bus2": "27_LVBus680334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.941906916452976,
                47.55431186678124
              ],
              [
                3.941906916452976,
                47.55431186678124
              ],
              [
                3.941451172903736,
                47.554324717557044
              ],
              [
                3.940934913950351,
                47.5543416865775
              ],
              [
                3.940463256191748,
                47.554375040280384
              ],
              [
                3.940456744394704,
                47.55437592193102
              ],
              [
                3.940456744394704,
                47.55437592193102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10942673923157029,
          "ground": "gnd"
        },
        "27_LVBranch035360": {
          "bus1": "27_LVBus680334",
          "bus2": "27_LVBus680335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940456744394704,
                47.55437592193102
              ],
              [
                3.940456744394704,
                47.55437592193102
              ],
              [
                3.940452015622313,
                47.55437908202466
              ],
              [
                3.940121581764416,
                47.55457285004291
              ],
              [
                3.939738814966695,
                47.55490960875811
              ],
              [
                3.939732444300071,
                47.55491385306894
              ],
              [
                3.939703045797322,
                47.554957441736775
              ],
              [
                3.939401691763178,
                47.555404225335366
              ],
              [
                3.939401691763178,
                47.555404225335366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1412534920825536,
          "ground": "gnd"
        },
        "27_LVBranch015870": {
          "bus1": "27_LVBus680335",
          "bus2": "27_LVBus680336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.939401691763178,
                47.555404225335366
              ],
              [
                3.939401691763178,
                47.555404225335366
              ],
              [
                3.939401561556657,
                47.55540872532845
              ],
              [
                3.9393920074982,
                47.55574442258867
              ],
              [
                3.9393920074982,
                47.55574442258867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03783072146262308,
          "ground": "gnd"
        },
        "27_LVBranch396308": {
          "bus1": "27_LVBus680336",
          "bus2": "27_LVBus680337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9393920074982,
                47.55574442258867
              ],
              [
                3.9393920074982,
                47.55574442258867
              ],
              [
                3.939387563401702,
                47.55575174403241
              ],
              [
                3.93932134564363,
                47.555771757582264
              ],
              [
                3.939319308710669,
                47.55577781328474
              ],
              [
                3.939363109487247,
                47.55585184261232
              ],
              [
                3.939361670536194,
                47.555877745089816
              ],
              [
                3.939341645044842,
                47.55590340037736
              ],
              [
                3.939308002272467,
                47.55591995038915
              ],
              [
                3.939259637166919,
                47.555928651870516
              ],
              [
                3.939233317265761,
                47.555929770919136
              ],
              [
                3.938896637905525,
                47.55592989314147
              ],
              [
                3.938580035474267,
                47.55594356478458
              ],
              [
                3.938485053073563,
                47.55594487545279
              ],
              [
                3.938331996475172,
                47.55594095974795
              ],
              [
                3.938270906836087,
                47.5559340117358
              ],
              [
                3.938246219810498,
                47.555927569060415
              ],
              [
                3.938229543982591,
                47.55592854582894
              ],
              [
                3.938220984981019,
                47.55595325103518
              ],
              [
                3.93821520188152,
                47.55596995614178
              ],
              [
                3.93821520188152,
                47.55596995614178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1114212753907017,
          "ground": "gnd"
        },
        "27_LVBranch211178": {
          "bus1": "27_LVBus680336",
          "bus2": "27_LVBus680338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9393920074982,
                47.55574442258867
              ],
              [
                3.9393920074982,
                47.55574442258867
              ],
              [
                3.939812192221896,
                47.55601660898922
              ],
              [
                3.940401067268806,
                47.55611196057342
              ],
              [
                3.940401067268806,
                47.55611196057342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08934210346566034,
          "ground": "gnd"
        },
        "27_LVBranch285876": {
          "bus1": "27_LVBus680338",
          "bus2": "27_LVBus680339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940401067268806,
                47.55611196057342
              ],
              [
                3.940401067268806,
                47.55611196057342
              ],
              [
                3.940450978919279,
                47.55576578260945
              ],
              [
                3.940451408343359,
                47.55576283485646
              ],
              [
                3.940451627935133,
                47.55576130243601
              ],
              [
                3.940451627935133,
                47.55576130243601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03917203537875197,
          "ground": "gnd"
        },
        "27_LVBranch066513": {
          "bus1": "27_LVBus680338",
          "bus2": "27_LVBus680340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940401067268806,
                47.55611196057342
              ],
              [
                3.940401067268806,
                47.55611196057342
              ],
              [
                3.940996233975849,
                47.55619464529028
              ],
              [
                3.940996233975849,
                47.55619464529028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04572775289418148,
          "ground": "gnd"
        },
        "27_LVBranch128780": {
          "bus1": "27_LVBus680340",
          "bus2": "27_LVBus680341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.940996233975849,
                47.55619464529028
              ],
              [
                3.940996233975849,
                47.55619464529028
              ],
              [
                3.941002876128757,
                47.55619455349414
              ],
              [
                3.94141506804538,
                47.55618951289157
              ],
              [
                3.941971976468747,
                47.55599610937012
              ],
              [
                3.941977743393634,
                47.55599387948263
              ],
              [
                3.941977743393634,
                47.55599387948263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07913641354579792,
          "ground": "gnd"
        },
        "27_LVBranch053464": {
          "bus1": "27_LVBus680324",
          "bus2": "27_LVBus680325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.943792683675658,
                47.5545275433389
              ],
              [
                3.943792683675658,
                47.5545275433389
              ],
              [
                3.943796122287202,
                47.554531391175345
              ],
              [
                3.944198417724762,
                47.5549807419817
              ],
              [
                3.944487869880645,
                47.55527991206729
              ],
              [
                3.944487869880645,
                47.55527991206729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09868048921409053,
          "ground": "gnd"
        },
        "27_LVBranch300687": {
          "bus1": "27_LVBus680325",
          "bus2": "27_LVBus680326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944487869880645,
                47.55527991206729
              ],
              [
                3.944487869880645,
                47.55527991206729
              ],
              [
                3.944683238205865,
                47.55542710402404
              ],
              [
                3.944692118511106,
                47.555433791289495
              ],
              [
                3.944751344193113,
                47.55547842069527
              ],
              [
                3.944760224515468,
                47.5554851079554
              ],
              [
                3.944785696147237,
                47.555504295286624
              ],
              [
                3.944866845418915,
                47.55566262334848
              ],
              [
                3.94486902059268,
                47.55566687550218
              ],
              [
                3.94486902059268,
                47.55566687550218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052671429075062254,
          "ground": "gnd"
        },
        "27_LVBranch730531": {
          "bus1": "27_LVBus680326",
          "bus2": "27_LVBus680327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.94486902059268,
                47.55566687550218
              ],
              [
                3.94486902059268,
                47.55566687550218
              ],
              [
                3.94459472157174,
                47.55573724862261
              ],
              [
                3.94459472157174,
                47.55573724862261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022077721848275392,
          "ground": "gnd"
        },
        "27_LVBranch829619": {
          "bus1": "27_LVBus680327",
          "bus2": "27_LVBus680328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.94459472157174,
                47.55573724862261
              ],
              [
                3.94459472157174,
                47.55573724862261
              ],
              [
                3.944475004320584,
                47.555777591335264
              ],
              [
                3.944475004320584,
                47.555777591335264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010065054694151669,
          "ground": "gnd"
        },
        "27_LVBranch113975": {
          "bus1": "27_LVBus680328",
          "bus2": "27_LVBus680329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944475004320584,
                47.555777591335264
              ],
              [
                3.944475004320584,
                47.555777591335264
              ],
              [
                3.944469223967726,
                47.55577981253847
              ],
              [
                3.944051201415602,
                47.5559405555093
              ],
              [
                3.944045421027377,
                47.555942776691225
              ],
              [
                3.944045421027377,
                47.555942776691225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03718403378446614,
          "ground": "gnd"
        },
        "27_LVBranch408461": {
          "bus1": "27_LVBus680327",
          "bus2": "27_LVBus680330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.94459472157174,
                47.55573724862261
              ],
              [
                3.94459472157174,
                47.55573724862261
              ],
              [
                3.944774663478329,
                47.55584271287466
              ],
              [
                3.944853917817488,
                47.55595856817763
              ],
              [
                3.944858123820808,
                47.55606691655311
              ],
              [
                3.944850620196725,
                47.55620775121288
              ],
              [
                3.944838395851683,
                47.55621969685045
              ],
              [
                3.944838395851683,
                47.55621969685045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06144358620469081,
          "ground": "gnd"
        },
        "27_LVBranch715615": {
          "bus1": "27_LVBus680330",
          "bus2": "27_LVBus680331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944838395851683,
                47.55621969685045
              ],
              [
                3.944838395851683,
                47.55621969685045
              ],
              [
                3.944855066970232,
                47.55624010364316
              ],
              [
                3.94479286400954,
                47.55681488168815
              ],
              [
                3.944687935176666,
                47.557430654195876
              ],
              [
                3.944740108782992,
                47.55754175669745
              ],
              [
                3.944738178800852,
                47.55754605671989
              ],
              [
                3.944738178800852,
                47.55754605671989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1490466515867101,
          "ground": "gnd"
        },
        "27_28690": {
          "bus1": "27_MVBus05494",
          "bus2": "27_MVBus05495",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955152447390687,
                47.548393015864235
              ],
              [
                3.955152447390687,
                47.548393015864235
              ],
              [
                3.967140876285454,
                47.545428216001994
              ],
              [
                3.967140876285454,
                47.545428216001994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9607629859022117,
          "ground": "gnd"
        },
        "27_6501": {
          "bus1": "27_MVBus05495",
          "bus2": "27_MVBus05496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967140876285454,
                47.545428216001994
              ],
              [
                3.967140876285454,
                47.545428216001994
              ],
              [
                3.971611910411832,
                47.54425576083062
              ],
              [
                3.97479775473049,
                47.541396292099385
              ],
              [
                3.97479775473049,
                47.541396292099385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7591781873046884,
          "ground": "gnd"
        },
        "27_27152": {
          "bus1": "27_MVBus05496",
          "bus2": "27_MVBus05497",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97479775473049,
                47.541396292099385
              ],
              [
                3.97479775473049,
                47.541396292099385
              ],
              [
                3.976124694499886,
                47.54025533507549
              ],
              [
                3.976124694499886,
                47.54025533507549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16146674293803057,
          "ground": "gnd"
        },
        "27_131090": {
          "bus1": "27_MVBus05497",
          "bus2": "27_MVLV58284",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.976124694499886,
                47.54025533507549
              ],
              [
                3.976124694499886,
                47.54025533507549
              ],
              [
                3.976702836605554,
                47.540257134130044
              ],
              [
                3.976857285995137,
                47.5402605741196
              ],
              [
                3.976956817096026,
                47.540256450373896
              ],
              [
                3.976983506359274,
                47.54025034233299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06266790495049379,
          "ground": "gnd"
        },
        "27_130925": {
          "bus1": "27_MVLV58284",
          "bus2": "27_MVLV67000",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.976983506359274,
                47.54025034233299
              ],
              [
                3.97701223605964,
                47.54025310302135
              ],
              [
                3.977041661824443,
                47.5402551701266
              ],
              [
                3.977115546080329,
                47.540260369321985
              ],
              [
                3.97712591825257,
                47.54026109536494
              ],
              [
                3.977162527895565,
                47.540260451891186
              ],
              [
                3.977186084483065,
                47.54026003791495
              ],
              [
                3.977213044378592,
                47.54025926094308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01313587532832647,
          "ground": "gnd"
        },
        "27_LVBranch790384": {
          "bus1": "27_MVLV58284_LV",
          "bus2": "27_LVBus680228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.976983506359274,
                47.54025034233299
              ],
              [
                3.976986466311881,
                47.54023430464779
              ],
              [
                3.976986466311881,
                47.54023430464779
              ],
              [
                3.976989367174107,
                47.54021117852464
              ],
              [
                3.977067899713193,
                47.5401943424967
              ],
              [
                3.977088951588689,
                47.5401898255371
              ],
              [
                3.977088951588689,
                47.5401898255371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010444667588359324,
          "ground": "gnd"
        },
        "27_107165": {
          "bus1": "27_MVBus05497",
          "bus2": "27_MVBus05498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.976124694499886,
                47.54025533507549
              ],
              [
                3.976124694499886,
                47.54025533507549
              ],
              [
                3.977227834848506,
                47.53928162360165
              ],
              [
                3.985112610864356,
                47.5381702962968
              ],
              [
                3.985112610864356,
                47.5381702962968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7427986756468349,
          "ground": "gnd"
        },
        "27_36396": {
          "bus1": "27_MVBus05498",
          "bus2": "27_MVBus05499",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.985112610864356,
                47.5381702962968
              ],
              [
                3.985112610864356,
                47.5381702962968
              ],
              [
                3.985526690087843,
                47.54045283236237
              ],
              [
                3.990931456423636,
                47.54147041815143
              ],
              [
                3.993146965960494,
                47.54140590605578
              ],
              [
                3.993146965960494,
                47.54140590605578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8449636625723629,
          "ground": "gnd"
        },
        "27_59611": {
          "bus1": "27_MVBus05499",
          "bus2": "27_MVLV50721",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993146965960494,
                47.54140590605578
              ],
              [
                3.993146965960494,
                47.54140590605578
              ],
              [
                3.993820051901485,
                47.54285592788548
              ],
              [
                3.996629002806287,
                47.54498177280354
              ],
              [
                3.99724892449753,
                47.54526079485136
              ],
              [
                3.999669382768345,
                47.54752193818645
              ],
              [
                4.000459624176228,
                47.547586806933374
              ],
              [
                4.000478345692255,
                47.54759144174352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9125741127339148,
          "ground": "gnd"
        },
        "27_LVBranch149991": {
          "bus1": "27_MVLV50721_LV",
          "bus2": "27_LVBus680224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.000478345692255,
                47.54759144174352
              ],
              [
                4.00049546398624,
                47.547598348671734
              ],
              [
                4.00049546398624,
                47.547598348671734
              ],
              [
                4.000590172381608,
                47.54759298775262
              ],
              [
                4.000595124847907,
                47.54759498597885
              ],
              [
                4.000595124847907,
                47.54759498597885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007588067043403566,
          "ground": "gnd"
        },
        "27_3603": {
          "bus1": "27_MVBus05499",
          "bus2": "27_MVLV15680",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993146965960494,
                47.54140590605578
              ],
              [
                3.993146965960494,
                47.54140590605578
              ],
              [
                3.993930689260157,
                47.54116496206018
              ],
              [
                3.993946756117225,
                47.54115697756298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06479878912546998,
          "ground": "gnd"
        },
        "27_LVBranch299800": {
          "bus1": "27_MVLV15680_LV",
          "bus2": "27_LVBus680006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993946756117225,
                47.54115697756298
              ],
              [
                3.993955451393504,
                47.541169115723974
              ],
              [
                3.993955451393504,
                47.541169115723974
              ],
              [
                3.994143951649653,
                47.541432101588924
              ],
              [
                3.994143993171712,
                47.5414321549754
              ],
              [
                3.994143993171712,
                47.5414321549754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032507715560353166,
          "ground": "gnd"
        },
        "27_LVBranch027808": {
          "bus1": "27_LVBus680006",
          "bus2": "27_LVBus680007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.994143993171712,
                47.5414321549754
              ],
              [
                3.994143993171712,
                47.5414321549754
              ],
              [
                3.994146329663413,
                47.54143635899295
              ],
              [
                3.994197242939996,
                47.541504599584734
              ],
              [
                3.9943302112411,
                47.54168281183525
              ],
              [
                3.994476205245668,
                47.541911047759
              ],
              [
                3.994485262033251,
                47.54192795789856
              ],
              [
                3.994612098065563,
                47.54216471718277
              ],
              [
                3.994671023773349,
                47.54227472216255
              ],
              [
                3.994671023773349,
                47.54227472216255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10186406694151307,
          "ground": "gnd"
        },
        "27_LVBranch301549": {
          "bus1": "27_LVBus680007",
          "bus2": "27_LVBus680008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.994671023773349,
                47.54227472216255
              ],
              [
                3.994671023773349,
                47.54227472216255
              ],
              [
                3.994677358971887,
                47.54227336313589
              ],
              [
                3.995100630652712,
                47.542178788852695
              ],
              [
                3.995201863429397,
                47.542157135832305
              ],
              [
                3.995201863429397,
                47.542157135832305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04204787882570831,
          "ground": "gnd"
        },
        "27_LVBranch131968": {
          "bus1": "27_LVBus680007",
          "bus2": "27_LVBus680009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.994671023773349,
                47.54227472216255
              ],
              [
                3.994671023773349,
                47.54227472216255
              ],
              [
                3.994774894315936,
                47.54249545358319
              ],
              [
                3.994818684191487,
                47.54259214388645
              ],
              [
                3.994978934016174,
                47.54294596559035
              ],
              [
                3.994978934016174,
                47.54294596559035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0781478871973668,
          "ground": "gnd"
        },
        "27_LVBranch094313": {
          "bus1": "27_MVLV15680_LV",
          "bus2": "27_LVBus680003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993946756117225,
                47.54115697756298
              ],
              [
                3.993937127742061,
                47.54114516760691
              ],
              [
                3.993937127742061,
                47.54114516760691
              ],
              [
                3.993709409112513,
                47.54086555793921
              ],
              [
                3.993664511890455,
                47.54081042021984
              ],
              [
                3.993663558865548,
                47.54080925527571
              ],
              [
                3.993663558865548,
                47.54080925527571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042649648536540914,
          "ground": "gnd"
        },
        "27_LVBranch170864": {
          "bus1": "27_LVBus680003",
          "bus2": "27_LVBus680004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.993663558865548,
                47.54080925527571
              ],
              [
                3.993663558865548,
                47.54080925527571
              ],
              [
                3.993428737976431,
                47.54056430233455
              ],
              [
                3.993298790905506,
                47.540433439911375
              ],
              [
                3.993232089154306,
                47.5403662609901
              ],
              [
                3.993153042936818,
                47.540286645034314
              ],
              [
                3.992939630389595,
                47.54008906740608
              ],
              [
                3.992938569349,
                47.5400882728575
              ],
              [
                3.992822974397926,
                47.54000140526937
              ],
              [
                3.992814090623532,
                47.53999472164226
              ],
              [
                3.992676304544926,
                47.53986930538116
              ],
              [
                3.992598610086464,
                47.53982026713472
              ],
              [
                3.992271460953565,
                47.53960005644167
              ],
              [
                3.992256018189385,
                47.53959051547007
              ],
              [
                3.992251114305525,
                47.53958748161197
              ],
              [
                3.992251114305525,
                47.53958748161197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17318145135486013,
          "ground": "gnd"
        },
        "27_229128": {
          "bus1": "27_MVBus05498",
          "bus2": "27_MVLV83035",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.985112610864356,
                47.5381702962968
              ],
              [
                3.985049687017519,
                47.53779062633952
              ],
              [
                3.985135429194373,
                47.53772967111829
              ],
              [
                3.986225656284652,
                47.53756557303948
              ],
              [
                3.987455733940534,
                47.53737371799286
              ],
              [
                3.987652413041789,
                47.53740465704358
              ],
              [
                3.988126922321143,
                47.53764686721106
              ],
              [
                3.988551875147026,
                47.53782511354326
              ],
              [
                3.989062599152336,
                47.53799000964703
              ],
              [
                3.989122262541094,
                47.53802204254033
              ],
              [
                3.990015857273506,
                47.53826577070561
              ],
              [
                3.990139845144925,
                47.538407949358536
              ],
              [
                3.990266348776884,
                47.538631060238785
              ],
              [
                3.990617447431824,
                47.538699423726364
              ],
              [
                3.99063660172461,
                47.538703154200086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5218312938901659,
          "ground": "gnd"
        },
        "27_LVBranch406474": {
          "bus1": "27_MVLV83035_LV",
          "bus2": "27_LVBus680392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.99063660172461,
                47.538703154200086
              ],
              [
                3.990655793064156,
                47.538706794176946
              ],
              [
                3.990655793064156,
                47.538706794176946
              ],
              [
                3.990662194604509,
                47.53870800743876
              ],
              [
                3.990680704486375,
                47.53871152217571
              ],
              [
                3.990733865682609,
                47.53866938017303
              ],
              [
                3.990733082985087,
                47.53864420090662
              ],
              [
                3.990733082985087,
                47.53864420090662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010910060332509079,
          "ground": "gnd"
        },
        "27_LVBranch699068": {
          "bus1": "27_LVBus680392",
          "bus2": "27_LVBus680393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990733082985087,
                47.53864420090662
              ],
              [
                3.990733082985087,
                47.53864420090662
              ],
              [
                3.990761920901707,
                47.53867437822341
              ],
              [
                3.990598900394873,
                47.538815249127886
              ],
              [
                3.990713120417275,
                47.538856804716765
              ],
              [
                3.990714990659473,
                47.538881068821716
              ],
              [
                3.990715342902944,
                47.53888556209045
              ],
              [
                3.990715342902944,
                47.53888556209045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03685833442490536,
          "ground": "gnd"
        },
        "27_LVBranch591557": {
          "bus1": "27_LVBus680393",
          "bus2": "27_LVBus680394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990715342902944,
                47.53888556209045
              ],
              [
                3.990715342902944,
                47.53888556209045
              ],
              [
                3.990744139186176,
                47.538871656768016
              ],
              [
                3.990832733059985,
                47.53889916499035
              ],
              [
                3.991714666247512,
                47.53925930036913
              ],
              [
                3.99179971236779,
                47.5392188443188
              ],
              [
                3.991804681378157,
                47.53921585855444
              ],
              [
                3.991804681378157,
                47.53921585855444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09586278931626428,
          "ground": "gnd"
        },
        "27_LVBranch691664": {
          "bus1": "27_LVBus680392",
          "bus2": "27_LVBus680395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990733082985087,
                47.53864420090662
              ],
              [
                3.990733082985087,
                47.53864420090662
              ],
              [
                3.990758510193825,
                47.538650136074814
              ],
              [
                3.990878251769272,
                47.53857015996543
              ],
              [
                3.990997965135283,
                47.53866021749893
              ],
              [
                3.991101295815981,
                47.53873611495205
              ],
              [
                3.99113099648658,
                47.53872438280537
              ],
              [
                3.991136731803369,
                47.53872211486647
              ],
              [
                3.991136731803369,
                47.53872211486647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04272521985374039,
          "ground": "gnd"
        },
        "27_LVBranch766397": {
          "bus1": "27_LVBus680395",
          "bus2": "27_LVBus680396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.991136731803369,
                47.53872211486647
              ],
              [
                3.991136731803369,
                47.53872211486647
              ],
              [
                3.991130312797919,
                47.53868273838545
              ],
              [
                3.991400714870164,
                47.53849174599366
              ],
              [
                3.99138964083731,
                47.53845562968658
              ],
              [
                3.99138964083731,
                47.53845562968658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037922790821937884,
          "ground": "gnd"
        },
        "27_LVBranch489265": {
          "bus1": "27_MVLV83035_LV",
          "bus2": "27_LVBus680381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.99063660172461,
                47.538703154200086
              ],
              [
                3.990616682071721,
                47.53870343811255
              ],
              [
                3.990616682071721,
                47.53870343811255
              ],
              [
                3.99058613860354,
                47.53870387343841
              ],
              [
                3.990421246747855,
                47.5386135596864
              ],
              [
                3.990254326566995,
                47.53867171615493
              ],
              [
                3.990254326566995,
                47.53867171615493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03239999277347969,
          "ground": "gnd"
        },
        "27_LVBranch573612": {
          "bus1": "27_LVBus680381",
          "bus2": "27_LVBus680382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990254326566995,
                47.53867171615493
              ],
              [
                3.990254326566995,
                47.53867171615493
              ],
              [
                3.990247379287861,
                47.53866191891512
              ],
              [
                3.990387125109013,
                47.53858435724337
              ],
              [
                3.990405073942938,
                47.53856340932412
              ],
              [
                3.990405073942938,
                47.53856340932412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017504658443269837,
          "ground": "gnd"
        },
        "27_LVBranch375943": {
          "bus1": "27_LVBus680382",
          "bus2": "27_LVBus680383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990405073942938,
                47.53856340932412
              ],
              [
                3.990405073942938,
                47.53856340932412
              ],
              [
                3.990398457975567,
                47.538563845478144
              ],
              [
                3.990370602527539,
                47.53856569988738
              ],
              [
                3.990247792832491,
                47.53843966254272
              ],
              [
                3.990151073359344,
                47.53837893734089
              ],
              [
                3.990255725025245,
                47.53816521681001
              ],
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990257316402657,
                47.53816084878488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054860684863950966,
          "ground": "gnd"
        },
        "27_LVBranch442634": {
          "bus1": "27_LVBus680383",
          "bus2": "27_LVBus680390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990415959611956,
                47.538245090153666
              ],
              [
                3.990465786210566,
                47.53825126243812
              ],
              [
                3.990551348657427,
                47.53831121974926
              ],
              [
                3.990569237263537,
                47.538304154382
              ],
              [
                3.990573331886312,
                47.538302530618225
              ],
              [
                3.990574972558985,
                47.538301886470414
              ],
              [
                3.990574972558985,
                47.538301886470414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030321366271322037,
          "ground": "gnd"
        },
        "27_LVBranch406473": {
          "bus1": "27_LVBus680383",
          "bus2": "27_LVBus680384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990190939838848,
                47.53821379485381
              ],
              [
                3.990093718980948,
                47.53820618355962
              ],
              [
                3.989979947885409,
                47.53817901550989
              ],
              [
                3.989877625678554,
                47.53813549040046
              ],
              [
                3.989883502510158,
                47.538116396903554
              ],
              [
                3.989883937271427,
                47.538114996239855
              ],
              [
                3.989884867045477,
                47.53811199612936
              ],
              [
                3.989884867045477,
                47.53811199612936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03593885393315735,
          "ground": "gnd"
        },
        "27_LVBranch753165": {
          "bus1": "27_LVBus680384",
          "bus2": "27_LVBus680385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.989884867045477,
                47.53811199612936
              ],
              [
                3.989884867045477,
                47.53811199612936
              ],
              [
                3.98988036896386,
                47.53811517302839
              ],
              [
                3.98988026496197,
                47.5381152464827
              ],
              [
                3.989862766639313,
                47.538127605168924
              ],
              [
                3.989514425897535,
                47.538050356535614
              ],
              [
                3.989508258746848,
                47.53804898693146
              ],
              [
                3.989508258746848,
                47.53804898693146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03048962917493939,
          "ground": "gnd"
        },
        "27_LVBranch299048": {
          "bus1": "27_LVBus680385",
          "bus2": "27_LVBus680386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.989508258746848,
                47.53804898693146
              ],
              [
                3.989508258746848,
                47.53804898693146
              ],
              [
                3.989049109950213,
                47.53793767070973
              ],
              [
                3.988985690804158,
                47.537917314836484
              ],
              [
                3.988706209812802,
                47.53782761266119
              ],
              [
                3.988700211312867,
                47.53782568282585
              ],
              [
                3.988700211312867,
                47.53782568282585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0657874215951124,
          "ground": "gnd"
        },
        "27_LVBranch395225": {
          "bus1": "27_LVBus680383",
          "bus2": "27_LVBus680387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990257316402657,
                47.53816084878488
              ],
              [
                3.990332092507441,
                47.53818153694312
              ],
              [
                3.990346074663914,
                47.538161203342966
              ],
              [
                3.9904301861,
                47.537917996644296
              ],
              [
                3.9904301861,
                47.537917996644296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036347051847949244,
          "ground": "gnd"
        },
        "27_LVBranch205364": {
          "bus1": "27_LVBus680387",
          "bus2": "27_LVBus680388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9904301861,
                47.537917996644296
              ],
              [
                3.9904301861,
                47.537917996644296
              ],
              [
                3.99043128387569,
                47.53791356367795
              ],
              [
                3.990482968729734,
                47.53770510500322
              ],
              [
                3.990498363170331,
                47.53764301610407
              ],
              [
                3.990503380062263,
                47.53762276526799
              ],
              [
                3.990454595103892,
                47.537330342874654
              ],
              [
                3.990452767121407,
                47.53731940209125
              ],
              [
                3.990298798329151,
                47.53711017660392
              ],
              [
                3.990298798329151,
                47.53711017660392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09321690652974152,
          "ground": "gnd"
        },
        "27_LVBranch305992": {
          "bus1": "27_LVBus680388",
          "bus2": "27_LVBus680389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990298798329151,
                47.53711017660392
              ],
              [
                3.990298798329151,
                47.53711017660392
              ],
              [
                3.990296330375639,
                47.53710600137224
              ],
              [
                3.990172577604872,
                47.536896057228375
              ],
              [
                3.990168987330474,
                47.53689381425881
              ],
              [
                3.989807896874041,
                47.53666806171345
              ],
              [
                3.989806772345692,
                47.53666735800716
              ],
              [
                3.98959157795226,
                47.536366635889976
              ],
              [
                3.989584258897654,
                47.536015531442594
              ],
              [
                3.989584305141618,
                47.536011032490805
              ],
              [
                3.989584305141618,
                47.536011032490805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1398112683931315,
          "ground": "gnd"
        },
        "27_LVBranch375946": {
          "bus1": "27_MVLV83035_LV",
          "bus2": "27_LVBus680375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.99063660172461,
                47.538703154200086
              ],
              [
                3.990620329486159,
                47.53871093425658
              ],
              [
                3.990620329486159,
                47.53871093425658
              ],
              [
                3.99058423732643,
                47.538728191299676
              ],
              [
                3.990410524687856,
                47.53865329643432
              ],
              [
                3.990240071747237,
                47.53869567924391
              ],
              [
                3.990237817394515,
                47.53869624216549
              ],
              [
                3.990237817394515,
                47.53869624216549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03268254844555901,
          "ground": "gnd"
        },
        "27_LVBranch667306": {
          "bus1": "27_LVBus680375",
          "bus2": "27_LVBus680376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.990237817394515,
                47.53869624216549
              ],
              [
                3.990237817394515,
                47.53869624216549
              ],
              [
                3.99022799060236,
                47.5386792886937
              ],
              [
                3.990138386790982,
                47.53870305690937
              ],
              [
                3.990081197572356,
                47.53880242927325
              ],
              [
                3.990043720988342,
                47.538820461582105
              ],
              [
                3.990000057695766,
                47.53880614036623
              ],
              [
                3.989865916740833,
                47.538973057665984
              ],
              [
                3.989865916740833,
                47.538973057665984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049369843281967446,
          "ground": "gnd"
        },
        "27_LVBranch299262": {
          "bus1": "27_LVBus680376",
          "bus2": "27_LVBus680377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.989865916740833,
                47.538973057665984
              ],
              [
                3.989865916740833,
                47.538973057665984
              ],
              [
                3.989288919548595,
                47.5388657332633
              ],
              [
                3.98928249369526,
                47.53886459224487
              ],
              [
                3.98928249369526,
                47.53886459224487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04555005931660353,
          "ground": "gnd"
        },
        "27_LVBranch046235": {
          "bus1": "27_LVBus680376",
          "bus2": "27_LVBus680378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.989865916740833,
                47.538973057665984
              ],
              [
                3.989865916740833,
                47.538973057665984
              ],
              [
                3.98986305338487,
                47.538977110931
              ],
              [
                3.989679202125485,
                47.53932640399724
              ],
              [
                3.989679202125485,
                47.53932640399724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04172746413098179,
          "ground": "gnd"
        },
        "27_LVBranch350624": {
          "bus1": "27_LVBus680378",
          "bus2": "27_LVBus680379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.989679202125485,
                47.53932640399724
              ],
              [
                3.989679202125485,
                47.53932640399724
              ],
              [
                3.989661444520058,
                47.539485248554314
              ],
              [
                3.98952515552976,
                47.539871379467336
              ],
              [
                3.989392457210768,
                47.540105407952105
              ],
              [
                3.989223587816954,
                47.540357233749255
              ],
              [
                3.989159889393711,
                47.540418246897204
              ],
              [
                3.989159889393711,
                47.540418246897204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12877953562100147,
          "ground": "gnd"
        },
        "27_112550": {
          "bus1": "27_MVBus05496",
          "bus2": "27_MVLV04234",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97479775473049,
                47.541396292099385
              ],
              [
                3.97479775473049,
                47.541396292099385
              ],
              [
                3.974945830169579,
                47.54229383665544
              ],
              [
                3.97495068402158,
                47.54230692105684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10041099130793299,
          "ground": "gnd"
        },
        "27_LVBranch364451": {
          "bus1": "27_MVLV04234_LV",
          "bus2": "27_LVBus926944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97495068402158,
                47.54230692105684
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.975077841175522,
                47.54227430384124
              ],
              [
                3.975107693339656,
                47.542269474090865
              ],
              [
                3.975128304372543,
                47.54226614227417
              ],
              [
                3.975139634435514,
                47.54226430895851
              ],
              [
                3.975158200155427,
                47.542268338182716
              ],
              [
                3.97524541101681,
                47.542287268077985
              ],
              [
                3.97524541101681,
                47.542287268077985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023871310805350193,
          "ground": "gnd"
        },
        "27_LVBranch769873": {
          "bus1": "27_LVBus926944",
          "bus2": "27_LVBus926945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97524541101681,
                47.542287268077985
              ],
              [
                3.97524541101681,
                47.542287268077985
              ],
              [
                3.975265013796373,
                47.54228312279228
              ],
              [
                3.975281658095562,
                47.54228170923754
              ],
              [
                3.975283817087739,
                47.54229270849619
              ],
              [
                3.9752927925118255,
                47.54229293712881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00404256732456309,
          "ground": "gnd"
        },
        "27_LVBranch434618": {
          "bus1": "27_LVBus926945",
          "bus2": "27_LVBus981035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9752927925118255,
                47.54229293712881
              ],
              [
                3.975301767935912,
                47.542293165761436
              ],
              [
                3.975301560284921,
                47.542279089127746
              ],
              [
                3.975434640477235,
                47.542276157395776
              ],
              [
                3.975479948234222,
                47.54227704700953
              ],
              [
                3.975488908852379,
                47.54227722635543
              ],
              [
                3.975624273512302,
                47.542279875979744
              ],
              [
                3.975991144005521,
                47.54229940771768
              ],
              [
                3.976492774708388,
                47.54232610271546
              ],
              [
                3.976834594735712,
                47.542349746307714
              ],
              [
                3.97699341089291,
                47.542369651116644
              ],
              [
                3.977180319652321,
                47.54240824024231
              ],
              [
                3.977628586301688,
                47.542529482542506
              ],
              [
                3.978057181973489,
                47.54265431207677
              ],
              [
                3.978341974909164,
                47.54273725327423
              ],
              [
                3.97883125983949,
                47.54285451905688
              ],
              [
                3.979194994948349,
                47.54293456881213
              ],
              [
                3.979404768062619,
                47.5429777069182
              ],
              [
                3.979518924982627,
                47.54299699892686
              ],
              [
                3.979647442113062,
                47.54301017680344
              ],
              [
                3.979730048424989,
                47.54301199416485
              ],
              [
                3.979835174327949,
                47.54301032584226
              ],
              [
                3.980060139138768,
                47.542997676072034
              ],
              [
                3.980428541017307,
                47.54297322410466
              ],
              [
                3.981546878601662,
                47.54293016430906
              ],
              [
                3.981592477423095,
                47.542928411434616
              ],
              [
                3.981596187139758,
                47.542961592076274
              ],
              [
                3.981596187139758,
                47.542961592076274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.492473862176885,
          "ground": "gnd"
        },
        "27_LVBranch134464": {
          "bus1": "27_LVBus926944",
          "bus2": "27_LVBus926946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97524541101681,
                47.542287268077985
              ],
              [
                3.97524541101681,
                47.542287268077985
              ],
              [
                3.975127460575573,
                47.541995826522594
              ],
              [
                3.97602591778413,
                47.54081608110817
              ],
              [
                3.976657400317821,
                47.540232621924744
              ],
              [
                3.976660707704833,
                47.54022871566957
              ],
              [
                3.976660707704833,
                47.54022871566957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2621029165035448,
          "ground": "gnd"
        },
        "27_LVBranch247837": {
          "bus1": "27_MVLV04234_LV",
          "bus2": "27_LVBus924725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97495068402158,
                47.54230692105684
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.974599266383572,
                47.54227833335088
              ],
              [
                3.974293498863514,
                47.542307074029885
              ],
              [
                3.973851205303504,
                47.54231961199076
              ],
              [
                3.973043476007279,
                47.54221063056052
              ],
              [
                3.972588335279439,
                47.54201488646887
              ],
              [
                3.973063107685143,
                47.54140863753315
              ],
              [
                3.973063107685143,
                47.54140863753315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2624277592836014,
          "ground": "gnd"
        },
        "27_LVBranch156093": {
          "bus1": "27_LVBus924725",
          "bus2": "27_LVBus924726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.973063107685143,
                47.54140863753315
              ],
              [
                3.973063107685143,
                47.54140863753315
              ],
              [
                3.975196616404168,
                47.539015397084285
              ],
              [
                3.975196616404168,
                47.539015397084285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31080610533945063,
          "ground": "gnd"
        },
        "27_LVBranch100143": {
          "bus1": "27_LVBus924726",
          "bus2": "27_LVBus924727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.975196616404168,
                47.539015397084285
              ],
              [
                3.975196616404168,
                47.539015397084285
              ],
              [
                3.976762205094097,
                47.537206485660235
              ],
              [
                3.976762205094097,
                47.537206485660235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23311337519169958,
          "ground": "gnd"
        },
        "27_LVBranch284337": {
          "bus1": "27_LVBus924727",
          "bus2": "27_LVBus924728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.976762205094097,
                47.537206485660235
              ],
              [
                3.976762205094097,
                47.537206485660235
              ],
              [
                3.978698992170797,
                47.53490572793786
              ],
              [
                3.978702527870202,
                47.53490191734039
              ],
              [
                3.978702527870202,
                47.53490191734039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2949473871338749,
          "ground": "gnd"
        },
        "27_LVBranch233067": {
          "bus1": "27_MVLV04234_LV",
          "bus2": "27_LVBus679971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.97495068402158,
                47.54230692105684
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.974952251721967,
                47.54231986292085
              ],
              [
                3.974930400396246,
                47.54232779144644
              ],
              [
                3.974930400396246,
                47.54232779144644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0018663292618582546,
          "ground": "gnd"
        },
        "27_112549": {
          "bus1": "27_MVBus05495",
          "bus2": "27_MVLV40481",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967140876285454,
                47.545428216001994
              ],
              [
                3.967140876285454,
                47.545428216001994
              ],
              [
                3.966256641745817,
                47.54378163589632
              ],
              [
                3.966235880031875,
                47.54376620153668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19479531360930508,
          "ground": "gnd"
        },
        "27_LVBranch307690": {
          "bus1": "27_MVLV40481_LV",
          "bus2": "27_LVBus680158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966235880031875,
                47.54376620153668
              ],
              [
                3.966209009507584,
                47.54375130277225
              ],
              [
                3.966209009507584,
                47.54375130277225
              ],
              [
                3.966154252891077,
                47.54373433049939
              ],
              [
                3.965894944644173,
                47.54365397072155
              ],
              [
                3.965894944644173,
                47.54365397072155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026001971908913037,
          "ground": "gnd"
        },
        "27_LVBranch364040": {
          "bus1": "27_LVBus680158",
          "bus2": "27_LVBus680159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965894944644173,
                47.54365397072155
              ],
              [
                3.965894944644173,
                47.54365397072155
              ],
              [
                3.965773631554849,
                47.54335006260605
              ],
              [
                3.965763241140306,
                47.5433240196482
              ],
              [
                3.965509567887758,
                47.54268852283513
              ],
              [
                3.965507840667163,
                47.54268418377384
              ],
              [
                3.965507840667163,
                47.54268418377384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11169108005413231,
          "ground": "gnd"
        },
        "27_LVBranch807340": {
          "bus1": "27_LVBus680159",
          "bus2": "27_LVBus680160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965507840667163,
                47.54268418377384
              ],
              [
                3.965507840667163,
                47.54268418377384
              ],
              [
                3.965494780051933,
                47.54269156428334
              ],
              [
                3.965499094660699,
                47.542702299529054
              ],
              [
                3.965613053478254,
                47.54274092340158
              ],
              [
                3.9659442022394,
                47.542612303071266
              ],
              [
                3.965982676824592,
                47.542623044533975
              ],
              [
                3.965988598385501,
                47.54262507557715
              ],
              [
                3.965988598385501,
                47.54262507557715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04448415377076751,
          "ground": "gnd"
        },
        "27_LVBranch202980": {
          "bus1": "27_LVBus680159",
          "bus2": "27_LVBus680161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965507840667163,
                47.54268418377384
              ],
              [
                3.965507840667163,
                47.54268418377384
              ],
              [
                3.965402162578285,
                47.54187958028992
              ],
              [
                3.965402162578285,
                47.54187958028992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08981002447296442,
          "ground": "gnd"
        },
        "27_LVBranch346825": {
          "bus1": "27_LVBus680161",
          "bus2": "27_LVBus680162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965402162578285,
                47.54187958028992
              ],
              [
                3.965402162578285,
                47.54187958028992
              ],
              [
                3.965819974126318,
                47.541856001615635
              ],
              [
                3.965825770332707,
                47.54185567734169
              ],
              [
                3.965826592631151,
                47.54185562981207
              ],
              [
                3.965826592631151,
                47.54185562981207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03206340852500891,
          "ground": "gnd"
        },
        "27_LVBranch158306": {
          "bus1": "27_LVBus680161",
          "bus2": "27_LVBus680163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965402162578285,
                47.54187958028992
              ],
              [
                3.965402162578285,
                47.54187958028992
              ],
              [
                3.965390091194664,
                47.54159764630588
              ],
              [
                3.965390091194664,
                47.54159764630588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03135898652328148,
          "ground": "gnd"
        },
        "27_LVBranch230780": {
          "bus1": "27_LVBus680163",
          "bus2": "27_LVBus680165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965390091194664,
                47.54159764630588
              ],
              [
                3.965390091194664,
                47.54159764630588
              ],
              [
                3.965950288193621,
                47.54145643662027
              ],
              [
                3.965957025535694,
                47.54145474065354
              ],
              [
                3.966382199277026,
                47.54118190722215
              ],
              [
                3.966385678232124,
                47.54117967221465
              ],
              [
                3.966387020229683,
                47.541178807696795
              ],
              [
                3.966387020229683,
                47.541178807696795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09014208234577767,
          "ground": "gnd"
        },
        "27_LVBranch104968": {
          "bus1": "27_LVBus680165",
          "bus2": "27_LVBus680166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966387020229683,
                47.541178807696795
              ],
              [
                3.966387020229683,
                47.541178807696795
              ],
              [
                3.966387294481478,
                47.54117431458722
              ],
              [
                3.966391384025794,
                47.54089314321441
              ],
              [
                3.96604326859885,
                47.54024127813423
              ],
              [
                3.966040947383294,
                47.54023706437182
              ],
              [
                3.966040947383294,
                47.54023706437182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10933085320426916,
          "ground": "gnd"
        },
        "27_LVBranch113141": {
          "bus1": "27_LVBus680163",
          "bus2": "27_LVBus680164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965390091194664,
                47.54159764630588
              ],
              [
                3.965390091194664,
                47.54159764630588
              ],
              [
                3.965386678143915,
                47.54159378972307
              ],
              [
                3.964826824304854,
                47.54098690546511
              ],
              [
                3.964826824304854,
                47.54098690546511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08005647167889698,
          "ground": "gnd"
        },
        "27_LVBranch236081": {
          "bus1": "27_LVBus680158",
          "bus2": "27_LVBus680167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965894944644173,
                47.54365397072155
              ],
              [
                3.965894944644173,
                47.54365397072155
              ],
              [
                3.96589642096386,
                47.54365835828108
              ],
              [
                3.965977838917737,
                47.54389948199888
              ],
              [
                3.965982617233577,
                47.543913638380175
              ],
              [
                3.966048063920909,
                47.54404755907282
              ],
              [
                3.966048063920909,
                47.54404755907282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045298510415566026,
          "ground": "gnd"
        },
        "27_LVBranch364044": {
          "bus1": "27_LVBus680167",
          "bus2": "27_LVBus680168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966048063920909,
                47.54404755907282
              ],
              [
                3.966048063920909,
                47.54404755907282
              ],
              [
                3.966052994155922,
                47.54404454799967
              ],
              [
                3.966431521459825,
                47.543845781298785
              ],
              [
                3.966430870955144,
                47.54379938648772
              ],
              [
                3.966952280712437,
                47.54357848626932
              ],
              [
                3.96735767110169,
                47.54340672440743
              ],
              [
                3.967368938111204,
                47.54340195088792
              ],
              [
                3.967375260186974,
                47.54339927106263
              ],
              [
                3.967934431246144,
                47.54319554080696
              ],
              [
                3.967940278415665,
                47.543193407415586
              ],
              [
                3.967940278415665,
                47.543193407415586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17388712780127202,
          "ground": "gnd"
        },
        "27_LVBranch234833": {
          "bus1": "27_LVBus680168",
          "bus2": "27_LVBus680169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967940278415665,
                47.543193407415586
              ],
              [
                3.967940278415665,
                47.543193407415586
              ],
              [
                3.967996643136255,
                47.543449600316684
              ],
              [
                3.968011745891243,
                47.54348282803337
              ],
              [
                3.968141446729341,
                47.54377776351512
              ],
              [
                3.968144281454809,
                47.54378528072918
              ],
              [
                3.968144281454809,
                47.54378528072918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06774026748999319,
          "ground": "gnd"
        },
        "27_LVBranch130089": {
          "bus1": "27_LVBus680168",
          "bus2": "27_LVBus680170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.967940278415665,
                47.543193407415586
              ],
              [
                3.967940278415665,
                47.543193407415586
              ],
              [
                3.967946879931016,
                47.54319290978129
              ],
              [
                3.968523537709989,
                47.54314922158773
              ],
              [
                3.968523537709989,
                47.54314922158773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04418276492050006,
          "ground": "gnd"
        },
        "27_LVBranch276593": {
          "bus1": "27_LVBus680170",
          "bus2": "27_LVBus680172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968523537709989,
                47.54314922158773
              ],
              [
                3.968523537709989,
                47.54314922158773
              ],
              [
                3.968075077718803,
                47.54288160092386
              ],
              [
                3.968035219112663,
                47.54285780767684
              ],
              [
                3.968022767714328,
                47.54285038065655
              ],
              [
                3.967984919266681,
                47.54278554405895
              ],
              [
                3.967843327699109,
                47.542542964206355
              ],
              [
                3.967840467061305,
                47.54253806533084
              ],
              [
                3.967840467061305,
                47.54253806533084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08758828891410551,
          "ground": "gnd"
        },
        "27_LVBranch058662": {
          "bus1": "27_LVBus680170",
          "bus2": "27_LVBus680171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.968523537709989,
                47.54314922158773
              ],
              [
                3.968523537709989,
                47.54314922158773
              ],
              [
                3.968530108113133,
                47.543149875910544
              ],
              [
                3.96946322649305,
                47.543243216123116
              ],
              [
                3.969469703676542,
                47.543243862708096
              ],
              [
                3.969469796919334,
                47.5432438703927
              ],
              [
                3.969469796919334,
                47.5432438703927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07200911086172057,
          "ground": "gnd"
        },
        "27_LVBranch313660": {
          "bus1": "27_LVBus680167",
          "bus2": "27_LVBus680173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.966048063920909,
                47.54404755907282
              ],
              [
                3.966048063920909,
                47.54404755907282
              ],
              [
                3.966042244245715,
                47.54404972796552
              ],
              [
                3.965763721218371,
                47.54414162368789
              ],
              [
                3.965763721218371,
                47.54414162368789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02382429223690126,
          "ground": "gnd"
        },
        "27_LVBranch215135": {
          "bus1": "27_LVBus680173",
          "bus2": "27_LVBus680174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.965763721218371,
                47.54414162368789
              ],
              [
                3.965763721218371,
                47.54414162368789
              ],
              [
                3.964700869328361,
                47.544371176463144
              ],
              [
                3.964694546672013,
                47.54437254265802
              ],
              [
                3.964694546672013,
                47.54437254265802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08448325185301309,
          "ground": "gnd"
        },
        "27_LVBranch745702": {
          "bus1": "27_MVLV63143_LV",
          "bus2": "27_LVBus680248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954830540073298,
                47.54563744446042
              ],
              [
                3.954835036054223,
                47.545653332507
              ],
              [
                3.954835036054223,
                47.545653332507
              ],
              [
                3.954885687473829,
                47.5457136313171
              ],
              [
                3.954782791377577,
                47.5457660758861
              ],
              [
                3.954735954977208,
                47.54580325450936
              ],
              [
                3.954734030619287,
                47.54584876745715
              ],
              [
                3.954734030619287,
                47.54584876745715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027903017050352853,
          "ground": "gnd"
        },
        "27_LVBranch602000": {
          "bus1": "27_LVBus680248",
          "bus2": "27_LVBus680249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954734030619287,
                47.54584876745715
              ],
              [
                3.954734030619287,
                47.54584876745715
              ],
              [
                3.954732142118269,
                47.54586356597849
              ],
              [
                3.954730051313225,
                47.54588001367289
              ],
              [
                3.954686992171036,
                47.546101693047675
              ],
              [
                3.954686992171036,
                47.546101693047675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028345765356729974,
          "ground": "gnd"
        },
        "27_LVBranch577899": {
          "bus1": "27_LVBus680249",
          "bus2": "27_LVBus680250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954686992171036,
                47.546101693047675
              ],
              [
                3.954686992171036,
                47.546101693047675
              ],
              [
                3.954765459852776,
                47.54609751331461
              ],
              [
                3.95476936171216,
                47.546272116234185
              ],
              [
                3.95476936171216,
                47.546272116234185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025339944173947478,
          "ground": "gnd"
        },
        "27_LVBranch010237": {
          "bus1": "27_LVBus680250",
          "bus2": "27_LVBus680251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.95476936171216,
                47.546272116234185
              ],
              [
                3.95476936171216,
                47.546272116234185
              ],
              [
                3.954812762662511,
                47.54638846514743
              ],
              [
                3.954812762662511,
                47.54638846514743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013342041679179469,
          "ground": "gnd"
        },
        "27_LVBranch402266": {
          "bus1": "27_LVBus680249",
          "bus2": "27_LVBus680252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954686992171036,
                47.546101693047675
              ],
              [
                3.954686992171036,
                47.546101693047675
              ],
              [
                3.954676494982422,
                47.546457334571926
              ],
              [
                3.954676494982422,
                47.546457334571926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03954864976614121,
          "ground": "gnd"
        },
        "27_LVBranch686762": {
          "bus1": "27_LVBus680252",
          "bus2": "27_LVBus680258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954676494982422,
                47.546457334571926
              ],
              [
                3.954676494982422,
                47.546457334571926
              ],
              [
                3.954719325325031,
                47.54645662051927
              ],
              [
                3.954695356251725,
                47.54646103906788
              ],
              [
                3.954876814143651,
                47.54650574064492
              ],
              [
                3.955019790039289,
                47.54664648496621
              ],
              [
                3.955019790039289,
                47.54664648496621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03862296849799039,
          "ground": "gnd"
        },
        "27_LVBranch609940": {
          "bus1": "27_LVBus680258",
          "bus2": "27_LVBus680259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955019790039289,
                47.54664648496621
              ],
              [
                3.955019790039289,
                47.54664648496621
              ],
              [
                3.955117804228109,
                47.54673446209753
              ],
              [
                3.955214225489137,
                47.54677225211219
              ],
              [
                3.95526370421892,
                47.54693983190924
              ],
              [
                3.955288295559752,
                47.54702312005991
              ],
              [
                3.955288295559752,
                47.54702312005991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04908245492927686,
          "ground": "gnd"
        },
        "27_LVBranch631611": {
          "bus1": "27_LVBus680259",
          "bus2": "27_LVBus680260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955288295559752,
                47.54702312005991
              ],
              [
                3.955288295559752,
                47.54702312005991
              ],
              [
                3.955381269333532,
                47.54702182341537
              ],
              [
                3.95538291098215,
                47.5470757792835
              ],
              [
                3.955383458199089,
                47.547093764572615
              ],
              [
                3.955383458199089,
                47.547093764572615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015000426479158906,
          "ground": "gnd"
        },
        "27_LVBranch831413": {
          "bus1": "27_LVBus680260",
          "bus2": "27_LVBus680261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955383458199089,
                47.547093764572615
              ],
              [
                3.955383458199089,
                47.547093764572615
              ],
              [
                3.955360102567225,
                47.547399169255634
              ],
              [
                3.955342240650842,
                47.547632714535354
              ],
              [
                3.955335926708678,
                47.547715183159134
              ],
              [
                3.955335926708678,
                47.547715183159134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06918284200707166,
          "ground": "gnd"
        },
        "27_LVBranch668495": {
          "bus1": "27_LVBus680252",
          "bus2": "27_LVBus680253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954676494982422,
                47.546457334571926
              ],
              [
                3.954676494982422,
                47.546457334571926
              ],
              [
                3.954678682872492,
                47.54652927575807
              ],
              [
                3.954678808705765,
                47.54661686354451
              ],
              [
                3.954617525904544,
                47.546689365668904
              ],
              [
                3.954524113192358,
                47.54679986685545
              ],
              [
                3.954526010919496,
                47.547002971451015
              ],
              [
                3.954540779107969,
                47.54711326909057
              ],
              [
                3.954540779107969,
                47.54711326909057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07607694927139841,
          "ground": "gnd"
        },
        "27_LVBranch470569": {
          "bus1": "27_LVBus680253",
          "bus2": "27_LVBus680255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954540779107969,
                47.54711326909057
              ],
              [
                3.954540779107969,
                47.54711326909057
              ],
              [
                3.954519305166792,
                47.54714425534313
              ],
              [
                3.954593469815476,
                47.5472952076796
              ],
              [
                3.954695449063845,
                47.54749650323685
              ],
              [
                3.9547367602874,
                47.54750042555059
              ],
              [
                3.9547367602874,
                47.54750042555059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04829322910812907,
          "ground": "gnd"
        },
        "27_LVBranch837886": {
          "bus1": "27_LVBus680255",
          "bus2": "27_LVBus680256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9547367602874,
                47.54750042555059
              ],
              [
                3.9547367602874,
                47.54750042555059
              ],
              [
                3.954733652259662,
                47.547504400331654
              ],
              [
                3.954717575598899,
                47.54752498343858
              ],
              [
                3.954744972077297,
                47.547614017291885
              ],
              [
                3.954892834129191,
                47.547864639323585
              ],
              [
                3.954845802939877,
                47.5478858609362
              ],
              [
                3.954845802939877,
                47.5478858609362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047459994954129066,
          "ground": "gnd"
        },
        "27_LVBranch462593": {
          "bus1": "27_LVBus680256",
          "bus2": "27_LVBus680257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954845802939877,
                47.5478858609362
              ],
              [
                3.954845802939877,
                47.5478858609362
              ],
              [
                3.95490545730194,
                47.5478860368294
              ],
              [
                3.955027570143587,
                47.54809301601968
              ],
              [
                3.954976605345096,
                47.54812602390726
              ],
              [
                3.954975610361787,
                47.54812738724853
              ],
              [
                3.954975610361787,
                47.54812738724853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03474879512135305,
          "ground": "gnd"
        },
        "27_LVBranch443705": {
          "bus1": "27_LVBus680253",
          "bus2": "27_LVBus680254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954540779107969,
                47.54711326909057
              ],
              [
                3.954540779107969,
                47.54711326909057
              ],
              [
                3.954534833895195,
                47.547115268209225
              ],
              [
                3.954415743427323,
                47.5471259696413
              ],
              [
                3.954359720918115,
                47.5470564251801
              ],
              [
                3.95430951025508,
                47.54704822750524
              ],
              [
                3.9536998560032,
                47.54729810687281
              ],
              [
                3.953109220693561,
                47.54749845347579
              ],
              [
                3.953109357306842,
                47.54750294979984
              ],
              [
                3.953109357306842,
                47.54750294979984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1261131335590952,
          "ground": "gnd"
        },
        "27_LVBranch800638": {
          "bus1": "27_MVLV63143_LV",
          "bus2": "27_LVBus680246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954830540073298,
                47.54563744446042
              ],
              [
                3.954818876395026,
                47.54565063395982
              ],
              [
                3.954818876395026,
                47.54565063395982
              ],
              [
                3.954848087426803,
                47.54571023310427
              ],
              [
                3.954706788768681,
                47.54579886601221
              ],
              [
                3.954643775428193,
                47.54582098513159
              ],
              [
                3.9546436411652315,
                47.54582064813648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026824668635440065,
          "ground": "gnd"
        },
        "27_LVBranch662484": {
          "bus1": "27_LVBus680246",
          "bus2": "27_LVBus955137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9546436411652315,
                47.54582064813648
              ],
              [
                3.954640447915665,
                47.54581380735948
              ],
              [
                3.954703860772066,
                47.54577861081054
              ],
              [
                3.954647801888768,
                47.545666765600316
              ],
              [
                3.954636950028606,
                47.54563587008675
              ],
              [
                3.954617714700339,
                47.54561592318511
              ],
              [
                3.954571052800223,
                47.545533437345334
              ],
              [
                3.954524280198148,
                47.545496682057035
              ],
              [
                3.954469135032225,
                47.545472980373845
              ],
              [
                3.954333626915703,
                47.54541556449639
              ],
              [
                3.954237012926048,
                47.545411540189626
              ],
              [
                3.954237012926048,
                47.545411540189626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0649356669818751,
          "ground": "gnd"
        },
        "27_LVBranch031506": {
          "bus1": "27_LVBus955137",
          "bus2": "27_LVBus955138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954237012926048,
                47.545411540189626
              ],
              [
                3.954237012926048,
                47.545411540189626
              ],
              [
                3.953787796204349,
                47.54545165389441
              ],
              [
                3.953385569498409,
                47.54549943301646
              ],
              [
                3.95337894826774,
                47.54549973216845
              ],
              [
                3.95337894826774,
                47.54549973216845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06535022426872909,
          "ground": "gnd"
        },
        "27_LVBranch477118": {
          "bus1": "27_LVBus680246",
          "bus2": "27_LVBus948150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.9546436411652315,
                47.54582064813648
              ],
              [
                3.954646700151835,
                47.54582715191837
              ],
              [
                3.954722016946038,
                47.545815935917354
              ],
              [
                3.954827788027892,
                47.5458619446067
              ],
              [
                3.954827788027892,
                47.5458619446067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015269016312836965,
          "ground": "gnd"
        },
        "27_LVBranch774734": {
          "bus1": "27_MVLV63143_LV",
          "bus2": "27_LVBus680236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954830540073298,
                47.54563744446042
              ],
              [
                3.954850803226469,
                47.54564312659775
              ],
              [
                3.954850803226469,
                47.54564312659775
              ],
              [
                3.954913648018896,
                47.54566178168773
              ],
              [
                3.954936708827649,
                47.545651977872566
              ],
              [
                3.954948160480894,
                47.545647544877454
              ],
              [
                3.954987239036953,
                47.545630095625484
              ],
              [
                3.9549970287148,
                47.545617328083644
              ],
              [
                3.954959520833229,
                47.54558812676141
              ],
              [
                3.954959520833229,
                47.54558812676141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017634322405340234,
          "ground": "gnd"
        },
        "27_LVBranch300680": {
          "bus1": "27_LVBus680236",
          "bus2": "27_LVBus680237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954959520833229,
                47.54558812676141
              ],
              [
                3.954959520833229,
                47.54558812676141
              ],
              [
                3.955431721821641,
                47.54585797605554
              ],
              [
                3.955431721821641,
                47.54585797605554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04651539177487759,
          "ground": "gnd"
        },
        "27_LVBranch088934": {
          "bus1": "27_LVBus680237",
          "bus2": "27_LVBus680238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.955431721821641,
                47.54585797605554
              ],
              [
                3.955431721821641,
                47.54585797605554
              ],
              [
                3.955435684867617,
                47.54586158234214
              ],
              [
                3.955910606601028,
                47.546139461611354
              ],
              [
                3.955939706245916,
                47.54616173571127
              ],
              [
                3.956213167426353,
                47.546301197824626
              ],
              [
                3.956229020230896,
                47.546315631853766
              ],
              [
                3.956498481322524,
                47.54643014794914
              ],
              [
                3.956498481322524,
                47.54643014794914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10277754361299785,
          "ground": "gnd"
        },
        "27_LVBranch275749": {
          "bus1": "27_LVBus680238",
          "bus2": "27_LVBus680241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.956498481322524,
                47.54643014794914
              ],
              [
                3.956498481322524,
                47.54643014794914
              ],
              [
                3.956502496789226,
                47.54643372647921
              ],
              [
                3.95676136743326,
                47.546622808546516
              ],
              [
                3.956993383670249,
                47.546829709105154
              ],
              [
                3.956994134990329,
                47.54683038234755
              ],
              [
                3.95699739920034,
                47.54683328761746
              ],
              [
                3.95699739920034,
                47.54683328761746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058546953405349225,
          "ground": "gnd"
        },
        "27_LVBranch075267": {
          "bus1": "27_LVBus680238",
          "bus2": "27_LVBus680239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.956498481322524,
                47.54643014794914
              ],
              [
                3.956498481322524,
                47.54643014794914
              ],
              [
                3.956504398452466,
                47.54642810413687
              ],
              [
                3.957101649598772,
                47.54631575884759
              ],
              [
                3.957638377142472,
                47.546142890840194
              ],
              [
                3.957964700139648,
                47.546000677811406
              ],
              [
                3.957970980302455,
                47.545999213621755
              ],
              [
                3.957970980302455,
                47.545999213621755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12161774478917076,
          "ground": "gnd"
        },
        "27_LVBranch410041": {
          "bus1": "27_LVBus680239",
          "bus2": "27_LVBus680240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.957970980302455,
                47.545999213621755
              ],
              [
                3.957970980302455,
                47.545999213621755
              ],
              [
                3.957976720553925,
                47.54593904600422
              ],
              [
                3.958404892617852,
                47.54578562970746
              ],
              [
                3.95839922341314,
                47.545771827366636
              ],
              [
                3.95840447695053,
                47.5457704674625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04476322367101006,
          "ground": "gnd"
        },
        "27_LVBranch809521": {
          "bus1": "27_LVBus680240",
          "bus2": "27_LVBus955743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.95840447695053,
                47.5457704674625
              ],
              [
                3.95840973048792,
                47.54576910755837
              ],
              [
                3.958425850401537,
                47.54577703311485
              ],
              [
                3.958603755823544,
                47.545723914893976
              ],
              [
                3.958733281899311,
                47.545680819891054
              ],
              [
                3.958995424434326,
                47.54559359662986
              ],
              [
                3.9589933948653,
                47.54557453447995
              ],
              [
                3.958992912712882,
                47.545570051978565
              ],
              [
                3.958992912712882,
                47.545570051978565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051612786419844285,
          "ground": "gnd"
        },
        "27_LVBranch024117": {
          "bus1": "27_LVBus680236",
          "bus2": "27_LVBus680242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954959520833229,
                47.54558812676141
              ],
              [
                3.954959520833229,
                47.54558812676141
              ],
              [
                3.954679584544967,
                47.54538712624335
              ],
              [
                3.954622270544708,
                47.545337545049634
              ],
              [
                3.954622270544708,
                47.545337545049634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03771650168064916,
          "ground": "gnd"
        },
        "27_LVBranch236095": {
          "bus1": "27_LVBus680242",
          "bus2": "27_LVBus680243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.954622270544708,
                47.545337545049634
              ],
              [
                3.954622270544708,
                47.545337545049634
              ],
              [
                3.954618111377775,
                47.545334040431015
              ],
              [
                3.954388011055726,
                47.545116213806715
              ],
              [
                3.954151748114527,
                47.544871312292685
              ],
              [
                3.953900338186308,
                47.544585255624774
              ],
              [
                3.953898479583309,
                47.5445809362307
              ],
              [
                3.953898479583309,
                47.5445809362307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10030743678110778,
          "ground": "gnd"
        },
        "27_LVBranch293403": {
          "bus1": "27_LVBus680243",
          "bus2": "27_LVBus680244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.953898479583309,
                47.5445809362307
              ],
              [
                3.953898479583309,
                47.5445809362307
              ],
              [
                3.953259718378419,
                47.54376923175936
              ],
              [
                3.953138170906052,
                47.54343511363142
              ],
              [
                3.953138206104708,
                47.54343496020127
              ],
              [
                3.953139098426394,
                47.54343065645726
              ],
              [
                3.953139098426394,
                47.54343065645726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1410165728414506,
          "ground": "gnd"
        },
        "27_112541": {
          "bus1": "27_MVBus05490",
          "bus2": "27_MVBus05493",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.943002242914757,
                47.54053376327174
              ],
              [
                3.949148878778844,
                47.53467296850764
              ],
              [
                3.948756704044744,
                47.534430807324796
              ],
              [
                3.94627097031071,
                47.532496479237096
              ],
              [
                3.945281427133251,
                47.53159836303864
              ],
              [
                3.944399024043619,
                47.530531014406414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.3848791797331639,
          "ground": "gnd"
        },
        "27_8058": {
          "bus1": "27_MVBus05493",
          "bus2": "27_MVLV58008",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944399024043619,
                47.530531014406414
              ],
              [
                3.944399024043619,
                47.530531014406414
              ],
              [
                3.943776000615017,
                47.52982535125578
              ],
              [
                3.943653754685274,
                47.52896708749812
              ],
              [
                3.945201204882817,
                47.528595724946996
              ],
              [
                3.948456408025304,
                47.52721798513252
              ],
              [
                3.94844292745824,
                47.52677284488721
              ],
              [
                3.948442518959713,
                47.52675935578768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6494587799334743,
          "ground": "gnd"
        },
        "27_LVBranch131348": {
          "bus1": "27_MVLV58008_LV",
          "bus2": "27_LVBus680226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.948442518959713,
                47.52675935578768
              ],
              [
                3.948447298772781,
                47.526772451287016
              ],
              [
                3.948447298772781,
                47.526772451287016
              ],
              [
                3.94852601609451,
                47.52703269746594
              ],
              [
                3.948527609471076,
                47.52703706562835
              ],
              [
                3.948527609471076,
                47.52703706562835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03003569544604409,
          "ground": "gnd"
        },
        "27_74448": {
          "bus1": "27_MVBus05493",
          "bus2": "27_MVLV19041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944399024043619,
                47.530531014406414
              ],
              [
                3.944399024043619,
                47.530531014406414
              ],
              [
                3.944451959973298,
                47.53031385223137
              ],
              [
                3.944449231554014,
                47.53030048526371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.02447117309320352,
          "ground": "gnd"
        },
        "27_LVBranch075296": {
          "bus1": "27_MVLV19041_LV",
          "bus2": "27_LVBus680092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.944449231554014,
                47.53030048526371
              ],
              [
                3.944467409583791,
                47.530294979412965
              ],
              [
                3.944467409583791,
                47.530294979412965
              ],
              [
                3.94477047148089,
                47.53020314451936
              ],
              [
                3.944773551587092,
                47.530202211176
              ],
              [
                3.944788662450312,
                47.53019762944134
              ],
              [
                3.9447914661675,
                47.53019678089672
              ],
              [
                3.9447914661675,
                47.53019678089672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0267326530441324,
          "ground": "gnd"
        },
        "27_56268": {
          "bus1": "27_MVBus05489",
          "bus2": "27_MVLV06948",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.92943487693267,
                47.51964474849828
              ],
              [
                3.928462997598925,
                47.520008952227656
              ],
              [
                3.926372801554058,
                47.52086579597804
              ],
              [
                3.926355590033921,
                47.52087293214598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2676535958772418,
          "ground": "gnd"
        },
        "27_LVBranch071336": {
          "bus1": "27_MVLV06948_LV",
          "bus2": "27_LVBus679975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.926355590033921,
                47.52087293214598
              ],
              [
                3.926349475756535,
                47.5208789895998
              ],
              [
                3.926349475756535,
                47.5208789895998
              ],
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926075712786489,
                47.521014575317125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025541087715523304,
          "ground": "gnd"
        },
        "27_LVBranch261377": {
          "bus1": "27_LVBus679975",
          "bus2": "27_LVBus679979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.925553090212728,
                47.52108393645948
              ],
              [
                3.925546568426178,
                47.52108479948467
              ],
              [
                3.925546568426178,
                47.52108479948467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040609301646706085,
          "ground": "gnd"
        },
        "27_LVBranch776690": {
          "bus1": "27_LVBus679979",
          "bus2": "27_LVBus679980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.925546568426178,
                47.52108479948467
              ],
              [
                3.925546568426178,
                47.52108479948467
              ],
              [
                3.925549750542259,
                47.52109440912347
              ],
              [
                3.925358603625727,
                47.52116895392945
              ],
              [
                3.925279703864327,
                47.521186408040215
              ],
              [
                3.92521346867657,
                47.52119433233128
              ],
              [
                3.925026233327479,
                47.52119748093342
              ],
              [
                3.924913086660161,
                47.521195521488
              ],
              [
                3.924797072208202,
                47.52118424485573
              ],
              [
                3.924696346141697,
                47.52116457202447
              ],
              [
                3.924693544388655,
                47.521159248477815
              ],
              [
                3.924692685209419,
                47.5211576048875
              ],
              [
                3.924695875284254,
                47.5211487896508
              ],
              [
                3.924695875284254,
                47.5211487896508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07020596013989458,
          "ground": "gnd"
        },
        "27_LVBranch213989": {
          "bus1": "27_LVBus679975",
          "bus2": "27_LVBus679976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926271968003746,
                47.52100840454394
              ],
              [
                3.926285114509826,
                47.52100968182581
              ],
              [
                3.926403624784252,
                47.52102892963659
              ],
              [
                3.926654401340792,
                47.52106908962995
              ],
              [
                3.926706704042216,
                47.5210753809991
              ],
              [
                3.927102568622776,
                47.52112950201302
              ],
              [
                3.927102568622776,
                47.52112950201302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07879843720036979,
          "ground": "gnd"
        },
        "27_LVBranch284958": {
          "bus1": "27_LVBus679976",
          "bus2": "27_LVBus679977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.927102568622776,
                47.52112950201302
              ],
              [
                3.927102568622776,
                47.52112950201302
              ],
              [
                3.927515379346009,
                47.521097814725955
              ],
              [
                3.927528651182756,
                47.521097506767404
              ],
              [
                3.927876656328555,
                47.52117532148332
              ],
              [
                3.928122574998826,
                47.52122617880888
              ],
              [
                3.928122574998826,
                47.52122617880888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07925450800513795,
          "ground": "gnd"
        },
        "27_LVBranch028498": {
          "bus1": "27_LVBus679977",
          "bus2": "27_LVBus679978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.928122574998826,
                47.52122617880888
              ],
              [
                3.928122574998826,
                47.52122617880888
              ],
              [
                3.92812888572916,
                47.52122758564867
              ],
              [
                3.928500927344489,
                47.52131059259724
              ],
              [
                3.92868985011565,
                47.52135274853298
              ],
              [
                3.928690104235963,
                47.52135280802087
              ],
              [
                3.928696160875955,
                47.521354155341875
              ],
              [
                3.928696160875955,
                47.521354155341875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045481483107014074,
          "ground": "gnd"
        },
        "27_LVBranch064079": {
          "bus1": "27_LVBus679975",
          "bus2": "27_LVBus679981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926075712786489,
                47.521014575317125
              ],
              [
                3.926075127421688,
                47.521010094092794
              ],
              [
                3.926041217519017,
                47.520946818624225
              ],
              [
                3.926036829846179,
                47.52093864695883
              ],
              [
                3.926010557208214,
                47.5208896252277
              ],
              [
                3.925988658999747,
                47.520848775339225
              ],
              [
                3.925861967047385,
                47.52061241012731
              ],
              [
                3.925947195206606,
                47.52037770278064
              ],
              [
                3.925921774229552,
                47.52011476893853
              ],
              [
                3.92584559137523,
                47.52000564168722
              ],
              [
                3.92583690158674,
                47.51999927426843
              ],
              [
                3.925810805146138,
                47.51998015438615
              ],
              [
                3.925539101315591,
                47.519781068485855
              ],
              [
                3.925313051153565,
                47.51971701473451
              ],
              [
                3.925303839919312,
                47.519713641250945
              ],
              [
                3.925303839919312,
                47.519713641250945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17037616057852442,
          "ground": "gnd"
        },
        "27_LVBranch151032": {
          "bus1": "27_LVBus679981",
          "bus2": "27_LVBus679982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.925303839919312,
                47.519713641250945
              ],
              [
                3.925303839919312,
                47.519713641250945
              ],
              [
                3.924840720516888,
                47.51965059290731
              ],
              [
                3.924753427915195,
                47.51960255924781
              ],
              [
                3.924700258940815,
                47.51957563194739
              ],
              [
                3.924647077013241,
                47.519548713796986
              ],
              [
                3.92462579873256,
                47.51953793940828
              ],
              [
                3.924581900081398,
                47.51945938027982
              ],
              [
                3.924466227535895,
                47.51917493843283
              ],
              [
                3.924464226984502,
                47.51917064750366
              ],
              [
                3.924464226984502,
                47.51917064750366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09869027681508566,
          "ground": "gnd"
        },
        "27_LVBranch845501": {
          "bus1": "27_LVBus679982",
          "bus2": "27_LVBus679983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.924464226984502,
                47.51917064750366
              ],
              [
                3.924464226984502,
                47.51917064750366
              ],
              [
                3.924499265079753,
                47.519143178442306
              ],
              [
                3.924461271739121,
                47.518974069773314
              ],
              [
                3.92445332375406,
                47.518938687430044
              ],
              [
                3.92444325273339,
                47.51882367026413
              ],
              [
                3.924446403122832,
                47.518706672821935
              ],
              [
                3.924412272998635,
                47.51869645216338
              ],
              [
                3.924408172487573,
                47.51869522179226
              ],
              [
                3.924406202552777,
                47.518694627998535
              ],
              [
                3.924406202552777,
                47.518694627998535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05616447833542544,
          "ground": "gnd"
        },
        "27_LVBranch022099": {
          "bus1": "27_LVBus679981",
          "bus2": "27_LVBus679984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.925303839919312,
                47.519713641250945
              ],
              [
                3.925303839919312,
                47.519713641250945
              ],
              [
                3.925526546567906,
                47.519396946559176
              ],
              [
                3.925529336530442,
                47.51939297688016
              ],
              [
                3.925529336530442,
                47.51939297688016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03949031940848205,
          "ground": "gnd"
        }
      },
      "transformer": {
        "27_MVLV72921_Transformer": {
          "bus_hv": "27_MVLV72921",
          "bus_lv": "27_MVLV72921_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV17363_Transformer": {
          "bus_hv": "27_MVLV17363",
          "bus_lv": "27_MVLV17363_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV17463_Transformer": {
          "bus_hv": "27_MVLV17463",
          "bus_lv": "27_MVLV17463_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV66367_Transformer": {
          "bus_hv": "27_MVLV66367",
          "bus_lv": "27_MVLV66367_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV43664_Transformer": {
          "bus_hv": "27_MVLV43664",
          "bus_lv": "27_MVLV43664_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV39032_Transformer": {
          "bus_hv": "27_MVLV39032",
          "bus_lv": "27_MVLV39032_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV17464_Transformer": {
          "bus_hv": "27_MVLV17464",
          "bus_lv": "27_MVLV17464_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV18764_Transformer": {
          "bus_hv": "27_MVLV18764",
          "bus_lv": "27_MVLV18764_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV66366_Transformer": {
          "bus_hv": "27_MVLV66366",
          "bus_lv": "27_MVLV66366_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV18763_Transformer": {
          "bus_hv": "27_MVLV18763",
          "bus_lv": "27_MVLV18763_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV23727_Transformer": {
          "bus_hv": "27_MVLV23727",
          "bus_lv": "27_MVLV23727_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV01136_Transformer": {
          "bus_hv": "27_MVLV01136",
          "bus_lv": "27_MVLV01136_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV62689_Transformer": {
          "bus_hv": "27_MVLV62689",
          "bus_lv": "27_MVLV62689_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV07961_Transformer": {
          "bus_hv": "27_MVLV07961",
          "bus_lv": "27_MVLV07961_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV18584_Transformer": {
          "bus_hv": "27_MVLV18584",
          "bus_lv": "27_MVLV18584_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV09688_Transformer": {
          "bus_hv": "27_MVLV09688",
          "bus_lv": "27_MVLV09688_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV43463_Transformer": {
          "bus_hv": "27_MVLV43463",
          "bus_lv": "27_MVLV43463_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV43462_Transformer": {
          "bus_hv": "27_MVLV43462",
          "bus_lv": "27_MVLV43462_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV30800_Transformer": {
          "bus_hv": "27_MVLV30800",
          "bus_lv": "27_MVLV30800_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV21480_Transformer": {
          "bus_hv": "27_MVLV21480",
          "bus_lv": "27_MVLV21480_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV41365_Transformer": {
          "bus_hv": "27_MVLV41365",
          "bus_lv": "27_MVLV41365_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV07960_Transformer": {
          "bus_hv": "27_MVLV07960",
          "bus_lv": "27_MVLV07960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV74748_Transformer": {
          "bus_hv": "27_MVLV74748",
          "bus_lv": "27_MVLV74748_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV03854_Transformer": {
          "bus_hv": "27_MVLV03854",
          "bus_lv": "27_MVLV03854_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV70484_Transformer": {
          "bus_hv": "27_MVLV70484",
          "bus_lv": "27_MVLV70484_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV45023_Transformer": {
          "bus_hv": "27_MVLV45023",
          "bus_lv": "27_MVLV45023_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV18727_Transformer": {
          "bus_hv": "27_MVLV18727",
          "bus_lv": "27_MVLV18727_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV21972_Transformer": {
          "bus_hv": "27_MVLV21972",
          "bus_lv": "27_MVLV21972_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV75379_Transformer": {
          "bus_hv": "27_MVLV75379",
          "bus_lv": "27_MVLV75379_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV75049_Transformer": {
          "bus_hv": "27_MVLV75049",
          "bus_lv": "27_MVLV75049_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV75032_Transformer": {
          "bus_hv": "27_MVLV75032",
          "bus_lv": "27_MVLV75032_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV58284_Transformer": {
          "bus_hv": "27_MVLV58284",
          "bus_lv": "27_MVLV58284_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV50721_Transformer": {
          "bus_hv": "27_MVLV50721",
          "bus_lv": "27_MVLV50721_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV15680_Transformer": {
          "bus_hv": "27_MVLV15680",
          "bus_lv": "27_MVLV15680_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "27_MVLV83035_Transformer": {
          "bus_hv": "27_MVLV83035",
          "bus_lv": "27_MVLV83035_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV04234_Transformer": {
          "bus_hv": "27_MVLV04234",
          "bus_lv": "27_MVLV04234_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV40481_Transformer": {
          "bus_hv": "27_MVLV40481",
          "bus_lv": "27_MVLV40481_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV63143_Transformer": {
          "bus_hv": "27_MVLV63143",
          "bus_lv": "27_MVLV63143_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV58008_Transformer": {
          "bus_hv": "27_MVLV58008",
          "bus_lv": "27_MVLV58008_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV19041_Transformer": {
          "bus_hv": "27_MVLV19041",
          "bus_lv": "27_MVLV19041_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "27_MVLV06948_Transformer": {
          "bus_hv": "27_MVLV06948",
          "bus_lv": "27_MVLV06948_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 194
  }
}
