{
  "bus": {
    "27_L.SAU": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.563068429993161,
      "latitude": 46.69234830337742,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV58600": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.5589020743585,
      "latitude": 46.68813214875901,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV84304": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.557180716336757,
      "latitude": 46.6844556662902,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV27143": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.552384601525127,
      "latitude": 46.68125029729721,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18840": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.550429407297987,
      "latitude": 46.67983136766532,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV84302": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.551677207732127,
      "latitude": 46.6798925772047,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV44590": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.549486593884175,
      "latitude": 46.67849557039481,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV13358": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.55102215060962,
      "latitude": 46.678578400843406,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV18845": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.550605254821767,
      "latitude": 46.67748497148002,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV53263": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.549276558673935,
      "latitude": 46.676369286078945,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV03485": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.550229367908829,
      "latitude": 46.67558431147926,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV38695": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546960654198266,
      "latitude": 46.67517205369946,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV36612": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.543889113419413,
      "latitude": 46.673256543095405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV32124": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.544356134687858,
      "latitude": 46.6744566794083,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV38734": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546322524023722,
      "latitude": 46.67367729447289,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV22743": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.548377534059645,
      "latitude": 46.67237690920068,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV13552": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546870917778603,
      "latitude": 46.67189704955188,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV34028": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546735027473414,
      "latitude": 46.671053216119496,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV19488": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546004725777316,
      "latitude": 46.670966963571985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV19488_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546004725777316,
      "latitude": 46.670966963571985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545196228414103,
      "latitude": 46.670656179053346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543801128428954,
      "latitude": 46.6716374967941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542913555208318,
      "latitude": 46.670989190358114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543255993635458,
      "latitude": 46.671377375125346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548344725464436,
      "latitude": 46.67204467674997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54593030973312,
      "latitude": 46.67089882327742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545199873496658,
      "latitude": 46.67062942417291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545345253641511,
      "latitude": 46.67053997746365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545960057437512,
      "latitude": 46.670099494647964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54638780247106,
      "latitude": 46.669791228134905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545970755200692,
      "latitude": 46.66970661082139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546738208547252,
      "latitude": 46.66954636367306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544294051963767,
      "latitude": 46.67006691104054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV22743_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548377534059645,
      "latitude": 46.67237690920068,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548616085886517,
      "latitude": 46.67264932688787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547678791723119,
      "latitude": 46.672820846621796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546983020618523,
      "latitude": 46.672909300123116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547009562034293,
      "latitude": 46.672910624583096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547644658144494,
      "latitude": 46.67281172215977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547014150965721,
      "latitude": 46.67299829545781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546942825091841,
      "latitude": 46.67306449249113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546974577343628,
      "latitude": 46.67324242282071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54654339069826,
      "latitude": 46.67299937050302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546082626208053,
      "latitude": 46.672786862180196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54560660045356,
      "latitude": 46.67272516917787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545283344557006,
      "latitude": 46.672698041871975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545497252578144,
      "latitude": 46.67260691184092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548642737900303,
      "latitude": 46.67265758109298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548086852762408,
      "latitude": 46.67342957583568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54822623496464,
      "latitude": 46.673684074836146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548449309915809,
      "latitude": 46.67336535216387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548527417743474,
      "latitude": 46.67357925522685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548856570017858,
      "latitude": 46.67361501372146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548655796997081,
      "latitude": 46.672657213600736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547658250947662,
      "latitude": 46.67282034397099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54929412676726,
      "latitude": 46.67259963019771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54918933960819,
      "latitude": 46.6730333409122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550532365745385,
      "latitude": 46.672300227620525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550748933093813,
      "latitude": 46.67222011476837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV38734_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546322524023722,
      "latitude": 46.67367729447289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546694467266095,
      "latitude": 46.67385329381314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546708047259179,
      "latitude": 46.67421544785332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546451987106284,
      "latitude": 46.67366427155789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548950340749009,
      "latitude": 46.67437650779976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546426033734686,
      "latitude": 46.67349475906497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547628207576818,
      "latitude": 46.673856672306506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548370209082035,
      "latitude": 46.67401588064568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549194439042198,
      "latitude": 46.67391314268733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549078910660348,
      "latitude": 46.67434115863155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546199383765657,
      "latitude": 46.67378805105683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546344695063163,
      "latitude": 46.67384259132371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546441346610148,
      "latitude": 46.67387887062383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546536837147826,
      "latitude": 46.67378361318935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546405975555293,
      "latitude": 46.67395713027282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546270533222017,
      "latitude": 46.673941048611006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545885181349921,
      "latitude": 46.67402274672106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547214548151074,
      "latitude": 46.67349913609429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545958185383265,
      "latitude": 46.67359083396827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545553008251773,
      "latitude": 46.67388315621078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545349451290742,
      "latitude": 46.67329640288612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544753103795321,
      "latitude": 46.67311806275516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544832271608509,
      "latitude": 46.673162857486204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544110949549348,
      "latitude": 46.67292602386674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543711711566849,
      "latitude": 46.672811183487056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54641087934396,
      "latitude": 46.67348980070809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545379431418693,
      "latitude": 46.67317598444417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544199698627214,
      "latitude": 46.67282910302154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546307518593098,
      "latitude": 46.67366691138731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV32124_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544356134687858,
      "latitude": 46.6744566794083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544317970361145,
      "latitude": 46.674395920165566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544519512573505,
      "latitude": 46.67471327242738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544174957981427,
      "latitude": 46.67494062217804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544009420223986,
      "latitude": 46.67503891720234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543857208093206,
      "latitude": 46.67509721915671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543673066073609,
      "latitude": 46.675102392914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543846733657854,
      "latitude": 46.675075003007194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543589057841286,
      "latitude": 46.67500930884893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5441505442893,
      "latitude": 46.67492600109508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544050821824616,
      "latitude": 46.674834853616254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544252037705135,
      "latitude": 46.674691660527756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544756961018158,
      "latitude": 46.67447831594295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544777757187439,
      "latitude": 46.6746908605418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545138833601972,
      "latitude": 46.67458397968666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545592443617112,
      "latitude": 46.67424797787619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545809653148655,
      "latitude": 46.67411671298331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545897788261988,
      "latitude": 46.674036798975564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545375157455946,
      "latitude": 46.67453231569542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544697795189162,
      "latitude": 46.67466910273918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544829153098143,
      "latitude": 46.674470533243685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544948218906977,
      "latitude": 46.67424625094483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545086130692229,
      "latitude": 46.67406910692541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545201888540568,
      "latitude": 46.67399747525303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV36612_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543889113419413,
      "latitude": 46.673256543095405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543955344074542,
      "latitude": 46.673317891456996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544382842570696,
      "latitude": 46.67365640224564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544056786213137,
      "latitude": 46.67374823227078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543894847999222,
      "latitude": 46.673630983007214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543960135447298,
      "latitude": 46.674037308140335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544074584813792,
      "latitude": 46.674032264339495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV38695_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546960654198266,
      "latitude": 46.67517205369946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547618160492726,
      "latitude": 46.67500949254224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548227694555806,
      "latitude": 46.67492031085018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548568591925322,
      "latitude": 46.6748277001579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547848777641046,
      "latitude": 46.674707487091155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548904204460084,
      "latitude": 46.67481351970285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549492117962965,
      "latitude": 46.6746819534837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548959978892253,
      "latitude": 46.67503457008075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548722397865013,
      "latitude": 46.67519985593367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547046760271956,
      "latitude": 46.675661801328836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546917994555144,
      "latitude": 46.676300218527366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546434594836497,
      "latitude": 46.67644743463862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547973992537383,
      "latitude": 46.67571477597761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548865798298235,
      "latitude": 46.675752712606105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548458072121711,
      "latitude": 46.6751650460303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547092318508087,
      "latitude": 46.675186359016614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546198299625491,
      "latitude": 46.67544556438648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546355925101971,
      "latitude": 46.67570995237769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545562609091374,
      "latitude": 46.6757382896413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546930430697571,
      "latitude": 46.67515675919478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547044803175425,
      "latitude": 46.67476427306358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547042078154083,
      "latitude": 46.674686409377856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547466499476129,
      "latitude": 46.674857103679095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545933803835727,
      "latitude": 46.674776264100416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV03485_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550229367908829,
      "latitude": 46.67558431147926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549258075496712,
      "latitude": 46.675498739387535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549257570449976,
      "latitude": 46.67551225991155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550701361967684,
      "latitude": 46.67538193396686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550069445873072,
      "latitude": 46.67553478839126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550516388963374,
      "latitude": 46.67535112529793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550876719197382,
      "latitude": 46.67525093725116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55023412282626,
      "latitude": 46.67522400916299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550162466639533,
      "latitude": 46.67555918229932,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551161406543741,
      "latitude": 46.67556160662921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55125837619101,
      "latitude": 46.67559190327087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551653395434194,
      "latitude": 46.67516705222928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550450021998495,
      "latitude": 46.6753349854588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550400453789369,
      "latitude": 46.67538140210527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550145909485953,
      "latitude": 46.67528051788645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549773304593956,
      "latitude": 46.675019980309585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549692839645864,
      "latitude": 46.675008738999956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549629352280528,
      "latitude": 46.67499701974978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549199509270913,
      "latitude": 46.67507214763094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549583628503214,
      "latitude": 46.67510815812119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549594502563398,
      "latitude": 46.67535726861561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549083311274908,
      "latitude": 46.67514204900213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus722981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549794010705303,
      "latitude": 46.674994185658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV13358_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55102215060962,
      "latitude": 46.678578400843406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551324145179594,
      "latitude": 46.67859690940749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55152022607403,
      "latitude": 46.677934079792834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551590719579906,
      "latitude": 46.67748260405023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550476339482372,
      "latitude": 46.67764472504842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550448262510636,
      "latitude": 46.67838746235141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549218845059462,
      "latitude": 46.677666075133985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548989666015351,
      "latitude": 46.677682708449474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548881943039058,
      "latitude": 46.67700556238188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550658888142331,
      "latitude": 46.678849751205966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550737790603004,
      "latitude": 46.67784842253434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55119935747107,
      "latitude": 46.67825826342575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551308947373769,
      "latitude": 46.67856132054215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551407789954087,
      "latitude": 46.67824338954437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551610579766468,
      "latitude": 46.6779135266897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551828330324519,
      "latitude": 46.67783536005442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552897060383061,
      "latitude": 46.67794391836785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551490725646943,
      "latitude": 46.678538192932706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550715000789507,
      "latitude": 46.678891391543225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549912481245507,
      "latitude": 46.67879818997215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55082956613675,
      "latitude": 46.679053663214496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550938798736881,
      "latitude": 46.6791966358494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550895331809286,
      "latitude": 46.67945141829322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV44590_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549486593884175,
      "latitude": 46.67849557039481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546999416859741,
      "latitude": 46.67807301534546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549339479861363,
      "latitude": 46.67866178646972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549037977025713,
      "latitude": 46.678265235425464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548593140982465,
      "latitude": 46.6784306710679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548091040079738,
      "latitude": 46.67922816276119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548875097621132,
      "latitude": 46.67803299941842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548682794575067,
      "latitude": 46.67949964817092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549382103549355,
      "latitude": 46.678696603691925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549561357264639,
      "latitude": 46.6790255785925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54936880495687,
      "latitude": 46.67871498637173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55020902378931,
      "latitude": 46.67913884540694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547005253377574,
      "latitude": 46.67806114575254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV18840_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550429407297987,
      "latitude": 46.67983136766532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549675442306103,
      "latitude": 46.68006238909183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551073705084101,
      "latitude": 46.6799740424364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551031151122823,
      "latitude": 46.68036942693313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550879363577686,
      "latitude": 46.68123866297903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55015305706525,
      "latitude": 46.68116924837065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549247527051821,
      "latitude": 46.68163738128163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549236729570797,
      "latitude": 46.68001530842397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549224001584206,
      "latitude": 46.680681977434816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548541964266826,
      "latitude": 46.68087314907535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549252705344337,
      "latitude": 46.679843779015684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55021886063549,
      "latitude": 46.67915027395861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550641137555099,
      "latitude": 46.67885925518193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV27143_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552384601525127,
      "latitude": 46.68125029729721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552394455483013,
      "latitude": 46.681195994435924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552187517651246,
      "latitude": 46.68091494923678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551799035916172,
      "latitude": 46.6806874595362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551429806197461,
      "latitude": 46.68075296370936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552355806625095,
      "latitude": 46.68120608734328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552004224993783,
      "latitude": 46.68123399880787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550828430798581,
      "latitude": 46.681284217628445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550772356611866,
      "latitude": 46.68182088035107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550679478039966,
      "latitude": 46.68201743683434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550820719742194,
      "latitude": 46.68217585114544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551183022257968,
      "latitude": 46.68241182508361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551682750009763,
      "latitude": 46.68193997876601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550400457046599,
      "latitude": 46.68278253641054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.549990879435111,
      "latitude": 46.68275739144585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552011074595035,
      "latitude": 46.68186410073028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55240912020646,
      "latitude": 46.68122259398756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552813784507724,
      "latitude": 46.681427295420875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552735720961967,
      "latitude": 46.68165460003243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552615568490873,
      "latitude": 46.68205417031581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553743962960967,
      "latitude": 46.68232852076951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553139703521009,
      "latitude": 46.68096790208669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553119081787441,
      "latitude": 46.680401217353314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552726719213202,
      "latitude": 46.68040326758269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5522037472316,
      "latitude": 46.6804089955114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553521831715604,
      "latitude": 46.68035385196314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554033315981454,
      "latitude": 46.68193274365582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554529698393985,
      "latitude": 46.68184357677236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55468585998437,
      "latitude": 46.68171277357387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554732262829791,
      "latitude": 46.681916968944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554842569124308,
      "latitude": 46.68204912992585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554898604198409,
      "latitude": 46.68201702595857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554898624555185,
      "latitude": 46.68211673817471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554902504853498,
      "latitude": 46.68220546447216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554806587993104,
      "latitude": 46.68224432033396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554709642852603,
      "latitude": 46.68227909016662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554591449648602,
      "latitude": 46.68231846572812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555015675252528,
      "latitude": 46.68215534406607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554748603989373,
      "latitude": 46.682015248627025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554649830630058,
      "latitude": 46.682052708194405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55454749966542,
      "latitude": 46.682094364873585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553756489584591,
      "latitude": 46.68231916354623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553894083083041,
      "latitude": 46.68168949270569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553868355837889,
      "latitude": 46.68114708312807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554139868120696,
      "latitude": 46.681061994740645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554293051925166,
      "latitude": 46.680953948589924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55412778387639,
      "latitude": 46.6810128121015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553886549946457,
      "latitude": 46.680423711439566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553994963611774,
      "latitude": 46.6805483359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55393972541644,
      "latitude": 46.68041590985342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554355464814382,
      "latitude": 46.681431214118454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV84304_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557180716336757,
      "latitude": 46.6844556662902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557211963397207,
      "latitude": 46.68425975313507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556877056426766,
      "latitude": 46.68397476185172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556608463344915,
      "latitude": 46.683414710952704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556303761387595,
      "latitude": 46.683570973969935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555537625877665,
      "latitude": 46.683205459248356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555452625536685,
      "latitude": 46.6833406951947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555361830931367,
      "latitude": 46.68345574487555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555362808102719,
      "latitude": 46.683526895728974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554808420472694,
      "latitude": 46.68312044270254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554658848119272,
      "latitude": 46.68300190435181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554800193024234,
      "latitude": 46.68280850719867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554799445657521,
      "latitude": 46.68277594198028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554753178416554,
      "latitude": 46.68278796123593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554844775343635,
      "latitude": 46.68259581325648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554829686547583,
      "latitude": 46.68279647454014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554554087565593,
      "latitude": 46.682992647557874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555264485338816,
      "latitude": 46.68341787131826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555461073613326,
      "latitude": 46.683356016306554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555436508334913,
      "latitude": 46.68320312382844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55634701139289,
      "latitude": 46.6838578895859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556019714676353,
      "latitude": 46.68407421686634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55576138813475,
      "latitude": 46.68408430150549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555625942437544,
      "latitude": 46.68396731988703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556607349865172,
      "latitude": 46.682807136778536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556912101468321,
      "latitude": 46.684822512234874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556399043105531,
      "latitude": 46.685342660232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV58600_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5589020743585,
      "latitude": 46.68813214875901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus723299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558952222519769,
      "latitude": 46.687836294895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559149881386094,
      "latitude": 46.687271192817384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55923700262616,
      "latitude": 46.68712592654886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55914276192771,
      "latitude": 46.68664235760557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55838245823192,
      "latitude": 46.68677240593606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558176328787069,
      "latitude": 46.68599629461825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557817854915375,
      "latitude": 46.68525005345257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55905642211576,
      "latitude": 46.68620790883405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559363624698189,
      "latitude": 46.68617690718352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558759515383986,
      "latitude": 46.68499034339093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558965285200929,
      "latitude": 46.68783592622662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559226538787009,
      "latitude": 46.68782855254499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559382755151351,
      "latitude": 46.68781513893238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560010703311492,
      "latitude": 46.68737421285559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560633019243881,
      "latitude": 46.68771681144837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561264795150669,
      "latitude": 46.68843731809005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561099209710525,
      "latitude": 46.68917133853889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560993237359015,
      "latitude": 46.68958852653696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561527082418015,
      "latitude": 46.68964512334642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561102399879277,
      "latitude": 46.68746944577134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559600481332007,
      "latitude": 46.686638441669324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558991946251307,
      "latitude": 46.687844178003886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559431382467173,
      "latitude": 46.68819194438373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559784263492122,
      "latitude": 46.689721708083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560993773396652,
      "latitude": 46.68959751564406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558978347881926,
      "latitude": 46.68783555755675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559366809063965,
      "latitude": 46.68798666958207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559821121979172,
      "latitude": 46.68814492558271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus723280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560295400167249,
      "latitude": 46.68907698100651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "27_227337": {
      "bus_from": "27_L.SAU",
      "bus_to": "27_MVLV58600",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 824.516689421982,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_141161": {
      "bus_from": "27_MVLV58600",
      "bus_to": "27_MVLV84304",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 520.2423707606722,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_178833": {
      "bus_from": "27_MVLV84304",
      "bus_to": "27_MVLV27143",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 562.0926971252667,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_131286": {
      "bus_from": "27_MVLV27143",
      "bus_to": "27_MVLV18840",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 321.3121140160372,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_192747": {
      "bus_from": "27_MVLV18840",
      "bus_to": "27_MVLV84302",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 92.89659382746632,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_227678": {
      "bus_from": "27_MVLV84302",
      "bus_to": "27_MVLV44590",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 358.1692241035176,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_236763": {
      "bus_from": "27_MVLV44590",
      "bus_to": "27_MVLV13358",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 196.40332877151266,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_139524": {
      "bus_from": "27_MVLV13358",
      "bus_to": "27_MVLV18845",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 254.74207691149553,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_148366": {
      "bus_from": "27_MVLV18845",
      "bus_to": "27_MVLV53263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 222.0362491656769,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_208053": {
      "bus_from": "27_MVLV53263",
      "bus_to": "27_MVLV03485",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 929.7634753924393,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_169081": {
      "bus_from": "27_MVLV03485",
      "bus_to": "27_MVLV38695",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 344.16229107736075,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_194733": {
      "bus_from": "27_MVLV38695",
      "bus_to": "27_MVLV36612",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 413.36853714647947,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_173038": {
      "bus_from": "27_MVLV36612",
      "bus_to": "27_MVLV32124",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 149.86818953961102,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_232708": {
      "bus_from": "27_MVLV32124",
      "bus_to": "27_MVLV38734",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 256.00143553949476,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_155387": {
      "bus_from": "27_MVLV38734",
      "bus_to": "27_MVLV22743",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 301.1395436449031,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_237712": {
      "bus_from": "27_MVLV22743",
      "bus_to": "27_MVLV13552",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 221.30251857207406,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_160170": {
      "bus_from": "27_MVLV13552",
      "bus_to": "27_MVLV34028",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 141.43244813908007,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_176771": {
      "bus_from": "27_MVLV34028",
      "bus_to": "27_MVLV19488",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 70.1309261093049,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch645399": {
      "bus_from": "27_MVLV19488_LV",
      "bus_to": "27_LVBus723063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.17099077467962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch207556": {
      "bus_from": "27_LVBus723063",
      "bus_to": "27_LVBus723064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.65285807975397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch806834": {
      "bus_from": "27_LVBus723064",
      "bus_to": "27_LVBus723066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.02945043861492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch502613": {
      "bus_from": "27_LVBus723064",
      "bus_to": "27_LVBus723065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.21549622833402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch197440": {
      "bus_from": "27_MVLV19488_LV",
      "bus_to": "27_LVBus723061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.500192578655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch480748": {
      "bus_from": "27_MVLV19488_LV",
      "bus_to": "27_LVBus723059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.290780695106768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch549264": {
      "bus_from": "27_MVLV19488_LV",
      "bus_to": "27_LVBus723051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.62241458015998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch270012": {
      "bus_from": "27_LVBus723051",
      "bus_to": "27_LVBus723052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.920802531558786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch237119": {
      "bus_from": "27_LVBus723052",
      "bus_to": "27_LVBus723053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.90456688657625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch176274": {
      "bus_from": "27_LVBus723053",
      "bus_to": "27_LVBus723054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.38904783826795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch480744": {
      "bus_from": "27_LVBus723054",
      "bus_to": "27_LVBus723055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.677049817251344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch323507": {
      "bus_from": "27_LVBus723054",
      "bus_to": "27_LVBus723056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.2092408939962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch131588": {
      "bus_from": "27_LVBus723052",
      "bus_to": "27_LVBus723057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.11789432245774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch760447": {
      "bus_from": "27_MVLV22743_LV",
      "bus_to": "27_LVBus723082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.03435340869107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch653542": {
      "bus_from": "27_LVBus723082",
      "bus_to": "27_LVBus723083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.72959659745574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch740274": {
      "bus_from": "27_LVBus723083",
      "bus_to": "27_LVBus723084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.04900158034365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch671427": {
      "bus_from": "27_LVBus723084",
      "bus_to": "27_LVBus723089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.0362498716539,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch049938": {
      "bus_from": "27_LVBus723089",
      "bus_to": "27_LVBus723090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.82505760605444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch008336": {
      "bus_from": "27_LVBus723089",
      "bus_to": "27_LVBus723091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.752218809758979,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch124938": {
      "bus_from": "27_LVBus723091",
      "bus_to": "27_LVBus723092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.165143025716613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch148294": {
      "bus_from": "27_LVBus723092",
      "bus_to": "27_LVBus723094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.944364650172894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch110980": {
      "bus_from": "27_LVBus723092",
      "bus_to": "27_LVBus723093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.42455310396125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch587718": {
      "bus_from": "27_LVBus723084",
      "bus_to": "27_LVBus723085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.31616259731423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch800604": {
      "bus_from": "27_LVBus723085",
      "bus_to": "27_LVBus723086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.06833947250067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch702815": {
      "bus_from": "27_LVBus723086",
      "bus_to": "27_LVBus723087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.44315435395333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch477320": {
      "bus_from": "27_LVBus723086",
      "bus_to": "27_LVBus723088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.87575248144998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch366520": {
      "bus_from": "27_MVLV22743_LV",
      "bus_to": "27_LVBus723075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.392417611198496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch457917": {
      "bus_from": "27_LVBus723075",
      "bus_to": "27_LVBus723076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.34646191445623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672420": {
      "bus_from": "27_LVBus723076",
      "bus_to": "27_LVBus723077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.79662334885469,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch431711": {
      "bus_from": "27_LVBus723076",
      "bus_to": "27_LVBus723078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.638741130632177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch813073": {
      "bus_from": "27_LVBus723078",
      "bus_to": "27_LVBus723079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.741488197006518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch484202": {
      "bus_from": "27_LVBus723078",
      "bus_to": "27_LVBus723080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.33252459814894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch654786": {
      "bus_from": "27_MVLV22743_LV",
      "bus_to": "27_LVBus723068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.76970086129684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch246287": {
      "bus_from": "27_LVBus723068",
      "bus_to": "27_LVBus723069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.45591600668708,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch131517": {
      "bus_from": "27_LVBus723068",
      "bus_to": "27_LVBus723070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.668958226290854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch191390": {
      "bus_from": "27_LVBus723070",
      "bus_to": "27_LVBus723073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.40151965736909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch159454": {
      "bus_from": "27_LVBus723070",
      "bus_to": "27_LVBus723071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.87419573071327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch329072": {
      "bus_from": "27_LVBus723071",
      "bus_to": "27_LVBus723072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.43603982264575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch422057": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.0608835458521,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch218120": {
      "bus_from": "27_LVBus723258",
      "bus_to": "27_LVBus723259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.75706934888912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch801511": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.599989950695173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch280067": {
      "bus_from": "27_LVBus723255",
      "bus_to": "27_LVBus723256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 212.48345416967976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch381331": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.289099768748756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch276950": {
      "bus_from": "27_LVBus723249",
      "bus_to": "27_LVBus723250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.45453435412843,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch124010": {
      "bus_from": "27_LVBus723250",
      "bus_to": "27_LVBus723251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.4457136843215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch153273": {
      "bus_from": "27_LVBus723251",
      "bus_to": "27_LVBus723252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.02910001413379,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch003554": {
      "bus_from": "27_LVBus723251",
      "bus_to": "27_LVBus723253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.36218308344041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch563759": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.00463865328759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch529486": {
      "bus_from": "27_LVBus723241",
      "bus_to": "27_LVBus723242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.664463333050028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch713560": {
      "bus_from": "27_LVBus723242",
      "bus_to": "27_LVBus723243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.423708372937496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch708276": {
      "bus_from": "27_LVBus723243",
      "bus_to": "27_LVBus723244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.865458849415948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch608268": {
      "bus_from": "27_LVBus723243",
      "bus_to": "27_LVBus723245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.110972703697962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch599961": {
      "bus_from": "27_LVBus723242",
      "bus_to": "27_LVBus723246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.3285841666743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch156758": {
      "bus_from": "27_LVBus723241",
      "bus_to": "27_LVBus723247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.478101508022235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch429746": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.3524167983412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch530680": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.78734263776165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch738088": {
      "bus_from": "27_LVBus723231",
      "bus_to": "27_LVBus723232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.612956705534046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch081902": {
      "bus_from": "27_LVBus723231",
      "bus_to": "27_LVBus723233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.24552129270806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch225692": {
      "bus_from": "27_LVBus723233",
      "bus_to": "27_LVBus723234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.752159913295465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch214994": {
      "bus_from": "27_LVBus723234",
      "bus_to": "27_LVBus723237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.884041448088825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch184909": {
      "bus_from": "27_LVBus723234",
      "bus_to": "27_LVBus723235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.57388842967662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch027599": {
      "bus_from": "27_LVBus723235",
      "bus_to": "27_LVBus723236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.10941422885966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch604734": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.469177250294358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch127526": {
      "bus_from": "27_LVBus723227",
      "bus_to": "27_LVBus723228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.31655237247917,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch303549": {
      "bus_from": "27_LVBus723228",
      "bus_to": "27_LVBus723229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.16842681599054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch510783": {
      "bus_from": "27_MVLV38734_LV",
      "bus_to": "27_LVBus723225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.8140287952073142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch706633": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.001530133885021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch794865": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.81397003380123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch729725": {
      "bus_from": "27_LVBus723173",
      "bus_to": "27_LVBus723174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.56779152235217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch838374": {
      "bus_from": "27_LVBus723174",
      "bus_to": "27_LVBus723175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.8321157086372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch381322": {
      "bus_from": "27_LVBus723175",
      "bus_to": "27_LVBus723176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.356380332129039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch750094": {
      "bus_from": "27_LVBus723176",
      "bus_to": "27_LVBus723179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.137046985275052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch429736": {
      "bus_from": "27_LVBus723176",
      "bus_to": "27_LVBus723177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.62975656442894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch708171": {
      "bus_from": "27_LVBus723177",
      "bus_to": "27_LVBus723178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.813519428096676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch676188": {
      "bus_from": "27_LVBus723174",
      "bus_to": "27_LVBus723180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4761498275397704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch471035": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.49113668948742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch821729": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.157927961433856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch705325": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.37996500118717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch833224": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.41098538987143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch575014": {
      "bus_from": "27_LVBus723160",
      "bus_to": "27_LVBus723161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.22588273813108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch457351": {
      "bus_from": "27_LVBus723161",
      "bus_to": "27_LVBus723162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.988541928999034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch530662": {
      "bus_from": "27_LVBus723162",
      "bus_to": "27_LVBus723163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.683619861507918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch419765": {
      "bus_from": "27_LVBus723163",
      "bus_to": "27_LVBus723164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.492260533387466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch429730": {
      "bus_from": "27_LVBus723161",
      "bus_to": "27_LVBus723165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.94747846040958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch414573": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.6198009270062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch637605": {
      "bus_from": "27_MVLV32124_LV",
      "bus_to": "27_LVBus723153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.411665485718444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch393245": {
      "bus_from": "27_LVBus723153",
      "bus_to": "27_LVBus723154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.60582947602008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch510766": {
      "bus_from": "27_LVBus723154",
      "bus_to": "27_LVBus723155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.89453109778083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch729717": {
      "bus_from": "27_LVBus723155",
      "bus_to": "27_LVBus723156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.91296165394792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch408412": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.56990041080704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch710681": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.29548603614217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch439327": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.497149685158284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch751696": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.934441878035955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch839131": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.05286654700627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch414574": {
      "bus_from": "27_MVLV36612_LV",
      "bus_to": "27_LVBus723184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.6772931284227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch473053": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.69372074748863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch480785": {
      "bus_from": "27_LVBus723216",
      "bus_to": "27_LVBus723217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.65448725311504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch133900": {
      "bus_from": "27_LVBus723217",
      "bus_to": "27_LVBus723218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.04666404438632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch203712": {
      "bus_from": "27_LVBus723218",
      "bus_to": "27_LVBus723219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.87896821883125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch110419": {
      "bus_from": "27_LVBus723218",
      "bus_to": "27_LVBus723220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.728134926729982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch015361": {
      "bus_from": "27_LVBus723220",
      "bus_to": "27_LVBus723223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.30277720339984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch006679": {
      "bus_from": "27_LVBus723220",
      "bus_to": "27_LVBus723221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.942495068962305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch381339": {
      "bus_from": "27_LVBus723221",
      "bus_to": "27_LVBus723222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.57108343620716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch519718": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.45423376937538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch561146": {
      "bus_from": "27_LVBus723210",
      "bus_to": "27_LVBus723213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.59818778543895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch438446": {
      "bus_from": "27_LVBus723213",
      "bus_to": "27_LVBus723214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.703781937640564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch274377": {
      "bus_from": "27_LVBus723210",
      "bus_to": "27_LVBus723211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.1918737546561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch348056": {
      "bus_from": "27_LVBus723211",
      "bus_to": "27_LVBus723212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.36663683912178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch729741": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.44929640798554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch002985": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.215772188563808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch248416": {
      "bus_from": "27_LVBus723203",
      "bus_to": "27_LVBus723204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.95105867405202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch469672": {
      "bus_from": "27_LVBus723204",
      "bus_to": "27_LVBus723205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.74292610809667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch133049": {
      "bus_from": "27_LVBus723204",
      "bus_to": "27_LVBus723206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.00674263501239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch580981": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.370415366708418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch529180": {
      "bus_from": "27_MVLV38695_LV",
      "bus_to": "27_LVBus723196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.1484477223656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch585304": {
      "bus_from": "27_LVBus723196",
      "bus_to": "27_LVBus723199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.643867582257501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch474307": {
      "bus_from": "27_LVBus723196",
      "bus_to": "27_LVBus723197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.84654822628316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch453740": {
      "bus_from": "27_LVBus723196",
      "bus_to": "27_LVBus723198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.35367785189878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch484016": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus723007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.14833797936834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch541631": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus723005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.61671669915805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694060": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus723003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.94567755205851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch588286": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus723001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.91727405636696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch390141": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus722997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.6081993058142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch612646": {
      "bus_from": "27_LVBus722997",
      "bus_to": "27_LVBus722999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.735380855793437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch484017": {
      "bus_from": "27_LVBus722997",
      "bus_to": "27_LVBus722998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.809732268964503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch541635": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus722995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.331486788215443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch533595": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus722991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.41103717703358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch649202": {
      "bus_from": "27_LVBus722991",
      "bus_to": "27_LVBus722993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.162189287226111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch521434": {
      "bus_from": "27_LVBus722991",
      "bus_to": "27_LVBus722992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.96175674246061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch456118": {
      "bus_from": "27_MVLV03485_LV",
      "bus_to": "27_LVBus722979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.008651976139824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694059": {
      "bus_from": "27_LVBus722979",
      "bus_to": "27_LVBus722988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.4038447491140555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch196113": {
      "bus_from": "27_LVBus722988",
      "bus_to": "27_LVBus722989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.47460138148643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch588209": {
      "bus_from": "27_LVBus722979",
      "bus_to": "27_LVBus722980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.508679836455045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch712514": {
      "bus_from": "27_LVBus722980",
      "bus_to": "27_LVBus722982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.282387640230762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch495847": {
      "bus_from": "27_LVBus722982",
      "bus_to": "27_LVBus722986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.029450970572348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch005958": {
      "bus_from": "27_LVBus722986",
      "bus_to": "27_LVBus722987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.894758146257345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch434021": {
      "bus_from": "27_LVBus722982",
      "bus_to": "27_LVBus722983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.590859978814958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch457723": {
      "bus_from": "27_LVBus722983",
      "bus_to": "27_LVBus722984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.67637227696753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch431620": {
      "bus_from": "27_LVBus722983",
      "bus_to": "27_LVBus722985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.467097743360796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch539614": {
      "bus_from": "27_LVBus722980",
      "bus_to": "27_LVBus722981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2817353487202823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch556569": {
      "bus_from": "27_MVLV13358_LV",
      "bus_to": "27_LVBus723026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.502213313949362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672655": {
      "bus_from": "27_LVBus723026",
      "bus_to": "27_LVBus723028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.19495446486471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch079716": {
      "bus_from": "27_LVBus723028",
      "bus_to": "27_LVBus723029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.50323942223342,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch035791": {
      "bus_from": "27_LVBus723029",
      "bus_to": "27_LVBus723030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.16853004394038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch268207": {
      "bus_from": "27_LVBus723030",
      "bus_to": "27_LVBus723034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.59519916197205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch253509": {
      "bus_from": "27_LVBus723030",
      "bus_to": "27_LVBus723031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.36088628395885,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch097163": {
      "bus_from": "27_LVBus723031",
      "bus_to": "27_LVBus723032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.633267027876162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch409354": {
      "bus_from": "27_LVBus723032",
      "bus_to": "27_LVBus723033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.35130699846849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch148244": {
      "bus_from": "27_LVBus723026",
      "bus_to": "27_LVBus723027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.18201685151465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch663178": {
      "bus_from": "27_MVLV13358_LV",
      "bus_to": "27_LVBus723024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.11556762675627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch457746": {
      "bus_from": "27_MVLV13358_LV",
      "bus_to": "27_LVBus723022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.73984709503051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch784596": {
      "bus_from": "27_MVLV13358_LV",
      "bus_to": "27_LVBus723015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.74439066536466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch742986": {
      "bus_from": "27_LVBus723015",
      "bus_to": "27_LVBus723017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.14271749797099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch541666": {
      "bus_from": "27_LVBus723017",
      "bus_to": "27_LVBus723018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.49054182203296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch556572": {
      "bus_from": "27_LVBus723018",
      "bus_to": "27_LVBus723019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.029947787485966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch516472": {
      "bus_from": "27_LVBus723018",
      "bus_to": "27_LVBus723020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.36799180211212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694081": {
      "bus_from": "27_LVBus723015",
      "bus_to": "27_LVBus723016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.14365942638028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch612663": {
      "bus_from": "27_MVLV13358_LV",
      "bus_to": "27_LVBus723009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.47450400017661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch694079": {
      "bus_from": "27_LVBus723009",
      "bus_to": "27_LVBus723013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.25412774958113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch556559": {
      "bus_from": "27_LVBus723009",
      "bus_to": "27_LVBus723010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.345991180499357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch703138": {
      "bus_from": "27_LVBus723010",
      "bus_to": "27_LVBus723011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.957362910299214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch491547": {
      "bus_from": "27_LVBus723011",
      "bus_to": "27_LVBus723012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.517958660956246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch645779": {
      "bus_from": "27_MVLV44590_LV",
      "bus_to": "27_LVBus723275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.8338689651242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch659157": {
      "bus_from": "27_MVLV44590_LV",
      "bus_to": "27_LVBus723268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.135671057307704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch248832": {
      "bus_from": "27_LVBus723268",
      "bus_to": "27_LVBus723269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.7534602816457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch248826": {
      "bus_from": "27_LVBus723269",
      "bus_to": "27_LVBus723270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.37111896809067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch024627": {
      "bus_from": "27_LVBus723270",
      "bus_to": "27_LVBus723271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.23577938469826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch024749": {
      "bus_from": "27_LVBus723269",
      "bus_to": "27_LVBus723272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.66707251674547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch069869": {
      "bus_from": "27_LVBus723268",
      "bus_to": "27_LVBus723273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.29284139113813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch480592": {
      "bus_from": "27_MVLV44590_LV",
      "bus_to": "27_LVBus723263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.01291419523544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch846733": {
      "bus_from": "27_LVBus723263",
      "bus_to": "27_LVBus723266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.87101947645887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch451130": {
      "bus_from": "27_LVBus723263",
      "bus_to": "27_LVBus723264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.282800686193352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch066399": {
      "bus_from": "27_LVBus723264",
      "bus_to": "27_LVBus723265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.0412863715846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch548758": {
      "bus_from": "27_MVLV44590_LV",
      "bus_to": "27_LVBus723261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.4599928273199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch743571": {
      "bus_from": "27_MVLV18840_LV",
      "bus_to": "27_LVBus723049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.54612672419384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672286": {
      "bus_from": "27_MVLV18840_LV",
      "bus_to": "27_LVBus723043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.12301000073173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch155625": {
      "bus_from": "27_LVBus723043",
      "bus_to": "27_LVBus723044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.073416178841356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch317883": {
      "bus_from": "27_LVBus723044",
      "bus_to": "27_LVBus723045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.3240148608555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch016343": {
      "bus_from": "27_LVBus723044",
      "bus_to": "27_LVBus723046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.60660069531379,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch383400": {
      "bus_from": "27_LVBus723046",
      "bus_to": "27_LVBus723047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.78370804734408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch685279": {
      "bus_from": "27_MVLV18840_LV",
      "bus_to": "27_LVBus723036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.96162172056282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch356560": {
      "bus_from": "27_LVBus723036",
      "bus_to": "27_LVBus723037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.7248133780823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch326850": {
      "bus_from": "27_LVBus723037",
      "bus_to": "27_LVBus723038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.34271867410409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch162865": {
      "bus_from": "27_LVBus723036",
      "bus_to": "27_LVBus723039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.107132677427412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch173969": {
      "bus_from": "27_LVBus723039",
      "bus_to": "27_LVBus723040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.89410985289331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch155660": {
      "bus_from": "27_LVBus723040",
      "bus_to": "27_LVBus723041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.98136123980481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch544288": {
      "bus_from": "27_MVLV27143_LV",
      "bus_to": "27_LVBus723145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.582812088054617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch809004": {
      "bus_from": "27_LVBus723145",
      "bus_to": "27_LVBus723146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.225194400771954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch473045": {
      "bus_from": "27_LVBus723146",
      "bus_to": "27_LVBus723147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.871202633447496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch830823": {
      "bus_from": "27_LVBus723147",
      "bus_to": "27_LVBus723148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.185953249851103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch549353": {
      "bus_from": "27_MVLV27143_LV",
      "bus_to": "27_LVBus723133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8853610836550123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch738085": {
      "bus_from": "27_LVBus723133",
      "bus_to": "27_LVBus723134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.436383734460588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch315704": {
      "bus_from": "27_LVBus723134",
      "bus_to": "27_LVBus723136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.12968006375846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch197915": {
      "bus_from": "27_LVBus723136",
      "bus_to": "27_LVBus723137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.81196359000535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch648230": {
      "bus_from": "27_LVBus723137",
      "bus_to": "27_LVBus723138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.07536368442621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch124609": {
      "bus_from": "27_LVBus723137",
      "bus_to": "27_LVBus723139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.72975965145145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch847225": {
      "bus_from": "27_LVBus723139",
      "bus_to": "27_LVBus723140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.07131869704757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch146737": {
      "bus_from": "27_LVBus723139",
      "bus_to": "27_LVBus723143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.97175742606618,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch136668": {
      "bus_from": "27_LVBus723139",
      "bus_to": "27_LVBus723141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.86158991660182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch374856": {
      "bus_from": "27_LVBus723141",
      "bus_to": "27_LVBus723142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.57480363728711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch084739": {
      "bus_from": "27_LVBus723134",
      "bus_to": "27_LVBus723135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.04902803381813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch729721": {
      "bus_from": "27_MVLV27143_LV",
      "bus_to": "27_LVBus723106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1058798687631874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch519706": {
      "bus_from": "27_LVBus723106",
      "bus_to": "27_LVBus723107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.422858480733666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch277119": {
      "bus_from": "27_LVBus723107",
      "bus_to": "27_LVBus723113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.96445582661522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch341192": {
      "bus_from": "27_LVBus723113",
      "bus_to": "27_LVBus723114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.3593074975653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch016639": {
      "bus_from": "27_LVBus723113",
      "bus_to": "27_LVBus723115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.64686325995733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch250537": {
      "bus_from": "27_LVBus723107",
      "bus_to": "27_LVBus723108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.747549124104005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch178351": {
      "bus_from": "27_LVBus723108",
      "bus_to": "27_LVBus723109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.01504199490002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch292368": {
      "bus_from": "27_LVBus723109",
      "bus_to": "27_LVBus723110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.01986927688319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch017678": {
      "bus_from": "27_LVBus723110",
      "bus_to": "27_LVBus723111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.01677466813933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch061761": {
      "bus_from": "27_LVBus723109",
      "bus_to": "27_LVBus723112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.260364096264947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch203310": {
      "bus_from": "27_LVBus723107",
      "bus_to": "27_LVBus723116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.9278996168666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch605798": {
      "bus_from": "27_LVBus723116",
      "bus_to": "27_LVBus723117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.33241951278391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch738625": {
      "bus_from": "27_LVBus723117",
      "bus_to": "27_LVBus723130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.44701923443367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch736135": {
      "bus_from": "27_LVBus723117",
      "bus_to": "27_LVBus723118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.074237391514874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch611780": {
      "bus_from": "27_LVBus723118",
      "bus_to": "27_LVBus723122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.942920534206536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch473866": {
      "bus_from": "27_LVBus723122",
      "bus_to": "27_LVBus723129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.493045044898776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch428029": {
      "bus_from": "27_LVBus723122",
      "bus_to": "27_LVBus723123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.65337011536987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch576569": {
      "bus_from": "27_LVBus723123",
      "bus_to": "27_LVBus723124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.784453671926688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch440115": {
      "bus_from": "27_LVBus723124",
      "bus_to": "27_LVBus723125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.628275326513064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch758191": {
      "bus_from": "27_LVBus723125",
      "bus_to": "27_LVBus723126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.413106514531105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch681210": {
      "bus_from": "27_LVBus723126",
      "bus_to": "27_LVBus723127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.17220116293993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch490070": {
      "bus_from": "27_LVBus723123",
      "bus_to": "27_LVBus723128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.628839703351376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch514860": {
      "bus_from": "27_LVBus723118",
      "bus_to": "27_LVBus723119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.211975239466968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch568746": {
      "bus_from": "27_LVBus723119",
      "bus_to": "27_LVBus723120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.315477059638473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch605799": {
      "bus_from": "27_LVBus723120",
      "bus_to": "27_LVBus723121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.022034120910229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch337729": {
      "bus_from": "27_LVBus723116",
      "bus_to": "27_LVBus723131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.89843994432145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch639168": {
      "bus_from": "27_MVLV27143_LV",
      "bus_to": "27_LVBus723096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.47142677497757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch438427": {
      "bus_from": "27_LVBus723096",
      "bus_to": "27_LVBus723097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.328875395227925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch752833": {
      "bus_from": "27_LVBus723097",
      "bus_to": "27_LVBus723101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.54822831954104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch720322": {
      "bus_from": "27_LVBus723101",
      "bus_to": "27_LVBus723103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.104013214978945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch658762": {
      "bus_from": "27_LVBus723101",
      "bus_to": "27_LVBus723102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.544987925874243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch425739": {
      "bus_from": "27_LVBus723097",
      "bus_to": "27_LVBus723098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.78750959596617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch767489": {
      "bus_from": "27_LVBus723098",
      "bus_to": "27_LVBus723100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.803071297420512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch519705": {
      "bus_from": "27_LVBus723098",
      "bus_to": "27_LVBus723099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.159775684056132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch419767": {
      "bus_from": "27_LVBus723096",
      "bus_to": "27_LVBus723104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.12237644167732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch827491": {
      "bus_from": "27_MVLV84304_LV",
      "bus_to": "27_LVBus723313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.979166907456037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch349114": {
      "bus_from": "27_LVBus723313",
      "bus_to": "27_LVBus723314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.089335557442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch495851": {
      "bus_from": "27_LVBus723314",
      "bus_to": "27_LVBus723315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.30475762302818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch213554": {
      "bus_from": "27_LVBus723315",
      "bus_to": "27_LVBus723316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.071420462561136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch716819": {
      "bus_from": "27_LVBus723316",
      "bus_to": "27_LVBus723317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.68787514788112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch736129": {
      "bus_from": "27_LVBus723317",
      "bus_to": "27_LVBus723318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.402860941655003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch582399": {
      "bus_from": "27_LVBus723318",
      "bus_to": "27_LVBus723319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.562299193285089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch508797": {
      "bus_from": "27_LVBus723319",
      "bus_to": "27_LVBus723320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.645147837670363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch653129": {
      "bus_from": "27_LVBus723320",
      "bus_to": "27_LVBus723321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.35899234140881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch681202": {
      "bus_from": "27_LVBus723321",
      "bus_to": "27_LVBus723322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.462533545925986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch605790": {
      "bus_from": "27_LVBus723322",
      "bus_to": "27_LVBus723323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.39424404674454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch585211": {
      "bus_from": "27_LVBus723323",
      "bus_to": "27_LVBus723324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6224544924682553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch832566": {
      "bus_from": "27_LVBus723324",
      "bus_to": "27_LVBus723325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.396910858704147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch454133": {
      "bus_from": "27_LVBus723324",
      "bus_to": "27_LVBus723326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.536608033184763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch473912": {
      "bus_from": "27_LVBus723323",
      "bus_to": "27_LVBus723327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.266456302098323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch388744": {
      "bus_from": "27_LVBus723322",
      "bus_to": "27_LVBus723328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.57177753924109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch405336": {
      "bus_from": "27_LVBus723319",
      "bus_to": "27_LVBus723329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.329074091561017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch461809": {
      "bus_from": "27_LVBus723318",
      "bus_to": "27_LVBus723330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1328124241326623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch473906": {
      "bus_from": "27_LVBus723317",
      "bus_to": "27_LVBus723331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.461291466055602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch491522": {
      "bus_from": "27_LVBus723316",
      "bus_to": "27_LVBus723332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.1193159736241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch663163": {
      "bus_from": "27_LVBus723332",
      "bus_to": "27_LVBus723333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.196768780940054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch678842": {
      "bus_from": "27_LVBus723333",
      "bus_to": "27_LVBus723334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.91483854874597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch441742": {
      "bus_from": "27_LVBus723334",
      "bus_to": "27_LVBus723335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.682471642300083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch149000": {
      "bus_from": "27_LVBus723315",
      "bus_to": "27_LVBus723336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.2485609311461,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch427677": {
      "bus_from": "27_MVLV84304_LV",
      "bus_to": "27_LVBus723310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.86446032884814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch672646": {
      "bus_from": "27_LVBus723310",
      "bus_to": "27_LVBus723311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.6671283702092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch720536": {
      "bus_from": "27_MVLV58600_LV",
      "bus_to": "27_LVBus723299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.023821940360534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch659162": {
      "bus_from": "27_LVBus723299",
      "bus_to": "27_LVBus723300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.53558879232773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch297974": {
      "bus_from": "27_LVBus723300",
      "bus_to": "27_LVBus723301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.469727387396116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch016597": {
      "bus_from": "27_LVBus723301",
      "bus_to": "27_LVBus723302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.23708920139804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch045645": {
      "bus_from": "27_LVBus723302",
      "bus_to": "27_LVBus723303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.04806396070022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch160431": {
      "bus_from": "27_LVBus723303",
      "bus_to": "27_LVBus723304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.71705235973285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch241916": {
      "bus_from": "27_LVBus723304",
      "bus_to": "27_LVBus723305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.37103920748795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch005401": {
      "bus_from": "27_LVBus723302",
      "bus_to": "27_LVBus723306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.790141089593746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch203851": {
      "bus_from": "27_LVBus723306",
      "bus_to": "27_LVBus723307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.75239764728662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch171600": {
      "bus_from": "27_LVBus723306",
      "bus_to": "27_LVBus723308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.31645054719075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch520930": {
      "bus_from": "27_MVLV58600_LV",
      "bus_to": "27_LVBus723287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.909378018874094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch472866": {
      "bus_from": "27_LVBus723287",
      "bus_to": "27_LVBus723288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.17729423337703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch706623": {
      "bus_from": "27_LVBus723288",
      "bus_to": "27_LVBus723289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.133317302540092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch163745": {
      "bus_from": "27_LVBus723289",
      "bus_to": "27_LVBus723290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.91384578862743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch106538": {
      "bus_from": "27_LVBus723290",
      "bus_to": "27_LVBus723291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.53108636678644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch280040": {
      "bus_from": "27_LVBus723291",
      "bus_to": "27_LVBus723293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.54634549236599,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch270593": {
      "bus_from": "27_LVBus723293",
      "bus_to": "27_LVBus723294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.57465284109476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch197511": {
      "bus_from": "27_LVBus723294",
      "bus_to": "27_LVBus723296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.0797651136438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch006532": {
      "bus_from": "27_LVBus723294",
      "bus_to": "27_LVBus723295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.59778136053701,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch032867": {
      "bus_from": "27_LVBus723291",
      "bus_to": "27_LVBus723292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.22670055322018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch072375": {
      "bus_from": "27_LVBus723290",
      "bus_to": "27_LVBus723297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.5134446858252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch645780": {
      "bus_from": "27_MVLV58600_LV",
      "bus_to": "27_LVBus723282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.95052567308343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch645786": {
      "bus_from": "27_LVBus723282",
      "bus_to": "27_LVBus723283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.24758466230861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch186216": {
      "bus_from": "27_LVBus723283",
      "bus_to": "27_LVBus723284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.67104556499262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch255806": {
      "bus_from": "27_LVBus723284",
      "bus_to": "27_LVBus723285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.54613475216522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch807771": {
      "bus_from": "27_MVLV58600_LV",
      "bus_to": "27_LVBus723277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.20083006415527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch510655": {
      "bus_from": "27_LVBus723277",
      "bus_to": "27_LVBus723278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.49401131390171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch772202": {
      "bus_from": "27_LVBus723278",
      "bus_to": "27_LVBus723279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.29725296061233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch223319": {
      "bus_from": "27_LVBus723279",
      "bus_to": "27_LVBus723280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.74411156113452,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "27_MVLV84302_consumption": {
      "bus": "27_MVLV84302",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        45820.18996866316,
        45820.18996866316,
        45820.18996866316
      ],
      "q_nom": [
        13746.056990598947,
        13746.056990598947,
        13746.056990598947
      ]
    },
    "27_MVLV84302_production": {
      "bus": "27_MVLV84302",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV18845_consumption": {
      "bus": "27_MVLV18845",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        150166.25773927732,
        150166.25773927732,
        150166.25773927732
      ],
      "q_nom": [
        45049.8773217832,
        45049.8773217832,
        45049.8773217832
      ]
    },
    "27_MVLV18845_production": {
      "bus": "27_MVLV18845",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV53263_consumption": {
      "bus": "27_MVLV53263",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        49722.483428202744,
        49722.483428202744,
        49722.483428202744
      ],
      "q_nom": [
        14916.745028460822,
        14916.745028460822,
        14916.745028460822
      ]
    },
    "27_MVLV53263_production": {
      "bus": "27_MVLV53263",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV13552_consumption": {
      "bus": "27_MVLV13552",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV13552_production": {
      "bus": "27_MVLV13552",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV34028_consumption": {
      "bus": "27_MVLV34028",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        529140.6496730649,
        529140.6496730649,
        529140.6496730649
      ],
      "q_nom": [
        158742.1949019195,
        158742.1949019195,
        158742.1949019195
      ]
    },
    "27_MVLV34028_production": {
      "bus": "27_MVLV34028",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723063_consumption": {
      "bus": "27_LVBus723063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9849.429983122232,
        9693.355225437406
      ],
      "q_nom": [
        0.0,
        2954.8289949366695,
        2908.006567631222
      ]
    },
    "27_LVBus723063_production": {
      "bus": "27_LVBus723063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723064_consumption": {
      "bus": "27_LVBus723064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20886.39101826848,
        12357.696458598664,
        25208.99015572232
      ],
      "q_nom": [
        6265.917305480544,
        3707.308937579599,
        7562.697046716696
      ]
    },
    "27_LVBus723064_production": {
      "bus": "27_LVBus723064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723066_consumption": {
      "bus": "27_LVBus723066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723066_production": {
      "bus": "27_LVBus723066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723065_consumption": {
      "bus": "27_LVBus723065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1136.831868487507,
        0.0
      ],
      "q_nom": [
        0.0,
        341.0495605462521,
        0.0
      ]
    },
    "27_LVBus723065_production": {
      "bus": "27_LVBus723065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723061_consumption": {
      "bus": "27_LVBus723061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        34426.31457175561,
        35305.348724818374,
        34346.50130729203
      ],
      "q_nom": [
        10327.894371526683,
        10591.604617445511,
        10303.950392187608
      ]
    },
    "27_LVBus723061_production": {
      "bus": "27_LVBus723061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723059_consumption": {
      "bus": "27_LVBus723059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        36819.316336012096,
        36819.316336012096,
        36819.316336012096
      ],
      "q_nom": [
        11045.794900803628,
        11045.794900803628,
        11045.794900803628
      ]
    },
    "27_LVBus723059_production": {
      "bus": "27_LVBus723059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723051_consumption": {
      "bus": "27_LVBus723051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723051_production": {
      "bus": "27_LVBus723051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723052_consumption": {
      "bus": "27_LVBus723052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3751.9917432785296,
        3472.466240243035,
        3472.466240243035
      ],
      "q_nom": [
        1125.5975229835587,
        1041.7398720729104,
        1041.7398720729104
      ]
    },
    "27_LVBus723052_production": {
      "bus": "27_LVBus723052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723053_consumption": {
      "bus": "27_LVBus723053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5630.978551533949,
        5630.978551533949,
        5630.978551533949
      ],
      "q_nom": [
        1689.2935654601847,
        1689.2935654601847,
        1689.2935654601847
      ]
    },
    "27_LVBus723053_production": {
      "bus": "27_LVBus723053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723054_consumption": {
      "bus": "27_LVBus723054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1733.551890370482,
        1733.551890370482,
        2266.0344161948906
      ],
      "q_nom": [
        520.0655671111446,
        520.0655671111446,
        679.8103248584672
      ]
    },
    "27_LVBus723054_production": {
      "bus": "27_LVBus723054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723055_consumption": {
      "bus": "27_LVBus723055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        774.4526159788948,
        2163.5093050355385
      ],
      "q_nom": [
        0.0,
        232.3357847936684,
        649.0527915106616
      ]
    },
    "27_LVBus723055_production": {
      "bus": "27_LVBus723055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723056_consumption": {
      "bus": "27_LVBus723056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18709.701990065856,
        5316.200337674016,
        5316.200337674016
      ],
      "q_nom": [
        5612.910597019757,
        1594.8601013022046,
        1594.8601013022046
      ]
    },
    "27_LVBus723056_production": {
      "bus": "27_LVBus723056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723057_consumption": {
      "bus": "27_LVBus723057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        672.2408877854584,
        672.2408877854584,
        672.2408877854584
      ],
      "q_nom": [
        201.67226633563752,
        201.67226633563752,
        201.67226633563752
      ]
    },
    "27_LVBus723057_production": {
      "bus": "27_LVBus723057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723082_consumption": {
      "bus": "27_LVBus723082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5540.039400429208,
        17653.3860334251,
        2895.941924745493
      ],
      "q_nom": [
        1662.0118201287626,
        5296.01581002753,
        868.7825774236479
      ]
    },
    "27_LVBus723082_production": {
      "bus": "27_LVBus723082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723083_consumption": {
      "bus": "27_LVBus723083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5720.736757510111,
        5720.736757510111,
        5720.736757510111
      ],
      "q_nom": [
        1716.221027253033,
        1716.221027253033,
        1716.221027253033
      ]
    },
    "27_LVBus723083_production": {
      "bus": "27_LVBus723083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723084_consumption": {
      "bus": "27_LVBus723084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723084_production": {
      "bus": "27_LVBus723084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723089_consumption": {
      "bus": "27_LVBus723089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1436.3788768102331,
        1266.7887756505522,
        3400.62150577564
      ],
      "q_nom": [
        430.9136630430699,
        380.0366326951657,
        1020.1864517326919
      ]
    },
    "27_LVBus723089_production": {
      "bus": "27_LVBus723089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723090_consumption": {
      "bus": "27_LVBus723090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10447.546856523075,
        8800.053057281877,
        10764.132180241704
      ],
      "q_nom": [
        3134.2640569569226,
        2640.015917184563,
        3229.2396540725113
      ]
    },
    "27_LVBus723090_production": {
      "bus": "27_LVBus723090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723091_consumption": {
      "bus": "27_LVBus723091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723091_production": {
      "bus": "27_LVBus723091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723092_consumption": {
      "bus": "27_LVBus723092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3289.344751523915,
        5753.352488753389,
        2676.382272326072
      ],
      "q_nom": [
        986.8034254571744,
        1726.0057466260166,
        802.9146816978215
      ]
    },
    "27_LVBus723092_production": {
      "bus": "27_LVBus723092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723094_consumption": {
      "bus": "27_LVBus723094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5106.0352572215525,
        2870.906784224592
      ],
      "q_nom": [
        0.0,
        1531.8105771664657,
        861.2720352673775
      ]
    },
    "27_LVBus723094_production": {
      "bus": "27_LVBus723094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723093_consumption": {
      "bus": "27_LVBus723093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6597.897195995397,
        5513.258373799318,
        5370.116132837757
      ],
      "q_nom": [
        1979.369158798619,
        1653.9775121397954,
        1611.034839851327
      ]
    },
    "27_LVBus723093_production": {
      "bus": "27_LVBus723093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723085_consumption": {
      "bus": "27_LVBus723085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7733.143262709629,
        12136.515896164117,
        11016.168237408758
      ],
      "q_nom": [
        2319.9429788128887,
        3640.9547688492353,
        3304.850471222627
      ]
    },
    "27_LVBus723085_production": {
      "bus": "27_LVBus723085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723086_consumption": {
      "bus": "27_LVBus723086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1145.557644366047,
        1145.557644366047,
        1145.557644366047
      ],
      "q_nom": [
        343.6672933098141,
        343.6672933098141,
        343.6672933098141
      ]
    },
    "27_LVBus723086_production": {
      "bus": "27_LVBus723086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723087_consumption": {
      "bus": "27_LVBus723087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1758.8580738566616,
        3791.653761158527,
        1061.9080114657331
      ],
      "q_nom": [
        527.6574221569985,
        1137.496128347558,
        318.57240343971995
      ]
    },
    "27_LVBus723087_production": {
      "bus": "27_LVBus723087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723088_consumption": {
      "bus": "27_LVBus723088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723088_production": {
      "bus": "27_LVBus723088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723075_consumption": {
      "bus": "27_LVBus723075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723075_production": {
      "bus": "27_LVBus723075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723076_consumption": {
      "bus": "27_LVBus723076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        28147.41345004329,
        23963.193145935424,
        16742.739099256494
      ],
      "q_nom": [
        8444.224035012987,
        7188.957943780627,
        5022.821729776948
      ]
    },
    "27_LVBus723076_production": {
      "bus": "27_LVBus723076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723077_consumption": {
      "bus": "27_LVBus723077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2088.8161134316547,
        2088.8161134316547,
        2487.7506397259963
      ],
      "q_nom": [
        626.6448340294963,
        626.6448340294963,
        746.3251919177989
      ]
    },
    "27_LVBus723077_production": {
      "bus": "27_LVBus723077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723078_consumption": {
      "bus": "27_LVBus723078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723078_production": {
      "bus": "27_LVBus723078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723079_consumption": {
      "bus": "27_LVBus723079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1565.616143854116,
        1566.0230517113885,
        3123.090602835045
      ],
      "q_nom": [
        469.68484315623476,
        469.8069155134165,
        936.9271808505134
      ]
    },
    "27_LVBus723079_production": {
      "bus": "27_LVBus723079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723080_consumption": {
      "bus": "27_LVBus723080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3616.229259286848,
        3616.229259286848,
        3616.229259286848
      ],
      "q_nom": [
        1084.8687777860544,
        1084.8687777860544,
        1084.8687777860544
      ]
    },
    "27_LVBus723080_production": {
      "bus": "27_LVBus723080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723068_consumption": {
      "bus": "27_LVBus723068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3638.0384156924356,
        4288.369391263903,
        3638.0384156924356
      ],
      "q_nom": [
        1091.4115247077307,
        1286.5108173791707,
        1091.4115247077307
      ]
    },
    "27_LVBus723068_production": {
      "bus": "27_LVBus723068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723069_consumption": {
      "bus": "27_LVBus723069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723069_production": {
      "bus": "27_LVBus723069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723070_consumption": {
      "bus": "27_LVBus723070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7812.146809331034,
        2533.352606294748,
        8896.66524955662
      ],
      "q_nom": [
        2343.6440427993102,
        760.0057818884244,
        2668.9995748669858
      ]
    },
    "27_LVBus723070_production": {
      "bus": "27_LVBus723070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723073_consumption": {
      "bus": "27_LVBus723073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3975.5007284267476,
        3290.1141425782707,
        3653.6431320826987
      ],
      "q_nom": [
        1192.6502185280242,
        987.0342427734812,
        1096.0929396248096
      ]
    },
    "27_LVBus723073_production": {
      "bus": "27_LVBus723073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723071_consumption": {
      "bus": "27_LVBus723071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6818.662421373325,
        7510.3354951627725,
        8669.489518424616
      ],
      "q_nom": [
        2045.5987264119974,
        2253.1006485488315,
        2600.846855527385
      ]
    },
    "27_LVBus723071_production": {
      "bus": "27_LVBus723071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723072_consumption": {
      "bus": "27_LVBus723072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3433.6036425610228,
        10317.242516344182,
        4963.392738700437
      ],
      "q_nom": [
        1030.0810927683067,
        3095.1727549032544,
        1489.017821610131
      ]
    },
    "27_LVBus723072_production": {
      "bus": "27_LVBus723072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723258_consumption": {
      "bus": "27_LVBus723258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2401.9915031262767,
        2631.7397272389626,
        4506.682154086974
      ],
      "q_nom": [
        720.597450937883,
        789.5219181716888,
        1352.0046462260923
      ]
    },
    "27_LVBus723258_production": {
      "bus": "27_LVBus723258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723259_consumption": {
      "bus": "27_LVBus723259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6072.805718706436,
        6381.875222564412,
        6577.279275764691
      ],
      "q_nom": [
        1821.8417156119308,
        1914.5625667693234,
        1973.1837827294073
      ]
    },
    "27_LVBus723259_production": {
      "bus": "27_LVBus723259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723255_consumption": {
      "bus": "27_LVBus723255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723255_production": {
      "bus": "27_LVBus723255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723256_consumption": {
      "bus": "27_LVBus723256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8815.799753595962,
        20624.40536519805,
        11041.207613256478
      ],
      "q_nom": [
        2644.7399260787884,
        6187.321609559415,
        3312.362283976943
      ]
    },
    "27_LVBus723256_production": {
      "bus": "27_LVBus723256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723249_consumption": {
      "bus": "27_LVBus723249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        543.6240162001695,
        652.9928362393739,
        480.3998939437117
      ],
      "q_nom": [
        163.08720486005086,
        195.89785087181215,
        144.11996818311349
      ]
    },
    "27_LVBus723249_production": {
      "bus": "27_LVBus723249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723250_consumption": {
      "bus": "27_LVBus723250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21740.50904385385,
        16452.96036142468,
        14916.72068069102
      ],
      "q_nom": [
        6522.152713156155,
        4935.888108427404,
        4475.016204207306
      ]
    },
    "27_LVBus723250_production": {
      "bus": "27_LVBus723250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723251_consumption": {
      "bus": "27_LVBus723251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7695.104332929655,
        15833.614663821418,
        5059.612694821593
      ],
      "q_nom": [
        2308.5312998788963,
        4750.084399146425,
        1517.883808446478
      ]
    },
    "27_LVBus723251_production": {
      "bus": "27_LVBus723251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723252_consumption": {
      "bus": "27_LVBus723252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2954.6906940617564,
        545.9363100802062,
        1472.989111977371
      ],
      "q_nom": [
        886.4072082185269,
        163.78089302406187,
        441.8967335932113
      ]
    },
    "27_LVBus723252_production": {
      "bus": "27_LVBus723252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723253_consumption": {
      "bus": "27_LVBus723253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1921.4399050929464,
        2386.431507172453,
        2987.2854469788367
      ],
      "q_nom": [
        576.4319715278839,
        715.929452151736,
        896.185634093651
      ]
    },
    "27_LVBus723253_production": {
      "bus": "27_LVBus723253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723241_consumption": {
      "bus": "27_LVBus723241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723241_production": {
      "bus": "27_LVBus723241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723242_consumption": {
      "bus": "27_LVBus723242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723242_production": {
      "bus": "27_LVBus723242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723243_consumption": {
      "bus": "27_LVBus723243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723243_production": {
      "bus": "27_LVBus723243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723244_consumption": {
      "bus": "27_LVBus723244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723244_production": {
      "bus": "27_LVBus723244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723245_consumption": {
      "bus": "27_LVBus723245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3404.637665258541,
        1738.4579325875245
      ],
      "q_nom": [
        0.0,
        1021.3912995775622,
        521.5373797762574
      ]
    },
    "27_LVBus723245_production": {
      "bus": "27_LVBus723245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723246_consumption": {
      "bus": "27_LVBus723246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723246_production": {
      "bus": "27_LVBus723246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723247_consumption": {
      "bus": "27_LVBus723247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2531.8584145898308,
        2531.8584145898308,
        2531.8584145898308
      ],
      "q_nom": [
        759.5575243769492,
        759.5575243769492,
        759.5575243769492
      ]
    },
    "27_LVBus723247_production": {
      "bus": "27_LVBus723247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723239_consumption": {
      "bus": "27_LVBus723239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7221.402198661684,
        3649.9092701080103,
        7214.553395245065
      ],
      "q_nom": [
        2166.420659598505,
        1094.972781032403,
        2164.3660185735193
      ]
    },
    "27_LVBus723239_production": {
      "bus": "27_LVBus723239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723231_consumption": {
      "bus": "27_LVBus723231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14367.103198215695,
        17035.29073863832,
        6459.324780743524
      ],
      "q_nom": [
        4310.130959464708,
        5110.587221591496,
        1937.797434223057
      ]
    },
    "27_LVBus723231_production": {
      "bus": "27_LVBus723231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723232_consumption": {
      "bus": "27_LVBus723232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1535.9046731712524,
        537.3820442685711,
        1559.385794130702
      ],
      "q_nom": [
        460.7714019513757,
        161.21461328057134,
        467.81573823921053
      ]
    },
    "27_LVBus723232_production": {
      "bus": "27_LVBus723232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723233_consumption": {
      "bus": "27_LVBus723233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7918.947944040315,
        10731.497206977067,
        5766.032690617177
      ],
      "q_nom": [
        2375.6843832120944,
        3219.44916209312,
        1729.809807185153
      ]
    },
    "27_LVBus723233_production": {
      "bus": "27_LVBus723233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723234_consumption": {
      "bus": "27_LVBus723234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19772.108691702713,
        10108.05352582538,
        7832.915671666594
      ],
      "q_nom": [
        5931.632607510814,
        3032.416057747614,
        2349.874701499978
      ]
    },
    "27_LVBus723234_production": {
      "bus": "27_LVBus723234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723237_consumption": {
      "bus": "27_LVBus723237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4272.331544258615,
        8105.737189534531,
        4862.2830508698125
      ],
      "q_nom": [
        1281.6994632775845,
        2431.7211568603593,
        1458.6849152609436
      ]
    },
    "27_LVBus723237_production": {
      "bus": "27_LVBus723237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723235_consumption": {
      "bus": "27_LVBus723235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2410.3174547908384,
        2214.4730334667247,
        1901.0046919327644
      ],
      "q_nom": [
        723.0952364372515,
        664.3419100400174,
        570.3014075798293
      ]
    },
    "27_LVBus723235_production": {
      "bus": "27_LVBus723235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723236_consumption": {
      "bus": "27_LVBus723236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1963.5724235998123,
        2671.175338371573,
        1269.1326065720282
      ],
      "q_nom": [
        589.0717270799437,
        801.3526015114719,
        380.73978197160847
      ]
    },
    "27_LVBus723236_production": {
      "bus": "27_LVBus723236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723227_consumption": {
      "bus": "27_LVBus723227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5511.355063461759,
        4778.212725077221,
        5805.621192267725
      ],
      "q_nom": [
        1653.4065190385274,
        1433.4638175231662,
        1741.6863576803173
      ]
    },
    "27_LVBus723227_production": {
      "bus": "27_LVBus723227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723228_consumption": {
      "bus": "27_LVBus723228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15520.414993879245,
        4147.8547882452085,
        9031.568966571996
      ],
      "q_nom": [
        4656.124498163774,
        1244.3564364735626,
        2709.470689971599
      ]
    },
    "27_LVBus723228_production": {
      "bus": "27_LVBus723228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723229_consumption": {
      "bus": "27_LVBus723229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3656.864575733323,
        1377.86430968447,
        1923.9273541656303
      ],
      "q_nom": [
        1097.0593727199969,
        413.359292905341,
        577.1782062496891
      ]
    },
    "27_LVBus723229_production": {
      "bus": "27_LVBus723229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723225_consumption": {
      "bus": "27_LVBus723225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723225_production": {
      "bus": "27_LVBus723225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723182_consumption": {
      "bus": "27_LVBus723182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723182_production": {
      "bus": "27_LVBus723182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723173_consumption": {
      "bus": "27_LVBus723173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723173_production": {
      "bus": "27_LVBus723173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723174_consumption": {
      "bus": "27_LVBus723174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723174_production": {
      "bus": "27_LVBus723174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723175_consumption": {
      "bus": "27_LVBus723175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723175_production": {
      "bus": "27_LVBus723175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723176_consumption": {
      "bus": "27_LVBus723176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723176_production": {
      "bus": "27_LVBus723176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723179_consumption": {
      "bus": "27_LVBus723179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723179_production": {
      "bus": "27_LVBus723179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723177_consumption": {
      "bus": "27_LVBus723177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723177_production": {
      "bus": "27_LVBus723177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723178_consumption": {
      "bus": "27_LVBus723178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5368.789106104855,
        5368.789106104855,
        5368.789106104855
      ],
      "q_nom": [
        1610.6367318314565,
        1610.6367318314565,
        1610.6367318314565
      ]
    },
    "27_LVBus723178_production": {
      "bus": "27_LVBus723178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723180_consumption": {
      "bus": "27_LVBus723180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3595.4950330996458,
        5275.707034022498,
        9375.156207316604
      ],
      "q_nom": [
        1078.6485099298936,
        1582.7121102067495,
        2812.5468621949813
      ]
    },
    "27_LVBus723180_production": {
      "bus": "27_LVBus723180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723171_consumption": {
      "bus": "27_LVBus723171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723171_production": {
      "bus": "27_LVBus723171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723169_consumption": {
      "bus": "27_LVBus723169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723169_production": {
      "bus": "27_LVBus723169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723167_consumption": {
      "bus": "27_LVBus723167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5483.164237039393,
        5483.164237039393,
        5483.164237039393
      ],
      "q_nom": [
        1644.9492711118178,
        1644.9492711118178,
        1644.9492711118178
      ]
    },
    "27_LVBus723167_production": {
      "bus": "27_LVBus723167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723160_consumption": {
      "bus": "27_LVBus723160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723160_production": {
      "bus": "27_LVBus723160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723161_consumption": {
      "bus": "27_LVBus723161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6143.551968205036,
        4696.668147342979,
        4084.4984006362706
      ],
      "q_nom": [
        1843.0655904615107,
        1409.0004442028937,
        1225.349520190881
      ]
    },
    "27_LVBus723161_production": {
      "bus": "27_LVBus723161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723162_consumption": {
      "bus": "27_LVBus723162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14674.260360411832,
        3483.8752351634657,
        17758.97248258031
      ],
      "q_nom": [
        4402.27810812355,
        1045.1625705490396,
        5327.6917447740925
      ]
    },
    "27_LVBus723162_production": {
      "bus": "27_LVBus723162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723163_consumption": {
      "bus": "27_LVBus723163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        306.72108375862183,
        306.72108375862183,
        306.72108375862183
      ],
      "q_nom": [
        92.01632512758654,
        92.01632512758654,
        92.01632512758654
      ]
    },
    "27_LVBus723163_production": {
      "bus": "27_LVBus723163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723164_consumption": {
      "bus": "27_LVBus723164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3074.2655983117215,
        2183.351954801112,
        6962.265627801471
      ],
      "q_nom": [
        922.2796794935164,
        655.0055864403336,
        2088.6796883404413
      ]
    },
    "27_LVBus723164_production": {
      "bus": "27_LVBus723164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723165_consumption": {
      "bus": "27_LVBus723165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16052.161501805747,
        34330.711617923036,
        18015.828098211237
      ],
      "q_nom": [
        4815.648450541724,
        10299.213485376911,
        5404.748429463371
      ]
    },
    "27_LVBus723165_production": {
      "bus": "27_LVBus723165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723158_consumption": {
      "bus": "27_LVBus723158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723158_production": {
      "bus": "27_LVBus723158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723153_consumption": {
      "bus": "27_LVBus723153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723153_production": {
      "bus": "27_LVBus723153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723154_consumption": {
      "bus": "27_LVBus723154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723154_production": {
      "bus": "27_LVBus723154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723155_consumption": {
      "bus": "27_LVBus723155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723155_production": {
      "bus": "27_LVBus723155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723156_consumption": {
      "bus": "27_LVBus723156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723156_production": {
      "bus": "27_LVBus723156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723194_consumption": {
      "bus": "27_LVBus723194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        742.181064850709,
        3602.741203051219
      ],
      "q_nom": [
        0.0,
        222.65431945521271,
        1080.8223609153656
      ]
    },
    "27_LVBus723194_production": {
      "bus": "27_LVBus723194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723192_consumption": {
      "bus": "27_LVBus723192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        63098.336377032465,
        64542.723124527445,
        52721.772480011736
      ],
      "q_nom": [
        18929.50091310974,
        19362.81693735823,
        15816.53174400352
      ]
    },
    "27_LVBus723192_production": {
      "bus": "27_LVBus723192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723190_consumption": {
      "bus": "27_LVBus723190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723190_production": {
      "bus": "27_LVBus723190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723188_consumption": {
      "bus": "27_LVBus723188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723188_production": {
      "bus": "27_LVBus723188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723186_consumption": {
      "bus": "27_LVBus723186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723186_production": {
      "bus": "27_LVBus723186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723184_consumption": {
      "bus": "27_LVBus723184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723184_production": {
      "bus": "27_LVBus723184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723216_consumption": {
      "bus": "27_LVBus723216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3558.264323133097,
        3558.264323133097,
        3558.264323133097
      ],
      "q_nom": [
        1067.479296939929,
        1067.479296939929,
        1067.479296939929
      ]
    },
    "27_LVBus723216_production": {
      "bus": "27_LVBus723216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723217_consumption": {
      "bus": "27_LVBus723217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1554.0998308531834,
        200.74662172682696,
        200.74662172682696
      ],
      "q_nom": [
        466.22994925595503,
        60.223986518048086,
        60.223986518048086
      ]
    },
    "27_LVBus723217_production": {
      "bus": "27_LVBus723217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723218_consumption": {
      "bus": "27_LVBus723218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2989.606900902011,
        2850.849338678574,
        1598.7046169198054
      ],
      "q_nom": [
        896.8820702706033,
        855.2548016035722,
        479.6113850759416
      ]
    },
    "27_LVBus723218_production": {
      "bus": "27_LVBus723218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723219_consumption": {
      "bus": "27_LVBus723219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3235.4868618348028,
        2729.0640218398253,
        1855.011785087746
      ],
      "q_nom": [
        970.6460585504408,
        818.7192065519475,
        556.5035355263237
      ]
    },
    "27_LVBus723219_production": {
      "bus": "27_LVBus723219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723220_consumption": {
      "bus": "27_LVBus723220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723220_production": {
      "bus": "27_LVBus723220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723223_consumption": {
      "bus": "27_LVBus723223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22742.03387585287,
        29960.398473247486,
        22254.140294084176
      ],
      "q_nom": [
        6822.610162755861,
        8988.119541974245,
        6676.242088225253
      ]
    },
    "27_LVBus723223_production": {
      "bus": "27_LVBus723223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723221_consumption": {
      "bus": "27_LVBus723221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.134636565914,
        0.0,
        387.6307197970305
      ],
      "q_nom": [
        839.1403909697742,
        0.0,
        116.28921593910914
      ]
    },
    "27_LVBus723221_production": {
      "bus": "27_LVBus723221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723222_consumption": {
      "bus": "27_LVBus723222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2140.698569807419,
        2032.7394160632984,
        2098.4958678223325
      ],
      "q_nom": [
        642.2095709422257,
        609.8218248189895,
        629.5487603466997
      ]
    },
    "27_LVBus723222_production": {
      "bus": "27_LVBus723222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723210_consumption": {
      "bus": "27_LVBus723210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2295.1333115204816,
        3979.243470092626,
        3233.8078811547566
      ],
      "q_nom": [
        688.5399934561444,
        1193.7730410277877,
        970.1423643464269
      ]
    },
    "27_LVBus723210_production": {
      "bus": "27_LVBus723210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723213_consumption": {
      "bus": "27_LVBus723213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        28142.25617990187,
        42990.528694500026,
        13560.630595919156
      ],
      "q_nom": [
        8442.67685397056,
        12897.158608350008,
        4068.1891787757468
      ]
    },
    "27_LVBus723213_production": {
      "bus": "27_LVBus723213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723214_consumption": {
      "bus": "27_LVBus723214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1750.657730574871,
        2228.869325884323,
        4015.1832819822666
      ],
      "q_nom": [
        525.1973191724613,
        668.6607977652969,
        1204.55498459468
      ]
    },
    "27_LVBus723214_production": {
      "bus": "27_LVBus723214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723211_consumption": {
      "bus": "27_LVBus723211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4790.483439701084,
        3500.623799203889,
        5069.039981920636
      ],
      "q_nom": [
        1437.145031910325,
        1050.1871397611667,
        1520.7119945761908
      ]
    },
    "27_LVBus723211_production": {
      "bus": "27_LVBus723211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723212_consumption": {
      "bus": "27_LVBus723212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2566.4204532532012,
        357.93858367584653,
        752.780283700375
      ],
      "q_nom": [
        769.9261359759604,
        107.38157510275396,
        225.83408511011248
      ]
    },
    "27_LVBus723212_production": {
      "bus": "27_LVBus723212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723208_consumption": {
      "bus": "27_LVBus723208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1578.1829520638682,
        3231.0859602319506,
        3253.885924456692
      ],
      "q_nom": [
        473.45488561916045,
        969.3257880695851,
        976.1657773370075
      ]
    },
    "27_LVBus723208_production": {
      "bus": "27_LVBus723208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723203_consumption": {
      "bus": "27_LVBus723203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        106.18257439224612,
        851.4704744119439,
        804.0555750497937
      ],
      "q_nom": [
        31.854772317673834,
        255.44114232358316,
        241.2166725149381
      ]
    },
    "27_LVBus723203_production": {
      "bus": "27_LVBus723203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723204_consumption": {
      "bus": "27_LVBus723204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18974.197940655886,
        35448.38448036776,
        29808.982372183433
      ],
      "q_nom": [
        5692.259382196766,
        10634.515344110327,
        8942.69471165503
      ]
    },
    "27_LVBus723204_production": {
      "bus": "27_LVBus723204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723205_consumption": {
      "bus": "27_LVBus723205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        918.0450474843252,
        0.0,
        1905.2809171271647
      ],
      "q_nom": [
        275.41351424529756,
        0.0,
        571.5842751381493
      ]
    },
    "27_LVBus723205_production": {
      "bus": "27_LVBus723205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723206_consumption": {
      "bus": "27_LVBus723206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2415.7083527022282,
        0.0
      ],
      "q_nom": [
        0.0,
        724.7125058106684,
        0.0
      ]
    },
    "27_LVBus723206_production": {
      "bus": "27_LVBus723206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723201_consumption": {
      "bus": "27_LVBus723201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723201_production": {
      "bus": "27_LVBus723201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723196_consumption": {
      "bus": "27_LVBus723196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723196_production": {
      "bus": "27_LVBus723196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723199_consumption": {
      "bus": "27_LVBus723199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5738.7528288069,
        4630.13343290023,
        4690.823872212811
      ],
      "q_nom": [
        1721.62584864207,
        1389.040029870069,
        1407.2471616638431
      ]
    },
    "27_LVBus723199_production": {
      "bus": "27_LVBus723199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723197_consumption": {
      "bus": "27_LVBus723197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        40987.75212133518,
        32862.937331620626,
        50979.723616106625
      ],
      "q_nom": [
        12296.325636400554,
        9858.881199486188,
        15293.917084831986
      ]
    },
    "27_LVBus723197_production": {
      "bus": "27_LVBus723197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723198_consumption": {
      "bus": "27_LVBus723198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723198_production": {
      "bus": "27_LVBus723198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723007_consumption": {
      "bus": "27_LVBus723007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723007_production": {
      "bus": "27_LVBus723007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723005_consumption": {
      "bus": "27_LVBus723005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723005_production": {
      "bus": "27_LVBus723005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723003_consumption": {
      "bus": "27_LVBus723003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27078.717804281747,
        27078.717804281747,
        27078.717804281747
      ],
      "q_nom": [
        8123.615341284523,
        8123.615341284523,
        8123.615341284523
      ]
    },
    "27_LVBus723003_production": {
      "bus": "27_LVBus723003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723001_consumption": {
      "bus": "27_LVBus723001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723001_production": {
      "bus": "27_LVBus723001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722997_consumption": {
      "bus": "27_LVBus722997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722997_production": {
      "bus": "27_LVBus722997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722999_consumption": {
      "bus": "27_LVBus722999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        993.4644920630326,
        993.4644920630326,
        993.4644920630326
      ],
      "q_nom": [
        298.03934761890974,
        298.03934761890974,
        298.03934761890974
      ]
    },
    "27_LVBus722999_production": {
      "bus": "27_LVBus722999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722998_consumption": {
      "bus": "27_LVBus722998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8326.247510967743,
        9693.975081893715,
        36213.286911552816
      ],
      "q_nom": [
        2497.874253290323,
        2908.1925245681145,
        10863.986073465845
      ]
    },
    "27_LVBus722998_production": {
      "bus": "27_LVBus722998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722995_consumption": {
      "bus": "27_LVBus722995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39964.1958866091,
        39964.1958866091,
        39964.1958866091
      ],
      "q_nom": [
        11989.25876598273,
        11989.25876598273,
        11989.25876598273
      ]
    },
    "27_LVBus722995_production": {
      "bus": "27_LVBus722995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722991_consumption": {
      "bus": "27_LVBus722991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1007.284264513489,
        1007.284264513489,
        1007.284264513489
      ],
      "q_nom": [
        302.1852793540467,
        302.1852793540467,
        302.1852793540467
      ]
    },
    "27_LVBus722991_production": {
      "bus": "27_LVBus722991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722993_consumption": {
      "bus": "27_LVBus722993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1695.4938187796913,
        1695.4938187796913,
        1695.4938187796913
      ],
      "q_nom": [
        508.64814563390735,
        508.64814563390735,
        508.64814563390735
      ]
    },
    "27_LVBus722993_production": {
      "bus": "27_LVBus722993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722992_consumption": {
      "bus": "27_LVBus722992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7503.4095140997115,
        5001.808602294948,
        8908.783333146375
      ],
      "q_nom": [
        2251.0228542299133,
        1500.5425806884843,
        2672.6349999439126
      ]
    },
    "27_LVBus722992_production": {
      "bus": "27_LVBus722992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722979_consumption": {
      "bus": "27_LVBus722979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722979_production": {
      "bus": "27_LVBus722979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722988_consumption": {
      "bus": "27_LVBus722988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8782.45798791689,
        9440.677758956703,
        17994.87025898184
      ],
      "q_nom": [
        2634.737396375067,
        2832.2033276870106,
        5398.461077694551
      ]
    },
    "27_LVBus722988_production": {
      "bus": "27_LVBus722988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722989_consumption": {
      "bus": "27_LVBus722989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5404.999529172736,
        6442.835997974103,
        6189.0700260806
      ],
      "q_nom": [
        1621.499858751821,
        1932.8507993922308,
        1856.7210078241799
      ]
    },
    "27_LVBus722989_production": {
      "bus": "27_LVBus722989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722980_consumption": {
      "bus": "27_LVBus722980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722980_production": {
      "bus": "27_LVBus722980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722982_consumption": {
      "bus": "27_LVBus722982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722982_production": {
      "bus": "27_LVBus722982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722986_consumption": {
      "bus": "27_LVBus722986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17878.42876492557,
        19285.716261712652,
        17878.42876492557
      ],
      "q_nom": [
        5363.5286294776715,
        5785.714878513795,
        5363.5286294776715
      ]
    },
    "27_LVBus722986_production": {
      "bus": "27_LVBus722986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722987_consumption": {
      "bus": "27_LVBus722987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722987_production": {
      "bus": "27_LVBus722987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722983_consumption": {
      "bus": "27_LVBus722983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722983_production": {
      "bus": "27_LVBus722983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722984_consumption": {
      "bus": "27_LVBus722984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2856.7446344236682,
        2856.7446344236682,
        2856.7446344236682
      ],
      "q_nom": [
        857.0233903271004,
        857.0233903271004,
        857.0233903271004
      ]
    },
    "27_LVBus722984_production": {
      "bus": "27_LVBus722984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722985_consumption": {
      "bus": "27_LVBus722985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        757.945924868324,
        5245.408503246699,
        3994.314740089113
      ],
      "q_nom": [
        227.3837774604972,
        1573.6225509740098,
        1198.2944220267339
      ]
    },
    "27_LVBus722985_production": {
      "bus": "27_LVBus722985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus722981_consumption": {
      "bus": "27_LVBus722981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1697.813096883233,
        3170.9340148094343,
        1078.0361237992686
      ],
      "q_nom": [
        509.34392906496987,
        951.2802044428303,
        323.41083713978054
      ]
    },
    "27_LVBus722981_production": {
      "bus": "27_LVBus722981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723026_consumption": {
      "bus": "27_LVBus723026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723026_production": {
      "bus": "27_LVBus723026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723028_consumption": {
      "bus": "27_LVBus723028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2906.230413269672,
        0.0,
        0.0
      ],
      "q_nom": [
        871.8691239809017,
        0.0,
        0.0
      ]
    },
    "27_LVBus723028_production": {
      "bus": "27_LVBus723028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723029_consumption": {
      "bus": "27_LVBus723029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9501.612056558553,
        11035.354665235855,
        9501.612056558553
      ],
      "q_nom": [
        2850.483616967566,
        3310.6063995707564,
        2850.483616967566
      ]
    },
    "27_LVBus723029_production": {
      "bus": "27_LVBus723029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723030_consumption": {
      "bus": "27_LVBus723030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11646.5149583556,
        9744.489633850113,
        9744.489633850113
      ],
      "q_nom": [
        3493.95448750668,
        2923.3468901550336,
        2923.3468901550336
      ]
    },
    "27_LVBus723030_production": {
      "bus": "27_LVBus723030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723034_consumption": {
      "bus": "27_LVBus723034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2665.400604226096,
        450.01458002772847,
        0.0
      ],
      "q_nom": [
        799.6201812678288,
        135.00437400831854,
        0.0
      ]
    },
    "27_LVBus723034_production": {
      "bus": "27_LVBus723034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723031_consumption": {
      "bus": "27_LVBus723031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2480.392141852154,
        0.0,
        0.0
      ],
      "q_nom": [
        744.1176425556462,
        0.0,
        0.0
      ]
    },
    "27_LVBus723031_production": {
      "bus": "27_LVBus723031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723032_consumption": {
      "bus": "27_LVBus723032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1114.5690718046046
      ],
      "q_nom": [
        0.0,
        0.0,
        334.3707215413814
      ]
    },
    "27_LVBus723032_production": {
      "bus": "27_LVBus723032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723033_consumption": {
      "bus": "27_LVBus723033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3005.48360467548,
        2411.723011864426,
        2792.9877921180823
      ],
      "q_nom": [
        901.645081402644,
        723.5169035593278,
        837.8963376354246
      ]
    },
    "27_LVBus723033_production": {
      "bus": "27_LVBus723033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723027_consumption": {
      "bus": "27_LVBus723027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4115.702832369942,
        1067.3075507412716,
        2506.2035987016416
      ],
      "q_nom": [
        1234.7108497109828,
        320.1922652223815,
        751.8610796104924
      ]
    },
    "27_LVBus723027_production": {
      "bus": "27_LVBus723027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723024_consumption": {
      "bus": "27_LVBus723024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30697.157572479333,
        17190.985121691294,
        1209.3731539767512
      ],
      "q_nom": [
        9209.1472717438,
        5157.295536507388,
        362.81194619302534
      ]
    },
    "27_LVBus723024_production": {
      "bus": "27_LVBus723024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723022_consumption": {
      "bus": "27_LVBus723022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        44135.47131459993,
        36839.90681291175,
        24931.983478160906
      ],
      "q_nom": [
        13240.641394379978,
        11051.972043873526,
        7479.595043448271
      ]
    },
    "27_LVBus723022_production": {
      "bus": "27_LVBus723022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723015_consumption": {
      "bus": "27_LVBus723015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723015_production": {
      "bus": "27_LVBus723015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723017_consumption": {
      "bus": "27_LVBus723017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723017_production": {
      "bus": "27_LVBus723017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723018_consumption": {
      "bus": "27_LVBus723018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723018_production": {
      "bus": "27_LVBus723018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723019_consumption": {
      "bus": "27_LVBus723019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4088.9576369828033,
        3225.909000580346,
        4661.031317721623
      ],
      "q_nom": [
        1226.687291094841,
        967.7727001741038,
        1398.3093953164869
      ]
    },
    "27_LVBus723019_production": {
      "bus": "27_LVBus723019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723020_consumption": {
      "bus": "27_LVBus723020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6600.94234605793,
        6600.94234605793,
        6600.94234605793
      ],
      "q_nom": [
        1980.282703817379,
        1980.282703817379,
        1980.282703817379
      ]
    },
    "27_LVBus723020_production": {
      "bus": "27_LVBus723020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723016_consumption": {
      "bus": "27_LVBus723016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27498.769155508417,
        27576.687829694638,
        27498.769155508417
      ],
      "q_nom": [
        8249.630746652525,
        8273.006348908391,
        8249.630746652525
      ]
    },
    "27_LVBus723016_production": {
      "bus": "27_LVBus723016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723009_consumption": {
      "bus": "27_LVBus723009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723009_production": {
      "bus": "27_LVBus723009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723013_consumption": {
      "bus": "27_LVBus723013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11239.116405377192,
        8284.475252896644,
        6071.898277543679
      ],
      "q_nom": [
        3371.7349216131574,
        2485.342575868993,
        1821.5694832631036
      ]
    },
    "27_LVBus723013_production": {
      "bus": "27_LVBus723013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723010_consumption": {
      "bus": "27_LVBus723010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6137.126791445585,
        7831.8200823255775,
        3979.7686963177325
      ],
      "q_nom": [
        1841.1380374336754,
        2349.546024697673,
        1193.9306088953197
      ]
    },
    "27_LVBus723010_production": {
      "bus": "27_LVBus723010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723011_consumption": {
      "bus": "27_LVBus723011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723011_production": {
      "bus": "27_LVBus723011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723012_consumption": {
      "bus": "27_LVBus723012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4354.533493709904,
        3444.908906017477,
        4455.496297896269
      ],
      "q_nom": [
        1306.3600481129713,
        1033.472671805243,
        1336.6488893688809
      ]
    },
    "27_LVBus723012_production": {
      "bus": "27_LVBus723012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723275_consumption": {
      "bus": "27_LVBus723275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3819.3166365274337,
        2265.28314310559,
        1656.2299093544366
      ],
      "q_nom": [
        1145.79499095823,
        679.584942931677,
        496.86897280633093
      ]
    },
    "27_LVBus723275_production": {
      "bus": "27_LVBus723275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723268_consumption": {
      "bus": "27_LVBus723268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5759.415714088546,
        0.0
      ],
      "q_nom": [
        0.0,
        1727.8247142265639,
        0.0
      ]
    },
    "27_LVBus723268_production": {
      "bus": "27_LVBus723268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723269_consumption": {
      "bus": "27_LVBus723269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1886.0149385558386,
        328.88363473044694
      ],
      "q_nom": [
        0.0,
        565.8044815667515,
        98.66509041913407
      ]
    },
    "27_LVBus723269_production": {
      "bus": "27_LVBus723269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723270_consumption": {
      "bus": "27_LVBus723270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1328.6548150687188,
        3187.24432870526,
        4206.355750791063
      ],
      "q_nom": [
        398.59644452061565,
        956.173298611578,
        1261.9067252373188
      ]
    },
    "27_LVBus723270_production": {
      "bus": "27_LVBus723270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723271_consumption": {
      "bus": "27_LVBus723271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3723.8549391020742,
        0.0,
        0.0
      ],
      "q_nom": [
        1117.1564817306223,
        0.0,
        0.0
      ]
    },
    "27_LVBus723271_production": {
      "bus": "27_LVBus723271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723272_consumption": {
      "bus": "27_LVBus723272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8450.018067581546,
        0.0
      ],
      "q_nom": [
        0.0,
        2535.0054202744636,
        0.0
      ]
    },
    "27_LVBus723272_production": {
      "bus": "27_LVBus723272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723273_consumption": {
      "bus": "27_LVBus723273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4396.03426000608,
        1426.7420191381818,
        4360.388919160783
      ],
      "q_nom": [
        1318.8102780018241,
        428.0226057414545,
        1308.116675748235
      ]
    },
    "27_LVBus723273_production": {
      "bus": "27_LVBus723273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723263_consumption": {
      "bus": "27_LVBus723263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723263_production": {
      "bus": "27_LVBus723263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723266_consumption": {
      "bus": "27_LVBus723266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1090.1924469207418,
        2174.523223034113,
        1914.5308554214494
      ],
      "q_nom": [
        327.0577340762225,
        652.3569669102338,
        574.3592566264348
      ]
    },
    "27_LVBus723266_production": {
      "bus": "27_LVBus723266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723264_consumption": {
      "bus": "27_LVBus723264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.7172812698082,
        0.0,
        0.0
      ],
      "q_nom": [
        312.21518438094245,
        0.0,
        0.0
      ]
    },
    "27_LVBus723264_production": {
      "bus": "27_LVBus723264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723265_consumption": {
      "bus": "27_LVBus723265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7241.181347459424,
        3143.100847987322,
        4519.717444791883
      ],
      "q_nom": [
        2172.354404237827,
        942.9302543961966,
        1355.915233437565
      ]
    },
    "27_LVBus723265_production": {
      "bus": "27_LVBus723265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723261_consumption": {
      "bus": "27_LVBus723261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16037.195220958822,
        35567.31734953649,
        11796.834421674279
      ],
      "q_nom": [
        4811.158566287646,
        10670.195204860947,
        3539.0503265022835
      ]
    },
    "27_LVBus723261_production": {
      "bus": "27_LVBus723261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723049_consumption": {
      "bus": "27_LVBus723049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7406.163560296187,
        3091.626284340127,
        3464.586873958348
      ],
      "q_nom": [
        2221.849068088856,
        927.487885302038,
        1039.3760621875044
      ]
    },
    "27_LVBus723049_production": {
      "bus": "27_LVBus723049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723043_consumption": {
      "bus": "27_LVBus723043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2922.342452534735,
        0.0,
        853.2670944035508
      ],
      "q_nom": [
        876.7027357604205,
        0.0,
        255.98012832106522
      ]
    },
    "27_LVBus723043_production": {
      "bus": "27_LVBus723043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723044_consumption": {
      "bus": "27_LVBus723044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        886.1557149366843,
        1452.6039392150528
      ],
      "q_nom": [
        0.0,
        265.8467144810053,
        435.78118176451585
      ]
    },
    "27_LVBus723044_production": {
      "bus": "27_LVBus723044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723045_consumption": {
      "bus": "27_LVBus723045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3610.356579599523,
        5695.70894753608,
        1998.4954297705426
      ],
      "q_nom": [
        1083.1069738798567,
        1708.7126842608238,
        599.5486289311627
      ]
    },
    "27_LVBus723045_production": {
      "bus": "27_LVBus723045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723046_consumption": {
      "bus": "27_LVBus723046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2511.384379689797,
        0.0
      ],
      "q_nom": [
        0.0,
        753.415313906939,
        0.0
      ]
    },
    "27_LVBus723046_production": {
      "bus": "27_LVBus723046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723047_consumption": {
      "bus": "27_LVBus723047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1225.5688040391212,
        2116.144359580179
      ],
      "q_nom": [
        0.0,
        367.6706412117364,
        634.8433078740536
      ]
    },
    "27_LVBus723047_production": {
      "bus": "27_LVBus723047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723036_consumption": {
      "bus": "27_LVBus723036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        583.8817117392947,
        2484.321865409826,
        0.0
      ],
      "q_nom": [
        175.1645135217884,
        745.2965596229477,
        0.0
      ]
    },
    "27_LVBus723036_production": {
      "bus": "27_LVBus723036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
