        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723037_consumption": {
      "bus": "27_LVBus723037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2454.2952215496703,
        1112.534546445558,
        996.8504362302548
      ],
      "q_nom": [
        736.288566464901,
        333.76036393366735,
        299.05513086907644
      ]
    },
    "27_LVBus723037_production": {
      "bus": "27_LVBus723037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723038_consumption": {
      "bus": "27_LVBus723038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1389.6261627603785
      ],
      "q_nom": [
        0.0,
        0.0,
        416.88784882811353
      ]
    },
    "27_LVBus723038_production": {
      "bus": "27_LVBus723038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723039_consumption": {
      "bus": "27_LVBus723039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6799.929239916937,
        0.0,
        0.0
      ],
      "q_nom": [
        2039.9787719750811,
        0.0,
        0.0
      ]
    },
    "27_LVBus723039_production": {
      "bus": "27_LVBus723039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723040_consumption": {
      "bus": "27_LVBus723040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5782.050796754634,
        0.0,
        0.0
      ],
      "q_nom": [
        1734.61523902639,
        0.0,
        0.0
      ]
    },
    "27_LVBus723040_production": {
      "bus": "27_LVBus723040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723041_consumption": {
      "bus": "27_LVBus723041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723041_production": {
      "bus": "27_LVBus723041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723145_consumption": {
      "bus": "27_LVBus723145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723145_production": {
      "bus": "27_LVBus723145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723146_consumption": {
      "bus": "27_LVBus723146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2347.4819557025457,
        5918.677295163094,
        4826.5886068185455
      ],
      "q_nom": [
        704.2445867107637,
        1775.603188548928,
        1447.9765820455636
      ]
    },
    "27_LVBus723146_production": {
      "bus": "27_LVBus723146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723147_consumption": {
      "bus": "27_LVBus723147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2501.863247965068,
        2819.392857494886,
        5654.022972877989
      ],
      "q_nom": [
        750.5589743895204,
        845.8178572484658,
        1696.2068918633965
      ]
    },
    "27_LVBus723147_production": {
      "bus": "27_LVBus723147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723148_consumption": {
      "bus": "27_LVBus723148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2444.7224813168623,
        3051.1996805893546,
        2145.4071114367625
      ],
      "q_nom": [
        733.4167443950587,
        915.3599041768064,
        643.6221334310287
      ]
    },
    "27_LVBus723148_production": {
      "bus": "27_LVBus723148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723133_consumption": {
      "bus": "27_LVBus723133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723133_production": {
      "bus": "27_LVBus723133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723134_consumption": {
      "bus": "27_LVBus723134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3089.301976456846,
        7446.680989195662
      ],
      "q_nom": [
        0.0,
        926.7905929370538,
        2234.0042967586983
      ]
    },
    "27_LVBus723134_production": {
      "bus": "27_LVBus723134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723136_consumption": {
      "bus": "27_LVBus723136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723136_production": {
      "bus": "27_LVBus723136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723137_consumption": {
      "bus": "27_LVBus723137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723137_production": {
      "bus": "27_LVBus723137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723138_consumption": {
      "bus": "27_LVBus723138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723138_production": {
      "bus": "27_LVBus723138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723139_consumption": {
      "bus": "27_LVBus723139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723139_production": {
      "bus": "27_LVBus723139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723140_consumption": {
      "bus": "27_LVBus723140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7457.7961912988785,
        0.0
      ],
      "q_nom": [
        0.0,
        2237.3388573896636,
        0.0
      ]
    },
    "27_LVBus723140_production": {
      "bus": "27_LVBus723140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723143_consumption": {
      "bus": "27_LVBus723143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1279.7743907040901,
        5450.744001485253,
        4648.631142777335
      ],
      "q_nom": [
        383.93231721122703,
        1635.2232004455757,
        1394.5893428332006
      ]
    },
    "27_LVBus723143_production": {
      "bus": "27_LVBus723143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723141_consumption": {
      "bus": "27_LVBus723141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        219.30654429708383,
        1514.4554395822443
      ],
      "q_nom": [
        0.0,
        65.79196328912515,
        454.3366318746733
      ]
    },
    "27_LVBus723141_production": {
      "bus": "27_LVBus723141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723142_consumption": {
      "bus": "27_LVBus723142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1389.6117623708133
      ],
      "q_nom": [
        0.0,
        0.0,
        416.88352871124397
      ]
    },
    "27_LVBus723142_production": {
      "bus": "27_LVBus723142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723135_consumption": {
      "bus": "27_LVBus723135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1443.4858320767948,
        0.0,
        781.0972659688198
      ],
      "q_nom": [
        433.04574962303843,
        0.0,
        234.32917979064592
      ]
    },
    "27_LVBus723135_production": {
      "bus": "27_LVBus723135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723106_consumption": {
      "bus": "27_LVBus723106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        666.8914986802962,
        1196.4766944368487,
        0.0
      ],
      "q_nom": [
        200.06744960408886,
        358.9430083310546,
        0.0
      ]
    },
    "27_LVBus723106_production": {
      "bus": "27_LVBus723106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723107_consumption": {
      "bus": "27_LVBus723107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1070.8345178885568
      ],
      "q_nom": [
        0.0,
        0.0,
        321.250355366567
      ]
    },
    "27_LVBus723107_production": {
      "bus": "27_LVBus723107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723113_consumption": {
      "bus": "27_LVBus723113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        855.9090717270708,
        816.8533925553273,
        618.5665064944938
      ],
      "q_nom": [
        256.7727215181212,
        245.0560177665982,
        185.56995194834812
      ]
    },
    "27_LVBus723113_production": {
      "bus": "27_LVBus723113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723114_consumption": {
      "bus": "27_LVBus723114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2575.846550474139,
        504.25694020324374,
        512.9453932861139
      ],
      "q_nom": [
        772.7539651422417,
        151.27708206097313,
        153.88361798583418
      ]
    },
    "27_LVBus723114_production": {
      "bus": "27_LVBus723114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723115_consumption": {
      "bus": "27_LVBus723115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1382.3364673373658,
        1405.7735504445118,
        0.0
      ],
      "q_nom": [
        414.70094020120973,
        421.7320651333535,
        0.0
      ]
    },
    "27_LVBus723115_production": {
      "bus": "27_LVBus723115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723108_consumption": {
      "bus": "27_LVBus723108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.0091058853025,
        0.0,
        1040.1068964862577
      ],
      "q_nom": [
        499.50273176559074,
        0.0,
        312.0320689458773
      ]
    },
    "27_LVBus723108_production": {
      "bus": "27_LVBus723108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723109_consumption": {
      "bus": "27_LVBus723109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        575.5349374537707
      ],
      "q_nom": [
        0.0,
        0.0,
        172.6604812361312
      ]
    },
    "27_LVBus723109_production": {
      "bus": "27_LVBus723109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723110_consumption": {
      "bus": "27_LVBus723110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        556.9080257794559,
        582.1766647699454,
        0.0
      ],
      "q_nom": [
        167.07240773383677,
        174.6529994309836,
        0.0
      ]
    },
    "27_LVBus723110_production": {
      "bus": "27_LVBus723110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723111_consumption": {
      "bus": "27_LVBus723111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1920.5629826113181,
        1920.5629826113181,
        1920.5629826113181
      ],
      "q_nom": [
        576.1688947833954,
        576.1688947833954,
        576.1688947833954
      ]
    },
    "27_LVBus723111_production": {
      "bus": "27_LVBus723111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723112_consumption": {
      "bus": "27_LVBus723112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723112_production": {
      "bus": "27_LVBus723112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723116_consumption": {
      "bus": "27_LVBus723116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        443.7801449739727,
        472.23151283796074
      ],
      "q_nom": [
        0.0,
        133.1340434921918,
        141.66945385138823
      ]
    },
    "27_LVBus723116_production": {
      "bus": "27_LVBus723116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723117_consumption": {
      "bus": "27_LVBus723117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723117_production": {
      "bus": "27_LVBus723117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723130_consumption": {
      "bus": "27_LVBus723130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26644.46209986461,
        32962.419390776384,
        30370.968552099333
      ],
      "q_nom": [
        7993.338629959382,
        9888.725817232915,
        9111.290565629799
      ]
    },
    "27_LVBus723130_production": {
      "bus": "27_LVBus723130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723118_consumption": {
      "bus": "27_LVBus723118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723118_production": {
      "bus": "27_LVBus723118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723122_consumption": {
      "bus": "27_LVBus723122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723122_production": {
      "bus": "27_LVBus723122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723129_consumption": {
      "bus": "27_LVBus723129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723129_production": {
      "bus": "27_LVBus723129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723123_consumption": {
      "bus": "27_LVBus723123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723123_production": {
      "bus": "27_LVBus723123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723124_consumption": {
      "bus": "27_LVBus723124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723124_production": {
      "bus": "27_LVBus723124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723125_consumption": {
      "bus": "27_LVBus723125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723125_production": {
      "bus": "27_LVBus723125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723126_consumption": {
      "bus": "27_LVBus723126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723126_production": {
      "bus": "27_LVBus723126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723127_consumption": {
      "bus": "27_LVBus723127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        248.5175844533236,
        294.4091545209309
      ],
      "q_nom": [
        0.0,
        74.55527533599708,
        88.32274635627927
      ]
    },
    "27_LVBus723127_production": {
      "bus": "27_LVBus723127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723128_consumption": {
      "bus": "27_LVBus723128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723128_production": {
      "bus": "27_LVBus723128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723119_consumption": {
      "bus": "27_LVBus723119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723119_production": {
      "bus": "27_LVBus723119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723120_consumption": {
      "bus": "27_LVBus723120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723120_production": {
      "bus": "27_LVBus723120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723121_consumption": {
      "bus": "27_LVBus723121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723121_production": {
      "bus": "27_LVBus723121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723131_consumption": {
      "bus": "27_LVBus723131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        716.5686448705986,
        1408.0875155887509,
        0.0
      ],
      "q_nom": [
        214.9705934611796,
        422.42625467662526,
        0.0
      ]
    },
    "27_LVBus723131_production": {
      "bus": "27_LVBus723131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723096_consumption": {
      "bus": "27_LVBus723096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        434.4498429518244
      ],
      "q_nom": [
        0.0,
        0.0,
        130.33495288554732
      ]
    },
    "27_LVBus723096_production": {
      "bus": "27_LVBus723096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723097_consumption": {
      "bus": "27_LVBus723097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2155.940016103789,
        729.5408487869273,
        0.0
      ],
      "q_nom": [
        646.7820048311366,
        218.86225463607818,
        0.0
      ]
    },
    "27_LVBus723097_production": {
      "bus": "27_LVBus723097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723101_consumption": {
      "bus": "27_LVBus723101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723101_production": {
      "bus": "27_LVBus723101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723103_consumption": {
      "bus": "27_LVBus723103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723103_production": {
      "bus": "27_LVBus723103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723102_consumption": {
      "bus": "27_LVBus723102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1082.631604045052,
        1488.3237399931343,
        3257.961674518
      ],
      "q_nom": [
        324.78948121351556,
        446.49712199794027,
        977.3885023554
      ]
    },
    "27_LVBus723102_production": {
      "bus": "27_LVBus723102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723098_consumption": {
      "bus": "27_LVBus723098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723098_production": {
      "bus": "27_LVBus723098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723100_consumption": {
      "bus": "27_LVBus723100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        616.45356268678,
        594.8472053376822
      ],
      "q_nom": [
        0.0,
        184.93606880603397,
        178.45416160130466
      ]
    },
    "27_LVBus723100_production": {
      "bus": "27_LVBus723100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723099_consumption": {
      "bus": "27_LVBus723099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2224.571490003224,
        2671.448059488144,
        2416.382566901706
      ],
      "q_nom": [
        667.3714470009671,
        801.4344178464431,
        724.9147700705117
      ]
    },
    "27_LVBus723099_production": {
      "bus": "27_LVBus723099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723104_consumption": {
      "bus": "27_LVBus723104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2313.4260230139093,
        2796.5236266518564,
        926.6046080721164
      ],
      "q_nom": [
        694.0278069041727,
        838.9570879955569,
        277.9813824216349
      ]
    },
    "27_LVBus723104_production": {
      "bus": "27_LVBus723104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723313_consumption": {
      "bus": "27_LVBus723313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3051.846989757946,
        0.0,
        0.0
      ],
      "q_nom": [
        915.5540969273839,
        0.0,
        0.0
      ]
    },
    "27_LVBus723313_production": {
      "bus": "27_LVBus723313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723314_consumption": {
      "bus": "27_LVBus723314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        880.2276098137781,
        0.0
      ],
      "q_nom": [
        0.0,
        264.06828294413344,
        0.0
      ]
    },
    "27_LVBus723314_production": {
      "bus": "27_LVBus723314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723315_consumption": {
      "bus": "27_LVBus723315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1427.5777236995211,
        2154.8933524137115,
        335.0140362168639
      ],
      "q_nom": [
        428.27331710985635,
        646.4680057241134,
        100.50421086505916
      ]
    },
    "27_LVBus723315_production": {
      "bus": "27_LVBus723315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723316_consumption": {
      "bus": "27_LVBus723316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1748.503936134227
      ],
      "q_nom": [
        0.0,
        0.0,
        524.5511808402681
      ]
    },
    "27_LVBus723316_production": {
      "bus": "27_LVBus723316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723317_consumption": {
      "bus": "27_LVBus723317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723317_production": {
      "bus": "27_LVBus723317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723318_consumption": {
      "bus": "27_LVBus723318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723318_production": {
      "bus": "27_LVBus723318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723319_consumption": {
      "bus": "27_LVBus723319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723319_production": {
      "bus": "27_LVBus723319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723320_consumption": {
      "bus": "27_LVBus723320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2529.476210560392,
        0.0,
        0.0
      ],
      "q_nom": [
        758.8428631681176,
        0.0,
        0.0
      ]
    },
    "27_LVBus723320_production": {
      "bus": "27_LVBus723320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723321_consumption": {
      "bus": "27_LVBus723321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3409.0761509663753,
        7597.820692564772,
        10876.215101262498
      ],
      "q_nom": [
        1022.7228452899126,
        2279.3462077694317,
        3262.8645303787494
      ]
    },
    "27_LVBus723321_production": {
      "bus": "27_LVBus723321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723322_consumption": {
      "bus": "27_LVBus723322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723322_production": {
      "bus": "27_LVBus723322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723323_consumption": {
      "bus": "27_LVBus723323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723323_production": {
      "bus": "27_LVBus723323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723324_consumption": {
      "bus": "27_LVBus723324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723324_production": {
      "bus": "27_LVBus723324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723325_consumption": {
      "bus": "27_LVBus723325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.849170622768,
        0.0,
        0.0
      ],
      "q_nom": [
        197.0547511868304,
        0.0,
        0.0
      ]
    },
    "27_LVBus723325_production": {
      "bus": "27_LVBus723325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723326_consumption": {
      "bus": "27_LVBus723326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7647.404161388387,
        5437.900650637144
      ],
      "q_nom": [
        0.0,
        2294.221248416516,
        1631.3701951911432
      ]
    },
    "27_LVBus723326_production": {
      "bus": "27_LVBus723326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723327_consumption": {
      "bus": "27_LVBus723327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2419.964522477691,
        0.0,
        1917.6083066994433
      ],
      "q_nom": [
        725.9893567433072,
        0.0,
        575.2824920098329
      ]
    },
    "27_LVBus723327_production": {
      "bus": "27_LVBus723327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723328_consumption": {
      "bus": "27_LVBus723328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6973.649350690102,
        1387.4726323759564,
        6256.358274477878
      ],
      "q_nom": [
        2092.0948052070307,
        416.2417897127869,
        1876.9074823433632
      ]
    },
    "27_LVBus723328_production": {
      "bus": "27_LVBus723328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723329_consumption": {
      "bus": "27_LVBus723329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        441.98597247427216,
        0.0,
        880.4770684211155
      ],
      "q_nom": [
        132.59579174228165,
        0.0,
        264.14312052633466
      ]
    },
    "27_LVBus723329_production": {
      "bus": "27_LVBus723329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723330_consumption": {
      "bus": "27_LVBus723330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        586.6393126463179,
        816.5613703732663,
        0.0
      ],
      "q_nom": [
        175.99179379389537,
        244.9684111119799,
        0.0
      ]
    },
    "27_LVBus723330_production": {
      "bus": "27_LVBus723330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723331_consumption": {
      "bus": "27_LVBus723331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2745.587116297256,
        5339.187788977255
      ],
      "q_nom": [
        0.0,
        823.6761348891769,
        1601.7563366931765
      ]
    },
    "27_LVBus723331_production": {
      "bus": "27_LVBus723331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723332_consumption": {
      "bus": "27_LVBus723332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2248.743497192021,
        0.0
      ],
      "q_nom": [
        0.0,
        674.6230491576063,
        0.0
      ]
    },
    "27_LVBus723332_production": {
      "bus": "27_LVBus723332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723333_consumption": {
      "bus": "27_LVBus723333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1476.2298068579978,
        0.0,
        1681.111425990534
      ],
      "q_nom": [
        442.86894205739935,
        0.0,
        504.33342779716014
      ]
    },
    "27_LVBus723333_production": {
      "bus": "27_LVBus723333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723334_consumption": {
      "bus": "27_LVBus723334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1361.557353508516,
        0.0,
        1117.9148129807666
      ],
      "q_nom": [
        408.4672060525548,
        0.0,
        335.37444389422996
      ]
    },
    "27_LVBus723334_production": {
      "bus": "27_LVBus723334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723335_consumption": {
      "bus": "27_LVBus723335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1980.159779108013,
        1281.0889269077747,
        0.0
      ],
      "q_nom": [
        594.0479337324039,
        384.3266780723324,
        0.0
      ]
    },
    "27_LVBus723335_production": {
      "bus": "27_LVBus723335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723336_consumption": {
      "bus": "27_LVBus723336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        924.5795994052046,
        1213.5857451628428,
        0.0
      ],
      "q_nom": [
        277.3738798215614,
        364.07572354885286,
        0.0
      ]
    },
    "27_LVBus723336_production": {
      "bus": "27_LVBus723336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723310_consumption": {
      "bus": "27_LVBus723310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1645.5037529673182,
        3059.559543901861,
        4383.719382351302
      ],
      "q_nom": [
        493.65112589019543,
        917.8678631705583,
        1315.1158147053904
      ]
    },
    "27_LVBus723310_production": {
      "bus": "27_LVBus723310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723311_consumption": {
      "bus": "27_LVBus723311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1729.3210445407894,
        0.0,
        5126.741007715284
      ],
      "q_nom": [
        518.7963133622368,
        0.0,
        1538.022302314585
      ]
    },
    "27_LVBus723311_production": {
      "bus": "27_LVBus723311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723299_consumption": {
      "bus": "27_LVBus723299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3105.3034258171815,
        1055.203054130773
      ],
      "q_nom": [
        0.0,
        931.5910277451544,
        316.56091623923186
      ]
    },
    "27_LVBus723299_production": {
      "bus": "27_LVBus723299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723300_consumption": {
      "bus": "27_LVBus723300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1147.6904703423722,
        4461.971814033183,
        0.0
      ],
      "q_nom": [
        344.3071411027117,
        1338.591544209955,
        0.0
      ]
    },
    "27_LVBus723300_production": {
      "bus": "27_LVBus723300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723301_consumption": {
      "bus": "27_LVBus723301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5342.15859783686,
        0.0,
        1347.0013254052124
      ],
      "q_nom": [
        1602.647579351058,
        0.0,
        404.1003976215637
      ]
    },
    "27_LVBus723301_production": {
      "bus": "27_LVBus723301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723302_consumption": {
      "bus": "27_LVBus723302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2443.9571201768367,
        1459.2215654693434,
        1501.2772663201238
      ],
      "q_nom": [
        733.187136053051,
        437.766469640803,
        450.3831798960371
      ]
    },
    "27_LVBus723302_production": {
      "bus": "27_LVBus723302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723303_consumption": {
      "bus": "27_LVBus723303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3546.483774813902,
        0.0,
        3283.273743243282
      ],
      "q_nom": [
        1063.9451324441707,
        0.0,
        984.9821229729845
      ]
    },
    "27_LVBus723303_production": {
      "bus": "27_LVBus723303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723304_consumption": {
      "bus": "27_LVBus723304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4650.666207285793,
        1317.5058675878092,
        1479.020837145849
      ],
      "q_nom": [
        1395.1998621857376,
        395.25176027634274,
        443.70625114375474
      ]
    },
    "27_LVBus723304_production": {
      "bus": "27_LVBus723304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723305_consumption": {
      "bus": "27_LVBus723305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        501.83935791133297,
        0.0,
        2775.7366327902246
      ],
      "q_nom": [
        150.5518073733999,
        0.0,
        832.7209898370673
      ]
    },
    "27_LVBus723305_production": {
      "bus": "27_LVBus723305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723306_consumption": {
      "bus": "27_LVBus723306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1981.8277314156098,
        0.0,
        1722.8524410364566
      ],
      "q_nom": [
        594.548319424683,
        0.0,
        516.855732310937
      ]
    },
    "27_LVBus723306_production": {
      "bus": "27_LVBus723306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723307_consumption": {
      "bus": "27_LVBus723307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        196.31913864092027,
        0.0
      ],
      "q_nom": [
        0.0,
        58.89574159227608,
        0.0
      ]
    },
    "27_LVBus723307_production": {
      "bus": "27_LVBus723307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723308_consumption": {
      "bus": "27_LVBus723308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.4344220130928,
        1553.692369234838,
        1954.9130041883607
      ],
      "q_nom": [
        213.43032660392782,
        466.1077107704514,
        586.4739012565082
      ]
    },
    "27_LVBus723308_production": {
      "bus": "27_LVBus723308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723287_consumption": {
      "bus": "27_LVBus723287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723287_production": {
      "bus": "27_LVBus723287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723288_consumption": {
      "bus": "27_LVBus723288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1389.4069049139125
      ],
      "q_nom": [
        0.0,
        0.0,
        416.82207147417375
      ]
    },
    "27_LVBus723288_production": {
      "bus": "27_LVBus723288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723289_consumption": {
      "bus": "27_LVBus723289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1432.951977002965,
        0.0,
        3275.553470999378
      ],
      "q_nom": [
        429.8855931008895,
        0.0,
        982.6660412998134
      ]
    },
    "27_LVBus723289_production": {
      "bus": "27_LVBus723289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723290_consumption": {
      "bus": "27_LVBus723290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1607.1746068842795,
        1613.8250105464265,
        5514.319972592595
      ],
      "q_nom": [
        482.1523820652838,
        484.1475031639279,
        1654.2959917777785
      ]
    },
    "27_LVBus723290_production": {
      "bus": "27_LVBus723290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723291_consumption": {
      "bus": "27_LVBus723291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3815.216369243536,
        4099.472892900592,
        4576.803141742727
      ],
      "q_nom": [
        1144.5649107730608,
        1229.8418678701776,
        1373.040942522818
      ]
    },
    "27_LVBus723291_production": {
      "bus": "27_LVBus723291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723293_consumption": {
      "bus": "27_LVBus723293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3092.019794489202,
        2477.1325879674982,
        1417.3516685700517
      ],
      "q_nom": [
        927.6059383467606,
        743.1397763902495,
        425.20550057101553
      ]
    },
    "27_LVBus723293_production": {
      "bus": "27_LVBus723293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723294_consumption": {
      "bus": "27_LVBus723294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        981.7363143555993,
        1980.64225004637,
        2696.7709742605093
      ],
      "q_nom": [
        294.5208943066798,
        594.192675013911,
        809.0312922781528
      ]
    },
    "27_LVBus723294_production": {
      "bus": "27_LVBus723294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723296_consumption": {
      "bus": "27_LVBus723296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        254.12524833905422,
        1457.3349185012892
      ],
      "q_nom": [
        0.0,
        76.23757450171627,
        437.2004755503867
      ]
    },
    "27_LVBus723296_production": {
      "bus": "27_LVBus723296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723295_consumption": {
      "bus": "27_LVBus723295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723295_production": {
      "bus": "27_LVBus723295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723292_consumption": {
      "bus": "27_LVBus723292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1380.5564425366415,
        0.0
      ],
      "q_nom": [
        0.0,
        414.16693276099244,
        0.0
      ]
    },
    "27_LVBus723292_production": {
      "bus": "27_LVBus723292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723297_consumption": {
      "bus": "27_LVBus723297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2083.2143625118924,
        0.0,
        6368.854346004531
      ],
      "q_nom": [
        624.9643087535677,
        0.0,
        1910.6563038013592
      ]
    },
    "27_LVBus723297_production": {
      "bus": "27_LVBus723297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723282_consumption": {
      "bus": "27_LVBus723282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723282_production": {
      "bus": "27_LVBus723282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723283_consumption": {
      "bus": "27_LVBus723283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1247.651308143985,
        772.8825128867676
      ],
      "q_nom": [
        0.0,
        374.2953924431955,
        231.86475386603027
      ]
    },
    "27_LVBus723283_production": {
      "bus": "27_LVBus723283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723284_consumption": {
      "bus": "27_LVBus723284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1622.2995750686644,
        1061.832297254321,
        1628.575109241338
      ],
      "q_nom": [
        486.6898725205993,
        318.5496891762963,
        488.57253277240136
      ]
    },
    "27_LVBus723284_production": {
      "bus": "27_LVBus723284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723285_consumption": {
      "bus": "27_LVBus723285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2972.60927788303,
        1094.9911641265085
      ],
      "q_nom": [
        0.0,
        891.7827833649089,
        328.4973492379525
      ]
    },
    "27_LVBus723285_production": {
      "bus": "27_LVBus723285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723277_consumption": {
      "bus": "27_LVBus723277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723277_production": {
      "bus": "27_LVBus723277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723278_consumption": {
      "bus": "27_LVBus723278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723278_production": {
      "bus": "27_LVBus723278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723279_consumption": {
      "bus": "27_LVBus723279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3630.1939598722583,
        536.6712109208604,
        1377.4883493929276
      ],
      "q_nom": [
        1089.0581879616775,
        161.0013632762581,
        413.24650481787825
      ]
    },
    "27_LVBus723279_production": {
      "bus": "27_LVBus723279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus723280_consumption": {
      "bus": "27_LVBus723280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8313.786061946603,
        9466.014381783792,
        1904.6365413450378
      ],
      "q_nom": [
        2494.135818583981,
        2839.8043145351376,
        571.3909624035114
      ]
    },
    "27_LVBus723280_production": {
      "bus": "27_LVBus723280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "27_L.SAU",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:27_MVLV19488_Transformer": {
      "bus": "27_MVLV19488",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV22743_Transformer": {
      "bus": "27_MVLV22743",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV38734_Transformer": {
      "bus": "27_MVLV38734",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV32124_Transformer": {
      "bus": "27_MVLV32124",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV36612_Transformer": {
      "bus": "27_MVLV36612",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV38695_Transformer": {
      "bus": "27_MVLV38695",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV03485_Transformer": {
      "bus": "27_MVLV03485",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:27_MVLV13358_Transformer": {
      "bus": "27_MVLV13358",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV44590_Transformer": {
      "bus": "27_MVLV44590",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV18840_Transformer": {
      "bus": "27_MVLV18840",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV27143_Transformer": {
      "bus": "27_MVLV27143",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:27_MVLV84304_Transformer": {
      "bus": "27_MVLV84304",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV58600_Transformer": {
      "bus": "27_MVLV58600",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "27_MVFeeder1284",
  "transformer": {
    "delta_wye": {
      "27_MVLV19488_Transformer": {
        "bus_from": "27_MVLV19488",
        "bus_to": "27_MVLV19488_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV22743_Transformer": {
        "bus_from": "27_MVLV22743",
        "bus_to": "27_MVLV22743_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV38734_Transformer": {
        "bus_from": "27_MVLV38734",
        "bus_to": "27_MVLV38734_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV32124_Transformer": {
        "bus_from": "27_MVLV32124",
        "bus_to": "27_MVLV32124_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV36612_Transformer": {
        "bus_from": "27_MVLV36612",
        "bus_to": "27_MVLV36612_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV38695_Transformer": {
        "bus_from": "27_MVLV38695",
        "bus_to": "27_MVLV38695_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV03485_Transformer": {
        "bus_from": "27_MVLV03485",
        "bus_to": "27_MVLV03485_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "27_MVLV13358_Transformer": {
        "bus_from": "27_MVLV13358",
        "bus_to": "27_MVLV13358_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV44590_Transformer": {
        "bus_from": "27_MVLV44590",
        "bus_to": "27_MVLV44590_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV18840_Transformer": {
        "bus_from": "27_MVLV18840",
        "bus_to": "27_MVLV18840_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV27143_Transformer": {
        "bus_from": "27_MVLV27143",
        "bus_to": "27_MVLV27143_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "27_MVLV84304_Transformer": {
        "bus_from": "27_MVLV84304",
        "bus_to": "27_MVLV84304_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV58600_Transformer": {
        "bus_from": "27_MVLV58600",
        "bus_to": "27_MVLV58600_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "27_MVFeeder1284",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "27_MVFeeder1284.json",
      "source_sha256": "1e70de086adfa433ee0091a651f41f520c5e8583844ae99ae04b5c00b5e2fc52"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV03485_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV13358_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV18840_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV19488_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV22743_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV27143_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV32124_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV36612_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV38695_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV38734_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV44590_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV58600_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV84304_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "27_L.SAU": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563068429993161,
              46.69234830337742
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV58600": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5589020743585,
              46.68813214875901
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV84304": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557180716336757,
              46.6844556662902
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV27143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552384601525127,
              46.68125029729721
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550429407297987,
              46.67983136766532
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV84302": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551677207732127,
              46.6798925772047
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV44590": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549486593884175,
              46.67849557039481
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV13358": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55102215060962,
              46.678578400843406
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV18845": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550605254821767,
              46.67748497148002
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV53263": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549276558673935,
              46.676369286078945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV03485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550229367908829,
              46.67558431147926
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV38695": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546960654198266,
              46.67517205369946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV36612": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543889113419413,
              46.673256543095405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV32124": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544356134687858,
              46.6744566794083
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV38734": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546322524023722,
              46.67367729447289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV22743": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548377534059645,
              46.67237690920068
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV13552": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546870917778603,
              46.67189704955188
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV34028": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546735027473414,
              46.671053216119496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV19488": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546004725777316,
              46.670966963571985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV19488_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546004725777316,
              46.670966963571985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545196228414103,
              46.670656179053346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543801128428954,
              46.6716374967941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542913555208318,
              46.670989190358114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543255993635458,
              46.671377375125346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548344725464436,
              46.67204467674997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54593030973312,
              46.67089882327742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545199873496658,
              46.67062942417291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545345253641511,
              46.67053997746365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545960057437512,
              46.670099494647964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54638780247106,
              46.669791228134905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545970755200692,
              46.66970661082139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546738208547252,
              46.66954636367306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544294051963767,
              46.67006691104054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV22743_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548377534059645,
              46.67237690920068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548616085886517,
              46.67264932688787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547678791723119,
              46.672820846621796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546983020618523,
              46.672909300123116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547009562034293,
              46.672910624583096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547644658144494,
              46.67281172215977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547014150965721,
              46.67299829545781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546942825091841,
              46.67306449249113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546974577343628,
              46.67324242282071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54654339069826,
              46.67299937050302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546082626208053,
              46.672786862180196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54560660045356,
              46.67272516917787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545283344557006,
              46.672698041871975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545497252578144,
              46.67260691184092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548642737900303,
              46.67265758109298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548086852762408,
              46.67342957583568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54822623496464,
              46.673684074836146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548449309915809,
              46.67336535216387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548527417743474,
              46.67357925522685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548856570017858,
              46.67361501372146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548655796997081,
              46.672657213600736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547658250947662,
              46.67282034397099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54929412676726,
              46.67259963019771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54918933960819,
              46.6730333409122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550532365745385,
              46.672300227620525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550748933093813,
              46.67222011476837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV38734_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546322524023722,
              46.67367729447289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546694467266095,
              46.67385329381314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546708047259179,
              46.67421544785332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546451987106284,
              46.67366427155789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548950340749009,
              46.67437650779976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546426033734686,
              46.67349475906497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547628207576818,
              46.673856672306506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548370209082035,
              46.67401588064568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549194439042198,
              46.67391314268733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549078910660348,
              46.67434115863155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546199383765657,
              46.67378805105683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546344695063163,
              46.67384259132371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546441346610148,
              46.67387887062383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546536837147826,
              46.67378361318935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546405975555293,
              46.67395713027282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546270533222017,
              46.673941048611006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545885181349921,
              46.67402274672106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547214548151074,
              46.67349913609429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545958185383265,
              46.67359083396827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545553008251773,
              46.67388315621078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545349451290742,
              46.67329640288612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544753103795321,
              46.67311806275516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544832271608509,
              46.673162857486204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544110949549348,
              46.67292602386674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543711711566849,
              46.672811183487056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54641087934396,
              46.67348980070809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545379431418693,
              46.67317598444417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544199698627214,
              46.67282910302154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546307518593098,
              46.67366691138731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV32124_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544356134687858,
              46.6744566794083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544317970361145,
              46.674395920165566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544519512573505,
              46.67471327242738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544174957981427,
              46.67494062217804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544009420223986,
              46.67503891720234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543857208093206,
              46.67509721915671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543673066073609,
              46.675102392914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543846733657854,
              46.675075003007194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543589057841286,
              46.67500930884893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5441505442893,
              46.67492600109508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544050821824616,
              46.674834853616254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544252037705135,
              46.674691660527756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544756961018158,
              46.67447831594295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544777757187439,
              46.6746908605418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545138833601972,
              46.67458397968666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545592443617112,
              46.67424797787619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545809653148655,
              46.67411671298331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545897788261988,
              46.674036798975564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545375157455946,
              46.67453231569542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544697795189162,
              46.67466910273918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544829153098143,
              46.674470533243685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544948218906977,
              46.67424625094483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545086130692229,
              46.67406910692541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545201888540568,
              46.67399747525303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV36612_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543889113419413,
              46.673256543095405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543955344074542,
              46.673317891456996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544382842570696,
              46.67365640224564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544056786213137,
              46.67374823227078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543894847999222,
              46.673630983007214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543960135447298,
              46.674037308140335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544074584813792,
              46.674032264339495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV38695_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546960654198266,
              46.67517205369946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547618160492726,
              46.67500949254224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548227694555806,
              46.67492031085018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548568591925322,
              46.6748277001579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547848777641046,
              46.674707487091155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548904204460084,
              46.67481351970285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549492117962965,
              46.6746819534837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548959978892253,
              46.67503457008075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548722397865013,
              46.67519985593367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547046760271956,
              46.675661801328836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546917994555144,
              46.676300218527366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546434594836497,
              46.67644743463862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547973992537383,
              46.67571477597761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548865798298235,
              46.675752712606105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548458072121711,
              46.6751650460303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547092318508087,
              46.675186359016614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546198299625491,
              46.67544556438648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546355925101971,
              46.67570995237769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545562609091374,
              46.6757382896413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546930430697571,
              46.67515675919478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547044803175425,
              46.67476427306358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547042078154083,
              46.674686409377856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547466499476129,
              46.674857103679095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545933803835727,
              46.674776264100416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV03485_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550229367908829,
              46.67558431147926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549258075496712,
              46.675498739387535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549257570449976,
              46.67551225991155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550701361967684,
              46.67538193396686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550069445873072,
              46.67553478839126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550516388963374,
              46.67535112529793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550876719197382,
              46.67525093725116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55023412282626,
              46.67522400916299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550162466639533,
              46.67555918229932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551161406543741,
              46.67556160662921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55125837619101,
              46.67559190327087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551653395434194,
              46.67516705222928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550450021998495,
              46.6753349854588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550400453789369,
              46.67538140210527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550145909485953,
              46.67528051788645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549773304593956,
              46.675019980309585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549692839645864,
              46.675008738999956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549629352280528,
              46.67499701974978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549199509270913,
              46.67507214763094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549583628503214,
              46.67510815812119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549594502563398,
              46.67535726861561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549083311274908,
              46.67514204900213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus722981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549794010705303,
              46.674994185658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV13358_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55102215060962,
              46.678578400843406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551324145179594,
              46.67859690940749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55152022607403,
              46.677934079792834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551590719579906,
              46.67748260405023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550476339482372,
              46.67764472504842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550448262510636,
              46.67838746235141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549218845059462,
              46.677666075133985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548989666015351,
              46.677682708449474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548881943039058,
              46.67700556238188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550658888142331,
              46.678849751205966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550737790603004,
              46.67784842253434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55119935747107,
              46.67825826342575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551308947373769,
              46.67856132054215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551407789954087,
              46.67824338954437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551610579766468,
              46.6779135266897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551828330324519,
              46.67783536005442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552897060383061,
              46.67794391836785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551490725646943,
              46.678538192932706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550715000789507,
              46.678891391543225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549912481245507,
              46.67879818997215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55082956613675,
              46.679053663214496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550938798736881,
              46.6791966358494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550895331809286,
              46.67945141829322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV44590_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549486593884175,
              46.67849557039481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546999416859741,
              46.67807301534546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549339479861363,
              46.67866178646972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549037977025713,
              46.678265235425464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548593140982465,
              46.6784306710679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548091040079738,
              46.67922816276119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548875097621132,
              46.67803299941842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548682794575067,
              46.67949964817092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549382103549355,
              46.678696603691925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549561357264639,
              46.6790255785925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54936880495687,
              46.67871498637173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55020902378931,
              46.67913884540694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547005253377574,
              46.67806114575254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV18840_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550429407297987,
              46.67983136766532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549675442306103,
              46.68006238909183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551073705084101,
              46.6799740424364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551031151122823,
              46.68036942693313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550879363577686,
              46.68123866297903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55015305706525,
              46.68116924837065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549247527051821,
              46.68163738128163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549236729570797,
              46.68001530842397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549224001584206,
              46.680681977434816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548541964266826,
              46.68087314907535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549252705344337,
              46.679843779015684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55021886063549,
              46.67915027395861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550641137555099,
              46.67885925518193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV27143_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552384601525127,
              46.68125029729721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552394455483013,
              46.681195994435924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552187517651246,
              46.68091494923678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551799035916172,
              46.6806874595362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551429806197461,
              46.68075296370936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552355806625095,
              46.68120608734328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552004224993783,
              46.68123399880787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550828430798581,
              46.681284217628445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550772356611866,
              46.68182088035107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550679478039966,
              46.68201743683434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550820719742194,
              46.68217585114544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551183022257968,
              46.68241182508361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551682750009763,
              46.68193997876601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550400457046599,
              46.68278253641054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.549990879435111,
              46.68275739144585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552011074595035,
              46.68186410073028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55240912020646,
              46.68122259398756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552813784507724,
              46.681427295420875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552735720961967,
              46.68165460003243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552615568490873,
              46.68205417031581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553743962960967,
              46.68232852076951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553139703521009,
              46.68096790208669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553119081787441,
              46.680401217353314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552726719213202,
              46.68040326758269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5522037472316,
              46.6804089955114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553521831715604,
              46.68035385196314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554033315981454,
              46.68193274365582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554529698393985,
              46.68184357677236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55468585998437,
              46.68171277357387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554732262829791,
              46.681916968944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554842569124308,
              46.68204912992585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554898604198409,
              46.68201702595857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554898624555185,
              46.68211673817471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554902504853498,
              46.68220546447216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554806587993104,
              46.68224432033396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554709642852603,
              46.68227909016662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554591449648602,
              46.68231846572812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555015675252528,
              46.68215534406607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554748603989373,
              46.682015248627025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554649830630058,
              46.682052708194405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55454749966542,
              46.682094364873585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553756489584591,
              46.68231916354623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553894083083041,
              46.68168949270569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553868355837889,
              46.68114708312807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554139868120696,
              46.681061994740645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554293051925166,
              46.680953948589924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55412778387639,
              46.6810128121015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553886549946457,
              46.680423711439566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553994963611774,
              46.6805483359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55393972541644,
              46.68041590985342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554355464814382,
              46.681431214118454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV84304_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557180716336757,
              46.6844556662902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557211963397207,
              46.68425975313507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556877056426766,
              46.68397476185172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556608463344915,
              46.683414710952704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556303761387595,
              46.683570973969935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555537625877665,
              46.683205459248356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555452625536685,
              46.6833406951947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555361830931367,
              46.68345574487555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555362808102719,
              46.683526895728974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554808420472694,
              46.68312044270254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554658848119272,
              46.68300190435181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554800193024234,
              46.68280850719867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554799445657521,
              46.68277594198028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554753178416554,
              46.68278796123593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554844775343635,
              46.68259581325648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554829686547583,
              46.68279647454014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554554087565593,
              46.682992647557874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555264485338816,
              46.68341787131826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555461073613326,
              46.683356016306554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555436508334913,
              46.68320312382844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55634701139289,
              46.6838578895859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556019714676353,
              46.68407421686634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55576138813475,
              46.68408430150549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555625942437544,
              46.68396731988703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556607349865172,
              46.682807136778536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556912101468321,
              46.684822512234874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556399043105531,
              46.685342660232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV58600_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5589020743585,
              46.68813214875901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558952222519769,
              46.687836294895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559149881386094,
              46.687271192817384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55923700262616,
              46.68712592654886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55914276192771,
              46.68664235760557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55838245823192,
              46.68677240593606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558176328787069,
              46.68599629461825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557817854915375,
              46.68525005345257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55905642211576,
              46.68620790883405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559363624698189,
              46.68617690718352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558759515383986,
              46.68499034339093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558965285200929,
              46.68783592622662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559226538787009,
              46.68782855254499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559382755151351,
              46.68781513893238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560010703311492,
              46.68737421285559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560633019243881,
              46.68771681144837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561264795150669,
              46.68843731809005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561099209710525,
              46.68917133853889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560993237359015,
              46.68958852653696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561527082418015,
              46.68964512334642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561102399879277,
              46.68746944577134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559600481332007,
              46.686638441669324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558991946251307,
              46.687844178003886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559431382467173,
              46.68819194438373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559784263492122,
              46.689721708083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560993773396652,
              46.68959751564406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558978347881926,
              46.68783555755675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559366809063965,
              46.68798666958207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559821121979172,
              46.68814492558271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus723280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560295400167249,
              46.68907698100651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "27_227337": {
          "bus1": "27_L.SAU",
          "bus2": "27_MVLV58600",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563068429993161,
                46.69234830337742
              ],
              [
                5.563074873750141,
                46.69233569060122
              ],
              [
                5.563074873750141,
                46.69233569060122
              ],
              [
                5.56308770252345,
                46.69232458602968
              ],
              [
                5.563181615970055,
                46.69227300319009
              ],
              [
                5.562709251971098,
                46.6909357125582
              ],
              [
                5.561372352365516,
                46.690460235839076
              ],
              [
                5.561485918238109,
                46.68995098971912
              ],
              [
                5.561780678494672,
                46.68853079786441
              ],
              [
                5.561713755906482,
                46.68850567548524
              ],
              [
                5.561257629110188,
                46.68853656720205
              ],
              [
                5.561110487452823,
                46.68850470581436
              ],
              [
                5.560249646731159,
                46.688529014026365
              ],
              [
                5.559937615022452,
                46.68812362839187
              ],
              [
                5.559602805759428,
                46.6882141182125
              ],
              [
                5.559430310937708,
                46.68817396615153
              ],
              [
                5.559354282099337,
                46.68799602741307
              ],
              [
                5.559073206687343,
                46.687670804014935
              ],
              [
                5.558982839569836,
                46.68769136298649
              ],
              [
                5.558908179293605,
                46.688105485998655
              ],
              [
                5.558905126826804,
                46.68811881737895
              ],
              [
                5.5589020743585,
                46.68813214875901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8245166894219821,
          "ground": "gnd"
        },
        "27_141161": {
          "bus1": "27_MVLV58600",
          "bus2": "27_MVLV84304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5589020743585,
                46.68813214875901
              ],
              [
                5.558903772257087,
                46.68811870253608
              ],
              [
                5.558905470154837,
                46.68810525631316
              ],
              [
                5.558967840441633,
                46.6874396676551
              ],
              [
                5.559092541942466,
                46.687316589817364
              ],
              [
                5.559201134943683,
                46.68713575408929
              ],
              [
                5.559206056155838,
                46.68704576187994
              ],
              [
                5.55872749417815,
                46.68494327252469
              ],
              [
                5.558596338713558,
                46.684937969750955
              ],
              [
                5.558263153495814,
                46.68505542306719
              ],
              [
                5.558095120132838,
                46.68513170323839
              ],
              [
                5.557435104431142,
                46.684772642339375
              ],
              [
                5.55723296385219,
                46.684454192415416
              ],
              [
                5.557219901973589,
                46.68445456088632
              ],
              [
                5.557200309155374,
                46.68445511358998
              ],
              [
                5.557180716336757,
                46.6844556662902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5202423707606723,
          "ground": "gnd"
        },
        "27_178833": {
          "bus1": "27_MVLV84304",
          "bus2": "27_MVLV27143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557180716336757,
                46.6844556662902
              ],
              [
                5.557191452624668,
                46.68444436925851
              ],
              [
                5.557202188908102,
                46.68443307222568
              ],
              [
                5.557215254149623,
                46.68439343620024
              ],
              [
                5.557109735145061,
                46.68424759083596
              ],
              [
                5.556765360223171,
                46.68387521912976
              ],
              [
                5.556292575046517,
                46.68354482601487
              ],
              [
                5.555865002765602,
                46.68324877689996
              ],
              [
                5.555171530767088,
                46.68260150362862
              ],
              [
                5.554651807210115,
                46.682613813707206
              ],
              [
                5.553409705495576,
                46.68222988911841
              ],
              [
                5.553062029105297,
                46.68205960086178
              ],
              [
                5.552856249160239,
                46.68192133095262
              ],
              [
                5.552725332672689,
                46.68169991376486
              ],
              [
                5.552728236707146,
                46.68152875186048
              ],
              [
                5.552799119530526,
                46.68140069592188
              ],
              [
                5.552381928883815,
                46.68120535151132
              ],
              [
                5.55238299793981,
                46.68122332982571
              ],
              [
                5.55238379973227,
                46.68123681356148
              ],
              [
                5.552384601525127,
                46.68125029729721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5620926971252667,
          "ground": "gnd"
        },
        "27_131286": {
          "bus1": "27_MVLV27143",
          "bus2": "27_MVLV18840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552384601525127,
                46.68125029729721
              ],
              [
                5.552365302783167,
                46.68125269578785
              ],
              [
                5.55234600457404,
                46.6812551032643
              ],
              [
                5.552337848680523,
                46.68125611637026
              ],
              [
                5.552344479225735,
                46.681213609791584
              ],
              [
                5.552348337179762,
                46.681168480047894
              ],
              [
                5.552238142707762,
                46.681163480227646
              ],
              [
                5.55170653145887,
                46.68120006333161
              ],
              [
                5.551372380153421,
                46.68121307521687
              ],
              [
                5.551004988099091,
                46.681217117449194
              ],
              [
                5.550909772451964,
                46.681199989121694
              ],
              [
                5.551047621844953,
                46.68050368413104
              ],
              [
                5.551126308395667,
                46.680003058475116
              ],
              [
                5.551073549824663,
                46.67985939620668
              ],
              [
                5.550511725976047,
                46.67984946269685
              ],
              [
                5.550468510142888,
                46.67983332824626
              ],
              [
                5.55044895872009,
                46.679832347957515
              ],
              [
                5.550429407297987,
                46.67983136766532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3213121140160372,
          "ground": "gnd"
        },
        "27_192747": {
          "bus1": "27_MVLV18840",
          "bus2": "27_MVLV84302",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550429407297987,
                46.67983136766532
              ],
              [
                5.55044872295428,
                46.679829041046865
              ],
              [
                5.550468038608901,
                46.67982671442505
              ],
              [
                5.550544572938729,
                46.679829809193656
              ],
              [
                5.551256784710498,
                46.67985189541275
              ],
              [
                5.551638596455428,
                46.67988788391893
              ],
              [
                5.55165790209294,
                46.67989023056349
              ],
              [
                5.551677207732127,
                46.6798925772047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09289659382746632,
          "ground": "gnd"
        },
        "27_227678": {
          "bus1": "27_MVLV84302",
          "bus2": "27_MVLV44590",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551677207732127,
                46.6798925772047
              ],
              [
                5.551659429463421,
                46.679886873997596
              ],
              [
                5.551641651732869,
                46.67988117977685
              ],
              [
                5.551597186228411,
                46.679866917797035
              ],
              [
                5.551070853224179,
                46.67981600881746
              ],
              [
                5.551238219426428,
                46.67884604453732
              ],
              [
                5.551056636081012,
                46.67874040600545
              ],
              [
                5.551029254040274,
                46.67874964099979
              ],
              [
                5.550800126476426,
                46.678826865708224
              ],
              [
                5.550596552884385,
                46.678923539909405
              ],
              [
                5.550287940647053,
                46.67907989729295
              ],
              [
                5.550213684593801,
                46.67910719947797
              ],
              [
                5.550110826020759,
                46.67911549752566
              ],
              [
                5.549828633569977,
                46.67910002998424
              ],
              [
                5.549705751953169,
                46.679057567301186
              ],
              [
                5.549633806948667,
                46.67901367084309
              ],
              [
                5.549394382987259,
                46.67861702111153
              ],
              [
                5.549468443829132,
                46.67851949215528
              ],
              [
                5.549477518858651,
                46.67850753127541
              ],
              [
                5.549486593884175,
                46.67849557039481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3581692241035176,
          "ground": "gnd"
        },
        "27_236763": {
          "bus1": "27_MVLV44590",
          "bus2": "27_MVLV13358",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549486593884175,
                46.67849557039481
              ],
              [
                5.549478546945942,
                46.67850788051661
              ],
              [
                5.549470500004073,
                46.67852019063781
              ],
              [
                5.549407443513446,
                46.678616653534505
              ],
              [
                5.549646280110495,
                46.67900341514896
              ],
              [
                5.549731659586266,
                46.679053236405736
              ],
              [
                5.549817277118587,
                46.67908504249281
              ],
              [
                5.550087821739389,
                46.679102638786794
              ],
              [
                5.55019883716019,
                46.67909951366106
              ],
              [
                5.550298680308261,
                46.67906248695984
              ],
              [
                5.550588075479461,
                46.678912973535404
              ],
              [
                5.550783812708055,
                46.67881651999059
              ],
              [
                5.551027261747289,
                46.67873042808803
              ],
              [
                5.551023048172649,
                46.6786053882027
              ],
              [
                5.551022599391031,
                46.67859189452305
              ],
              [
                5.55102215060962,
                46.678578400843406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19640332877151268,
          "ground": "gnd"
        },
        "27_139524": {
          "bus1": "27_MVLV13358",
          "bus2": "27_MVLV18845",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551027135127653,
                46.67859182983353
              ],
              [
                5.551029773860868,
                46.67860563102021
              ],
              [
                5.551052757533962,
                46.67872577532631
              ],
              [
                5.551285901749027,
                46.67863580406603
              ],
              [
                5.551361005420502,
                46.67857876337616
              ],
              [
                5.551515382236807,
                46.677984639809736
              ],
              [
                5.551590297485943,
                46.677550327635736
              ],
              [
                5.551545381843809,
                46.67752097829571
              ],
              [
                5.551491424419299,
                46.67752856675441
              ],
              [
                5.550633335885601,
                46.67764930906223
              ],
              [
                5.550616143834952,
                46.67764619142669
              ],
              [
                5.550602495932858,
                46.67763667105532
              ],
              [
                5.550591513511113,
                46.677627976056755
              ],
              [
                5.550584128659529,
                46.677613777241355
              ],
              [
                5.550578103258484,
                46.67760044057133
              ],
              [
                5.550576049360807,
                46.67758789250455
              ],
              [
                5.550602686951292,
                46.67752717447967
              ],
              [
                5.550608398779774,
                46.67751608255007
              ],
              [
                5.550616772391962,
                46.67749981028935
              ],
              [
                5.550605254821767,
                46.67748497148002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25474207691149553,
          "ground": "gnd"
        },
        "27_148366": {
          "bus1": "27_MVLV18845",
          "bus2": "27_MVLV53263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550605254821767,
                46.67748497148002
              ],
              [
                5.550587807717414,
                46.677513663893805
              ],
              [
                5.550563145775853,
                46.677517149556266
              ],
              [
                5.550552533535418,
                46.677518645902246
              ],
              [
                5.550538179618134,
                46.67751771741006
              ],
              [
                5.550525667033608,
                46.67751541345535
              ],
              [
                5.55050824936731,
                46.67750871848143
              ],
              [
                5.550453817983566,
                46.67747112766146
              ],
              [
                5.550448752364071,
                46.67746381479298
              ],
              [
                5.550439237068245,
                46.677446785598775
              ],
              [
                5.550436084227235,
                46.677435997278025
              ],
              [
                5.550432290554224,
                46.67742455168336
              ],
              [
                5.550412712861543,
                46.67741518923341
              ],
              [
                5.550349347866717,
                46.67740183709502
              ],
              [
                5.550295821381956,
                46.67739378154827
              ],
              [
                5.550122467765622,
                46.677353658742334
              ],
              [
                5.550097143708356,
                46.67734489921319
              ],
              [
                5.550088651158186,
                46.67733407211402
              ],
              [
                5.550077203140444,
                46.67721581796698
              ],
              [
                5.55006675186497,
                46.677096284174276
              ],
              [
                5.550043445460282,
                46.677023501942294
              ],
              [
                5.549999064185074,
                46.67686793400285
              ],
              [
                5.549984637065101,
                46.67679112904338
              ],
              [
                5.549973443493582,
                46.676758398699704
              ],
              [
                5.549907886585629,
                46.67671870770491
              ],
              [
                5.549888365989121,
                46.67670677736755
              ],
              [
                5.549864756580117,
                46.67669296318995
              ],
              [
                5.549845582987107,
                46.67667586366677
              ],
              [
                5.549826312645217,
                46.676658676822086
              ],
              [
                5.549815897561048,
                46.67663882758201
              ],
              [
                5.549806705856641,
                46.676621294002814
              ],
              [
                5.549799029841649,
                46.67651102844364
              ],
              [
                5.549798524627004,
                46.67650252468417
              ],
              [
                5.549791624327234,
                46.67649713630985
              ],
              [
                5.549735056293928,
                46.67646891567998
              ],
              [
                5.549724603005204,
                46.676462294689344
              ],
              [
                5.549717936442287,
                46.67645423448629
              ],
              [
                5.549713547032165,
                46.676445308811
              ],
              [
                5.549724402284335,
                46.67628319764516
              ],
              [
                5.54971873440004,
                46.676252751883666
              ],
              [
                5.549707994301055,
                46.676228310634414
              ],
              [
                5.549689472126003,
                46.676209400916655
              ],
              [
                5.549661640457467,
                46.676191671666615
              ],
              [
                5.549629259905745,
                46.67617862657856
              ],
              [
                5.549605428740053,
                46.676174507123704
              ],
              [
                5.549548917578188,
                46.67617344150064
              ],
              [
                5.549536310165131,
                46.67617592135024
              ],
              [
                5.54952574669485,
                46.67618021654348
              ],
              [
                5.549412820188304,
                46.67626998842757
              ],
              [
                5.549397227981991,
                46.67628652679733
              ],
              [
                5.549379666317046,
                46.67630514654163
              ],
              [
                5.549353121389853,
                46.67633330245286
              ],
              [
                5.54932781757168,
                46.676349979080896
              ],
              [
                5.549322759466033,
                46.676351156923225
              ],
              [
                5.549289210931298,
                46.67635897133879
              ],
              [
                5.549276558673935,
                46.676369286078945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2220362491656769,
          "ground": "gnd"
        },
        "27_208053": {
          "bus1": "27_MVLV53263",
          "bus2": "27_MVLV03485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549276558673935,
                46.676369286078945
              ],
              [
                5.549292234595344,
                46.67636296514483
              ],
              [
                5.549323558663327,
                46.6763551413017
              ],
              [
                5.549332143408841,
                46.6763529907951
              ],
              [
                5.549357448983504,
                46.67633524261626
              ],
              [
                5.54941637219116,
                46.67627208548097
              ],
              [
                5.549530300817269,
                46.6761820062568
              ],
              [
                5.549537870880263,
                46.676180172428076
              ],
              [
                5.549550276474488,
                46.676177158006496
              ],
              [
                5.549573092859986,
                46.67617784842015
              ],
              [
                5.549603366517584,
                46.6761787701344
              ],
              [
                5.549626065648123,
                46.67618211107489
              ],
              [
                5.549657332854523,
                46.67619469227044
              ],
              [
                5.549683720600632,
                46.67621123759269
              ],
              [
                5.549701932101292,
                46.67623108348966
              ],
              [
                5.549713026953036,
                46.67625555077055
              ],
              [
                5.549717932067498,
                46.676283947034975
              ],
              [
                5.549707280901695,
                46.67644553021103
              ],
              [
                5.549712037688801,
                46.67645535497054
              ],
              [
                5.549722332064092,
                46.676466347476044
              ],
              [
                5.549733016695169,
                46.67647289892552
              ],
              [
                5.549789287458512,
                46.676500299537025
              ],
              [
                5.549793036896263,
                46.676503957754264
              ],
              [
                5.549801310748005,
                46.67662164396075
              ],
              [
                5.549821303363599,
                46.67666045659353
              ],
              [
                5.549861382428388,
                46.67669672288219
              ],
              [
                5.54988465674217,
                46.67670996121983
              ],
              [
                5.54988603110951,
                46.676711075070834
              ],
              [
                5.549967888938886,
                46.67676068905848
              ],
              [
                5.549978559661959,
                46.676791885397044
              ],
              [
                5.549992969440721,
                46.67686861881141
              ],
              [
                5.550037400561378,
                46.677024365433766
              ],
              [
                5.550060625100372,
                46.67709687084085
              ],
              [
                5.550071044608571,
                46.67721609038074
              ],
              [
                5.550082587340894,
                46.677335278299374
              ],
              [
                5.55009263722273,
                46.67734809650973
              ],
              [
                5.55012008485756,
                46.67735758862922
              ],
              [
                5.550294168014187,
                46.67739787998901
              ],
              [
                5.550347786992648,
                46.67740595094103
              ],
              [
                5.550410105277055,
                46.677419080431214
              ],
              [
                5.550426357924643,
                46.67742620440387
              ],
              [
                5.550432499935883,
                46.67744766859895
              ],
              [
                5.550447800578045,
                46.67747267471929
              ],
              [
                5.550505734700794,
                46.67751175166544
              ],
              [
                5.550516641733261,
                46.67751675706784
              ],
              [
                5.550529115649427,
                46.677521052042664
              ],
              [
                5.550548524050146,
                46.677523161847205
              ],
              [
                5.550563643011271,
                46.677529039122504
              ],
              [
                5.550589163050761,
                46.67758842370911
              ],
              [
                5.550601213858575,
                46.677615097047735
              ],
              [
                5.550613822826909,
                46.67762914877572
              ],
              [
                5.550625951020166,
                46.677635110249604
              ],
              [
                5.550642982806503,
                46.677635531132786
              ],
              [
                5.550665131864054,
                46.67763400709088
              ],
              [
                5.551677100113532,
                46.677492056766184
              ],
              [
                5.551598588155676,
                46.67793187284867
              ],
              [
                5.552573216013283,
                46.67790441948595
              ],
              [
                5.552798856148767,
                46.67780935287431
              ],
              [
                5.552965701950249,
                46.67764077514862
              ],
              [
                5.553011692945931,
                46.67749901344045
              ],
              [
                5.552784926185139,
                46.67706297127498
              ],
              [
                5.552356115654437,
                46.67677328463452
              ],
              [
                5.552577108165451,
                46.676597050139556
              ],
              [
                5.552805071616924,
                46.676426750639536
              ],
              [
                5.552422643474043,
                46.675729640135415
              ],
              [
                5.55186441596811,
                46.675807440328796
              ],
              [
                5.550695394487906,
                46.675428563736034
              ],
              [
                5.550649176648966,
                46.67541358547309
              ],
              [
                5.550644123650843,
                46.67541418696398
              ],
              [
                5.550639940719493,
                46.67541578143253
              ],
              [
                5.55061614117958,
                46.675447191929905
              ],
              [
                5.550599164767615,
                46.67545143368558
              ],
              [
                5.550594054754546,
                46.675454377874814
              ],
              [
                5.550592488296225,
                46.67546654165106
              ],
              [
                5.550589372666015,
                46.67547134758298
              ],
              [
                5.5505781899266,
                46.67548569100975
              ],
              [
                5.550557933004539,
                46.675512877817084
              ],
              [
                5.550540742372412,
                46.67553508899888
              ],
              [
                5.550522190838053,
                46.67555729347369
              ],
              [
                5.550508524675983,
                46.67557255321053
              ],
              [
                5.550497250390126,
                46.67558403586596
              ],
              [
                5.550486696215099,
                46.67558650303726
              ],
              [
                5.550479428832941,
                46.67558880563344
              ],
              [
                5.550474370373566,
                46.67559283787496
              ],
              [
                5.550470190340662,
                46.67559866423486
              ],
              [
                5.550463353886951,
                46.67560931961027
              ],
              [
                5.550445574695477,
                46.6756337353699
              ],
              [
                5.550437589023574,
                46.67564486430592
              ],
              [
                5.550429472428014,
                46.67565334968907
              ],
              [
                5.550422778145258,
                46.675658472472705
              ],
              [
                5.550414048773106,
                46.675660167922956
              ],
              [
                5.550403284741074,
                46.67566196567849
              ],
              [
                5.550382711163297,
                46.67566159046882
              ],
              [
                5.550360778831616,
                46.67566124450572
              ],
              [
                5.550324179055689,
                46.675659528649824
              ],
              [
                5.550309018408785,
                46.67565932518384
              ],
              [
                5.550299264605299,
                46.67565742977379
              ],
              [
                5.550289144729373,
                46.67565443715124
              ],
              [
                5.55026704376457,
                46.67564574901411
              ],
              [
                5.550239508547444,
                46.67563454861752
              ],
              [
                5.550223769050066,
                46.6756279054176
              ],
              [
                5.550217196349458,
                46.67562450678226
              ],
              [
                5.550213051600219,
                46.67562013937172
              ],
              [
                5.550211634264995,
                46.67561610036624
              ],
              [
                5.550220462002069,
                46.67559646577385
              ],
              [
                5.550229367908829,
                46.67558431147926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9297634753924393,
          "ground": "gnd"
        },
        "27_169081": {
          "bus1": "27_MVLV03485",
          "bus2": "27_MVLV38695",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.55022442723534,
                46.67559737161673
              ],
              [
                5.550221507930197,
                46.675606142867316
              ],
              [
                5.550225093433203,
                46.67560990473143
              ],
              [
                5.550225692926651,
                46.67561052715283
              ],
              [
                5.550233795863165,
                46.67561480113642
              ],
              [
                5.550327083906969,
                46.6756436894972
              ],
              [
                5.550424503652867,
                46.67567606314265
              ],
              [
                5.550433698935803,
                46.675676704673236
              ],
              [
                5.55044001518085,
                46.675672925156036
              ],
              [
                5.550588097698787,
                46.67545715682491
              ],
              [
                5.549950072654919,
                46.67519212609452
              ],
              [
                5.549575934352186,
                46.67513476602783
              ],
              [
                5.548995994581886,
                46.675162793880595
              ],
              [
                5.54851112324141,
                46.675116677399025
              ],
              [
                5.547795704932748,
                46.67509700715798
              ],
              [
                5.547437999794113,
                46.67514452699237
              ],
              [
                5.547149591921704,
                46.67521350755194
              ],
              [
                5.547071904111156,
                46.67510800239734
              ],
              [
                5.546969956006718,
                46.675145841996965
              ],
              [
                5.546965305103611,
                46.67515894784827
              ],
              [
                5.546960654198266,
                46.67517205369946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34416229107736074,
          "ground": "gnd"
        },
        "27_194733": {
          "bus1": "27_MVLV38695",
          "bus2": "27_MVLV36612",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546961004698414,
                46.67515856456039
              ],
              [
                5.546961355198392,
                46.6751450754214
              ],
              [
                5.546964643207517,
                46.67501887017712
              ],
              [
                5.544938346492661,
                46.67511739538353
              ],
              [
                5.544874315691962,
                46.674784446435524
              ],
              [
                5.544744449384175,
                46.67471176795922
              ],
              [
                5.544725553242285,
                46.67471584668974
              ],
              [
                5.544650020069352,
                46.67471362051719
              ],
              [
                5.544561111497618,
                46.67465615134293
              ],
              [
                5.544456984098082,
                46.674593959404895
              ],
              [
                5.544324249459103,
                46.67449561812376
              ],
              [
                5.544271054691055,
                46.67450367702941
              ],
              [
                5.544243609918057,
                46.67451073318065
              ],
              [
                5.544083466416916,
                46.67427644233309
              ],
              [
                5.543943835654813,
                46.674043916001374
              ],
              [
                5.54389255690219,
                46.67375272091071
              ],
              [
                5.543876480370003,
                46.673596319764435
              ],
              [
                5.543867333366157,
                46.673442064994795
              ],
              [
                5.54387419345329,
                46.67338568613295
              ],
              [
                5.543911944811082,
                46.67328729014693
              ],
              [
                5.543912898132018,
                46.673283292514775
              ],
              [
                5.543915048100802,
                46.6732743269653
              ],
              [
                5.543914149936904,
                46.67327109268815
              ],
              [
                5.543909386499934,
                46.67327172176519
              ],
              [
                5.543889113419413,
                46.673256543095405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4133685371464795,
          "ground": "gnd"
        },
        "27_173038": {
          "bus1": "27_MVLV36612",
          "bus2": "27_MVLV32124",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543913555070023,
                46.67326900242423
              ],
              [
                5.543914627530555,
                46.673269440506935
              ],
              [
                5.543916340431677,
                46.67327163441806
              ],
              [
                5.54391676846098,
                46.67327444070049
              ],
              [
                5.543916337507843,
                46.67327621762976
              ],
              [
                5.543885390630162,
                46.673405315775746
              ],
              [
                5.543891937965321,
                46.67347690415172
              ],
              [
                5.543904502820043,
                46.673599674301066
              ],
              [
                5.543918957597906,
                46.67371482783039
              ],
              [
                5.543962043965531,
                46.67402603530106
              ],
              [
                5.544120863627652,
                46.674290743606065
              ],
              [
                5.544143926179448,
                46.67433045229432
              ],
              [
                5.544271540520691,
                46.67449885514274
              ],
              [
                5.544271847288212,
                46.67449895457243
              ],
              [
                5.544295559976149,
                46.67449536185211
              ],
              [
                5.544301951428626,
                46.67449438987408
              ],
              [
                5.54432370651233,
                46.6744910952727
              ],
              [
                5.544356299000726,
                46.674470478205485
              ],
              [
                5.544356134687858,
                46.6744566794083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14986818953961104,
          "ground": "gnd"
        },
        "27_232708": {
          "bus1": "27_MVLV32124",
          "bus2": "27_MVLV38734",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.54436032485271,
                46.67447461504564
              ],
              [
                5.54433386338001,
                46.67448964830637
              ],
              [
                5.544333389541023,
                46.67449356943813
              ],
              [
                5.544339049174009,
                46.67449790347964
              ],
              [
                5.544346668024847,
                46.67450373118278
              ],
              [
                5.544363906793711,
                46.67451692409409
              ],
              [
                5.544459651676198,
                46.67459019272238
              ],
              [
                5.544579692748647,
                46.674662643398385
              ],
              [
                5.544648512281082,
                46.67470915179584
              ],
              [
                5.544714549783507,
                46.6747122841436
              ],
              [
                5.544740882697213,
                46.67470721303805
              ],
              [
                5.544755177584683,
                46.67470319159189
              ],
              [
                5.544889275083507,
                46.674783026514234
              ],
              [
                5.546328624904958,
                46.673625799007006
              ],
              [
                5.546330756668519,
                46.673617635286725
              ],
              [
                5.546331582497277,
                46.67360950828915
              ],
              [
                5.546335073538834,
                46.673602206765594
              ],
              [
                5.546349012049824,
                46.673594611459144
              ],
              [
                5.5463763299675,
                46.67359204243622
              ],
              [
                5.546404141894186,
                46.67359272803778
              ],
              [
                5.546410390936113,
                46.67359288546657
              ],
              [
                5.546431499262009,
                46.6735958935647
              ],
              [
                5.546474142700145,
                46.67360910110404
              ],
              [
                5.546444108347445,
                46.673654066257185
              ],
              [
                5.546360318583147,
                46.67367007282369
              ],
              [
                5.546341421304705,
                46.67367368364991
              ],
              [
                5.546322524023722,
                46.67367729447289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2560014355394948,
          "ground": "gnd"
        },
        "27_155387": {
          "bus1": "27_MVLV38734",
          "bus2": "27_MVLV22743",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546341546584214,
                46.6736740312906
              ],
              [
                5.546360569142412,
                46.673670768105204
              ],
              [
                5.546413337906995,
                46.6736617207066
              ],
              [
                5.546448132846977,
                46.67365575392393
              ],
              [
                5.54647816719728,
                46.67361078876974
              ],
              [
                5.546475886268789,
                46.673603874660564
              ],
              [
                5.546398135655134,
                46.67358145260399
              ],
              [
                5.546440906496455,
                46.67352340637383
              ],
              [
                5.54687007606084,
                46.673651748397766
              ],
              [
                5.546949249978661,
                46.6735227155194
              ],
              [
                5.54700557816868,
                46.67338300685447
              ],
              [
                5.546937652932741,
                46.67280610941013
              ],
              [
                5.548507626775836,
                46.672468828170445
              ],
              [
                5.548472488639672,
                46.67239256084466
              ],
              [
                5.548411360849656,
                46.67239056218411
              ],
              [
                5.548394447452522,
                46.67238373569367
              ],
              [
                5.548377534059645,
                46.67237690920068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3011395436449031,
          "ground": "gnd"
        },
        "27_237712": {
          "bus1": "27_MVLV22743",
          "bus2": "27_MVLV13552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548377534059645,
                46.67237690920068
              ],
              [
                5.548376328563839,
                46.67236343681233
              ],
              [
                5.548375123068626,
                46.672349964423816
              ],
              [
                5.548490548815313,
                46.672324638146854
              ],
              [
                5.548342664947111,
                46.671985523067896
              ],
              [
                5.548338320252412,
                46.671936806504476
              ],
              [
                5.548006759790913,
                46.67163999261637
              ],
              [
                5.54735353560452,
                46.6714332645468
              ],
              [
                5.547306102675357,
                46.67151563664439
              ],
              [
                5.547031534183069,
                46.671638289414595
              ],
              [
                5.547022464808641,
                46.671771986761
              ],
              [
                5.546861733329309,
                46.671839717008446
              ],
              [
                5.546865433121416,
                46.6718703172707
              ],
              [
                5.546868175449335,
                46.67188368341132
              ],
              [
                5.546870917778603,
                46.67189704955188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22130251857207406,
          "ground": "gnd"
        },
        "27_160170": {
          "bus1": "27_MVLV13552",
          "bus2": "27_MVLV34028",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546870917778603,
                46.67189704955188
              ],
              [
                5.546864987496386,
                46.671884187267246
              ],
              [
                5.546859057216973,
                46.671871324982185
              ],
              [
                5.546840529138946,
                46.671826266832866
              ],
              [
                5.546994747423227,
                46.671763401993644
              ],
              [
                5.5470006990026,
                46.67163447452906
              ],
              [
                5.547292510254998,
                46.671507014789945
              ],
              [
                5.547326884388239,
                46.671425010039904
              ],
              [
                5.546656872249749,
                46.67115572097311
              ],
              [
                5.546716985298636,
                46.67107717048656
              ],
              [
                5.546726006388004,
                46.67106519330334
              ],
              [
                5.546735027473414,
                46.671053216119496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14143244813908007,
          "ground": "gnd"
        },
        "27_176771": {
          "bus1": "27_MVLV34028",
          "bus2": "27_MVLV19488",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546735027473414,
                46.671053216119496
              ],
              [
                5.546723713061331,
                46.67106424032788
              ],
              [
                5.546712398644654,
                46.67107526453502
              ],
              [
                5.546630221275763,
                46.671147466303374
              ],
              [
                5.546053226957818,
                46.67090257040761
              ],
              [
                5.546022768229913,
                46.67094300931736
              ],
              [
                5.546013747005603,
                46.67095498644505
              ],
              [
                5.546004725777316,
                46.670966963571985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0701309261093049,
          "ground": "gnd"
        },
        "27_LVBranch645399": {
          "bus1": "27_MVLV19488_LV",
          "bus2": "27_LVBus723063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546004725777316,
                46.670966963571985
              ],
              [
                5.546001815012009,
                46.670953620160994
              ],
              [
                5.546001815012009,
                46.670953620160994
              ],
              [
                5.545995742926112,
                46.670925796850916
              ],
              [
                5.54593000879846,
                46.67089749911802
              ],
              [
                5.545451670485387,
                46.670691587750746
              ],
              [
                5.545196228414103,
                46.670656179053346
              ],
              [
                5.545196228414103,
                46.670656179053346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07217099077467963,
          "ground": "gnd"
        },
        "27_LVBranch207556": {
          "bus1": "27_LVBus723063",
          "bus2": "27_LVBus723064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545196228414103,
                46.670656179053346
              ],
              [
                5.545196228414103,
                46.670656179053346
              ],
              [
                5.544728085517713,
                46.67097781284929
              ],
              [
                5.544709966615192,
                46.670990783919116
              ],
              [
                5.543973769208753,
                46.67151797736735
              ],
              [
                5.543955689655147,
                46.67153095620457
              ],
              [
                5.543946656671049,
                46.67153744993325
              ],
              [
                5.54393762315174,
                46.671543934671945
              ],
              [
                5.543928590163313,
                46.67155042839916
              ],
              [
                5.543874365003559,
                46.671589373502705
              ],
              [
                5.54386534452585,
                46.67159585786877
              ],
              [
                5.543838244969191,
                46.67161533004173
              ],
              [
                5.543801128428954,
                46.6716374967941
              ],
              [
                5.543801128428954,
                46.6716374967941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15265285807975396,
          "ground": "gnd"
        },
        "27_LVBranch806834": {
          "bus1": "27_LVBus723064",
          "bus2": "27_LVBus723066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543801128428954,
                46.6716374967941
              ],
              [
                5.543801128428954,
                46.6716374967941
              ],
              [
                5.543826688393321,
                46.671593603519824
              ],
              [
                5.543676143329932,
                46.6713871086429
              ],
              [
                5.543556326233594,
                46.67122276323064
              ],
              [
                5.543421335458072,
                46.671149741264564
              ],
              [
                5.543070820159555,
                46.67112199621745
              ],
              [
                5.542870014795995,
                46.67106208674114
              ],
              [
                5.542902978977748,
                46.6710045154368
              ],
              [
                5.542913555208318,
                46.670989190358114
              ],
              [
                5.542913555208318,
                46.670989190358114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11702945043861492,
          "ground": "gnd"
        },
        "27_LVBranch502613": {
          "bus1": "27_LVBus723064",
          "bus2": "27_LVBus723065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543801128428954,
                46.6716374967941
              ],
              [
                5.543801128428954,
                46.6716374967941
              ],
              [
                5.543727041134545,
                46.67162715275292
              ],
              [
                5.543505405653025,
                46.67156101344137
              ],
              [
                5.543255993635458,
                46.671377375125346
              ],
              [
                5.543255993635458,
                46.671377375125346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05221549622833402,
          "ground": "gnd"
        },
        "27_LVBranch197440": {
          "bus1": "27_MVLV19488_LV",
          "bus2": "27_LVBus723061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546004725777316,
                46.670966963571985
              ],
              [
                5.546019517753629,
                46.670958110711936
              ],
              [
                5.546019517753629,
                46.670958110711936
              ],
              [
                5.546067885790578,
                46.67092917080778
              ],
              [
                5.547270185284916,
                46.67142003189057
              ],
              [
                5.548220505165289,
                46.67171501641496
              ],
              [
                5.548225738115093,
                46.671728906730486
              ],
              [
                5.548344725464436,
                46.67204467674997
              ],
              [
                5.548344725464436,
                46.67204467674997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.229500192578655,
          "ground": "gnd"
        },
        "27_LVBranch480748": {
          "bus1": "27_MVLV19488_LV",
          "bus2": "27_LVBus723059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546004725777316,
                46.670966963571985
              ],
              [
                5.545999002607873,
                46.67095405940908
              ],
              [
                5.545999002607873,
                46.67095405940908
              ],
              [
                5.545986601837487,
                46.670926053882894
              ],
              [
                5.545929009368701,
                46.670903361939
              ],
              [
                5.54593420765857,
                46.670892869952866
              ],
              [
                5.54593030973312,
                46.67089882327742
              ],
              [
                5.54593030973312,
                46.67089882327742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010290780695106768,
          "ground": "gnd"
        },
        "27_LVBranch549264": {
          "bus1": "27_MVLV19488_LV",
          "bus2": "27_LVBus723051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546004725777316,
                46.670966963571985
              ],
              [
                5.54601448283565,
                46.67095526289312
              ],
              [
                5.54601448283565,
                46.67095526289312
              ],
              [
                5.546046245145325,
                46.67091717344307
              ],
              [
                5.546006629099169,
                46.67089939658715
              ],
              [
                5.545449587298619,
                46.67064941664558
              ],
              [
                5.545201345661661,
                46.67062954486354
              ],
              [
                5.545199873496658,
                46.67062942417291
              ],
              [
                5.545199873496658,
                46.67062942417291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07862241458015998,
          "ground": "gnd"
        },
        "27_LVBranch270012": {
          "bus1": "27_LVBus723051",
          "bus2": "27_LVBus723052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545199873496658,
                46.67062942417291
              ],
              [
                5.545199873496658,
                46.67062942417291
              ],
              [
                5.545345253641511,
                46.67053997746365
              ],
              [
                5.545345253641511,
                46.67053997746365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014920802531558787,
          "ground": "gnd"
        },
        "27_LVBranch237119": {
          "bus1": "27_LVBus723052",
          "bus2": "27_LVBus723053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545345253641511,
                46.67053997746365
              ],
              [
                5.545345253641511,
                46.67053997746365
              ],
              [
                5.545616897414921,
                46.670345350332965
              ],
              [
                5.545707449436953,
                46.6702804773517
              ],
              [
                5.54595552785965,
                46.670102737465015
              ],
              [
                5.545960057437512,
                46.670099494647964
              ],
              [
                5.545960057437512,
                46.670099494647964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06790456688657624,
          "ground": "gnd"
        },
        "27_LVBranch176274": {
          "bus1": "27_LVBus723053",
          "bus2": "27_LVBus723054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545960057437512,
                46.670099494647964
              ],
              [
                5.545960057437512,
                46.670099494647964
              ],
              [
                5.546312125985057,
                46.66984576975889
              ],
              [
                5.54638780247106,
                46.669791228134905
              ],
              [
                5.54638780247106,
                46.669791228134905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04738904783826795,
          "ground": "gnd"
        },
        "27_LVBranch480744": {
          "bus1": "27_LVBus723054",
          "bus2": "27_LVBus723055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54638780247106,
                46.669791228134905
              ],
              [
                5.54638780247106,
                46.669791228134905
              ],
              [
                5.54639377263266,
                46.66980366611938
              ],
              [
                5.546237049753823,
                46.66991792466991
              ],
              [
                5.546146037777882,
                46.669861056271124
              ],
              [
                5.54612895325411,
                46.66981561527805
              ],
              [
                5.545970755200692,
                46.66970661082139
              ],
              [
                5.545970755200692,
                46.66970661082139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050677049817251345,
          "ground": "gnd"
        },
        "27_LVBranch323507": {
          "bus1": "27_LVBus723054",
          "bus2": "27_LVBus723056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54638780247106,
                46.669791228134905
              ],
              [
                5.54638780247106,
                46.669791228134905
              ],
              [
                5.546392386364466,
                46.66978801978846
              ],
              [
                5.546415320482072,
                46.66977200465335
              ],
              [
                5.546433656572871,
                46.66975918025098
              ],
              [
                5.5465987494927,
                46.66964381259407
              ],
              [
                5.546733624161222,
                46.66954956304439
              ],
              [
                5.54673632447997,
                46.669547677251835
              ],
              [
                5.546738208547252,
                46.66954636367306
              ],
              [
                5.546738208547252,
                46.66954636367306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0382092408939962,
          "ground": "gnd"
        },
        "27_LVBranch131588": {
          "bus1": "27_LVBus723052",
          "bus2": "27_LVBus723057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545345253641511,
                46.67053997746365
              ],
              [
                5.545345253641511,
                46.67053997746365
              ],
              [
                5.544711733352077,
                46.67024669095799
              ],
              [
                5.544294051963767,
                46.67006691104054
              ],
              [
                5.544294051963767,
                46.67006691104054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09611789432245775,
          "ground": "gnd"
        },
        "27_LVBranch760447": {
          "bus1": "27_MVLV22743_LV",
          "bus2": "27_LVBus723082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548377534059645,
                46.67237690920068
              ],
              [
                5.548397122606098,
                46.67237635800726
              ],
              [
                5.548397122606098,
                46.67237635800726
              ],
              [
                5.548403652121495,
                46.67237617427539
              ],
              [
                5.548480938713732,
                46.67235599109133
              ],
              [
                5.548616085886517,
                46.67264932688787
              ],
              [
                5.548616085886517,
                46.67264932688787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04103435340869107,
          "ground": "gnd"
        },
        "27_LVBranch653542": {
          "bus1": "27_LVBus723082",
          "bus2": "27_LVBus723083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548616085886517,
                46.67264932688787
              ],
              [
                5.548616085886517,
                46.67264932688787
              ],
              [
                5.548298099331436,
                46.672701053698766
              ],
              [
                5.54781282589456,
                46.67277997856316
              ],
              [
                5.547700131518342,
                46.672802859171625
              ],
              [
                5.547678791723119,
                46.672820846621796
              ],
              [
                5.547678791723119,
                46.672820846621796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07472959659745573,
          "ground": "gnd"
        },
        "27_LVBranch740274": {
          "bus1": "27_LVBus723083",
          "bus2": "27_LVBus723084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547678791723119,
                46.672820846621796
              ],
              [
                5.547678791723119,
                46.672820846621796
              ],
              [
                5.547663799167236,
                46.67282324031326
              ],
              [
                5.547629884586262,
                46.672809211400086
              ],
              [
                5.54708418539791,
                46.672887644949604
              ],
              [
                5.54702861228889,
                46.67289416934643
              ],
              [
                5.546983020618523,
                46.672909300123116
              ],
              [
                5.546983020618523,
                46.672909300123116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05504900158034365,
          "ground": "gnd"
        },
        "27_LVBranch671427": {
          "bus1": "27_LVBus723084",
          "bus2": "27_LVBus723089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546983020618523,
                46.672909300123116
              ],
              [
                5.546983020618523,
                46.672909300123116
              ],
              [
                5.547009562034293,
                46.672910624583096
              ],
              [
                5.547009562034293,
                46.672910624583096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020362498716539,
          "ground": "gnd"
        },
        "27_LVBranch049938": {
          "bus1": "27_LVBus723089",
          "bus2": "27_LVBus723090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547009562034293,
                46.672910624583096
              ],
              [
                5.547009562034293,
                46.672910624583096
              ],
              [
                5.547257561078079,
                46.67287200828579
              ],
              [
                5.547274967727798,
                46.672869294626025
              ],
              [
                5.547287721356364,
                46.67286730612411
              ],
              [
                5.547453442755919,
                46.67284150261966
              ],
              [
                5.547476979937191,
                46.67283783311035
              ],
              [
                5.547529926324707,
                46.67282959054765
              ],
              [
                5.547644658144494,
                46.67281172215977
              ],
              [
                5.547644658144494,
                46.67281172215977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04982505760605444,
          "ground": "gnd"
        },
        "27_LVBranch008336": {
          "bus1": "27_LVBus723089",
          "bus2": "27_LVBus723091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547009562034293,
                46.672910624583096
              ],
              [
                5.547009562034293,
                46.672910624583096
              ],
              [
                5.547013740126381,
                46.6729913737801
              ],
              [
                5.547014150965721,
                46.67299829545781
              ],
              [
                5.547014150965721,
                46.67299829545781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009752218809758979,
          "ground": "gnd"
        },
        "27_LVBranch124938": {
          "bus1": "27_LVBus723091",
          "bus2": "27_LVBus723092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547014150965721,
                46.67299829545781
              ],
              [
                5.547014150965721,
                46.67299829545781
              ],
              [
                5.546947747675811,
                46.67306081539083
              ],
              [
                5.546942825091841,
                46.67306449249113
              ],
              [
                5.546942825091841,
                46.67306449249113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009165143025716613,
          "ground": "gnd"
        },
        "27_LVBranch148294": {
          "bus1": "27_LVBus723092",
          "bus2": "27_LVBus723094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546942825091841,
                46.67306449249113
              ],
              [
                5.546942825091841,
                46.67306449249113
              ],
              [
                5.546971743519501,
                46.67320173151353
              ],
              [
                5.546974577343628,
                46.67324242282071
              ],
              [
                5.546974577343628,
                46.67324242282071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019944364650172894,
          "ground": "gnd"
        },
        "27_LVBranch110980": {
          "bus1": "27_LVBus723092",
          "bus2": "27_LVBus723093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546942825091841,
                46.67306449249113
              ],
              [
                5.546942825091841,
                46.67306449249113
              ],
              [
                5.546934257897165,
                46.6730631847255
              ],
              [
                5.546636550742071,
                46.673017838443016
              ],
              [
                5.546635916965179,
                46.673017739211986
              ],
              [
                5.546598671382292,
                46.67300929623444
              ],
              [
                5.54654339069826,
                46.67299937050302
              ],
              [
                5.54654339069826,
                46.67299937050302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03142455310396125,
          "ground": "gnd"
        },
        "27_LVBranch587718": {
          "bus1": "27_LVBus723084",
          "bus2": "27_LVBus723085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546983020618523,
                46.672909300123116
              ],
              [
                5.546983020618523,
                46.672909300123116
              ],
              [
                5.5468964043636,
                46.67290499211037
              ],
              [
                5.546760345379717,
                46.672878699673234
              ],
              [
                5.546690425016211,
                46.672870500354335
              ],
              [
                5.546638880649391,
                46.672864458453844
              ],
              [
                5.546117659078766,
                46.67279174785141
              ],
              [
                5.546099826022702,
                46.672789259894806
              ],
              [
                5.546082626208053,
                46.672786862180196
              ],
              [
                5.546082626208053,
                46.672786862180196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07031616259731423,
          "ground": "gnd"
        },
        "27_LVBranch800604": {
          "bus1": "27_LVBus723085",
          "bus2": "27_LVBus723086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546082626208053,
                46.672786862180196
              ],
              [
                5.546082626208053,
                46.672786862180196
              ],
              [
                5.545857135180887,
                46.672755744895355
              ],
              [
                5.545839356518599,
                46.672753291386236
              ],
              [
                5.545817238732822,
                46.67275023953693
              ],
              [
                5.545791492901337,
                46.67274710960425
              ],
              [
                5.545729687682893,
                46.67273987009707
              ],
              [
                5.545694750317414,
                46.67273571096335
              ],
              [
                5.545671063058253,
                46.67273288329537
              ],
              [
                5.545669337378254,
                46.672732679694704
              ],
              [
                5.54560660045356,
                46.67272516917787
              ],
              [
                5.54560660045356,
                46.67272516917787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03706833947250067,
          "ground": "gnd"
        },
        "27_LVBranch702815": {
          "bus1": "27_LVBus723086",
          "bus2": "27_LVBus723087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54560660045356,
                46.67272516917787
              ],
              [
                5.54560660045356,
                46.67272516917787
              ],
              [
                5.5455808447869,
                46.67272209350013
              ],
              [
                5.545576773782528,
                46.67272160467038
              ],
              [
                5.5454702976567,
                46.67270885873303
              ],
              [
                5.545464948719395,
                46.672708216737504
              ],
              [
                5.545457413301164,
                46.67270732106296
              ],
              [
                5.545452077423287,
                46.67270667869977
              ],
              [
                5.545340226836708,
                46.6726933003683
              ],
              [
                5.545336127337125,
                46.67269343362033
              ],
              [
                5.545310484009095,
                46.67269423553075
              ],
              [
                5.545284666076594,
                46.67269363768997
              ],
              [
                5.545283344557006,
                46.672698041871975
              ],
              [
                5.545283344557006,
                46.672698041871975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025443154353953328,
          "ground": "gnd"
        },
        "27_LVBranch477320": {
          "bus1": "27_LVBus723086",
          "bus2": "27_LVBus723088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54560660045356,
                46.67272516917787
              ],
              [
                5.54560660045356,
                46.67272516917787
              ],
              [
                5.545493468151561,
                46.672703858318584
              ],
              [
                5.545486748693792,
                46.67269091911052
              ],
              [
                5.545492552453651,
                46.67264454643593
              ],
              [
                5.545497252578144,
                46.67260691184092
              ],
              [
                5.545497252578144,
                46.67260691184092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01987575248144998,
          "ground": "gnd"
        },
        "27_LVBranch366520": {
          "bus1": "27_MVLV22743_LV",
          "bus2": "27_LVBus723075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548377534059645,
                46.67237690920068
              ],
              [
                5.548395864048788,
                46.67237212542758
              ],
              [
                5.548395864048788,
                46.67237212542758
              ],
              [
                5.548493463942583,
                46.672346634431605
              ],
              [
                5.548642737900303,
                46.67265758109298
              ],
              [
                5.548642737900303,
                46.67265758109298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0443924176111985,
          "ground": "gnd"
        },
        "27_LVBranch457917": {
          "bus1": "27_LVBus723075",
          "bus2": "27_LVBus723076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548642737900303,
                46.67265758109298
              ],
              [
                5.548642737900303,
                46.67265758109298
              ],
              [
                5.548151228326432,
                46.6727354493339
              ],
              [
                5.54803135694556,
                46.672754435297364
              ],
              [
                5.547813359582484,
                46.67278896775171
              ],
              [
                5.547878010282232,
                46.672940409437935
              ],
              [
                5.547941915233041,
                46.67309008023949
              ],
              [
                5.548086852762408,
                46.67342957583568
              ],
              [
                5.548086852762408,
                46.67342957583568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13934646191445624,
          "ground": "gnd"
        },
        "27_LVBranch672420": {
          "bus1": "27_LVBus723076",
          "bus2": "27_LVBus723077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548086852762408,
                46.67342957583568
              ],
              [
                5.548086852762408,
                46.67342957583568
              ],
              [
                5.5481636091877,
                46.6736015755488
              ],
              [
                5.548194301553363,
                46.67367037751029
              ],
              [
                5.548198147832325,
                46.67367897635559
              ],
              [
                5.548201528957732,
                46.673686570813516
              ],
              [
                5.54822623496464,
                46.673684074836146
              ],
              [
                5.54822623496464,
                46.673684074836146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03179662334885469,
          "ground": "gnd"
        },
        "27_LVBranch431711": {
          "bus1": "27_LVBus723076",
          "bus2": "27_LVBus723078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548086852762408,
                46.67342957583568
              ],
              [
                5.548086852762408,
                46.67342957583568
              ],
              [
                5.548442979982267,
                46.67336647572064
              ],
              [
                5.548449309915809,
                46.67336535216387
              ],
              [
                5.548449309915809,
                46.67336535216387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028638741130632177,
          "ground": "gnd"
        },
        "27_LVBranch813073": {
          "bus1": "27_LVBus723078",
          "bus2": "27_LVBus723079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548449309915809,
                46.67336535216387
              ],
              [
                5.548449309915809,
                46.67336535216387
              ],
              [
                5.548496732471062,
                46.67347643525594
              ],
              [
                5.548540477062869,
                46.673578887747944
              ],
              [
                5.548533947403185,
                46.67357907148754
              ],
              [
                5.548527417743474,
                46.67357925522685
              ],
              [
                5.548527417743474,
                46.67357925522685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02574148819700652,
          "ground": "gnd"
        },
        "27_LVBranch484202": {
          "bus1": "27_LVBus723078",
          "bus2": "27_LVBus723080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548449309915809,
                46.67336535216387
              ],
              [
                5.548449309915809,
                46.67336535216387
              ],
              [
                5.548551114978907,
                46.67331746643994
              ],
              [
                5.548770986903349,
                46.67327526231521
              ],
              [
                5.548822375661308,
                46.673387701361165
              ],
              [
                5.548921332765248,
                46.673604186941596
              ],
              [
                5.548862916768239,
                46.67361395269866
              ],
              [
                5.548860688715813,
                46.67361432154363
              ],
              [
                5.548856570017858,
                46.67361501372146
              ],
              [
                5.548856570017858,
                46.67361501372146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07033252459814894,
          "ground": "gnd"
        },
        "27_LVBranch654786": {
          "bus1": "27_MVLV22743_LV",
          "bus2": "27_LVBus723068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548377534059645,
                46.67237690920068
              ],
              [
                5.548391102680442,
                46.672367280079875
              ],
              [
                5.548391102680442,
                46.672367280079875
              ],
              [
                5.548505989167111,
                46.67233727777052
              ],
              [
                5.548655796997081,
                46.672657213600736
              ],
              [
                5.548655796997081,
                46.672657213600736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04676970086129684,
          "ground": "gnd"
        },
        "27_LVBranch246287": {
          "bus1": "27_LVBus723068",
          "bus2": "27_LVBus723069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548655796997081,
                46.672657213600736
              ],
              [
                5.548655796997081,
                46.672657213600736
              ],
              [
                5.547658250947662,
                46.67282034397099
              ],
              [
                5.547658250947662,
                46.67282034397099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07845591600668708,
          "ground": "gnd"
        },
        "27_LVBranch131517": {
          "bus1": "27_LVBus723068",
          "bus2": "27_LVBus723070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548655796997081,
                46.672657213600736
              ],
              [
                5.548655796997081,
                46.672657213600736
              ],
              [
                5.548662205484636,
                46.672656312924225
              ],
              [
                5.548668600912869,
                46.67265541261491
              ],
              [
                5.548771044733873,
                46.67264099531966
              ],
              [
                5.549135780019205,
                46.672589680242396
              ],
              [
                5.549158422077865,
                46.6725892230634
              ],
              [
                5.54929412676726,
                46.67259963019771
              ],
              [
                5.54929412676726,
                46.67259963019771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04966895822629085,
          "ground": "gnd"
        },
        "27_LVBranch191390": {
          "bus1": "27_LVBus723070",
          "bus2": "27_LVBus723073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54929412676726,
                46.67259963019771
              ],
              [
                5.54929412676726,
                46.67259963019771
              ],
              [
                5.549258372600676,
                46.672616519969495
              ],
              [
                5.549209473798567,
                46.67270919895537
              ],
              [
                5.54906146574523,
                46.67273677557701
              ],
              [
                5.549179192003121,
                46.673011152012435
              ],
              [
                5.549183115678698,
                46.673019730641805
              ],
              [
                5.54918933960819,
                46.6730333409122
              ],
              [
                5.54918933960819,
                46.6730333409122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06040151965736909,
          "ground": "gnd"
        },
        "27_LVBranch159454": {
          "bus1": "27_LVBus723070",
          "bus2": "27_LVBus723071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54929412676726,
                46.67259963019771
              ],
              [
                5.54929412676726,
                46.67259963019771
              ],
              [
                5.549487259759798,
                46.672565164459336
              ],
              [
                5.54958635994096,
                46.67254709478641
              ],
              [
                5.549827365931262,
                46.67250355525969
              ],
              [
                5.55013169464393,
                46.67243841417821
              ],
              [
                5.550136125292276,
                46.6724374700549
              ],
              [
                5.550140917320839,
                46.67243644372336
              ],
              [
                5.550144921293337,
                46.67243558364599
              ],
              [
                5.550146910487542,
                46.672435158469554
              ],
              [
                5.550148435138547,
                46.67243462031275
              ],
              [
                5.550151714696433,
                46.672433456478636
              ],
              [
                5.550155288737124,
                46.67243218530704
              ],
              [
                5.550159170319612,
                46.67243080643049
              ],
              [
                5.550163154771923,
                46.67242939764494
              ],
              [
                5.550167343895947,
                46.6724279110632
              ],
              [
                5.550170328970121,
                46.67242685456574
              ],
              [
                5.550174966614603,
                46.67242521128858
              ],
              [
                5.550178130776388,
                46.672424086719346
              ],
              [
                5.550186368577688,
                46.67242117153401
              ],
              [
                5.550222713655637,
                46.67240828970622
              ],
              [
                5.550290958269201,
                46.67238410085868
              ],
              [
                5.550515237560089,
                46.67230630152311
              ],
              [
                5.550532365745385,
                46.672300227620525
              ],
              [
                5.550532365745385,
                46.672300227620525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10087419573071327,
          "ground": "gnd"
        },
        "27_LVBranch329072": {
          "bus1": "27_LVBus723071",
          "bus2": "27_LVBus723072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550532365745385,
                46.672300227620525
              ],
              [
                5.550532365745385,
                46.672300227620525
              ],
              [
                5.55053434698571,
                46.67230451186622
              ],
              [
                5.550567927386093,
                46.6723774099042
              ],
              [
                5.550589123628407,
                46.67240347455071
              ],
              [
                5.550694321399899,
                46.67240173693151
              ],
              [
                5.550632587032924,
                46.67230918311963
              ],
              [
                5.55065274373769,
                46.67225149278588
              ],
              [
                5.550748933093813,
                46.67222011476837
              ],
              [
                5.550748933093813,
                46.67222011476837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046436039822645755,
          "ground": "gnd"
        },
        "27_LVBranch422057": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.5463542215181,
                46.67368856781014
              ],
              [
                5.5463542215181,
                46.67368856781014
              ],
              [
                5.546454008959659,
                46.67367078776428
              ],
              [
                5.546484407039649,
                46.67363525778141
              ],
              [
                5.546744884950485,
                46.673716029594615
              ],
              [
                5.546680756541686,
                46.67381403392178
              ],
              [
                5.54667485576234,
                46.673823050993086
              ],
              [
                5.546694467266095,
                46.67385329381314
              ],
              [
                5.546694467266095,
                46.67385329381314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0510608835458521,
          "ground": "gnd"
        },
        "27_LVBranch218120": {
          "bus1": "27_LVBus723258",
          "bus2": "27_LVBus723259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546694467266095,
                46.67385329381314
              ],
              [
                5.546694467266095,
                46.67385329381314
              ],
              [
                5.546652432930478,
                46.67392352911342
              ],
              [
                5.546726797070793,
                46.67395324060409
              ],
              [
                5.546768656233214,
                46.67399598585543
              ],
              [
                5.546812520868248,
                46.67404078167352
              ],
              [
                5.546811306716233,
                46.67404280574759
              ],
              [
                5.546708047259179,
                46.67421544785332
              ],
              [
                5.546708047259179,
                46.67421544785332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04775706934888912,
          "ground": "gnd"
        },
        "27_LVBranch801511": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546355130183487,
                46.673679412004844
              ],
              [
                5.546355130183487,
                46.673679412004844
              ],
              [
                5.546451987106284,
                46.67366427155789
              ],
              [
                5.546451987106284,
                46.67366427155789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007599989950695173,
          "ground": "gnd"
        },
        "27_LVBranch280067": {
          "bus1": "27_LVBus723255",
          "bus2": "27_LVBus723256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546451987106284,
                46.67366427155789
              ],
              [
                5.546451987106284,
                46.67366427155789
              ],
              [
                5.546483611154648,
                46.67361765895182
              ],
              [
                5.546718407078625,
                46.6736891133483
              ],
              [
                5.54677804811261,
                46.673707254272266
              ],
              [
                5.546844723784833,
                46.67372754741748
              ],
              [
                5.546985654926879,
                46.67377043258103
              ],
              [
                5.547004838191147,
                46.673776268012254
              ],
              [
                5.547064519661994,
                46.6737944256629
              ],
              [
                5.547381206379037,
                46.67389079513062
              ],
              [
                5.547530024833638,
                46.67393607800627
              ],
              [
                5.547912482954032,
                46.67405244906498
              ],
              [
                5.547948345608233,
                46.674063361680865
              ],
              [
                5.548127659095612,
                46.67411792459126
              ],
              [
                5.548317523681308,
                46.6741756929896
              ],
              [
                5.548386052069345,
                46.67419654542264
              ],
              [
                5.548437328457583,
                46.67421214757632
              ],
              [
                5.54851018667854,
                46.674234318777124
              ],
              [
                5.548688396004442,
                46.674288551739494
              ],
              [
                5.548714493642805,
                46.674296488394006
              ],
              [
                5.548724258970764,
                46.67429946411149
              ],
              [
                5.548779518820349,
                46.67431627763849
              ],
              [
                5.548789390232997,
                46.674319277377904
              ],
              [
                5.548900722162338,
                46.67435886928465
              ],
              [
                5.548929426923265,
                46.67436907361589
              ],
              [
                5.548950340749009,
                46.67437650779976
              ],
              [
                5.548950340749009,
                46.67437650779976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21248345416967976,
          "ground": "gnd"
        },
        "27_LVBranch381331": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.54633057096156,
                46.67366498456533
              ],
              [
                5.54633057096156,
                46.67366498456533
              ],
              [
                5.546346508924507,
                46.67364060324133
              ],
              [
                5.546426033734686,
                46.67349475906497
              ],
              [
                5.546426033734686,
                46.67349475906497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020289099768748757,
          "ground": "gnd"
        },
        "27_LVBranch276950": {
          "bus1": "27_LVBus723249",
          "bus2": "27_LVBus723250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546426033734686,
                46.67349475906497
              ],
              [
                5.546426033734686,
                46.67349475906497
              ],
              [
                5.546475341487314,
                46.67351622513166
              ],
              [
                5.546703551366863,
                46.673583614772795
              ],
              [
                5.547233948952306,
                46.6737402450908
              ],
              [
                5.547256090895367,
                46.67374678062475
              ],
              [
                5.547270483947585,
                46.67375103094845
              ],
              [
                5.547284424445721,
                46.67375514993266
              ],
              [
                5.54736419195971,
                46.67377870322413
              ],
              [
                5.547377826236519,
                46.67378273176478
              ],
              [
                5.547418675774343,
                46.67379480086821
              ],
              [
                5.547424241321382,
                46.67379644515303
              ],
              [
                5.547544365213984,
                46.6738319102028
              ],
              [
                5.547628207576818,
                46.673856672306506
              ],
              [
                5.547628207576818,
                46.673856672306506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10045453435412843,
          "ground": "gnd"
        },
        "27_LVBranch124010": {
          "bus1": "27_LVBus723250",
          "bus2": "27_LVBus723251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547628207576818,
                46.673856672306506
              ],
              [
                5.547628207576818,
                46.673856672306506
              ],
              [
                5.548094359864495,
                46.67399662941983
              ],
              [
                5.548130869369877,
                46.673950581199314
              ],
              [
                5.54819477301665,
                46.67396801620068
              ],
              [
                5.548316277638692,
                46.67400116355113
              ],
              [
                5.548328430667559,
                46.67400447730671
              ],
              [
                5.548370209082035,
                46.67401588064568
              ],
              [
                5.548370209082035,
                46.67401588064568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0644457136843215,
          "ground": "gnd"
        },
        "27_LVBranch153273": {
          "bus1": "27_LVBus723251",
          "bus2": "27_LVBus723252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548370209082035,
                46.67401588064568
              ],
              [
                5.548370209082035,
                46.67401588064568
              ],
              [
                5.548958026791567,
                46.67389317978594
              ],
              [
                5.549115792650371,
                46.67386025039687
              ],
              [
                5.549186045266723,
                46.67390749017624
              ],
              [
                5.549194439042198,
                46.67391314268733
              ],
              [
                5.549194439042198,
                46.67391314268733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06802910001413379,
          "ground": "gnd"
        },
        "27_LVBranch003554": {
          "bus1": "27_LVBus723251",
          "bus2": "27_LVBus723253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548370209082035,
                46.67401588064568
              ],
              [
                5.548370209082035,
                46.67401588064568
              ],
              [
                5.548427784801829,
                46.674104302635534
              ],
              [
                5.548749994218601,
                46.67420834668586
              ],
              [
                5.548951144418502,
                46.674273305980336
              ],
              [
                5.54901677795321,
                46.67431082526243
              ],
              [
                5.549078910660348,
                46.67434115863155
              ],
              [
                5.549078910660348,
                46.67434115863155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06736218308344041,
          "ground": "gnd"
        },
        "27_LVBranch563759": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546311127957207,
                46.67368827589347
              ],
              [
                5.546311127957207,
                46.67368827589347
              ],
              [
                5.546283213734862,
                46.67371320107368
              ],
              [
                5.546281697841374,
                46.67371454930779
              ],
              [
                5.546215781997139,
                46.67377340835437
              ],
              [
                5.546199383765657,
                46.67378805105683
              ],
              [
                5.546199383765657,
                46.67378805105683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014004638653287589,
          "ground": "gnd"
        },
        "27_LVBranch529486": {
          "bus1": "27_LVBus723241",
          "bus2": "27_LVBus723242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546199383765657,
                46.67378805105683
              ],
              [
                5.546199383765657,
                46.67378805105683
              ],
              [
                5.546279498425672,
                46.67381812337341
              ],
              [
                5.546344695063163,
                46.67384259132371
              ],
              [
                5.546344695063163,
                46.67384259132371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012664463333050028,
          "ground": "gnd"
        },
        "27_LVBranch713560": {
          "bus1": "27_LVBus723242",
          "bus2": "27_LVBus723243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546344695063163,
                46.67384259132371
              ],
              [
                5.546344695063163,
                46.67384259132371
              ],
              [
                5.546441346610148,
                46.67387887062383
              ],
              [
                5.546441346610148,
                46.67387887062383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008423708372937495,
          "ground": "gnd"
        },
        "27_LVBranch708276": {
          "bus1": "27_LVBus723243",
          "bus2": "27_LVBus723244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546441346610148,
                46.67387887062383
              ],
              [
                5.546441346610148,
                46.67387887062383
              ],
              [
                5.546536837147826,
                46.67378361318935
              ],
              [
                5.546536837147826,
                46.67378361318935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012865458849415947,
          "ground": "gnd"
        },
        "27_LVBranch608268": {
          "bus1": "27_LVBus723243",
          "bus2": "27_LVBus723245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546441346610148,
                46.67387887062383
              ],
              [
                5.546441346610148,
                46.67387887062383
              ],
              [
                5.546405975555293,
                46.67395713027282
              ],
              [
                5.546405975555293,
                46.67395713027282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009110972703697963,
          "ground": "gnd"
        },
        "27_LVBranch599961": {
          "bus1": "27_LVBus723242",
          "bus2": "27_LVBus723246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546344695063163,
                46.67384259132371
              ],
              [
                5.546344695063163,
                46.67384259132371
              ],
              [
                5.546270533222017,
                46.673941048611006
              ],
              [
                5.546270533222017,
                46.673941048611006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012328584166674301,
          "ground": "gnd"
        },
        "27_LVBranch156758": {
          "bus1": "27_LVBus723241",
          "bus2": "27_LVBus723247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546199383765657,
                46.67378805105683
              ],
              [
                5.546199383765657,
                46.67378805105683
              ],
              [
                5.54616860748105,
                46.67381103974347
              ],
              [
                5.546097748024128,
                46.67386396889359
              ],
              [
                5.546071180389389,
                46.67388381380479
              ],
              [
                5.54595604122157,
                46.67396981770423
              ],
              [
                5.545889615576099,
                46.67401943456546
              ],
              [
                5.545885181349921,
                46.67402274672106
              ],
              [
                5.545885181349921,
                46.67402274672106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03547810150802223,
          "ground": "gnd"
        },
        "27_LVBranch429746": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546330145060431,
                46.67366486147863
              ],
              [
                5.546330145060431,
                46.67366486147863
              ],
              [
                5.546445197231363,
                46.673491888084634
              ],
              [
                5.546955035906491,
                46.673640030558005
              ],
              [
                5.54701967706927,
                46.673503734785825
              ],
              [
                5.547207759725261,
                46.673499588158464
              ],
              [
                5.547210092005661,
                46.67349943251494
              ],
              [
                5.547214548151074,
                46.67349913609429
              ],
              [
                5.547214548151074,
                46.67349913609429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0943524167983412,
          "ground": "gnd"
        },
        "27_LVBranch530680": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546303563300431,
                46.673680717988645
              ],
              [
                5.546303563300431,
                46.673680717988645
              ],
              [
                5.546239690939365,
                46.67369222956061
              ],
              [
                5.545997848260523,
                46.67358467642771
              ],
              [
                5.546011193232118,
                46.673569282212355
              ],
              [
                5.545958185383265,
                46.67359083396827
              ],
              [
                5.545958185383265,
                46.67359083396827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03378734263776165,
          "ground": "gnd"
        },
        "27_LVBranch738088": {
          "bus1": "27_LVBus723231",
          "bus2": "27_LVBus723232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545958185383265,
                46.67359083396827
              ],
              [
                5.545958185383265,
                46.67359083396827
              ],
              [
                5.545845627677015,
                46.67367844897463
              ],
              [
                5.545577209633498,
                46.67388736511313
              ],
              [
                5.545569319539335,
                46.67389350268124
              ],
              [
                5.545568463196591,
                46.673892959491624
              ],
              [
                5.54555782008096,
                46.67388620841983
              ],
              [
                5.545553008251773,
                46.67388315621078
              ],
              [
                5.545553008251773,
                46.67388315621078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046612956705534045,
          "ground": "gnd"
        },
        "27_LVBranch081902": {
          "bus1": "27_LVBus723231",
          "bus2": "27_LVBus723233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545958185383265,
                46.67359083396827
              ],
              [
                5.545958185383265,
                46.67359083396827
              ],
              [
                5.546068520267029,
                46.6735102956068
              ],
              [
                5.545995081956412,
                46.67348845435952
              ],
              [
                5.545952190620095,
                46.67347569482259
              ],
              [
                5.545916196837803,
                46.67346498338068
              ],
              [
                5.545904199446912,
                46.673461421886756
              ],
              [
                5.545724231838965,
                46.67340788246626
              ],
              [
                5.545712234473293,
                46.67340432095215
              ],
              [
                5.545676240785713,
                46.67339360943446
              ],
              [
                5.545496274160953,
                46.673340078643704
              ],
              [
                5.545484276291936,
                46.673336508116414
              ],
              [
                5.545349451290742,
                46.67329640288612
              ],
              [
                5.545349451290742,
                46.67329640288612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07224552129270806,
          "ground": "gnd"
        },
        "27_LVBranch225692": {
          "bus1": "27_LVBus723233",
          "bus2": "27_LVBus723234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545349451290742,
                46.67329640288612
              ],
              [
                5.545349451290742,
                46.67329640288612
              ],
              [
                5.545206503286797,
                46.67325365350497
              ],
              [
                5.544810008545117,
                46.67313508402129
              ],
              [
                5.544753103795321,
                46.67311806275516
              ],
              [
                5.544753103795321,
                46.67311806275516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049752159913295464,
          "ground": "gnd"
        },
        "27_LVBranch214994": {
          "bus1": "27_LVBus723234",
          "bus2": "27_LVBus723237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544753103795321,
                46.67311806275516
              ],
              [
                5.544753103795321,
                46.67311806275516
              ],
              [
                5.544762967560882,
                46.67310506260319
              ],
              [
                5.544851838552933,
                46.67313062177829
              ],
              [
                5.544837264086288,
                46.67315462239742
              ],
              [
                5.544832271608509,
                46.673162857486204
              ],
              [
                5.544832271608509,
                46.673162857486204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012884041448088825,
          "ground": "gnd"
        },
        "27_LVBranch184909": {
          "bus1": "27_LVBus723234",
          "bus2": "27_LVBus723235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544753103795321,
                46.67311806275516
              ],
              [
                5.544753103795321,
                46.67311806275516
              ],
              [
                5.544690126773972,
                46.67309923120617
              ],
              [
                5.544598397777081,
                46.673071798324415
              ],
              [
                5.544513354154265,
                46.673046365501826
              ],
              [
                5.544510318006703,
                46.67304546036976
              ],
              [
                5.54450918611429,
                46.673045123008954
              ],
              [
                5.5443304960035,
                46.67299168062766
              ],
              [
                5.544110949549348,
                46.67292602386674
              ],
              [
                5.544110949549348,
                46.67292602386674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05357388842967662,
          "ground": "gnd"
        },
        "27_LVBranch027599": {
          "bus1": "27_LVBus723235",
          "bus2": "27_LVBus723236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544110949549348,
                46.67292602386674
              ],
              [
                5.544110949549348,
                46.67292602386674
              ],
              [
                5.543881826451323,
                46.67286011354792
              ],
              [
                5.543717740367622,
                46.672812922980725
              ],
              [
                5.5437129892323,
                46.67281155277639
              ],
              [
                5.543711711566849,
                46.672811183487056
              ],
              [
                5.543711711566849,
                46.672811183487056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033109414228859664,
          "ground": "gnd"
        },
        "27_LVBranch604734": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546323424766121,
                46.673663816877266
              ],
              [
                5.546323424766121,
                46.673663816877266
              ],
              [
                5.54641087934396,
                46.67348980070809
              ],
              [
                5.54641087934396,
                46.67348980070809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020469177250294356,
          "ground": "gnd"
        },
        "27_LVBranch127526": {
          "bus1": "27_LVBus723227",
          "bus2": "27_LVBus723228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54641087934396,
                46.67348980070809
              ],
              [
                5.54641087934396,
                46.67348980070809
              ],
              [
                5.546400490365215,
                46.67348667125797
              ],
              [
                5.546340419809691,
                46.67346856023336
              ],
              [
                5.54632445986982,
                46.673466118679485
              ],
              [
                5.546217185384684,
                46.67343289329171
              ],
              [
                5.546121824474429,
                46.67340335769454
              ],
              [
                5.545895362717608,
                46.673333216523176
              ],
              [
                5.545800015216995,
                46.673303680289926
              ],
              [
                5.545764261963456,
                46.67329261087797
              ],
              [
                5.545646687488126,
                46.67325619893951
              ],
              [
                5.545645061724924,
                46.67325569539058
              ],
              [
                5.545379431418693,
                46.67317598444417
              ],
              [
                5.545379431418693,
                46.67317598444417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08631655237247916,
          "ground": "gnd"
        },
        "27_LVBranch303549": {
          "bus1": "27_LVBus723228",
          "bus2": "27_LVBus723229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545379431418693,
                46.67317598444417
              ],
              [
                5.545379431418693,
                46.67317598444417
              ],
              [
                5.545197665745278,
                46.67312165739088
              ],
              [
                5.545136820744447,
                46.67310525130862
              ],
              [
                5.545079636347314,
                46.67308814802207
              ],
              [
                5.544988440205402,
                46.673060880554054
              ],
              [
                5.544756774731392,
                46.672991612811614
              ],
              [
                5.544738583426791,
                46.67298617233361
              ],
              [
                5.544538857248369,
                46.67292740576916
              ],
              [
                5.544536594001265,
                46.67292674003741
              ],
              [
                5.544369347869246,
                46.67287745117913
              ],
              [
                5.54426544823169,
                46.672846830435006
              ],
              [
                5.544216780855496,
                46.67283371034755
              ],
              [
                5.544199698627214,
                46.67282910302154
              ],
              [
                5.544199698627214,
                46.67282910302154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09816842681599054,
          "ground": "gnd"
        },
        "27_LVBranch510783": {
          "bus1": "27_MVLV38734_LV",
          "bus2": "27_LVBus723225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546322524023722,
                46.67367729447289
              ],
              [
                5.546315021307694,
                46.67367210293035
              ],
              [
                5.546315021307694,
                46.67367210293035
              ],
              [
                5.546307518593098,
                46.67366691138731
              ],
              [
                5.546307518593098,
                46.67366691138731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0008140287952073142,
          "ground": "gnd"
        },
        "27_LVBranch706633": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544347227390701,
                46.674441919746144
              ],
              [
                5.544347227390701,
                46.674441919746144
              ],
              [
                5.544319675849912,
                46.67445621828145
              ],
              [
                5.544276953963942,
                46.674417206147766
              ],
              [
                5.54430753876246,
                46.674401336692526
              ],
              [
                5.544317970361145,
                46.674395920165566
              ],
              [
                5.544317970361145,
                46.674395920165566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012001530133885021,
          "ground": "gnd"
        },
        "27_LVBranch794865": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544337772893496,
                46.674451459746145
              ],
              [
                5.544337772893496,
                46.674451459746145
              ],
              [
                5.544308732038029,
                46.67446755594701
              ],
              [
                5.54432399203218,
                46.67449921802747
              ],
              [
                5.544447044129361,
                46.67459244691366
              ],
              [
                5.544553253868525,
                46.67465556179511
              ],
              [
                5.544569850909503,
                46.67466587336508
              ],
              [
                5.544572262211496,
                46.674671019021446
              ],
              [
                5.544570483205638,
                46.674673446123286
              ],
              [
                5.544519512573505,
                46.67471327242738
              ],
              [
                5.544519512573505,
                46.67471327242738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03981397003380123,
          "ground": "gnd"
        },
        "27_LVBranch729725": {
          "bus1": "27_LVBus723173",
          "bus2": "27_LVBus723174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544519512573505,
                46.67471327242738
              ],
              [
                5.544519512573505,
                46.67471327242738
              ],
              [
                5.544471817447522,
                46.67475406914893
              ],
              [
                5.544449853907558,
                46.67476267309856
              ],
              [
                5.544238096405672,
                46.674932806148675
              ],
              [
                5.544174957981427,
                46.67494062217804
              ],
              [
                5.544174957981427,
                46.67494062217804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037567791522352165,
          "ground": "gnd"
        },
        "27_LVBranch838374": {
          "bus1": "27_LVBus723174",
          "bus2": "27_LVBus723175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544174957981427,
                46.67494062217804
              ],
              [
                5.544174957981427,
                46.67494062217804
              ],
              [
                5.544148812105037,
                46.67496296691916
              ],
              [
                5.544073119457456,
                46.67501011476945
              ],
              [
                5.544009420223986,
                46.67503891720234
              ],
              [
                5.544009420223986,
                46.67503891720234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0168321157086372,
          "ground": "gnd"
        },
        "27_LVBranch381322": {
          "bus1": "27_LVBus723175",
          "bus2": "27_LVBus723176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544009420223986,
                46.67503891720234
              ],
              [
                5.544009420223986,
                46.67503891720234
              ],
              [
                5.543945720922892,
                46.675067719599504
              ],
              [
                5.543857208093206,
                46.67509721915671
              ],
              [
                5.543857208093206,
                46.67509721915671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013356380332129039,
          "ground": "gnd"
        },
        "27_LVBranch750094": {
          "bus1": "27_LVBus723176",
          "bus2": "27_LVBus723179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543857208093206,
                46.67509721915671
              ],
              [
                5.543857208093206,
                46.67509721915671
              ],
              [
                5.543850709951579,
                46.675097716883556
              ],
              [
                5.543673599098496,
                46.67511138211868
              ],
              [
                5.543673066073609,
                46.675102392914
              ],
              [
                5.543673066073609,
                46.675102392914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015137046985275052,
          "ground": "gnd"
        },
        "27_LVBranch429736": {
          "bus1": "27_LVBus723176",
          "bus2": "27_LVBus723177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543857208093206,
                46.67509721915671
              ],
              [
                5.543857208093206,
                46.67509721915671
              ],
              [
                5.543858380786806,
                46.67507287491768
              ],
              [
                5.543846733657854,
                46.675075003007194
              ],
              [
                5.543846733657854,
                46.675075003007194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00362975656442894,
          "ground": "gnd"
        },
        "27_LVBranch708171": {
          "bus1": "27_LVBus723177",
          "bus2": "27_LVBus723178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543846733657854,
                46.675075003007194
              ],
              [
                5.543846733657854,
                46.675075003007194
              ],
              [
                5.543835592921971,
                46.6750636105956
              ],
              [
                5.543828929802914,
                46.675039486521115
              ],
              [
                5.543789137707906,
                46.67500818950701
              ],
              [
                5.543714777439587,
                46.67498956915409
              ],
              [
                5.543655022669206,
                46.67499665052727
              ],
              [
                5.543589057841286,
                46.67500930884893
              ],
              [
                5.543589057841286,
                46.67500930884893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024813519428096675,
          "ground": "gnd"
        },
        "27_LVBranch676188": {
          "bus1": "27_LVBus723174",
          "bus2": "27_LVBus723180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544174957981427,
                46.67494062217804
              ],
              [
                5.544174957981427,
                46.67494062217804
              ],
              [
                5.5441505442893,
                46.67492600109508
              ],
              [
                5.5441505442893,
                46.67492600109508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024761498275397706,
          "ground": "gnd"
        },
        "27_LVBranch471035": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544338664431801,
                46.674453919847025
              ],
              [
                5.544338664431801,
                46.674453919847025
              ],
              [
                5.544304396571105,
                46.674472314935635
              ],
              [
                5.544220061114087,
                46.674512016213555
              ],
              [
                5.544218351931816,
                46.67451517969059
              ],
              [
                5.544233843727039,
                46.6745423691928
              ],
              [
                5.544277924753295,
                46.67459040135907
              ],
              [
                5.544303698227519,
                46.6746164825431
              ],
              [
                5.544305199836239,
                46.67461886247113
              ],
              [
                5.544306005278107,
                46.67462009141849
              ],
              [
                5.544256667546029,
                46.674667381203726
              ],
              [
                5.544242986477125,
                46.67467712100273
              ],
              [
                5.544202106618743,
                46.674706227748885
              ],
              [
                5.544051310552252,
                46.674816624422164
              ],
              [
                5.544050218883756,
                46.67481939236875
              ],
              [
                5.544051062444844,
                46.674822808263016
              ],
              [
                5.544053567808165,
                46.67483284956122
              ],
              [
                5.544050821824616,
                46.674834853616254
              ],
              [
                5.544050821824616,
                46.674834853616254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056491136689487416,
          "ground": "gnd"
        },
        "27_LVBranch821729": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544339645770922,
                46.67445458559166
              ],
              [
                5.544339645770922,
                46.67445458559166
              ],
              [
                5.544305851261004,
                46.67447390381376
              ],
              [
                5.544221955824891,
                46.674512863388905
              ],
              [
                5.544235754952197,
                46.674541730213505
              ],
              [
                5.544308387171989,
                46.67461812460068
              ],
              [
                5.544307703566917,
                46.674620935108116
              ],
              [
                5.544257551348702,
                46.67466904915438
              ],
              [
                5.544254754480591,
                46.6746717389627
              ],
              [
                5.544254107113502,
                46.67467383712082
              ],
              [
                5.544253970956412,
                46.67467837905555
              ],
              [
                5.54425364269288,
                46.67469004869804
              ],
              [
                5.544252037705135,
                46.674691660527756
              ],
              [
                5.544252037705135,
                46.674691660527756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034157927961433854,
          "ground": "gnd"
        },
        "27_LVBranch705325": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544353568724504,
                46.67446767359291
              ],
              [
                5.544353568724504,
                46.67446767359291
              ],
              [
                5.544345378549474,
                46.674471622481455
              ],
              [
                5.544343888974469,
                46.674473195052876
              ],
              [
                5.544344733870898,
                46.67447553040583
              ],
              [
                5.544348362326905,
                46.67447848085747
              ],
              [
                5.544353692804722,
                46.6744827791274
              ],
              [
                5.544366966231579,
                46.6744935172797
              ],
              [
                5.544391493113892,
                46.6745133575594
              ],
              [
                5.544420582379448,
                46.67453689639793
              ],
              [
                5.544467327602327,
                46.674574705908775
              ],
              [
                5.544473456074675,
                46.674579666065476
              ],
              [
                5.544492173017864,
                46.674591754923846
              ],
              [
                5.544514072272939,
                46.674605888337474
              ],
              [
                5.544538569883524,
                46.67462126333511
              ],
              [
                5.544564235671272,
                46.674636263338535
              ],
              [
                5.544578938508241,
                46.67464485431704
              ],
              [
                5.544597969724576,
                46.67465672723072
              ],
              [
                5.544603495311806,
                46.674659462282406
              ],
              [
                5.544609585616996,
                46.67465914705239
              ],
              [
                5.544685319205763,
                46.67463211301728
              ],
              [
                5.544746524918129,
                46.67459348466274
              ],
              [
                5.544753366429807,
                46.67458664728944
              ],
              [
                5.544763407145582,
                46.674572435613605
              ],
              [
                5.544767286492165,
                46.67456373658846
              ],
              [
                5.544769262902013,
                46.67455691889626
              ],
              [
                5.544771393824146,
                46.674546089998444
              ],
              [
                5.544774743265571,
                46.67453419137186
              ],
              [
                5.544780203526228,
                46.6745203875606
              ],
              [
                5.544788502230809,
                46.67450591870011
              ],
              [
                5.544793147617768,
                46.67450087185162
              ],
              [
                5.544796998511115,
                46.67449632455477
              ],
              [
                5.544756961018158,
                46.67447831594295
              ],
              [
                5.544756961018158,
                46.67447831594295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058379965001187174,
          "ground": "gnd"
        },
        "27_LVBranch833224": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.54434216121575,
                46.67445597358065
              ],
              [
                5.54434216121575,
                46.67445597358065
              ],
              [
                5.544317179193507,
                46.674469263471394
              ],
              [
                5.544316613936534,
                46.674473187171955
              ],
              [
                5.544320196281529,
                46.674476021865935
              ],
              [
                5.544461639901694,
                46.674587543642254
              ],
              [
                5.544467750237345,
                46.67459131575655
              ],
              [
                5.544520726775371,
                46.67462434899042
              ],
              [
                5.544577566104072,
                46.674658327131375
              ],
              [
                5.544581530659875,
                46.67466054779575
              ],
              [
                5.544614740789425,
                46.674683646625645
              ],
              [
                5.544642342979746,
                46.674702842167406
              ],
              [
                5.544647381885651,
                46.6747044293551
              ],
              [
                5.544672358298057,
                46.674705600273164
              ],
              [
                5.544722336712136,
                46.67470793236966
              ],
              [
                5.544735751808125,
                46.67470385461498
              ],
              [
                5.544777757187439,
                46.6746908605418
              ],
              [
                5.544777757187439,
                46.6746908605418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04941098538987143,
          "ground": "gnd"
        },
        "27_LVBranch575014": {
          "bus1": "27_LVBus723160",
          "bus2": "27_LVBus723161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544777757187439,
                46.6746908605418
              ],
              [
                5.544777757187439,
                46.6746908605418
              ],
              [
                5.544914822593165,
                46.67477904894241
              ],
              [
                5.544934795199919,
                46.67477349025059
              ],
              [
                5.545138833601972,
                46.67458397968666
              ],
              [
                5.545138833601972,
                46.67458397968666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042225882738131076,
          "ground": "gnd"
        },
        "27_LVBranch457351": {
          "bus1": "27_LVBus723161",
          "bus2": "27_LVBus723162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545138833601972,
                46.67458397968666
              ],
              [
                5.545138833601972,
                46.67458397968666
              ],
              [
                5.545536895348162,
                46.67428912191406
              ],
              [
                5.545587995227934,
                46.674251272408945
              ],
              [
                5.545592443617112,
                46.67424797787619
              ],
              [
                5.545592443617112,
                46.67424797787619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050988541928999036,
          "ground": "gnd"
        },
        "27_LVBranch530662": {
          "bus1": "27_LVBus723162",
          "bus2": "27_LVBus723163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545592443617112,
                46.67424797787619
              ],
              [
                5.545592443617112,
                46.67424797787619
              ],
              [
                5.545699818194301,
                46.67416513704494
              ],
              [
                5.545783826767416,
                46.67410033112547
              ],
              [
                5.545803114994879,
                46.67411256578723
              ],
              [
                5.545809653148655,
                46.67411671298331
              ],
              [
                5.545809653148655,
                46.67411671298331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024683619861507917,
          "ground": "gnd"
        },
        "27_LVBranch419765": {
          "bus1": "27_LVBus723163",
          "bus2": "27_LVBus723164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545809653148655,
                46.67411671298331
              ],
              [
                5.545809653148655,
                46.67411671298331
              ],
              [
                5.545823431854,
                46.67410642098291
              ],
              [
                5.54580354898236,
                46.67409320357762
              ],
              [
                5.545794833571392,
                46.674087415802376
              ],
              [
                5.545873374512273,
                46.674022178259115
              ],
              [
                5.545897788261988,
                46.674036798975564
              ],
              [
                5.545897788261988,
                46.674036798975564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016492260533387464,
          "ground": "gnd"
        },
        "27_LVBranch429730": {
          "bus1": "27_LVBus723161",
          "bus2": "27_LVBus723165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545138833601972,
                46.67458397968666
              ],
              [
                5.545138833601972,
                46.67458397968666
              ],
              [
                5.54514533380332,
                46.674583517843246
              ],
              [
                5.545151834537814,
                46.6745830649887
              ],
              [
                5.545373319458361,
                46.67456748370112
              ],
              [
                5.545374342610644,
                46.67454790684469
              ],
              [
                5.545375157455946,
                46.67453231569542
              ],
              [
                5.545375157455946,
                46.67453231569542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02194747846040958,
          "ground": "gnd"
        },
        "27_LVBranch414573": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544345030083343,
                46.67445890936162
              ],
              [
                5.544345030083343,
                46.67445890936162
              ],
              [
                5.544326299574179,
                46.67446997062016
              ],
              [
                5.544325706599377,
                46.67447386808726
              ],
              [
                5.54439445407198,
                46.67452909470161
              ],
              [
                5.54446480802961,
                46.674585599746365
              ],
              [
                5.544467906108164,
                46.674587547626885
              ],
              [
                5.544521538563353,
                46.67462127375762
              ],
              [
                5.544585156407146,
                46.6746586000398
              ],
              [
                5.544630124570629,
                46.674689382142304
              ],
              [
                5.544633384964914,
                46.67469075819323
              ],
              [
                5.544639392650327,
                46.674690373250264
              ],
              [
                5.544654783724859,
                46.674684763284866
              ],
              [
                5.544692020474956,
                46.67467120994131
              ],
              [
                5.544697795189162,
                46.67466910273918
              ],
              [
                5.544697795189162,
                46.67466910273918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041619800927006206,
          "ground": "gnd"
        },
        "27_LVBranch637605": {
          "bus1": "27_MVLV32124_LV",
          "bus2": "27_LVBus723153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544356134687858,
                46.6744566794083
              ],
              [
                5.544348791808046,
                46.67446278349906
              ],
              [
                5.544348791808046,
                46.67446278349906
              ],
              [
                5.544335615311255,
                46.674470222069225
              ],
              [
                5.544334047915899,
                46.67447224703645
              ],
              [
                5.544334996751105,
                46.67447412925947
              ],
              [
                5.544453097648664,
                46.67456923508375
              ],
              [
                5.544468263442046,
                46.67458144175159
              ],
              [
                5.54452772000101,
                46.674619848456004
              ],
              [
                5.544561286376169,
                46.674639470677235
              ],
              [
                5.54457750733884,
                46.674648955426136
              ],
              [
                5.544589522813224,
                46.67465612723404
              ],
              [
                5.54459675390806,
                46.67466093033788
              ],
              [
                5.544601412486961,
                46.67466294240883
              ],
              [
                5.54460762913598,
                46.67466343400482
              ],
              [
                5.544612086181349,
                46.674662489362234
              ],
              [
                5.5446217569063,
                46.67465902108779
              ],
              [
                5.544624254477046,
                46.67465812251023
              ],
              [
                5.54468896527894,
                46.674634918896786
              ],
              [
                5.544724018498902,
                46.674613224096
              ],
              [
                5.54474538191475,
                46.674600017809716
              ],
              [
                5.544751673625637,
                46.67459515880149
              ],
              [
                5.544759463402375,
                46.6745871062238
              ],
              [
                5.544765080231681,
                46.6745796909855
              ],
              [
                5.544770010743617,
                46.67457107046689
              ],
              [
                5.544774078749746,
                46.67456025915947
              ],
              [
                5.544775741442757,
                46.674552342769495
              ],
              [
                5.544778136491444,
                46.67454177657363
              ],
              [
                5.544783959969861,
                46.6745250542016
              ],
              [
                5.544790461005539,
                46.67451181541428
              ],
              [
                5.544794898466636,
                46.6745045863923
              ],
              [
                5.544815236903431,
                46.67448358426093
              ],
              [
                5.544829153098143,
                46.674470533243685
              ],
              [
                5.544829153098143,
                46.674470533243685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06041166548571844,
          "ground": "gnd"
        },
        "27_LVBranch393245": {
          "bus1": "27_LVBus723153",
          "bus2": "27_LVBus723154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544829153098143,
                46.674470533243685
              ],
              [
                5.544829153098143,
                46.674470533243685
              ],
              [
                5.54486466289317,
                46.674444629610846
              ],
              [
                5.544895260333314,
                46.67441552348344
              ],
              [
                5.544941524965894,
                46.67438811097836
              ],
              [
                5.544945265813784,
                46.67438589885346
              ],
              [
                5.544997557695303,
                46.67435490432708
              ],
              [
                5.54503026125092,
                46.67432227234909
              ],
              [
                5.545018460075705,
                46.674290927324094
              ],
              [
                5.544948218906977,
                46.67424625094483
              ],
              [
                5.544948218906977,
                46.67424625094483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033605829476020074,
          "ground": "gnd"
        },
        "27_LVBranch510766": {
          "bus1": "27_LVBus723154",
          "bus2": "27_LVBus723155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544948218906977,
                46.67424625094483
              ],
              [
                5.544948218906977,
                46.67424625094483
              ],
              [
                5.544758028561226,
                46.67411412061831
              ],
              [
                5.544941797106186,
                46.6740012654238
              ],
              [
                5.545036045769036,
                46.67404556413088
              ],
              [
                5.545086130692229,
                46.67406910692541
              ],
              [
                5.545086130692229,
                46.67406910692541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05289453109778083,
          "ground": "gnd"
        },
        "27_LVBranch729717": {
          "bus1": "27_LVBus723155",
          "bus2": "27_LVBus723156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545086130692229,
                46.67406910692541
              ],
              [
                5.545086130692229,
                46.67406910692541
              ],
              [
                5.545193013563554,
                46.67400222682063
              ],
              [
                5.545201888540568,
                46.67399747525303
              ],
              [
                5.545201888540568,
                46.67399747525303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011912961653947922,
          "ground": "gnd"
        },
        "27_LVBranch408412": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543917597552977,
                46.6732520239988
              ],
              [
                5.543917597552977,
                46.6732520239988
              ],
              [
                5.543928068442471,
                46.67326139126734
              ],
              [
                5.543919200740118,
                46.67330575193678
              ],
              [
                5.543918911039849,
                46.67330726377569
              ],
              [
                5.543921583934508,
                46.67331020507196
              ],
              [
                5.543928719372392,
                46.67331207553606
              ],
              [
                5.543949255777182,
                46.673316252691954
              ],
              [
                5.543955344074542,
                46.673317891456996
              ],
              [
                5.543955344074542,
                46.673317891456996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00956990041080704,
          "ground": "gnd"
        },
        "27_LVBranch710681": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543917211374483,
                46.67325367361138
              ],
              [
                5.543917211374483,
                46.67325367361138
              ],
              [
                5.543924966997095,
                46.67326092915948
              ],
              [
                5.543925204731747,
                46.67326229111536
              ],
              [
                5.543924329235514,
                46.67326671876176
              ],
              [
                5.543921438897568,
                46.67328128770895
              ],
              [
                5.54393170995511,
                46.673315079938824
              ],
              [
                5.543948126273744,
                46.6733126467398
              ],
              [
                5.543961573336686,
                46.67331065713942
              ],
              [
                5.543924639770824,
                46.67343343150229
              ],
              [
                5.543939815409113,
                46.673517284242486
              ],
              [
                5.543984800319474,
                46.67361609270397
              ],
              [
                5.543985284585835,
                46.67361742071981
              ],
              [
                5.543986741375715,
                46.67361904555906
              ],
              [
                5.543987640074765,
                46.673619641594875
              ],
              [
                5.543989876426381,
                46.67362051519004
              ],
              [
                5.544008177397834,
                46.673623170416484
              ],
              [
                5.544085801765217,
                46.67363421633228
              ],
              [
                5.54411535273111,
                46.673638419280806
              ],
              [
                5.544171902766675,
                46.67364636561903
              ],
              [
                5.544189494550295,
                46.67364875261176
              ],
              [
                5.544268116830611,
                46.67365941920012
              ],
              [
                5.54428961204665,
                46.67366233578148
              ],
              [
                5.544351626284681,
                46.673670659724266
              ],
              [
                5.544354980678924,
                46.67367075454536
              ],
              [
                5.544360813683436,
                46.673670293485166
              ],
              [
                5.544363673147845,
                46.673669762917555
              ],
              [
                5.544367661842284,
                46.6736686423562
              ],
              [
                5.544370972246827,
                46.67366733376009
              ],
              [
                5.54437372562772,
                46.673665896750784
              ],
              [
                5.544377157020338,
                46.67366354026887
              ],
              [
                5.544379597500123,
                46.67366123864686
              ],
              [
                5.544380181699527,
                46.67366050189441
              ],
              [
                5.544381616079241,
                46.67365866074734
              ],
              [
                5.544382842570696,
                46.67365640224564
              ],
              [
                5.544382842570696,
                46.67365640224564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07629548603614217,
          "ground": "gnd"
        },
        "27_LVBranch439327": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543917264948385,
                46.67325612124404
              ],
              [
                5.543917264948385,
                46.67325612124404
              ],
              [
                5.543922947606246,
                46.673260625734834
              ],
              [
                5.543923578184363,
                46.67326155345555
              ],
              [
                5.543923652011132,
                46.67326257785809
              ],
              [
                5.543920585239889,
                46.673277259812984
              ],
              [
                5.543906082350273,
                46.67334659435358
              ],
              [
                5.543899425882621,
                46.67337640515573
              ],
              [
                5.543892916524009,
                46.67340560854332
              ],
              [
                5.543893720347969,
                46.67341342860093
              ],
              [
                5.543896670191777,
                46.67344199702638
              ],
              [
                5.543899253306593,
                46.673467028108035
              ],
              [
                5.543903625311187,
                46.67350943201923
              ],
              [
                5.543910687589367,
                46.673577791431555
              ],
              [
                5.543915422619136,
                46.67362631699053
              ],
              [
                5.543913832323073,
                46.67363501469591
              ],
              [
                5.543918389850651,
                46.67367834082429
              ],
              [
                5.544056786213137,
                46.67374823227078
              ],
              [
                5.544056786213137,
                46.67374823227078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060497149685158284,
          "ground": "gnd"
        },
        "27_LVBranch751696": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543916822801422,
                46.673257709400026
              ],
              [
                5.543916822801422,
                46.673257709400026
              ],
              [
                5.543922289046749,
                46.673261211503224
              ],
              [
                5.54392258301509,
                46.67326197760287
              ],
              [
                5.543920888791272,
                46.67327156964358
              ],
              [
                5.543908248035502,
                46.67333017289875
              ],
              [
                5.543891158847724,
                46.673405747973334
              ],
              [
                5.54389888499993,
                46.673481111995706
              ],
              [
                5.543909045581248,
                46.67358120513428
              ],
              [
                5.543913385090304,
                46.67362526672776
              ],
              [
                5.543913313398358,
                46.673626043102054
              ],
              [
                5.543912404308797,
                46.67362725719839
              ],
              [
                5.543910516299353,
                46.67362806660024
              ],
              [
                5.543907307961263,
                46.67362866998857
              ],
              [
                5.543894847999222,
                46.673630983007214
              ],
              [
                5.543894847999222,
                46.673630983007214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04293444187803595,
          "ground": "gnd"
        },
        "27_LVBranch839131": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.54391561602381,
                46.67326118290742
              ],
              [
                5.54391561602381,
                46.67326118290742
              ],
              [
                5.543920663302559,
                46.67326247274976
              ],
              [
                5.543920934883669,
                46.67326330250765
              ],
              [
                5.543920088170073,
                46.6732673331612
              ],
              [
                5.543912256390175,
                46.67330070662993
              ],
              [
                5.543901236287073,
                46.6733475949233
              ],
              [
                5.543888517131228,
                46.673401788327574
              ],
              [
                5.543887680273595,
                46.6734053234736
              ],
              [
                5.543887808469819,
                46.673406823570176
              ],
              [
                5.54388803394575,
                46.67340930238925
              ],
              [
                5.543891086935701,
                46.673443801673486
              ],
              [
                5.543892328921174,
                46.67345768724309
              ],
              [
                5.543892923528709,
                46.67346440566476
              ],
              [
                5.543894899513678,
                46.67348669852572
              ],
              [
                5.543896880830743,
                46.67350908127869
              ],
              [
                5.54389762255901,
                46.67351739831104
              ],
              [
                5.543900355735297,
                46.67354826889103
              ],
              [
                5.543901807209411,
                46.673563039988274
              ],
              [
                5.543906054482965,
                46.6735984871702
              ],
              [
                5.543907865759177,
                46.673613590316535
              ],
              [
                5.543911898757382,
                46.673647188657206
              ],
              [
                5.543921869867582,
                46.67372974696892
              ],
              [
                5.543922243264891,
                46.673732734869965
              ],
              [
                5.54392830105178,
                46.67378260990464
              ],
              [
                5.543929341823488,
                46.67379155783098
              ],
              [
                5.543930297574628,
                46.673799733786545
              ],
              [
                5.543931403644891,
                46.67380912108303
              ],
              [
                5.543932206412495,
                46.67381604075153
              ],
              [
                5.543933482525415,
                46.67382697198955
              ],
              [
                5.543933977991947,
                46.673831136008594
              ],
              [
                5.543934203203881,
                46.673832948525465
              ],
              [
                5.54393437111279,
                46.67383401530524
              ],
              [
                5.543934867909838,
                46.673837098784844
              ],
              [
                5.543936278611731,
                46.67384610835004
              ],
              [
                5.543937600295541,
                46.673854499127835
              ],
              [
                5.543937979823332,
                46.67385692859728
              ],
              [
                5.543938797247306,
                46.67386211004654
              ],
              [
                5.543939154653821,
                46.673864387066445
              ],
              [
                5.543940354804383,
                46.67387205192034
              ],
              [
                5.543940623725458,
                46.673873719142
              ],
              [
                5.543941384913853,
                46.67387861403766
              ],
              [
                5.543942051220096,
                46.67388279126454
              ],
              [
                5.543942750308979,
                46.67388730072523
              ],
              [
                5.543944764687326,
                46.67390009309305
              ],
              [
                5.543946109028241,
                46.67390864530943
              ],
              [
                5.543947371280577,
                46.673916695598194
              ],
              [
                5.543948459760154,
                46.67392358022592
              ],
              [
                5.543948988275321,
                46.673926977960654
              ],
              [
                5.543950348342302,
                46.67393557475602
              ],
              [
                5.54395066630443,
                46.67393762777965
              ],
              [
                5.543951903238299,
                46.67394547168349
              ],
              [
                5.543953253978177,
                46.673954131770216
              ],
              [
                5.543954298749388,
                46.67396072048799
              ],
              [
                5.543955663615591,
                46.673969398186074
              ],
              [
                5.543956903216213,
                46.67397728703589
              ],
              [
                5.543957179601183,
                46.67397908010649
              ],
              [
                5.543958204384105,
                46.673985552331466
              ],
              [
                5.543959743558207,
                46.67399540467968
              ],
              [
                5.543964009271825,
                46.67402255848861
              ],
              [
                5.543964304852077,
                46.67402643999027
              ],
              [
                5.543960135447298,
                46.674037308140335
              ],
              [
                5.543960135447298,
                46.674037308140335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08705286654700628,
          "ground": "gnd"
        },
        "27_LVBranch414574": {
          "bus1": "27_MVLV36612_LV",
          "bus2": "27_LVBus723184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543889113419413,
                46.673256543095405
              ],
              [
                5.543916016593928,
                46.67325933479829
              ],
              [
                5.543916016593928,
                46.67325933479829
              ],
              [
                5.543921765078242,
                46.67326208162366
              ],
              [
                5.543921900469218,
                46.67326260006199
              ],
              [
                5.543921874085339,
                46.67326325810876
              ],
              [
                5.543917611997306,
                46.67328226864637
              ],
              [
                5.543911981622971,
                46.673307323421426
              ],
              [
                5.543906995142139,
                46.6733295598023
              ],
              [
                5.543900079890759,
                46.67336008020249
              ],
              [
                5.543894430843117,
                46.673384379149184
              ],
              [
                5.543889468866411,
                46.67340570541759
              ],
              [
                5.543891916052587,
                46.673430650276984
              ],
              [
                5.543894983966814,
                46.673461871618926
              ],
              [
                5.543896233414583,
                46.67347455942249
              ],
              [
                5.543898176616198,
                46.67349431402481
              ],
              [
                5.543900110491231,
                46.67351413191854
              ],
              [
                5.543901232011351,
                46.673525544722516
              ],
              [
                5.543903380438014,
                46.67354743655389
              ],
              [
                5.543904003298124,
                46.673553748993385
              ],
              [
                5.543905295660159,
                46.67356693982524
              ],
              [
                5.543906600016062,
                46.67358011231162
              ],
              [
