                5.543907304965745,
                46.673587367883684
              ],
              [
                5.543908682882715,
                46.673601339675464
              ],
              [
                5.543909972048713,
                46.6736144765719
              ],
              [
                5.543911789728177,
                46.67363277602328
              ],
              [
                5.54391262020927,
                46.67364016313083
              ],
              [
                5.543915495178354,
                46.673665483149236
              ],
              [
                5.543917071921437,
                46.67367927827464
              ],
              [
                5.543919122275163,
                46.67369731006674
              ],
              [
                5.543920026051715,
                46.67370527138237
              ],
              [
                5.543927180045269,
                46.67376679404091
              ],
              [
                5.543928686165025,
                46.673779618698795
              ],
              [
                5.54393471811485,
                46.67383148438365
              ],
              [
                5.543934940661524,
                46.673833251954406
              ],
              [
                5.543939897703821,
                46.67386235825478
              ],
              [
                5.543944303848449,
                46.673887689273485
              ],
              [
                5.543951231044017,
                46.673931489066554
              ],
              [
                5.543956925046748,
                46.6739675078796
              ],
              [
                5.543966518296066,
                46.67402604464017
              ],
              [
                5.543977919520127,
                46.67404359758125
              ],
              [
                5.544011593218674,
                46.674045406659516
              ],
              [
                5.544027641421094,
                46.67404205636837
              ],
              [
                5.544074584813792,
                46.674032264339495
              ],
              [
                5.544074584813792,
                46.674032264339495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0956772931284227,
          "ground": "gnd"
        },
        "27_LVBranch473053": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546964824915498,
                46.67515129878264
              ],
              [
                5.546964824915498,
                46.67515129878264
              ],
              [
                5.546973227982281,
                46.675005482606345
              ],
              [
                5.547473436806026,
                46.67499555518925
              ],
              [
                5.547615279077934,
                46.67500921342958
              ],
              [
                5.547618160492726,
                46.67500949254224
              ],
              [
                5.547618160492726,
                46.67500949254224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06569372074748862,
          "ground": "gnd"
        },
        "27_LVBranch480785": {
          "bus1": "27_LVBus723216",
          "bus2": "27_LVBus723217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547618160492726,
                46.67500949254224
              ],
              [
                5.547618160492726,
                46.67500949254224
              ],
              [
                5.547777011333893,
                46.67504104069255
              ],
              [
                5.547939630917806,
                46.67499747760778
              ],
              [
                5.547988356429126,
                46.674984428342476
              ],
              [
                5.548219788560978,
                46.674922433178146
              ],
              [
                5.548227694555806,
                46.67492031085018
              ],
              [
                5.548227694555806,
                46.67492031085018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04965448725311504,
          "ground": "gnd"
        },
        "27_LVBranch133900": {
          "bus1": "27_LVBus723217",
          "bus2": "27_LVBus723218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548227694555806,
                46.67492031085018
              ],
              [
                5.548227694555806,
                46.67492031085018
              ],
              [
                5.548239759280552,
                46.67491684694068
              ],
              [
                5.548372429837003,
                46.67487870899673
              ],
              [
                5.548562559850465,
                46.67482943662485
              ],
              [
                5.548568064488411,
                46.67482785006244
              ],
              [
                5.548568591925322,
                46.6748277001579
              ],
              [
                5.548568591925322,
                46.6748277001579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02804666404438632,
          "ground": "gnd"
        },
        "27_LVBranch203712": {
          "bus1": "27_LVBus723218",
          "bus2": "27_LVBus723219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548568591925322,
                46.6748277001579
              ],
              [
                5.548568591925322,
                46.6748277001579
              ],
              [
                5.548549033138269,
                46.674779204618716
              ],
              [
                5.54854714292459,
                46.67477579118831
              ],
              [
                5.548500728677826,
                46.67469206151357
              ],
              [
                5.548488027285215,
                46.674692292849784
              ],
              [
                5.548465224425303,
                46.67469270036977
              ],
              [
                5.548278947353324,
                46.67469604179612
              ],
              [
                5.548214354832479,
                46.674697201870195
              ],
              [
                5.548135148411699,
                46.674699430378844
              ],
              [
                5.54812208881985,
                46.67469979781116
              ],
              [
                5.548095969635625,
                46.67470053267129
              ],
              [
                5.547848777641046,
                46.674707487091155
              ],
              [
                5.547848777641046,
                46.674707487091155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06587896821883124,
          "ground": "gnd"
        },
        "27_LVBranch110419": {
          "bus1": "27_LVBus723218",
          "bus2": "27_LVBus723220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548568591925322,
                46.6748277001579
              ],
              [
                5.548568591925322,
                46.6748277001579
              ],
              [
                5.548904204460084,
                46.67481351970285
              ],
              [
                5.548904204460084,
                46.67481351970285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02572813492672998,
          "ground": "gnd"
        },
        "27_LVBranch015361": {
          "bus1": "27_LVBus723220",
          "bus2": "27_LVBus723223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548904204460084,
                46.67481351970285
              ],
              [
                5.548904204460084,
                46.67481351970285
              ],
              [
                5.549028500326817,
                46.6747857013652
              ],
              [
                5.549056515052972,
                46.67477943838862
              ],
              [
                5.549168249538735,
                46.67475443155913
              ],
              [
                5.549180668709784,
                46.67475165089557
              ],
              [
                5.549193074819962,
                46.674748870598364
              ],
              [
                5.549205507582001,
                46.67474609855378
              ],
              [
                5.549217926749232,
                46.67474331788625
              ],
              [
                5.549247993345509,
                46.67473658291882
              ],
              [
                5.549379376341405,
                46.67470717807428
              ],
              [
                5.549426264634082,
                46.674696683057604
              ],
              [
                5.549437057494527,
                46.67469427229177
              ],
              [
                5.549449476638036,
                46.67469149159897
              ],
              [
                5.549477168515346,
                46.67468530063296
              ],
              [
                5.549492117962965,
                46.6746819534837
              ],
              [
                5.549492117962965,
                46.6746819534837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04730277720339984,
          "ground": "gnd"
        },
        "27_LVBranch006679": {
          "bus1": "27_LVBus723220",
          "bus2": "27_LVBus723221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548904204460084,
                46.67481351970285
              ],
              [
                5.548904204460084,
                46.67481351970285
              ],
              [
                5.548947813531751,
                46.67497973466752
              ],
              [
                5.548959978892253,
                46.67503457008075
              ],
              [
                5.548959978892253,
                46.67503457008075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024942495068962307,
          "ground": "gnd"
        },
        "27_LVBranch381339": {
          "bus1": "27_LVBus723221",
          "bus2": "27_LVBus723222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548959978892253,
                46.67503457008075
              ],
              [
                5.548959978892253,
                46.67503457008075
              ],
              [
                5.548944425487734,
                46.67503634040849
              ],
              [
                5.548936738233601,
                46.67514500339397
              ],
              [
                5.548924051527941,
                46.67515231166779
              ],
              [
                5.548881064390421,
                46.67515977931705
              ],
              [
                5.548859234818727,
                46.6751587368561
              ],
              [
                5.548734214803335,
                46.67515279158364
              ],
              [
                5.548729544261304,
                46.67515917193104
              ],
              [
                5.548724148837766,
                46.67518991104074
              ],
              [
                5.548722397865013,
                46.67519985593367
              ],
              [
                5.548722397865013,
                46.67519985593367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03457108343620716,
          "ground": "gnd"
        },
        "27_LVBranch519718": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546979850781405,
                46.67516928976613
              ],
              [
                5.546979850781405,
                46.67516928976613
              ],
              [
                5.547038478892886,
                46.67516086069179
              ],
              [
                5.54705507206929,
                46.67522553036001
              ],
              [
                5.546877051179335,
                46.67526331239268
              ],
              [
                5.546907257540437,
                46.67532327720862
              ],
              [
                5.547023561491038,
                46.675554169335626
              ],
              [
                5.547046760271956,
                46.675661801328836
              ],
              [
                5.547046760271956,
                46.675661801328836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07245423376937538,
          "ground": "gnd"
        },
        "27_LVBranch561146": {
          "bus1": "27_LVBus723210",
          "bus2": "27_LVBus723213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547046760271956,
                46.675661801328836
              ],
              [
                5.547046760271956,
                46.675661801328836
              ],
              [
                5.54698814823003,
                46.67596869200044
              ],
              [
                5.547024373263932,
                46.67628034386246
              ],
              [
                5.546917994555144,
                46.676300218527366
              ],
              [
                5.546917994555144,
                46.676300218527366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07759818778543895,
          "ground": "gnd"
        },
        "27_LVBranch438446": {
          "bus1": "27_LVBus723213",
          "bus2": "27_LVBus723214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546917994555144,
                46.676300218527366
              ],
              [
                5.546917994555144,
                46.676300218527366
              ],
              [
                5.546929452678719,
                46.67639275653969
              ],
              [
                5.546890558778778,
                46.67639625449054
              ],
              [
                5.54674977387062,
                46.67641743875957
              ],
              [
                5.546723193449197,
                46.67642143676589
              ],
              [
                5.546593591584113,
                46.67643311307015
              ],
              [
                5.546441074721093,
                46.676446847240264
              ],
              [
                5.546434594836497,
                46.67644743463862
              ],
              [
                5.546434594836497,
                46.67644743463862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048703781937640564,
          "ground": "gnd"
        },
        "27_LVBranch274377": {
          "bus1": "27_LVBus723210",
          "bus2": "27_LVBus723211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547046760271956,
                46.675661801328836
              ],
              [
                5.547046760271956,
                46.675661801328836
              ],
              [
                5.547537765308136,
                46.675691309926755
              ],
              [
                5.547876576478189,
                46.67570953883587
              ],
              [
                5.547941735071625,
                46.675713045246624
              ],
              [
                5.547973992537383,
                46.67571477597761
              ],
              [
                5.547973992537383,
                46.67571477597761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0711918737546561,
          "ground": "gnd"
        },
        "27_LVBranch348056": {
          "bus1": "27_LVBus723211",
          "bus2": "27_LVBus723212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547973992537383,
                46.67571477597761
              ],
              [
                5.547973992537383,
                46.67571477597761
              ],
              [
                5.548456695443901,
                46.675735311922196
              ],
              [
                5.548626282762845,
                46.675742524648165
              ],
              [
                5.548733535642631,
                46.67574708816338
              ],
              [
                5.548865798298235,
                46.675752712606105
              ],
              [
                5.548865798298235,
                46.675752712606105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06836663683912178,
          "ground": "gnd"
        },
        "27_LVBranch729741": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546978506264589,
                46.675166473250115
              ],
              [
                5.546978506264589,
                46.675166473250115
              ],
              [
                5.54704927217951,
                46.675144349573955
              ],
              [
                5.547110510405375,
                46.675242699852774
              ],
              [
                5.547442227810563,
                46.6751584546127
              ],
              [
                5.547767261613021,
                46.675114564135555
              ],
              [
                5.54777866903394,
                46.675113027658334
              ],
              [
                5.54811902165328,
                46.675116958733355
              ],
              [
                5.548509801886009,
                46.67513297617089
              ],
              [
                5.548508119396541,
                46.675140109821164
              ],
              [
                5.548501436048889,
                46.67516832796291
              ],
              [
                5.548464563650753,
                46.67516553868875
              ],
              [
                5.548458072121711,
                46.6751650460303
              ],
              [
                5.548458072121711,
                46.6751650460303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13444929640798553,
          "ground": "gnd"
        },
        "27_LVBranch002985": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546976841963246,
                46.6751644400888
              ],
              [
                5.546976841963246,
                46.6751644400888
              ],
              [
                5.547062463965335,
                46.675124169317314
              ],
              [
                5.547092318508087,
                46.675186359016614
              ],
              [
                5.547092318508087,
                46.675186359016614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015215772188563808,
          "ground": "gnd"
        },
        "27_LVBranch248416": {
          "bus1": "27_LVBus723203",
          "bus2": "27_LVBus723204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547092318508087,
                46.675186359016614
              ],
              [
                5.547092318508087,
                46.675186359016614
              ],
              [
                5.546571180725364,
                46.67533123384185
              ],
              [
                5.546487027692202,
                46.67535593068237
              ],
              [
                5.546371360156292,
                46.67538986951878
              ],
              [
                5.546357516877923,
                46.67536909892767
              ],
              [
                5.546190407140848,
                46.67541881874998
              ],
              [
                5.546209277138048,
                46.67544141093336
              ],
              [
                5.546198299625491,
                46.67544556438648
              ],
              [
                5.546198299625491,
                46.67544556438648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07995105867405201,
          "ground": "gnd"
        },
        "27_LVBranch469672": {
          "bus1": "27_LVBus723204",
          "bus2": "27_LVBus723205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546198299625491,
                46.67544556438648
              ],
              [
                5.546198299625491,
                46.67544556438648
              ],
              [
                5.546175340791624,
                46.67550771756865
              ],
              [
                5.546227048912698,
                46.67556894183512
              ],
              [
                5.546229976067942,
                46.67557241618549
              ],
              [
                5.546345321685984,
                46.675706964004
              ],
              [
                5.546349097428226,
                46.6757093069746
              ],
              [
                5.546352627362355,
                46.67571015315689
              ],
              [
                5.546355925101971,
                46.67570995237769
              ],
              [
                5.546355925101971,
                46.67570995237769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03374292610809667,
          "ground": "gnd"
        },
        "27_LVBranch133049": {
          "bus1": "27_LVBus723204",
          "bus2": "27_LVBus723206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546198299625491,
                46.67544556438648
              ],
              [
                5.546198299625491,
                46.67544556438648
              ],
              [
                5.545983506319384,
                46.67553010221805
              ],
              [
                5.545975668244871,
                46.675522128777814
              ],
              [
                5.545960131768694,
                46.675506331040104
              ],
              [
                5.545931455420479,
                46.6755219581869
              ],
              [
                5.545904755578429,
                46.67553650327867
              ],
              [
                5.54587348141248,
                46.67555354507218
              ],
              [
                5.545593076417209,
                46.67572131564218
              ],
              [
                5.545586077530629,
                46.67572550125217
              ],
              [
                5.545562609091374,
                46.6757382896413
              ],
              [
                5.545562609091374,
                46.6757382896413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06200674263501239,
          "ground": "gnd"
        },
        "27_LVBranch580981": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546944861320861,
                46.67516406093442
              ],
              [
                5.546944861320861,
                46.67516406093442
              ],
              [
                5.546941705571304,
                46.675162465903405
              ],
              [
                5.546935690457015,
                46.675159420576776
              ],
              [
                5.546930430697571,
                46.67515675919478
              ],
              [
                5.546930430697571,
                46.67515675919478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001370415366708418,
          "ground": "gnd"
        },
        "27_LVBranch529180": {
          "bus1": "27_MVLV38695_LV",
          "bus2": "27_LVBus723196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546960654198266,
                46.67517205369946
              ],
              [
                5.546959023485888,
                46.67516551749531
              ],
              [
                5.546959023485888,
                46.67516551749531
              ],
              [
                5.546956379091903,
                46.67512978218029
              ],
              [
                5.546899148827373,
                46.67510357777999
              ],
              [
                5.546816582975496,
                46.67508580247216
              ],
              [
                5.546822565463136,
                46.67507265017473
              ],
              [
                5.546828070265164,
                46.674961968860906
              ],
              [
                5.546832006266349,
                46.67493263054769
              ],
              [
                5.547015986170187,
                46.67492760029769
              ],
              [
                5.54707100732723,
                46.6748910264795
              ],
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547044803175425,
                46.67476427306358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0671484477223656,
          "ground": "gnd"
        },
        "27_LVBranch585304": {
          "bus1": "27_LVBus723196",
          "bus2": "27_LVBus723199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547045231422425,
                46.67476333358671
              ],
              [
                5.547055431241665,
                46.67474057223554
              ],
              [
                5.54706268503295,
                46.67472437676416
              ],
              [
                5.547059476371135,
                46.674693240454644
              ],
              [
                5.547042078154083,
                46.674686409377856
              ],
              [
                5.547042078154083,
                46.674686409377856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009643867582257501,
          "ground": "gnd"
        },
        "27_LVBranch474307": {
          "bus1": "27_LVBus723196",
          "bus2": "27_LVBus723197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547055978103879,
                46.674771162120074
              ],
              [
                5.547058988600665,
                46.67480887706652
              ],
              [
                5.547177658165052,
                46.67481341802359
              ],
              [
                5.547201494569624,
                46.67485003396493
              ],
              [
                5.547266177839395,
                46.67485612930064
              ],
              [
                5.547448279934271,
                46.67486530576365
              ],
              [
                5.547459629350974,
                46.67486587793111
              ],
              [
                5.547466499476129,
                46.674857103679095
              ],
              [
                5.547466499476129,
                46.674857103679095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03984654822628316,
          "ground": "gnd"
        },
        "27_LVBranch453740": {
          "bus1": "27_LVBus723196",
          "bus2": "27_LVBus723198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547044803175425,
                46.67476427306358
              ],
              [
                5.547035030479045,
                46.674771751282655
              ],
              [
                5.547020431968047,
                46.67477682604486
              ],
              [
                5.546679094297423,
                46.67478689397141
              ],
              [
                5.546680897780576,
                46.674815737715356
              ],
              [
                5.546384394586322,
                46.674830072470535
              ],
              [
                5.546345873103989,
                46.67485217146329
              ],
              [
                5.546202257035036,
                46.67485644386938
              ],
              [
                5.546186073743444,
                46.67479579645948
              ],
              [
                5.545991427744701,
                46.67480250291549
              ],
              [
                5.545933803835727,
                46.674776264100416
              ],
              [
                5.545933803835727,
                46.674776264100416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09635367785189879,
          "ground": "gnd"
        },
        "27_LVBranch484016": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus723007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550210076654512,
                46.67559098645211
              ],
              [
                5.550210076654512,
                46.67559098645211
              ],
              [
                5.550171667061972,
                46.67560394433838
              ],
              [
                5.549260191469597,
                46.67549890493957
              ],
              [
                5.549258075496712,
                46.675498739387535
              ],
              [
                5.549258075496712,
                46.675498739387535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07414833797936833,
          "ground": "gnd"
        },
        "27_LVBranch541631": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus723005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550212120651222,
                46.675593242989926
              ],
              [
                5.550212120651222,
                46.675593242989926
              ],
              [
                5.550177371676878,
                46.67561188752886
              ],
              [
                5.549264073485732,
                46.67551272518941
              ],
              [
                5.549257570449976,
                46.67551225991155
              ],
              [
                5.549257570449976,
                46.67551225991155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07461671669915805,
          "ground": "gnd"
        },
        "27_LVBranch694060": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus723003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550238847813773,
                46.675596128242226
              ],
              [
                5.550238847813773,
                46.675596128242226
              ],
              [
                5.55025762397154,
                46.67561953282721
              ],
              [
                5.55047085397951,
                46.67568556320951
              ],
              [
                5.550701361967684,
                46.67538193396686
              ],
              [
                5.550701361967684,
                46.67538193396686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05894567755205851,
          "ground": "gnd"
        },
        "27_LVBranch588286": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus723001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550211483279994,
                46.675578773158314
              ],
              [
                5.550211483279994,
                46.675578773158314
              ],
              [
                5.550086330693856,
                46.67554001271996
              ],
              [
                5.550069445873072,
                46.67553478839126
              ],
              [
                5.550069445873072,
                46.67553478839126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01191727405636696,
          "ground": "gnd"
        },
        "27_LVBranch390141": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus722997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550247060142324,
                46.67559013434447
              ],
              [
                5.550247060142324,
                46.67559013434447
              ],
              [
                5.550465851584826,
                46.675662140029296
              ],
              [
                5.550580856716607,
                46.67551075568544
              ],
              [
                5.550673670998572,
                46.67538858441225
              ],
              [
                5.550527695922838,
                46.675354282568726
              ],
              [
                5.550516388963374,
                46.67535112529793
              ],
              [
                5.550516388963374,
                46.67535112529793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0656081993058142,
          "ground": "gnd"
        },
        "27_LVBranch612646": {
          "bus1": "27_LVBus722997",
          "bus2": "27_LVBus722999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550516388963374,
                46.67535112529793
              ],
              [
                5.550516388963374,
                46.67535112529793
              ],
              [
                5.55087065782462,
                46.675252620640435
              ],
              [
                5.550876719197382,
                46.67525093725116
              ],
              [
                5.550876719197382,
                46.67525093725116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02973538085579344,
          "ground": "gnd"
        },
        "27_LVBranch484017": {
          "bus1": "27_LVBus722997",
          "bus2": "27_LVBus722998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550516388963374,
                46.67535112529793
              ],
              [
                5.550516388963374,
                46.67535112529793
              ],
              [
                5.550242953551325,
                46.67522798352423
              ],
              [
                5.55023412282626,
                46.67522400916299
              ],
              [
                5.55023412282626,
                46.67522400916299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025809732268964502,
          "ground": "gnd"
        },
        "27_LVBranch541635": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus722995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550212160682795,
                46.67557784466223
              ],
              [
                5.550212160682795,
                46.67557784466223
              ],
              [
                5.550175177875934,
                46.67556395684654
              ],
              [
                5.550162466639533,
                46.67555918229932
              ],
              [
                5.550162466639533,
                46.67555918229932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004331486788215443,
          "ground": "gnd"
        },
        "27_LVBranch533595": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus722991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550236318297967,
                46.675596928797056
              ],
              [
                5.550236318297967,
                46.675596928797056
              ],
              [
                5.550428089267267,
                46.67565869211239
              ],
              [
                5.550500097017633,
                46.6755676580938
              ],
              [
                5.550527753977451,
                46.67553291550845
              ],
              [
                5.550560230551939,
                46.67549210343818
              ],
              [
                5.550574552138616,
                46.67547312450827
              ],
              [
                5.550599677880069,
                46.67543475243997
              ],
              [
                5.550624558711251,
                46.67539688249248
              ],
              [
                5.550626161688579,
                46.67539545971352
              ],
              [
                5.550628845953512,
                46.67539396146809
              ],
              [
                5.550632459652044,
                46.67539291427611
              ],
              [
                5.550637840799824,
                46.67539277176514
              ],
              [
                5.55064357982944,
                46.675394248939654
              ],
              [
                5.550649246671783,
                46.67539605229822
              ],
              [
                5.550791408542584,
                46.67544124841228
              ],
              [
                5.550812077458805,
                46.675447851777555
              ],
              [
                5.550918582988927,
                46.67548188705876
              ],
              [
                5.551005326447291,
                46.67550960852703
              ],
              [
                5.551123799841306,
                46.67554779070898
              ],
              [
                5.551154581619825,
                46.67555792701438
              ],
              [
                5.551159588978098,
                46.67556073938405
              ],
              [
                5.551161406543741,
                46.67556160662921
              ],
              [
                5.551161406543741,
                46.67556160662921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09441103717703357,
          "ground": "gnd"
        },
        "27_LVBranch649202": {
          "bus1": "27_LVBus722991",
          "bus2": "27_LVBus722993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551161406543741,
                46.67556160662921
              ],
              [
                5.551161406543741,
                46.67556160662921
              ],
              [
                5.551164436354227,
                46.67556306102694
              ],
              [
                5.55117085802738,
                46.67556479808253
              ],
              [
                5.551184749303097,
                46.67556785550027
              ],
              [
                5.551255270749554,
                46.67559093723313
              ],
              [
                5.55125837619101,
                46.67559190327087
              ],
              [
                5.55125837619101,
                46.67559190327087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008162189287226111,
          "ground": "gnd"
        },
        "27_LVBranch521434": {
          "bus1": "27_LVBus722991",
          "bus2": "27_LVBus722992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551161406543741,
                46.67556160662921
              ],
              [
                5.551161406543741,
                46.67556160662921
              ],
              [
                5.551169575907347,
                46.675557972976435
              ],
              [
                5.551172340124993,
                46.67555451855165
              ],
              [
                5.551173856361236,
                46.67555031590491
              ],
              [
                5.55117692724472,
                46.67554607848141
              ],
              [
                5.551181397718358,
                46.67554029793934
              ],
              [
                5.551189150403295,
                46.67553009393763
              ],
              [
                5.551191113700596,
                46.67552857096113
              ],
              [
                5.551194936233677,
                46.67552663545709
              ],
              [
                5.551208435515257,
                46.6755204565812
              ],
              [
                5.551214366249674,
                46.67551833564705
              ],
              [
                5.551239078876828,
                46.67551043632246
              ],
              [
                5.55129022383914,
                46.67549341867748
              ],
              [
                5.55133161729827,
                46.67547982711375
              ],
              [
                5.55144061876776,
                46.6754440449622
              ],
              [
                5.55153930316559,
                46.67541229903333
              ],
              [
                5.551619459229229,
                46.675385315860204
              ],
              [
                5.551639123091425,
                46.67537853110088
              ],
              [
                5.551650814699344,
                46.67537231304191
              ],
              [
                5.55165817421523,
                46.67536628002743
              ],
              [
                5.55166270030309,
                46.675360335822205
              ],
              [
                5.551666241076615,
                46.67535278060116
              ],
              [
                5.551671860147151,
                46.67533551432114
              ],
              [
                5.551680645761177,
                46.675310559292015
              ],
              [
                5.551681525318411,
                46.67530334915235
              ],
              [
                5.551680954951119,
                46.675290453168216
              ],
              [
                5.551679181122022,
                46.67528239933316
              ],
              [
                5.551671959692747,
                46.675264567281666
              ],
              [
                5.551653462777808,
                46.675236625927276
              ],
              [
                5.551627090071743,
                46.675197669131755
              ],
              [
                5.551620105248698,
                46.675188438445986
              ],
              [
                5.551617632765939,
                46.675183375680135
              ],
              [
                5.551617127613533,
                46.67517905887904
              ],
              [
                5.551618097797769,
                46.675175573933586
              ],
              [
                5.551622006537155,
                46.67517288863588
              ],
              [
                5.551628580882216,
                46.675170812580575
              ],
              [
                5.551632664758622,
                46.67517019331989
              ],
              [
                5.551653395434194,
                46.67516705222928
              ],
              [
                5.551653395434194,
                46.67516705222928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0699617567424606,
          "ground": "gnd"
        },
        "27_LVBranch456118": {
          "bus1": "27_MVLV03485_LV",
          "bus2": "27_LVBus722979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550229367908829,
                46.67558431147926
              ],
              [
                5.550247633066329,
                46.675589208789525
              ],
              [
                5.550247633066329,
                46.675589208789525
              ],
              [
                5.550290265195861,
                46.67560064146069
              ],
              [
                5.550442063592289,
                46.67564135274161
              ],
              [
                5.550636597453456,
                46.67539276175253
              ],
              [
                5.550450021998495,
                46.6753349854588
              ],
              [
                5.550450021998495,
                46.6753349854588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06300865197613982,
          "ground": "gnd"
        },
        "27_LVBranch694059": {
          "bus1": "27_LVBus722979",
          "bus2": "27_LVBus722988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550450021998495,
                46.6753349854588
              ],
              [
                5.550450021998495,
                46.6753349854588
              ],
              [
                5.550400453789369,
                46.67538140210527
              ],
              [
                5.550400453789369,
                46.67538140210527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006403844749114055,
          "ground": "gnd"
        },
        "27_LVBranch196113": {
          "bus1": "27_LVBus722988",
          "bus2": "27_LVBus722989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550400453789369,
                46.67538140210527
              ],
              [
                5.550400453789369,
                46.67538140210527
              ],
              [
                5.550343824129837,
                46.67535895523186
              ],
              [
                5.55015157635133,
                46.67528276247458
              ],
              [
                5.550151254906591,
                46.67528263646082
              ],
              [
                5.550145909485953,
                46.67528051788645
              ],
              [
                5.550145909485953,
                46.67528051788645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02247460138148643,
          "ground": "gnd"
        },
        "27_LVBranch588209": {
          "bus1": "27_LVBus722979",
          "bus2": "27_LVBus722980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550450021998495,
                46.6753349854588
              ],
              [
                5.550450021998495,
                46.6753349854588
              ],
              [
                5.549887014105081,
                46.67507291165437
              ],
              [
                5.54988525148512,
                46.67507208786422
              ],
              [
                5.549773304593956,
                46.675019980309585
              ],
              [
                5.549773304593956,
                46.675019980309585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06250867983645504,
          "ground": "gnd"
        },
        "27_LVBranch712514": {
          "bus1": "27_LVBus722980",
          "bus2": "27_LVBus722982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549773304593956,
                46.675019980309585
              ],
              [
                5.549773304593956,
                46.675019980309585
              ],
              [
                5.549692839645864,
                46.675008738999956
              ],
              [
                5.549692839645864,
                46.675008738999956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006282387640230762,
          "ground": "gnd"
        },
        "27_LVBranch495847": {
          "bus1": "27_LVBus722982",
          "bus2": "27_LVBus722986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549692839645864,
                46.675008738999956
              ],
              [
                5.549692839645864,
                46.675008738999956
              ],
              [
                5.549629352280528,
                46.67499701974978
              ],
              [
                5.549629352280528,
                46.67499701974978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005029450970572348,
          "ground": "gnd"
        },
        "27_LVBranch005958": {
          "bus1": "27_LVBus722986",
          "bus2": "27_LVBus722987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549629352280528,
                46.67499701974978
              ],
              [
                5.549629352280528,
                46.67499701974978
              ],
              [
                5.549476612320769,
                46.67504634002103
              ],
              [
                5.549475416171345,
                46.67504646373074
              ],
              [
                5.549229772028338,
                46.67507157503486
              ],
              [
                5.549198864803686,
                46.675074731967975
              ],
              [
                5.549197057517971,
                46.67507491789568
              ],
              [
                5.549199509270913,
                46.67507214763094
              ],
              [
                5.549199509270913,
                46.67507214763094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034894758146257344,
          "ground": "gnd"
        },
        "27_LVBranch434021": {
          "bus1": "27_LVBus722982",
          "bus2": "27_LVBus722983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549692839645864,
                46.675008738999956
              ],
              [
                5.549692839645864,
                46.675008738999956
              ],
              [
                5.549687318320036,
                46.67501114546971
              ],
              [
                5.549659685564182,
                46.67502317854988
              ],
              [
                5.54964710651717,
                46.675031636416165
              ],
              [
                5.549635993636215,
                46.67504275427379
              ],
              [
                5.549627546085195,
                46.67505469752733
              ],
              [
                5.549620618101413,
                46.67507019969097
              ],
              [
                5.549616088444895,
                46.675082032662765
              ],
              [
                5.549606548518815,
                46.67509760834595
              ],
              [
                5.549596581382208,
                46.675105992686234
              ],
              [
                5.549583628503214,
                46.67510815812119
              ],
              [
                5.549583628503214,
                46.67510815812119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014590859978814957,
          "ground": "gnd"
        },
        "27_LVBranch457723": {
          "bus1": "27_LVBus722983",
          "bus2": "27_LVBus722984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549583628503214,
                46.67510815812119
              ],
              [
                5.549583628503214,
                46.67510815812119
              ],
              [
                5.549557935290077,
                46.67535829788921
              ],
              [
                5.549585713358185,
                46.67535751600993
              ],
              [
                5.549587972693264,
                46.6753574524153
              ],
              [
                5.549594502563398,
                46.67535726861561
              ],
              [
                5.549594502563398,
                46.67535726861561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03067637227696753,
          "ground": "gnd"
        },
        "27_LVBranch431620": {
          "bus1": "27_LVBus722983",
          "bus2": "27_LVBus722985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549583628503214,
                46.67510815812119
              ],
              [
                5.549583628503214,
                46.67510815812119
              ],
              [
                5.549083311274908,
                46.67514204900213
              ],
              [
                5.549083311274908,
                46.67514204900213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038467097743360795,
          "ground": "gnd"
        },
        "27_LVBranch539614": {
          "bus1": "27_LVBus722980",
          "bus2": "27_LVBus722981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549773304593956,
                46.675019980309585
              ],
              [
                5.549773304593956,
                46.675019980309585
              ],
              [
                5.549788014916406,
                46.675003358645924
              ],
              [
                5.549794010705303,
                46.674994185658
              ],
              [
                5.549794010705303,
                46.674994185658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032817353487202823,
          "ground": "gnd"
        },
        "27_LVBranch556569": {
          "bus1": "27_MVLV13358_LV",
          "bus2": "27_LVBus723026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551031304746246,
                46.67859661071451
              ],
              [
                5.551031304746246,
                46.67859661071451
              ],
              [
                5.551063907118321,
                46.67863668885176
              ],
              [
                5.551324145179594,
                46.67859690940749
              ],
              [
                5.551324145179594,
                46.67859690940749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025502213313949362,
          "ground": "gnd"
        },
        "27_LVBranch672655": {
          "bus1": "27_LVBus723026",
          "bus2": "27_LVBus723028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551324145179594,
                46.67859690940749
              ],
              [
                5.551324145179594,
                46.67859690940749
              ],
              [
                5.551394560618196,
                46.678358880972986
              ],
              [
                5.551428460277563,
                46.67824427511325
              ],
              [
                5.55152022607403,
                46.677934079792834
              ],
              [
                5.55152022607403,
                46.677934079792834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07519495446486471,
          "ground": "gnd"
        },
        "27_LVBranch079716": {
          "bus1": "27_LVBus723028",
          "bus2": "27_LVBus723029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55152022607403,
                46.677934079792834
              ],
              [
                5.55152022607403,
                46.677934079792834
              ],
              [
                5.551576353854466,
                46.677639708998186
              ],
              [
                5.551590719579906,
                46.67748260405023
              ],
              [
                5.551590719579906,
                46.67748260405023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05050323942223342,
          "ground": "gnd"
        },
        "27_LVBranch035791": {
          "bus1": "27_LVBus723029",
          "bus2": "27_LVBus723030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551590719579906,
                46.67748260405023
              ],
              [
                5.551590719579906,
                46.67748260405023
              ],
              [
                5.551014847536323,
                46.6775662809751
              ],
              [
                5.550820489993688,
                46.67760045911777
              ],
              [
                5.550476339482372,
                46.67764472504842
              ],
              [
                5.550476339482372,
                46.67764472504842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08716853004394037,
          "ground": "gnd"
        },
        "27_LVBranch268207": {
          "bus1": "27_LVBus723030",
          "bus2": "27_LVBus723034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550476339482372,
                46.67764472504842
              ],
              [
                5.550476339482372,
                46.67764472504842
              ],
              [
                5.550454142744939,
                46.67816125514601
              ],
              [
                5.550448262510636,
                46.67838746235141
              ],
              [
                5.550448262510636,
                46.67838746235141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08259519916197204,
          "ground": "gnd"
        },
        "27_LVBranch253509": {
          "bus1": "27_LVBus723030",
          "bus2": "27_LVBus723031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550476339482372,
                46.67764472504842
              ],
              [
                5.550476339482372,
                46.67764472504842
              ],
              [
                5.549998351977216,
                46.67764749334582
              ],
              [
                5.54978145492809,
                46.677663206253065
              ],
              [
                5.549666109353787,
                46.67767156732709
              ],
              [
                5.549218845059462,
                46.677666075133985
              ],
              [
                5.549218845059462,
                46.677666075133985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09636088628395885,
          "ground": "gnd"
        },
        "27_LVBranch097163": {
          "bus1": "27_LVBus723031",
          "bus2": "27_LVBus723032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549218845059462,
                46.677666075133985
              ],
              [
                5.549218845059462,
                46.677666075133985
              ],
              [
                5.548996196167387,
                46.6776825246841
              ],
              [
                5.548989666015351,
                46.677682708449474
              ],
              [
                5.548989666015351,
                46.677682708449474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01763326702787616,
          "ground": "gnd"
        },
        "27_LVBranch409354": {
          "bus1": "27_LVBus723032",
          "bus2": "27_LVBus723033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548989666015351,
                46.677682708449474
              ],
              [
                5.548989666015351,
                46.677682708449474
              ],
              [
                5.548830264017973,
                46.67767087845786
              ],
              [
                5.548756182317699,
                46.67731607252898
              ],
              [
                5.548883169661117,
                46.6772145334175
              ],
              [
                5.548887054122928,
                46.677211434712184
              ],
              [
                5.548881943039058,
                46.67700556238188
              ],
              [
                5.548881943039058,
                46.67700556238188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0903513069984685,
          "ground": "gnd"
        },
        "27_LVBranch148244": {
          "bus1": "27_LVBus723026",
          "bus2": "27_LVBus723027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551324145179594,
                46.67859690940749
              ],
              [
                5.551324145179594,
                46.67859690940749
              ],
              [
                5.55127787445346,
                46.678613663656414
              ],
              [
                5.550862513416981,
                46.67876407857102
              ],
              [
                5.550811875303565,
                46.6787824142763
              ],
              [
                5.550693858535612,
                46.67883435987343
              ],
              [
                5.550658888142331,
                46.678849751205966
              ],
              [
                5.550658888142331,
                46.678849751205966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058182016851514654,
          "ground": "gnd"
        },
        "27_LVBranch663178": {
          "bus1": "27_MVLV13358_LV",
          "bus2": "27_LVBus723024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551017693084774,
                46.67856525415275
              ],
              [
                5.551017693084774,
                46.67856525415275
              ],
              [
                5.550778989105091,
                46.67835519905081
              ],
              [
                5.550735514991303,
                46.677985134506216
              ],
              [
                5.550737790603004,
                46.67784842253434
              ],
              [
                5.550737790603004,
                46.67784842253434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08611556762675628,
          "ground": "gnd"
        },
        "27_LVBranch457746": {
          "bus1": "27_MVLV13358_LV",
          "bus2": "27_LVBus723022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551021349194872,
                46.678564917093254
              ],
              [
                5.551021349194872,
                46.678564917093254
              ],
              [
                5.551018410677513,
                46.67851547667596
              ],
              [
                5.551170327850074,
                46.67843016092822
              ],
              [
                5.551188443958051,
                46.678322923855525
              ],
              [
                5.55119935747107,
                46.67825826342575
              ],
              [
                5.55119935747107,
                46.67825826342575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03973984709503051,
          "ground": "gnd"
        },
        "27_LVBranch784596": {
          "bus1": "27_MVLV13358_LV",
          "bus2": "27_LVBus723015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551032920402218,
                46.678589676998634
              ],
              [
                5.551032920402218,
                46.678589676998634
              ],
              [
                5.551064003544496,
                46.67862224338181
              ],
              [
                5.551297489840057,
                46.678588655833096
              ],
              [
                5.551308947373769,
                46.67856132054215
              ],
              [
                5.551308947373769,
                46.67856132054215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025744390665364658,
          "ground": "gnd"
        },
        "27_LVBranch742986": {
          "bus1": "27_LVBus723015",
          "bus2": "27_LVBus723017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551308947373769,
                46.67856132054215
              ],
              [
                5.551308947373769,
                46.67856132054215
              ],
              [
                5.551407789954087,
                46.67824338954437
              ],
              [
                5.551407789954087,
                46.67824338954437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03614271749797099,
          "ground": "gnd"
        },
        "27_LVBranch541666": {
          "bus1": "27_LVBus723017",
          "bus2": "27_LVBus723018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551407789954087,
                46.67824338954437
              ],
              [
                5.551407789954087,
                46.67824338954437
              ],
              [
                5.551558102668507,
                46.67813110578023
              ],
              [
                5.551609509451623,
                46.677917968899095
              ],
              [
                5.551609541151497,
                46.67791784194734
              ],
              [
                5.551610579766468,
                46.6779135266897
              ],
              [
                5.551610579766468,
                46.6779135266897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04149054182203296,
          "ground": "gnd"
        },
        "27_LVBranch556572": {
          "bus1": "27_LVBus723018",
          "bus2": "27_LVBus723019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551610579766468,
                46.6779135266897
              ],
              [
                5.551610579766468,
                46.6779135266897
              ],
              [
                5.551610312582696,
                46.67790903210731
              ],
              [
                5.551609511031643,
                46.67789554836001
              ],
              [
                5.551827995565787,
                46.677835450521144
              ],
              [
                5.551828330324519,
                46.67783536005442
              ],
              [
                5.551828330324519,
                46.67783536005442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020029947787485965,
          "ground": "gnd"
        },
        "27_LVBranch516472": {
          "bus1": "27_LVBus723018",
          "bus2": "27_LVBus723020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551610579766468,
                46.6779135266897
              ],
              [
                5.551610579766468,
                46.6779135266897
              ],
              [
                5.552537477002524,
                46.67789168589305
              ],
              [
                5.552769923092338,
                46.6778525509061
              ],
              [
                5.552894550225831,
                46.67793976611232
              ],
              [
                5.552897060383061,
                46.67794391836785
              ],
              [
                5.552897060383061,
                46.67794391836785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10336799180211212,
          "ground": "gnd"
        },
        "27_LVBranch694081": {
          "bus1": "27_LVBus723015",
          "bus2": "27_LVBus723016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551308947373769,
                46.67856132054215
              ],
              [
                5.551308947373769,
                46.67856132054215
              ],
              [
                5.551490725646943,
                46.678538192932706
              ],
              [
                5.551490725646943,
                46.678538192932706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01414365942638028,
          "ground": "gnd"
        },
        "27_LVBranch612663": {
          "bus1": "27_MVLV13358_LV",
          "bus2": "27_LVBus723009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55102215060962,
                46.678578400843406
              ],
              [
                5.551017540106971,
                46.67859151473986
              ],
              [
                5.551017540106971,
                46.67859151473986
              ],
              [
                5.550999769507885,
                46.67864206053282
              ],
              [
                5.551045896726813,
                46.67875781641073
              ],
              [
                5.550715000789507,
                46.678891391543225
              ],
              [
                5.550715000789507,
                46.678891391543225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04847450400017661,
          "ground": "gnd"
        },
        "27_LVBranch694079": {
          "bus1": "27_LVBus723009",
          "bus2": "27_LVBus723013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550715000789507,
                46.678891391543225
              ],
              [
                5.550715000789507,
                46.678891391543225
              ],
              [
                5.550689010386809,
                46.67887231405307
              ],
              [
                5.550688186023484,
                46.67887275145685
              ],
              [
                5.550454969729194,
                46.678997866888686
              ],
              [
                5.550333561588493,
                46.67893331208623
              ],
              [
                5.550346975179713,
                46.678853904535266
              ],
              [
                5.550334902297851,
                46.67884887790632
              ],
              [
                5.550270254638567,
                46.67880185904139
              ],
              [
                5.549962838760413,
                46.678812998050645
              ],
              [
                5.549912481245507,
                46.67879818997215
              ],
              [
                5.549912481245507,
                46.67879818997215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08225412774958113,
          "ground": "gnd"
        },
        "27_LVBranch556559": {
          "bus1": "27_LVBus723009",
          "bus2": "27_LVBus723010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550715000789507,
                46.678891391543225
              ],
              [
                5.550715000789507,
                46.678891391543225
              ],
              [
                5.550709605206775,
                46.678893938578085
              ],
              [
                5.550775639482732,
                46.67894380851745
              ],
              [
                5.550732744772159,
                46.67896608610264
              ],
              [
                5.55082956613675,
                46.679053663214496
              ],
              [
                5.55082956613675,
                46.679053663214496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024345991180499356,
          "ground": "gnd"
        },
        "27_LVBranch703138": {
          "bus1": "27_LVBus723010",
          "bus2": "27_LVBus723011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55082956613675,
                46.679053663214496
              ],
              [
                5.55082956613675,
                46.679053663214496
              ],
              [
                5.550935506396909,
                46.67919274869195
              ],
              [
                5.550938798736881,
                46.6791966358494
              ],
              [
                5.550938798736881,
                46.6791966358494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017957362910299212,
          "ground": "gnd"
        },
        "27_LVBranch491547": {
          "bus1": "27_LVBus723011",
          "bus2": "27_LVBus723012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550938798736881,
                46.6791966358494
              ],
              [
                5.550938798736881,
                46.6791966358494
              ],
              [
                5.550896433915316,
                46.67944684913986
              ],
              [
                5.550895331809286,
                46.67945141829322
              ],
              [
                5.550895331809286,
                46.67945141829322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028517958660956248,
          "ground": "gnd"
        },
        "27_LVBranch645779": {
          "bus1": "27_MVLV44590_LV",
          "bus2": "27_LVBus723275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549486593884175,
                46.67849557039481
              ],
              [
                5.549469382638657,
                46.67850204259851
              ],
              [
                5.549469382638657,
                46.67850204259851
              ],
              [
                5.54937270507022,
                46.678538394225846
              ],
              [
                5.549340719054525,
                46.67852848938932
              ],
              [
                5.549279136689927,
                46.678416769568216
              ],
              [
                5.549146941545112,
                46.678239505411334
              ],
              [
                5.549067108426481,
                46.678194930203034
              ],
              [
                5.548932290283156,
                46.678171711492226
              ],
              [
                5.548603960619936,
                46.67810621543603
              ],
              [
                5.548465511255862,
                46.67802647094808
              ],
              [
                5.548247713694972,
                46.67790103839638
              ],
              [
                5.548114626209038,
                46.677840852847005
              ],
              [
                5.547934525156252,
                46.67782611029886
              ],
              [
                5.547611786773679,
                46.6780089699901
              ],
              [
                5.54733776293741,
                46.67808691032327
              ],
              [
                5.547077161947383,
                46.6781318142651
              ],
              [
                5.547056753209278,
                46.6781353326096
              ],
              [
                5.546999416859741,
                46.67807301534546
              ],
              [
                5.546999416859741,
                46.67807301534546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2378338689651242,
          "ground": "gnd"
        },
        "27_LVBranch659157": {
          "bus1": "27_MVLV44590_LV",
          "bus2": "27_LVBus723268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549486593884175,
                46.67849557039481
              ],
              [
                5.54947639400767,
                46.67850709471558
              ],
              [
                5.54947639400767,
                46.67850709471558
              ],
              [
                5.549339479861363,
                46.67866178646972
              ],
              [
                5.549339479861363,
                46.67866178646972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020135671057307705,
          "ground": "gnd"
        },
        "27_LVBranch248832": {
          "bus1": "27_LVBus723268",
          "bus2": "27_LVBus723269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549339479861363,
                46.67866178646972
              ],
              [
                5.549339479861363,
                46.67866178646972
              ],
              [
                5.549037977025713,
                46.678265235425464
              ],
              [
                5.549037977025713,
                46.678265235425464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0497534602816457,
          "ground": "gnd"
        },
        "27_LVBranch248826": {
          "bus1": "27_LVBus723269",
          "bus2": "27_LVBus723270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549037977025713,
                46.678265235425464
              ],
              [
                5.549037977025713,
                46.678265235425464
              ],
              [
                5.54871413577311,
                46.67826519095018
              ],
              [
                5.548667613363449,
                46.67832881807116
              ],
              [
                5.548593140982465,
                46.6784306710679
              ],
              [
                5.548593140982465,
                46.6784306710679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04537111896809067,
          "ground": "gnd"
        },
        "27_LVBranch024627": {
          "bus1": "27_LVBus723270",
          "bus2": "27_LVBus723271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548593140982465,
                46.6784306710679
              ],
              [
                5.548593140982465,
                46.6784306710679
              ],
              [
                5.548231563540871,
                46.678858350885115
              ],
              [
                5.548140863126381,
                46.67896563940905
              ],
              [
                5.548096699148035,
                46.679198325727306
              ],
              [
                5.548091040079738,
                46.67922816276119
              ],
              [
                5.548091040079738,
                46.67922816276119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09823577938469827,
          "ground": "gnd"
        },
        "27_LVBranch024749": {
          "bus1": "27_LVBus723269",
          "bus2": "27_LVBus723272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549037977025713,
                46.678265235425464
              ],
              [
                5.549037977025713,
                46.678265235425464
              ],
              [
                5.548878082700734,
                46.67803700332623
              ],
              [
                5.548875097621132,
                46.67803299941842
              ],
              [
                5.548875097621132,
                46.67803299941842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02866707251674547,
          "ground": "gnd"
        },
        "27_LVBranch069869": {
          "bus1": "27_LVBus723268",
          "bus2": "27_LVBus723273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549339479861363,
                46.67866178646972
              ],
              [
                5.549339479861363,
                46.67866178646972
              ],
              [
                5.549121353655495,
                46.67880972327853
              ],
              [
                5.548864104558234,
                46.679158446675864
              ],
              [
                5.548682794575067,
                46.67949964817092
              ],
              [
                5.548682794575067,
                46.67949964817092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10729284139113812,
          "ground": "gnd"
        },
        "27_LVBranch480592": {
          "bus1": "27_MVLV44590_LV",
          "bus2": "27_LVBus723263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549486593884175,
                46.67849557039481
              ],
              [
                5.549498126678203,
                46.678506483050924
              ],
              [
                5.549498126678203,
                46.678506483050924
              ],
              [
                5.549505819563644,
                46.67851375803187
              ],
              [
                5.549514316954586,
                46.67852180273926
              ],
              [
                5.549382103549355,
                46.678696603691925
              ],
              [
                5.549382103549355,
                46.678696603691925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02401291419523544,
          "ground": "gnd"
        },
        "27_LVBranch846733": {
          "bus1": "27_LVBus723263",
          "bus2": "27_LVBus723266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549382103549355,
                46.678696603691925
              ],
              [
                5.549382103549355,
                46.678696603691925
              ],
              [
                5.549586592037274,
                46.67901278470781
              ],
              [
                5.549561357264639,
                46.6790255785925
              ],
              [
                5.549561357264639,
                46.6790255785925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04087101947645887,
          "ground": "gnd"
        },
        "27_LVBranch451130": {
          "bus1": "27_LVBus723263",
          "bus2": "27_LVBus723264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549382103549355,
                46.678696603691925
              ],
              [
                5.549382103549355,
                46.678696603691925
              ],
              [
                5.54936880495687,
                46.67871498637173
              ],
              [
                5.54936880495687,
                46.67871498637173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002282800686193352,
          "ground": "gnd"
        },
        "27_LVBranch066399": {
          "bus1": "27_LVBus723264",
          "bus2": "27_LVBus723265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54936880495687,
                46.67871498637173
              ],
              [
                5.54936880495687,
                46.67871498637173
              ],
              [
                5.549535040361882,
                46.67897303241074
              ],
              [
                5.549613798198193,
                46.679095271840545
              ],
              [
                5.549792667772116,
                46.67910836274836
              ],
              [
                5.55020902378931,
                46.67913884540694
              ],
              [
                5.55020902378931,
                46.67913884540694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09204128637158461,
          "ground": "gnd"
        },
        "27_LVBranch548758": {
          "bus1": "27_MVLV44590_LV",
          "bus2": "27_LVBus723261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549486593884175,
                46.67849557039481
              ],
              [
                5.549468509049606,
                46.67850077058013
              ],
              [
                5.549468509049606,
                46.67850077058013
              ],
              [
                5.549372117667104,
                46.678528506134086
              ],
              [
                5.549346875508193,
                46.678522013181954
              ],
              [
                5.549288065430003,
                46.6784129166036
              ],
              [
                5.549158428956171,
                46.6782346800296
              ],
              [
                5.549067987309916,
                46.67818770210817
              ],
              [
                5.548607398257841,
                46.678098014929645
              ],
              [
                5.548263119222459,
                46.67789610287076
              ],
              [
                5.548123341421408,
                46.67783340430081
              ],
              [
                5.547931325954276,
                46.677816295680664
              ],
              [
                5.547603576945228,
                46.67800289798519
              ],
              [
                5.547331951745965,
                46.67807716915694
              ],
              [
                5.54716621085909,
                46.67810776278444
              ],
              [
                5.547073285779948,
                46.67812491801635
              ],
              [
                5.547061497125313,
                46.678127095419036
              ],
              [
                5.547005253377574,
                46.67806114575254
              ],
              [
                5.547005253377574,
                46.67806114575254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2374599928273199,
          "ground": "gnd"
        },
        "27_LVBranch743571": {
          "bus1": "27_MVLV18840_LV",
          "bus2": "27_LVBus723049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550429407297987,
                46.67983136766532
              ],
              [
                5.550416116550834,
                46.67984129529549
              ],
              [
                5.550416116550834,
                46.67984129529549
              ],
              [
                5.550403659604947,
                46.679838395468785
              ],
              [
                5.550309183783657,
                46.680039300740894
              ],
              [
                5.550075017853172,
                46.68004967434826
              ],
              [
                5.549996883774407,
                46.68005444894119
              ],
              [
                5.549675709340182,
                46.68006688367739
              ],
              [
                5.549675442306103,
                46.68006238909183
              ],
              [
                5.549675442306103,
                46.68006238909183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07354612672419383,
          "ground": "gnd"
        },
        "27_LVBranch672286": {
          "bus1": "27_MVLV18840_LV",
          "bus2": "27_LVBus723043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550429407297987,
                46.67983136766532
              ],
              [
                5.550443831597946,
                46.67984051504776
              ],
              [
                5.550443831597946,
                46.67984051504776
              ],
              [
                5.550455902857482,
                46.67983692469089
              ],
              [
                5.550458039639697,
                46.67987288136186
              ],
              [
                5.550955419282214,
                46.67987688610153
              ],
              [
                5.551011647442823,
                46.67988941246273
              ],
              [
                5.551073705084101,
                46.6799740424364
              ],
              [
                5.551073705084101,
                46.6799740424364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05812301000073173,
          "ground": "gnd"
        },
        "27_LVBranch155625": {
          "bus1": "27_LVBus723043",
          "bus2": "27_LVBus723044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551073705084101,
                46.6799740424364
              ],
              [
                5.551073705084101,
                46.6799740424364
              ],
              [
                5.551056340782458,
                46.68014412566418
              ],
              [
                5.551031151122823,
                46.68036942693313
              ],
              [
                5.551031151122823,
                46.68036942693313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044073416178841356,
          "ground": "gnd"
        },
        "27_LVBranch317883": {
          "bus1": "27_LVBus723044",
          "bus2": "27_LVBus723045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551031151122823,
                46.68036942693313
              ],
              [
                5.551031151122823,
                46.68036942693313
              ],
              [
                5.550880981411487,
                46.681231324020025
              ],
              [
                5.550879363577686,
                46.68123866297903
              ],
              [
                5.550879363577686,
                46.68123866297903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0973240148608555,
          "ground": "gnd"
        },
        "27_LVBranch016343": {
          "bus1": "27_LVBus723044",
          "bus2": "27_LVBus723046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551031151122823,
                46.68036942693313
              ],
              [
                5.551031151122823,
                46.68036942693313
              ],
              [
                5.550745729234455,
                46.680531093124905
              ],
              [
                5.550663869143365,
                46.680651713135845
              ],
              [
                5.550641519156845,
                46.68068465847535
              ],
              [
                5.550396875571987,
                46.681045150027074
              ],
              [
                5.550183970083903,
                46.681159085846474
              ],
              [
                5.55015305706525,
                46.68116924837065
              ],
              [
                5.55015305706525,
                46.68116924837065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11460660069531378,
          "ground": "gnd"
        },
        "27_LVBranch383400": {
          "bus1": "27_LVBus723046",
          "bus2": "27_LVBus723047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55015305706525,
                46.68116924837065
              ],
              [
                5.55015305706525,
                46.68116924837065
              ],
              [
                5.54982083500364,
                46.68151110689033
              ],
              [
                5.549253189830376,
                46.68163514195434
              ],
              [
                5.549247527051821,
                46.68163738128163
              ],
              [
                5.549247527051821,
                46.68163738128163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09178370804734408,
          "ground": "gnd"
        },
        "27_LVBranch685279": {
          "bus1": "27_MVLV18840_LV",
          "bus2": "27_LVBus723036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550429407297987,
                46.67983136766532
              ],
              [
                5.550429359097176,
                46.67984486632812
              ],
              [
                5.550429359097176,
                46.67984486632812
              ],
              [
                5.550330669815924,
                46.68005742462691
              ],
              [
                5.549421976662117,
                46.68010641300605
              ],
              [
                5.549236729570797,
                46.68001530842397
              ],
              [
                5.549236729570797,
                46.68001530842397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11196162172056282,
          "ground": "gnd"
        },
        "27_LVBranch356560": {
          "bus1": "27_LVBus723036",
          "bus2": "27_LVBus723037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549236729570797,
                46.68001530842397
              ],
              [
                5.549236729570797,
                46.68001530842397
              ],
              [
                5.54923042446296,
                46.680372097223106
              ],
              [
                5.549324724084906,
                46.68047558495093
              ],
              [
                5.549329802426541,
                46.68048090758355
              ],
              [
                5.549310699436021,
                46.68051720987238
              ],
              [
                5.549224001584206,
                46.680681977434816
              ],
              [
                5.549224001584206,
                46.680681977434816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0777248133780823,
          "ground": "gnd"
        },
        "27_LVBranch326850": {
          "bus1": "27_LVBus723037",
          "bus2": "27_LVBus723038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549224001584206,
                46.680681977434816
              ],
              [
                5.549224001584206,
                46.680681977434816
              ],
              [
                5.548978803485178,
                46.680750709237266
              ],
              [
                5.548897126177417,
                46.68077360014989
              ],
              [
                5.548872920356989,
                46.680780386110364
              ],
              [
                5.548699502306419,
                46.6808289900553
              ],
              [
                5.548541964266826,
                46.68087314907535
              ],
              [
                5.548541964266826,
                46.68087314907535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05634271867410409,
          "ground": "gnd"
        },
        "27_LVBranch162865": {
          "bus1": "27_LVBus723036",
          "bus2": "27_LVBus723039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549236729570797,
                46.68001530842397
              ],
              [
                5.549236729570797,
                46.68001530842397
              ],
              [
                5.549240892604521,
                46.679970647486684
              ],
              [
                5.549252705344337,
                46.679843779015684
              ],
              [
                5.549252705344337,
                46.679843779015684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01910713267742741,
          "ground": "gnd"
        },
        "27_LVBranch173969": {
          "bus1": "27_LVBus723039",
          "bus2": "27_LVBus723040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.549252705344337,
                46.679843779015684
              ],
              [
                5.549252705344337,
                46.679843779015684
              ],
              [
                5.549416308413377,
                46.67974629641056
              ],
              [
                5.549648015743393,
                46.67960824168414
              ],
              [
                5.549806146885152,
                46.67951402794286
              ],
              [
                5.549998189965449,
                46.67939959939094
              ],
              [
                5.55002925561466,
                46.6793644999371
              ],
              [
                5.55021886063549,
                46.67915027395861
              ],
              [
                5.55021886063549,
                46.67915027395861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10789410985289331,
          "ground": "gnd"
        },
        "27_LVBranch155660": {
          "bus1": "27_LVBus723040",
          "bus2": "27_LVBus723041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55021886063549,
                46.67915027395861
              ],
              [
                5.55021886063549,
                46.67915027395861
              ],
              [
                5.550518961192238,
                46.67891672022578
              ],
              [
                5.550641137555099,
                46.67885925518193
              ],
              [
                5.550641137555099,
                46.67885925518193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04598136123980481,
          "ground": "gnd"
        },
        "27_LVBranch544288": {
          "bus1": "27_MVLV27143_LV",
          "bus2": "27_LVBus723145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552384601525127,
                46.68125029729721
              ],
              [
                5.552387036523617,
                46.68123690246896
              ],
              [
                5.552387036523617,
                46.68123690246896
              ],
              [
                5.552394455483013,
                46.681195994435924
              ],
              [
                5.552394455483013,
                46.681195994435924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004582812088054617,
          "ground": "gnd"
        },
        "27_LVBranch809004": {
          "bus1": "27_LVBus723145",
          "bus2": "27_LVBus723146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552394455483013,
                46.681195994435924
              ],
              [
                5.552394455483013,
                46.681195994435924
              ],
              [
                5.552256255903207,
                46.681045212911954
              ],
              [
                5.552189305558954,
                46.68091927492408
              ],
              [
                5.552187517651246,
                46.68091494923678
              ],
              [
                5.552187517651246,
                46.68091494923678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03522519440077195,
          "ground": "gnd"
        },
        "27_LVBranch473045": {
          "bus1": "27_LVBus723146",
          "bus2": "27_LVBus723147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552187517651246,
                46.68091494923678
              ],
              [
                5.552187517651246,
                46.68091494923678
              ],
              [
                5.552075827029436,
                46.680906560812346
              ],
              [
                5.551812566672436,
                46.680698513803975
              ],
              [
                5.551799035916172,
                46.6806874595362
              ],
              [
                5.551799035916172,
                46.6806874595362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0408712026334475,
          "ground": "gnd"
        },
        "27_LVBranch830823": {
          "bus1": "27_LVBus723147",
          "bus2": "27_LVBus723148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551799035916172,
                46.6806874595362
              ],
              [
                5.551799035916172,
                46.6806874595362
              ],
              [
                5.551441913037267,
                46.680749309221206
              ],
              [
                5.551429806197461,
                46.68075296370936
              ],
              [
                5.551429806197461,
                46.68075296370936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029185953249851102,
          "ground": "gnd"
        },
        "27_LVBranch549353": {
          "bus1": "27_MVLV27143_LV",
          "bus2": "27_LVBus723133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552384601525127,
                46.68125029729721
              ],
              [
                5.552376581873484,
                46.681237980331204
              ],
              [
                5.552376581873484,
                46.681237980331204
              ],
              [
                5.552355806625095,
                46.68120608734328
              ],
              [
                5.552355806625095,
                46.68120608734328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003885361083655012,
          "ground": "gnd"
        },
        "27_LVBranch738085": {
          "bus1": "27_LVBus723133",
          "bus2": "27_LVBus723134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552355806625095,
                46.68120608734328
              ],
              [
                5.552355806625095,
                46.68120608734328
              ],
              [
                5.552329738584789,
                46.68120751496647
              ],
              [
                5.552173368962982,
                46.681216070487956
              ],
              [
                5.552016751664746,
                46.68122464177396
              ],
              [
                5.552004224993783,
                46.68123399880787
              ],
              [
                5.552004224993783,
                46.68123399880787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027436383734460588,
          "ground": "gnd"
        },
        "27_LVBranch315704": {
          "bus1": "27_LVBus723134",
          "bus2": "27_LVBus723136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552004224993783,
                46.68123399880787
              ],
              [
                5.552004224993783,
                46.68123399880787
              ],
              [
                5.551417111302822,
                46.68125907867393
              ],
              [
                5.551364924654154,
                46.68126130461238
              ],
              [
                5.55127358874717,
                46.68126520921201
              ],
              [
                5.551260551878324,
                46.681265765406614
              ],
              [
                5.550828430798581,
                46.681284217628445
              ],
              [
                5.550828430798581,
                46.681284217628445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09012968006375846,
          "ground": "gnd"
        },
        "27_LVBranch197915": {
          "bus1": "27_LVBus723136",
          "bus2": "27_LVBus723137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550828430798581,
                46.681284217628445
              ],
              [
                5.550828430798581,
                46.681284217628445
              ],
              [
                5.55082516818776,
                46.6813153920096
              ],
              [
                5.550783421965884,
                46.681714949475854
              ],
              [
                5.550772356611866,
                46.68182088035107
              ],
              [
                5.550772356611866,
                46.68182088035107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059811963590005346,
          "ground": "gnd"
        },
        "27_LVBranch648230": {
          "bus1": "27_LVBus723137",
          "bus2": "27_LVBus723138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550772356611866,
                46.68182088035107
              ],
              [
                5.550772356611866,
                46.68182088035107
              ],
              [
                5.550743673516647,
                46.681826081956274
              ],
              [
                5.55074997916269,
                46.681936359016376
              ],
              [
                5.55075449409948,
                46.6820154058813
              ],
              [
                5.550685186378136,
                46.6820172851286
              ],
              [
                5.550679478039966,
                46.68201743683434
              ],
              [
                5.550679478039966,
                46.68201743683434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02907536368442621,
          "ground": "gnd"
        },
        "27_LVBranch124609": {
          "bus1": "27_LVBus723137",
          "bus2": "27_LVBus723139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550772356611866,
                46.68182088035107
              ],
              [
                5.550772356611866,
                46.68182088035107
              ],
              [
                5.550766718887454,
                46.68187483020306
              ],
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.550820719742194,
                46.68217585114544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03972975965145145,
          "ground": "gnd"
        },
        "27_LVBranch847225": {
          "bus1": "27_LVBus723139",
          "bus2": "27_LVBus723140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.551017133633176,
                46.682167628748786
              ],
              [
                5.551099207005876,
                46.682296428084385
              ],
              [
                5.551182503951553,
                46.682407067448224
              ],
              [
                5.551183022257968,
                46.68241182508361
              ],
              [
                5.551183022257968,
                46.68241182508361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04507131869704757,
          "ground": "gnd"
        },
        "27_LVBranch146737": {
          "bus1": "27_LVBus723139",
          "bus2": "27_LVBus723143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.551673285688369,
                46.6819425323726
              ],
              [
                5.551682750009763,
                46.68193997876601
              ],
              [
                5.551682750009763,
                46.68193997876601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07097175742606618,
          "ground": "gnd"
        },
        "27_LVBranch136668": {
          "bus1": "27_LVBus723139",
          "bus2": "27_LVBus723141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.550820719742194,
                46.68217585114544
              ],
              [
                5.550692309171867,
                46.682356822254455
              ],
              [
                5.550597234102402,
                46.6824752749644
              ],
              [
                5.550500782571882,
                46.68259545011684
              ],
              [
                5.5504569255946,
                46.68267731739505
              ],
              [
                5.550402718051384,
                46.68277831282005
              ],
              [
                5.550400457046599,
                46.68278253641054
              ],
              [
                5.550400457046599,
                46.68278253641054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07486158991660181,
          "ground": "gnd"
        },
        "27_LVBranch374856": {
          "bus1": "27_LVBus723141",
          "bus2": "27_LVBus723142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550400457046599,
                46.68278253641054
              ],
              [
                5.550400457046599,
                46.68278253641054
              ],
              [
                5.550370919253334,
                46.682787014617375
              ],
              [
                5.550076238302204,
                46.68276404703691
              ],
              [
                5.550003865940679,
                46.68275840355557
              ],
              [
                5.549998305664255,
                46.682757965784404
              ],
              [
                5.549997372420765,
                46.6827578930063
              ],
              [
                5.549990879435111,
                46.68275739144585
              ],
              [
                5.549990879435111,
                46.68275739144585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03157480363728711,
          "ground": "gnd"
        },
        "27_LVBranch084739": {
          "bus1": "27_LVBus723134",
          "bus2": "27_LVBus723135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552004224993783,
                46.68123399880787
              ],
              [
                5.552004224993783,
                46.68123399880787
              ],
              [
                5.552005552232431,
                46.681656799229465
              ],
              [
                5.552011074595035,
                46.68186410073028
              ],
              [
                5.552011074595035,
                46.68186410073028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07004902803381813,
          "ground": "gnd"
        },
        "27_LVBranch729721": {
          "bus1": "27_MVLV27143_LV",
          "bus2": "27_LVBus723106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552384601525127,
                46.68125029729721
              ],
              [
                5.552394801299608,
                46.68123877272104
              ],
              [
                5.552394801299608,
                46.68123877272104
              ],
              [
                5.55240912020646,
                46.68122259398756
              ],
              [
                5.55240912020646,
                46.68122259398756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021058798687631874,
          "ground": "gnd"
        },
        "27_LVBranch519706": {
          "bus1": "27_LVBus723106",
          "bus2": "27_LVBus723107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55240912020646,
                46.68122259398756
              ],
              [
                5.55240912020646,
                46.68122259398756
              ],
              [
                5.552777769261096,
                46.68140907705165
              ],
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.552813784507724,
                46.681427295420875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038422858480733665,
          "ground": "gnd"
        },
        "27_LVBranch277119": {
          "bus1": "27_LVBus723107",
          "bus2": "27_LVBus723113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.552771685422993,
                46.68154986728492
              ],
              [
                5.552735720961967,
                46.68165460003243
              ],
              [
                5.552735720961967,
                46.68165460003243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02596445582661522,
          "ground": "gnd"
        },
        "27_LVBranch341192": {
          "bus1": "27_LVBus723113",
          "bus2": "27_LVBus723114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552735720961967,
                46.68165460003243
              ],
              [
                5.552735720961967,
                46.68165460003243
              ],
              [
                5.552616889643112,
                46.682049766054405
              ],
              [
                5.5526165078716,
                46.682051046403295
              ],
              [
                5.552615568490873,
                46.68205417031581
              ],
              [
                5.552615568490873,
                46.68205417031581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045359307497565296,
          "ground": "gnd"
        },
        "27_LVBranch016639": {
          "bus1": "27_LVBus723113",
          "bus2": "27_LVBus723115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552735720961967,
                46.68165460003243
              ],
              [
                5.552735720961967,
                46.68165460003243
              ],
              [
                5.552895433054476,
                46.68192022703118
              ],
              [
                5.552923147803067,
                46.681938562170366
              ],
              [
                5.552980689004989,
                46.68197664062274
              ],
              [
                5.553002520735793,
                46.681991089593176
              ],
              [
                5.55322921131074,
                46.68212786966163
              ],
              [
                5.553711350534187,
                46.68231627562215
              ],
              [
                5.553743962960967,
                46.68232852076951
              ],
              [
                5.553743962960967,
                46.68232852076951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11164686325995733,
          "ground": "gnd"
        },
        "27_LVBranch250537": {
          "bus1": "27_LVBus723107",
          "bus2": "27_LVBus723108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.553131759477913,
                46.68127426932583
              ],
              [
                5.553133233104679,
                46.681217438204
              ],
              [
                5.553136036057514,
                46.68110948869868
              ],
              [
                5.55313906349421,
                46.68099255566081
              ],
              [
                5.553139703521009,
                46.68096790208669
              ],
              [
                5.553139703521009,
                46.68096790208669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.063747549124104,
          "ground": "gnd"
        },
        "27_LVBranch178351": {
          "bus1": "27_LVBus723108",
          "bus2": "27_LVBus723109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553139703521009,
                46.68096790208669
              ],
              [
                5.553139703521009,
                46.68096790208669
              ],
              [
                5.553119081787441,
                46.680401217353314
              ],
              [
                5.553119081787441,
                46.680401217353314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06301504199490002,
          "ground": "gnd"
        },
        "27_LVBranch292368": {
          "bus1": "27_LVBus723109",
          "bus2": "27_LVBus723110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553119081787441,
                46.680401217353314
              ],
              [
                5.553119081787441,
                46.680401217353314
              ],
              [
                5.552896860903812,
                46.68040238199645
              ],
              [
                5.552857650767905,
                46.680402586267775
              ],
              [
                5.552726719213202,
                46.68040326758269
              ],
              [
                5.552726719213202,
                46.68040326758269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030019869276883188,
          "ground": "gnd"
        },
        "27_LVBranch017678": {
          "bus1": "27_LVBus723110",
          "bus2": "27_LVBus723111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552726719213202,
                46.68040326758269
              ],
              [
                5.552726719213202,
                46.68040326758269
              ],
              [
                5.5522037472316,
                46.6804089955114
              ],
              [
                5.5522037472316,
                46.6804089955114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04001677466813933,
          "ground": "gnd"
        },
        "27_LVBranch061761": {
          "bus1": "27_LVBus723109",
          "bus2": "27_LVBus723112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553119081787441,
                46.680401217353314
              ],
              [
                5.553119081787441,
                46.680401217353314
              ],
              [
                5.553312337070782,
                46.680378492972565
              ],
              [
                5.553479867925028,
                46.6803587892273
              ],
              [
                5.553521831715604,
                46.68035385196314
              ],
              [
                5.553521831715604,
                46.68035385196314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031260364096264946,
          "ground": "gnd"
        },
        "27_LVBranch203310": {
          "bus1": "27_LVBus723107",
          "bus2": "27_LVBus723116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.552813784507724,
                46.681427295420875
              ],
              [
                5.553435368227706,
                46.68167595583525
              ],
              [
                5.554033315981454,
                46.68193274365582
              ],
              [
                5.554033315981454,
                46.68193274365582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1089278996168666,
          "ground": "gnd"
        },
        "27_LVBranch605798": {
          "bus1": "27_LVBus723116",
          "bus2": "27_LVBus723117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554033315981454,
                46.68193274365582
              ],
              [
                5.554033315981454,
                46.68193274365582
              ],
              [
                5.554039377418465,
                46.681937867308314
              ],
              [
                5.55404522110554,
                46.68193889117259
              ],
              [
                5.554049843710456,
                46.6819372031629
              ],
              [
                5.554060880074823,
                46.681928968408286
              ],
              [
                5.554072128851098,
                46.68192056559012
              ],
              [
                5.554084285354002,
                46.681912686445315
              ],
              [
                5.554094002960867,
                46.681908234610454
              ],
              [
                5.554109966425703,
                46.681901670836055
              ],
              [
                5.554121130705834,
                46.68189756540772
              ],
              [
                5.554132908639072,
                46.681893658784524
              ],
              [
                5.554147625133639,
                46.68188988544094
              ],
              [
                5.554161386349618,
                46.68188786782965
              ],
              [
                5.554170368935699,
                46.681888434047174
              ],
              [
                5.554179708116216,
                46.68189147537881
              ],
              [
                5.554190284093921,
                46.68189573343823
              ],
              [
                5.554199828147456,
                46.6818995793741
              ],
              [
                5.554213326365787,
                46.68190501566083
              ],
              [
                5.55422489148776,
                46.68190896670766
              ],
              [
                5.554246964532324,
                46.68191669149806
              ],
              [
                5.55426407074441,
                46.68192273742166
              ],
              [
                5.554278505024024,
                46.68192763407737
              ],
              [
                5.554307128240288,
                46.681936822011515
              ],
              [
                5.554311446574838,
                46.68193727656781
              ],
              [
                5.554335196785921,
                46.68193514847152
              ],
              [
                5.554343850453211,
                46.6819343643088
              ],
              [
                5.554362303971481,
                46.68193270964982
              ],
              [
                5.554377326271833,
                46.68192791918405
              ],
              [
                5.554388930652406,
                46.68192395439634
              ],
              [
                5.554406382934565,
                46.68191800592394
              ],
              [
                5.554440132297135,
                46.681906483692444
              ],
              [
                5.55446411741551,
                46.681896650336576
              ],
              [
                5.554480337243826,
                46.681889998244955
              ],
              [
                5.554491742617558,
                46.681885327721965
              ],
              [
                5.554516915136604,
                46.6818750016698
              ],
              [
                5.554530912793865,
                46.68186904250314
              ],
              [
                5.554543340284164,
                46.681863739881024
              ],
              [
                5.554545204886297,
                46.681862534781835
              ],
              [
                5.554546393921428,
                46.68185943082559
              ],
              [
                5.554545612570759,
                46.68185773304322
              ],
              [
                5.554535766970414,
                46.68184552170748
              ],
              [
                5.554529698393985,
                46.68184357677236
              ],
              [
                5.554529698393985,
                46.68184357677236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047332419512783906,
          "ground": "gnd"
        },
        "27_LVBranch738625": {
          "bus1": "27_LVBus723117",
          "bus2": "27_LVBus723130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554529698393985,
                46.68184357677236
              ],
              [
                5.554529698393985,
                46.68184357677236
              ],
              [
                5.554530756593007,
                46.681840692605576
              ],
              [
                5.554535040328114,
                46.68184144526784
              ],
              [
                5.554541852216105,
                46.68184818651036
              ],
              [
                5.554545900476958,
                46.68185245745691
              ],
              [
                5.554548689245782,
                46.68185535024233
              ],
              [
                5.554550410920812,
                46.68185658031222
              ],
              [
                5.554553219803545,
                46.681857392554804
              ],
              [
                5.554555938687586,
                46.6818573519329
              ],
              [
                5.554559294724806,
                46.68185636591601
              ],
              [
                5.554563438629984,
                46.681854988517756
              ],
              [
                5.554572355743993,
                46.68185203589744
              ],
              [
                5.55458468243183,
                46.68184789765682
              ],
              [
                5.554592875601102,
                46.68184509150059
              ],
              [
                5.554604056415011,
                46.68184126468847
              ],
              [
                5.554614005811743,
                46.68183785076414
              ],
              [
                5.554622724861575,
                46.68183486770599
              ],
              [
                5.554630379082111,
                46.68183223881476
              ],
              [
                5.554642380834158,
                46.6818281367398
              ],
              [
                5.55464914987292,
                46.68182580292594
              ],
              [
                5.554651111025922,
                46.68182490124701
              ],
              [
                5.554653368355869,
                46.68182282067005
              ],
              [
                5.554654148469813,
                46.681820979826455
              ],
              [
                5.554654069973313,
                46.68181900110984
              ],
              [
                5.554652379727959,
                46.68181632047535
              ],
              [
                5.554648888369456,
                46.68181239400309
              ],
              [
                5.554646532000336,
                46.68180973214543
              ],
              [
                5.554643577846996,
                46.68180625874971
              ],
              [
                5.554632789061075,
                46.68179358778069
              ],
              [
                5.554624855513326,
                46.68178426693602
              ],
              [
                5.554617175257565,
                46.6817752450947
              ],
              [
                5.554602802546067,
                46.68175819104378
              ],
              [
                5.554595810886958,
                46.68174952796849
              ],
              [
                5.554591051399731,
                46.681743638302926
              ],
              [
                5.554581828110329,
                46.68173221080544
              ],
              [
                5.554578735018315,
                46.68172838115575
              ],
              [
                5.554577954738319,
                46.68172670135184
              ],
              [
                5.554578303521355,
                46.68172464756148
              ],
              [
                5.554579728227503,
                46.68172308568817
              ],
              [
                5.55458098170775,
                46.681722384042615
              ],
              [
                5.554586020544968,
                46.68172021605784
              ],
              [
                5.554597284563521,
                46.68171536942299
              ],
              [
                5.554605563392786,
                46.68171180449564
              ],
              [
                5.554621156520597,
                46.68170539515289
              ],
              [
                5.554629560386538,
                46.68170195275826
              ],
              [
                5.554643686770908,
                46.68169617903616
              ],
              [
                5.554661747216152,
                46.68168879971519
              ],
              [
                5.554665066420336,
                46.68168763464854
              ],
              [
                5.554668576681681,
                46.68168748167367
              ],
              [
                5.55467071109947,
                46.681687952756434
              ],
              [
                5.554673415885258,
                46.68168943424291
              ],
              [
                5.554675694729589,
                46.681692332395045
              ],
              [
                5.554682939636693,
                46.681702392986004
              ],
              [
                5.554685349182749,
                46.6817057286607
              ],
              [
                5.554687103662635,
                46.68170838947555
              ],
              [
                5.554687084582407,
                46.681708948275364
              ],
              [
                5.554687036435284,
                46.68171077749017
              ],
              [
                5.55468585998437,
                46.68171277357387
              ],
              [
                5.55468585998437,
                46.68171277357387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03544701923443367,
          "ground": "gnd"
        },
        "27_LVBranch736135": {
          "bus1": "27_LVBus723117",
          "bus2": "27_LVBus723118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554529698393985,
                46.68184357677236
              ],
              [
                5.554529698393985,
                46.68184357677236
              ],
              [
                5.554533156246521,
                46.68184254286517
              ],
              [
                5.554535247915426,
                46.68184383453998
              ],
              [
                5.554540044810207,
                46.68184881372689
              ],
              [
                5.554544340476349,
                46.68185328479694
              ],
              [
                5.554547461436905,
                46.68185648336647
              ],
              [
                5.554548840533361,
                46.681857452966206
              ],
              [
                5.554550533324191,
                46.68185819762227
              ],
              [
                5.55455357753373,
                46.68185878713022
              ],
              [
                5.554555369602432,
                46.68185878163719
              ],
              [
                5.554557481473092,
                46.68185843397344
              ],
              [
                5.554561165870617,
                46.68185724961214
              ],
              [
                5.554563833939526,
                46.68185635502109
              ],
              [
                5.554569556566257,
                46.681854464902415
              ],
              [
                5.55457813943581,
                46.68185161174558
              ],
              [
                5.554586027159019,
                46.68184894926299
              ],
              [
                5.554594732616001,
                46.681845957586006
              ],
              [
                5.554602130963115,
                46.68184342595163
              ],
              [
                5.554613619362488,
                46.681839491421954
              ],
              [
                5.554632672156561,
                46.68183295754453
              ],
              [
                5.554644929784802,
                46.681828758214266
              ],
              [
                5.554649699779946,
                46.68182712905435
              ],
              [
                5.554652295138938,
                46.68182655165855
              ],
              [
                5.554653585529463,
                46.681826470263346
              ],
              [
                5.554656374308977,
                46.681826724808126
              ],
              [
                5.554658694040977,
                46.681827451790134
              ],
              [
                5.554659665476814,
                46.681827946651765
              ],
              [
                5.554661184280684,
                46.6818290653839
              ],
              [
                5.554663559373275,
                46.68183204186122
              ],
              [
                5.554673552059867,
                46.68184518547994
              ],
              [
                5.55468354421637,
                46.68185832010854
              ],
              [
                5.55470037757495,
                46.68187934768455
              ],
              [
                5.554705836911027,
                46.68188578488431
              ],
              [
                5.554710410267218,
                46.681891184560115
              ],
              [
                5.55471591146411,
                46.681897665600566
              ],
              [
                5.554719809737827,
                46.68190227392578
              ],
              [
                5.554729138021701,
                46.68191326625093
              ],
              [
                5.554731798107171,
                46.68191641477794
              ],
              [
                5.554732262829791,
                46.681916968944
              ],
              [
                5.554732262829791,
                46.681916968944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023074237391514874,
          "ground": "gnd"
        },
        "27_LVBranch611780": {
          "bus1": "27_LVBus723118",
          "bus2": "27_LVBus723122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554732262829791,
                46.681916968944
              ],
              [
                5.554732262829791,
                46.681916968944
              ],
              [
                5.554737359578204,
                46.68192302918174
              ],
              [
                5.554748009554448,
                46.68193578509309
              ],
              [
                5.554753377472826,
                46.68194222486785
              ],
              [
                5.554762633286837,
                46.68195331827997
              ],
              [
                5.554776355843927,
                46.68196977835342
              ],
              [
                5.554792458018236,
                46.68198907070534
              ],
              [
                5.554801643192342,
                46.68200007606376
              ],
              [
                5.554823959051273,
                46.68202682883255
              ],
              [
                5.554836891368267,
                46.682042320711616
              ],
              [
                5.554842569124308,
                46.68204912992585
              ],
              [
                5.554842569124308,
                46.68204912992585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016942920534206537,
          "ground": "gnd"
        },
        "27_LVBranch473866": {
          "bus1": "27_LVBus723122",
          "bus2": "27_LVBus723129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554842569124308,
                46.68204912992585
              ],
              [
                5.554842569124308,
                46.68204912992585
              ],
              [
                5.554851634351616,
                46.682053502548214
              ],
              [
                5.554872003218135,
                46.682045778991274
              ],
              [
                5.554878544569916,
                46.68204313643514
              ],
              [
                5.554883819413881,
                46.682037459141064
              ],
              [
                5.554895739232981,
                46.68202098754447
              ],
              [
                5.554898604198409,
                46.68201702595857
              ],
              [
                5.554898604198409,
                46.68201702595857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006493045044898776,
          "ground": "gnd"
        },
        "27_LVBranch428029": {
          "bus1": "27_LVBus723122",
          "bus2": "27_LVBus723123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554842569124308,
                46.68204912992585
              ],
              [
                5.554842569124308,
                46.68204912992585
              ],
              [
                5.554851712460064,
                46.68206009143897
              ],
              [
                5.554872520072172,
                46.68208502284245
              ],
              [
                5.554882607537598,
                46.68209711928323
              ],
              [
                5.554891848738275,
                46.68210818608542
              ],
              [
                5.554898624555185,
                46.68211673817471
              ],
              [
                5.554898624555185,
                46.68211673817471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00865337011536987,
          "ground": "gnd"
        },
        "27_LVBranch576569": {
          "bus1": "27_LVBus723123",
          "bus2": "27_LVBus723124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554898624555185,
                46.68211673817471
              ],
              [
                5.554898624555185,
                46.68211673817471
              ],
              [
                5.554892193713449,
                46.682124095830446
              ],
              [
                5.55486034921659,
                46.68213596968572
              ],
              [
                5.554845741923336,
                46.68214201811106
              ],
              [
                5.55484407542435,
                46.682144793369766
              ],
              [
                5.554845196206931,
                46.68214823740572
              ],
              [
                5.554852986303923,
                46.68215690497266
              ],
              [
                5.554865175096791,
                46.68217045488838
              ],
              [
                5.554874492132399,
                46.68218081722478
              ],
              [
                5.554883332453598,
                46.682190643741485
              ],
              [
                5.554888439408709,
                46.68219687476609
              ],
              [
                5.55489296858821,
                46.68220241074453
              ],
              [
                5.554897038566089,
                46.682205726619905
              ],
              [
                5.5548982897389,
                46.68220674484313
              ],
              [
                5.554902504853498,
                46.68220546447216
              ],
              [
                5.554902504853498,
                46.68220546447216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013784453671926688,
          "ground": "gnd"
        },
        "27_LVBranch440115": {
          "bus1": "27_LVBus723124",
          "bus2": "27_LVBus723125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554902504853498,
                46.68220546447216
              ],
              [
                5.554902504853498,
                46.68220546447216
              ],
              [
                5.554902044321868,
                46.6822071792533
              ],
              [
                5.554899068563206,
                46.68220774036521
              ],
              [
                5.554895845216078,
                46.68220721894539
              ],
              [
                5.554893174455388,
                46.682205430360604
              ],
              [
                5.554891761329374,
                46.68220366935211
              ],
              [
                5.554887972017283,
                46.682201552130536
              ],
              [
                5.554882878402433,
                46.68220192082684
              ],
              [
                5.554795552164991,
                46.682235195001695
              ],
              [
                5.554792555987183,
                46.68223761155661
              ],
              [
                5.554792998424587,
                46.68224130882505
              ],
              [
                5.554796643258617,
                46.68224473573499
              ],
              [
                5.554800484993429,
                46.68224509565799
              ],
              [
                5.554803760810183,
                46.68224539950004
              ],
              [
                5.554806587993104,
                46.68224432033396
              ],
              [
                5.554806587993104,
                46.68224432033396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011628275326513064,
          "ground": "gnd"
        },
        "27_LVBranch758191": {
          "bus1": "27_LVBus723125",
          "bus2": "27_LVBus723126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554806587993104,
                46.68224432033396
              ],
              [
                5.554806587993104,
                46.68224432033396
              ],
              [
                5.554802993756579,
                46.68224723997632
              ],
              [
                5.554797939320938,
                46.68224760756414
              ],
              [
                5.554796044932621,
                46.68224655344641
              ],
              [
                5.554794109755483,
                46.68224547346578
              ],
              [
                5.554791270981485,
                46.68224196080383
              ],
              [
                5.554786860297529,
                46.68223973503593
              ],
              [
                5.554782400577936,
                46.68224020291335
              ],
              [
                5.554768020774377,
                46.682245677648645
              ],
              [
                5.554703479013122,
                46.68227026869752
              ],
              [
                5.554698138201677,
                46.682272859392455
              ],
              [
                5.55469700979352,
                46.6822752232947
              ],
              [
                5.554697817142887,
                46.68227757765182
              ],
              [
                5.55470040855108,
                46.68227979167647
              ],
              [
                5.55470360715946,
                46.68228055691323
              ],
              [
                5.554709642852603,
                46.68227909016662
              ],
              [
                5.554709642852603,
                46.68227909016662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011413106514531104,
          "ground": "gnd"
        },
        "27_LVBranch681210": {
          "bus1": "27_LVBus723126",
          "bus2": "27_LVBus723127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554709642852603,
                46.68227909016662
              ],
              [
                5.554709642852603,
                46.68227909016662
              ],
              [
                5.554706836881999,
                46.68228228472481
              ],
              [
                5.55470219269424,
                46.68228273078621
              ],
              [
                5.554697953413233,
                46.682280527196056
              ],
              [
                5.55469610275885,
                46.682278229261016
              ],
              [
                5.554691836820772,
                46.68227601741775
              ],
              [
                5.554687219291086,
                46.68227647173132
              ],
              [
                5.554661735420072,
                46.682286185301024
              ],
              [
                5.554597910022367,
                46.682310503975906
              ],
              [
                5.554592664599574,
                46.682312938905135
              ],
              [
                5.554591394475268,
                46.68231446040388
              ],
              [
                5.554591423486781,
                46.682316926743404
              ],
              [
                5.554591449648602,
                46.68231846572812
              ],
              [
                5.554591449648602,
                46.68231846572812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011172201162939929,
          "ground": "gnd"
        },
        "27_LVBranch490070": {
          "bus1": "27_LVBus723123",
          "bus2": "27_LVBus723128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554898624555185,
                46.68211673817471
              ],
              [
                5.554898624555185,
                46.68211673817471
              ],
              [
                5.554902811147064,
                46.68212201368351
              ],
              [
                5.554906636524463,
                46.682127155307455
              ],
              [
                5.55491936744534,
                46.68214431863743
              ],
              [
                5.554933087736162,
                46.68216095884274
              ],
              [
                5.554947064447659,
                46.68217751077993
              ],
              [
                5.554954464370744,
                46.68218511783703
              ],
              [
                5.554963459639945,
                46.682188754076996
              ],
              [
                5.554974664540498,
                46.682189068494864
              ],
              [
                5.554982328201278,
                46.68218681749256
              ],
              [
                5.554992699476697,
                46.68218279736433
              ],
              [
                5.555005284465513,
                46.68217200667942
              ],
              [
                5.555016271332962,
                46.68216206242253
              ],
              [
                5.555016702124029,
                46.682159628141136
              ],
              [
                5.555017061814684,
                46.68215753802485
              ],
              [
                5.555015675252528,
                46.68215534406607
              ],
              [
                5.555015675252528,
                46.68215534406607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015628839703351376,
          "ground": "gnd"
        },
        "27_LVBranch514860": {
          "bus1": "27_LVBus723118",
          "bus2": "27_LVBus723119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554732262829791,
                46.681916968944
              ],
              [
                5.554732262829791,
                46.681916968944
              ],
              [
                5.554733789610832,
                46.68192459750468
              ],
              [
                5.554718773847281,
                46.681932575329355
              ],
              [
                5.55469054561648,
                46.681946076012004
              ],
              [
                5.554687288177563,
                46.681949598444575
              ],
              [
                5.554688236786385,
                46.68195322741962
              ],
              [
                5.554692375290963,
                46.68195813511756
              ],
              [
                5.554729747976371,
                46.68200244490517
              ],
              [
                5.554735610089122,
                46.68200883473308
              ],
              [
                5.554739848592439,
                46.68201124544056
              ],
              [
                5.554745874578622,
                46.68201335364176
              ],
              [
                5.554746666369829,
                46.68201390759224
              ],
              [
                5.554748603989373,
                46.682015248627025
              ],
              [
                5.554748603989373,
                46.682015248627025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014211975239466967,
          "ground": "gnd"
        },
        "27_LVBranch568746": {
          "bus1": "27_LVBus723119",
          "bus2": "27_LVBus723120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554748603989373,
                46.682015248627025
              ],
              [
                5.554748603989373,
                46.682015248627025
              ],
              [
                5.554747470061813,
                46.68201664022949
              ],
              [
                5.554737238559447,
                46.682011796238925
              ],
              [
                5.55472997232754,
                46.682011271725145
              ],
              [
                5.554724670861243,
                46.68201320400481
              ],
              [
                5.554707806653998,
                46.68201936105435
              ],
              [
                5.554666356311885,
                46.682034486031824
              ],
              [
                5.554644799104664,
                46.6820435666696
              ],
              [
                5.554643834253135,
                46.68204670032437
              ],
              [
                5.554646123673691,
                46.6820504355721
              ],
              [
                5.554646761626623,
                46.68205082277933
              ],
              [
                5.554649830630058,
                46.682052708194405
              ],
              [
                5.554649830630058,
                46.682052708194405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010315477059638473,
          "ground": "gnd"
        },
        "27_LVBranch605799": {
          "bus1": "27_LVBus723120",
          "bus2": "27_LVBus723121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554649830630058,
                46.682052708194405
              ],
              [
                5.554649830630058,
                46.682052708194405
              ],
              [
                5.55464699908667,
                46.68205327423895
              ],
              [
                5.554644846291725,
                46.68205161511572
              ],
              [
                5.554643056986145,
                46.682049468522536
              ],
              [
                5.554640191080179,
                46.6820474783359
              ],
              [
                5.554638605758714,
                46.68204700077832
              ],
              [
                5.55462804378435,
                46.68204913536286
              ],
              [
                5.554573785345898,
                46.68207020395971
              ],
              [
                5.554547963114023,
                46.6820803862595
              ],
              [
                5.55454211675357,
                46.68208349543423
              ],
              [
                5.554541613931193,
                46.68208977654706
              ],
              [
                5.554547321309832,
                46.68209422583335
              ],
              [
                5.55454749966542,
                46.682094364873585
              ],
              [
                5.55454749966542,
                46.682094364873585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01102203412091023,
          "ground": "gnd"
        },
        "27_LVBranch337729": {
          "bus1": "27_LVBus723116",
          "bus2": "27_LVBus723131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554033315981454,
                46.68193274365582
              ],
              [
                5.554033315981454,
                46.68193274365582
              ],
              [
                5.553866062125304,
                46.68215928521703
              ],
              [
                5.553756489584591,
                46.68231916354623
              ],
              [
                5.553756489584591,
                46.68231916354623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047898439944321455,
          "ground": "gnd"
        },
        "27_LVBranch639168": {
          "bus1": "27_MVLV27143_LV",
          "bus2": "27_LVBus723096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552384601525127,
                46.68125029729721
              ],
              [
                5.552395567165628,
                46.68123911131594
              ],
              [
                5.552395567165628,
                46.68123911131594
              ],
              [
                5.552446272358264,
                46.68118733142271
              ],
              [
                5.553818548822353,
                46.68177517154085
              ],
              [
                5.553896714005508,
                46.68171678238863
              ],
              [
                5.553894083083041,
                46.68168949270569
              ],
              [
                5.553894083083041,
                46.68168949270569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14247142677497757,
          "ground": "gnd"
        },
        "27_LVBranch438427": {
          "bus1": "27_LVBus723096",
          "bus2": "27_LVBus723097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553894083083041,
                46.68168949270569
              ],
              [
                5.553894083083041,
                46.68168949270569
              ],
              [
                5.553868355837889,
                46.68114708312807
              ],
              [
                5.553868355837889,
                46.68114708312807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060328875395227924,
          "ground": "gnd"
        },
        "27_LVBranch752833": {
          "bus1": "27_LVBus723097",
          "bus2": "27_LVBus723101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553868355837889,
                46.68114708312807
              ],
              [
                5.553868355837889,
                46.68114708312807
              ],
              [
                5.553962812819241,
                46.681143745789626
              ],
              [
                5.554139868120696,
                46.681061994740645
              ],
              [
                5.554139868120696,
                46.681061994740645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02354822831954104,
          "ground": "gnd"
        },
        "27_LVBranch720322": {
          "bus1": "27_LVBus723101",
          "bus2": "27_LVBus723103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554139868120696,
                46.681061994740645
              ],
              [
                5.554139868120696,
                46.681061994740645
              ],
              [
                5.554146214569347,
                46.68106091544745
              ],
              [
                5.554152560482922,
                46.68105982716479
              ],
              [
                5.554319880625837,
                46.68097916058037
              ],
              [
                5.554293051925166,
                46.680953948589924
              ],
              [
                5.554293051925166,
                46.680953948589924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020104013214978945,
          "ground": "gnd"
        },
        "27_LVBranch658762": {
          "bus1": "27_LVBus723101",
          "bus2": "27_LVBus723102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554139868120696,
                46.681061994740645
              ],
              [
                5.554139868120696,
                46.681061994740645
              ],
              [
                5.554133825995811,
                46.6810374034213
              ],
              [
                5.554128871992285,
                46.681017247528175
              ],
              [
                5.55412778387639,
                46.6810128121015
              ],
              [
                5.55412778387639,
                46.6810128121015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005544987925874243,
          "ground": "gnd"
        },
        "27_LVBranch425739": {
          "bus1": "27_LVBus723097",
          "bus2": "27_LVBus723098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553868355837889,
                46.68114708312807
              ],
              [
                5.553868355837889,
                46.68114708312807
              ],
              [
                5.553783738539225,
                46.680430858868654
              ],
              [
                5.553886549946457,
                46.680423711439566
              ],
              [
                5.553886549946457,
                46.680423711439566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08778750959596616,
          "ground": "gnd"
        },
        "27_LVBranch767489": {
          "bus1": "27_LVBus723098",
          "bus2": "27_LVBus723100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553886549946457,
                46.680423711439566
              ],
              [
                5.553886549946457,
                46.680423711439566
              ],
              [
                5.553953188818491,
                46.680546775963855
              ],
              [
                5.55398843313172,
                46.680548519950854
              ],
              [
                5.553994963611774,
                46.6805483359
              ],
              [
                5.553994963611774,
                46.6805483359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017803071297420512,
          "ground": "gnd"
        },
        "27_LVBranch519705": {
          "bus1": "27_LVBus723098",
          "bus2": "27_LVBus723099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553886549946457,
                46.680423711439566
              ],
              [
                5.553886549946457,
                46.680423711439566
              ],
              [
                5.553892944064589,
                46.680422774882494
              ],
              [
                5.55393972541644,
                46.68041590985342
              ],
              [
                5.55393972541644,
                46.68041590985342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004159775684056132,
          "ground": "gnd"
        },
        "27_LVBranch419767": {
          "bus1": "27_LVBus723096",
          "bus2": "27_LVBus723104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553894083083041,
                46.68168949270569
              ],
              [
                5.553894083083041,
                46.68168949270569
              ],
              [
                5.553942565667914,
                46.68168569522471
              ],
              [
                5.554032806301508,
                46.68171592736493
              ],
              [
                5.554084023243449,
                46.68171916609683
              ],
              [
                5.554134539298788,
                46.68166290665198
              ],
              [
                5.554158553390564,
                46.68164872350257
              ],
              [
                5.554230988508749,
                46.681570119046455
              ],
              [
                5.554365894075,
                46.68145037828497
              ],
              [
                5.554349431120785,
                46.68143293291096
              ],
              [
                5.554355464814382,
                46.681431214118454
              ],
              [
                5.554355464814382,
                46.681431214118454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05512237644167732,
          "ground": "gnd"
        },
        "27_LVBranch827491": {
          "bus1": "27_MVLV84304_LV",
          "bus2": "27_LVBus723313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557180716336757,
                46.6844556662902
              ],
              [
                5.557197886153348,
                46.68444914010094
              ],
              [
                5.557197886153348,
                46.68444914010094
              ],
              [
                5.557237931983762,
                46.684433918799996
              ],
              [
                5.557242075140255,
                46.684405285515204
              ],
              [
                5.557171564269537,
                46.68430660726432
              ],
              [
                5.557211963397207,
                46.68425975313507
              ],
              [
                5.557211963397207,
                46.68425975313507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024979166907456038,
          "ground": "gnd"
        },
        "27_LVBranch349114": {
          "bus1": "27_LVBus723313",
          "bus2": "27_LVBus723314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557211963397207,
                46.68425975313507
              ],
              [
                5.557211963397207,
                46.68425975313507
              ],
              [
                5.557124768716381,
                46.68418168797361
              ],
              [
                5.557063615263862,
                46.68413137756647
              ],
              [
                5.557059167162337,
                46.684114467031414
              ],
              [
                5.557001635175499,
                46.68407289659544
              ],
              [
                5.556904410499335,
                46.68400523496304
              ],
              [
                5.556877056426766,
                46.68397476185172
              ],
              [
                5.556877056426766,
                46.68397476185172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041089335557442,
          "ground": "gnd"
        },
        "27_LVBranch495851": {
          "bus1": "27_LVBus723314",
          "bus2": "27_LVBus723315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556877056426766,
                46.68397476185172
              ],
              [
                5.556877056426766,
                46.68397476185172
              ],
              [
                5.55664542278768,
                46.68367681718509
              ],
              [
                5.556622960458172,
                46.683591820490655
              ],
              [
                5.556594701745202,
                46.68342881253939
              ],
              [
                5.556608463344915,
                46.683414710952704
              ],
              [
                5.556608463344915,
                46.683414710952704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06730475762302818,
          "ground": "gnd"
        },
        "27_LVBranch213554": {
          "bus1": "27_LVBus723315",
          "bus2": "27_LVBus723316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556608463344915,
                46.683414710952704
              ],
              [
                5.556608463344915,
                46.683414710952704
              ],
              [
                5.556303761387595,
                46.683570973969935
              ],
              [
                5.556303761387595,
                46.683570973969935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029071420462561136,
          "ground": "gnd"
        },
        "27_LVBranch716819": {
          "bus1": "27_LVBus723316",
          "bus2": "27_LVBus723317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556303761387595,
                46.683570973969935
              ],
              [
                5.556303761387595,
                46.683570973969935
              ],
              [
                5.556280025841332,
                46.68357357926733
              ],
              [
                5.556222689259228,
                46.68353043622271
              ],
              [
                5.556187980643844,
                46.68350432131994
              ],
              [
                5.55613204479408,
                46.683468441161466
              ],
              [
                5.556098648920206,
                46.68343800320055
              ],
              [
                5.556089952134746,
                46.68343059485731
              ],
              [
                5.556070697850759,
                46.68341419187163
              ],
              [
                5.556012988464868,
                46.68336653912061
              ],
              [
                5.555981001667949,
                46.68334152696006
              ],
              [
                5.555942574454885,
                46.68331667839613
              ],
              [
                5.555901848357817,
                46.68329035492274
              ],
              [
                5.555868078947681,
                46.683276495213796
              ],
              [
                5.555822158954206,
                46.68325764761464
              ],
              [
                5.555801080277886,
                46.68325015619176
              ],
              [
                5.555742671280329,
                46.68323272322248
              ],
              [
                5.55570355199325,
                46.683221301392685
              ],
              [
                5.555623055830716,
                46.68319921467547
              ],
              [
                5.55556510051731,
                46.68318368672656
              ],
              [
                5.555554569039701,
                46.68318347943224
              ],
              [
                5.555540854310922,
                46.68319837193668
              ],
              [
                5.555537625877665,
                46.683205459248356
              ],
              [
                5.555537625877665,
                46.683205459248356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07668787514788111,
          "ground": "gnd"
        },
        "27_LVBranch736129": {
          "bus1": "27_LVBus723317",
          "bus2": "27_LVBus723318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555537625877665,
                46.683205459248356
              ],
              [
                5.555537625877665,
                46.683205459248356
              ],
              [
                5.555525223708299,
                46.683232731570996
              ],
              [
                5.55551146946999,
                46.68325487358768
              ],
              [
                5.555484881090225,
                46.68329395424255
              ],
              [
                5.555464685527341,
                46.683323499254776
              ],
              [
                5.555452625536685,
                46.6833406951947
              ],
              [
                5.555452625536685,
                46.6833406951947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016402860941655002,
          "ground": "gnd"
        },
        "27_LVBranch582399": {
          "bus1": "27_LVBus723318",
          "bus2": "27_LVBus723319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555452625536685,
                46.6833406951947
              ],
              [
                5.555452625536685,
                46.6833406951947
              ],
              [
                5.55544382197411,
                46.68335325218519
              ],
              [
                5.555416697593199,
                46.6833905831049
              ],
              [
                5.555376967953967,
                46.683438588252606
              ],
              [
                5.555361830931367,
                46.68345574487555
              ],
              [
                5.555361830931367,
                46.68345574487555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014562299193285088,
          "ground": "gnd"
        },
        "27_LVBranch508797": {
          "bus1": "27_LVBus723319",
          "bus2": "27_LVBus723320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555361830931367,
                46.68345574487555
              ],
              [
                5.555361830931367,
                46.68345574487555
              ],
              [
                5.555343592616024,
                46.68347641053875
              ],
              [
                5.555329244641614,
                46.6835000099444
              ],
              [
                5.555327125487574,
                46.68350902889519
              ],
              [
                5.555332403542681,
                46.683520549564435
              ],
              [
                5.555341880320914,
                46.68352721563386
              ],
              [
                5.555348835796894,
                46.683529549721065
              ],
              [
                5.555356960596004,
                46.683528888450056
              ],
              [
                5.555357246882613,
                46.6835288623701
              ],
              [
                5.555362808102719,
                46.683526895728974
              ],
              [
                5.555362808102719,
                46.683526895728974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010645147837670363,
          "ground": "gnd"
        },
        "27_LVBranch653129": {
          "bus1": "27_LVBus723320",
          "bus2": "27_LVBus723321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555362808102719,
                46.683526895728974
              ],
              [
                5.555362808102719,
                46.683526895728974
              ],
              [
                5.555369661246083,
                46.68353938046239
              ],
              [
                5.555369874663914,
                46.683545164162304
              ],
              [
                5.555367331247421,
                46.68355342971626
              ],
              [
                5.555360784001622,
                46.683561691098305
              ],
              [
                5.55534542427428,
                46.68357093027815
              ],
              [
                5.55533161734368,
                46.68357790163336
              ],
              [
                5.555323450388554,
                46.683580932202176
              ],
              [
                5.555300567964369,
                46.68356665733239
              ],
              [
                5.555248591024425,
                46.68351880657763
              ],
              [
                5.555227146734479,
                46.683500556303024
              ],
              [
                5.555206502836602,
                46.68348300379772
              ],
              [
                5.555197189629064,
                46.6834744692318
              ],
              [
                5.555185633637952,
                46.68346386389297
              ],
              [
                5.555112169757316,
                46.6833977009697
              ],
              [
                5.555094842184309,
                46.68338354859249
              ],
              [
                5.555072893724148,
                46.68336561864855
              ],
              [
                5.55505025742274,
                46.68334712281714
              ],
              [
                5.555018766483712,
                46.68332142110446
              ],
              [
                5.554972869524459,
                46.683288886101614
              ],
              [
                5.554934574350088,
                46.68325943233209
              ],
              [
                5.554906823245721,
                46.68323809125961
              ],
              [
                5.554881738205862,
                46.683219997583706
              ],
              [
                5.554850384505425,
                46.6831985779703
              ],
              [
                5.554821332612235,
                46.683178462104685
              ],
              [
                5.554816557640395,
                46.683173194173335
              ],
              [
                5.554813460168697,
                46.683166654379995
              ],
              [
                5.554812243429746,
                46.68315544240385
              ],
              [
                5.554808420472694,
                46.68312044270254
              ],
              [
                5.554808420472694,
                46.68312044270254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0733589923414088,
          "ground": "gnd"
        },
        "27_LVBranch681202": {
          "bus1": "27_LVBus723321",
          "bus2": "27_LVBus723322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554808420472694,
                46.68312044270254
              ],
              [
                5.554808420472694,
                46.68312044270254
              ],
              [
                5.55480623990646,
                46.683129310301325
              ],
              [
                5.55480183775944,
                46.68314723574368
              ],
              [
                5.554799854853196,
                46.6831554674747
              ],
              [
                5.554796379046977,
                46.68316169733042
              ],
              [
                5.554791922862648,
                46.68316288544419
              ],
              [
                5.554781766121509,
                46.68315974114278
              ],
              [
                5.554722012955546,
                46.68311157812409
              ],
              [
                5.554681066201709,
                46.68307515771789
              ],
              [
                5.55467327756371,
                46.68306497738675
              ],
              [
                5.554667520118487,
                46.683051993511995
              ],
              [
                5.554665181417582,
                46.68303797683067
              ],
              [
                5.554658848119272,
                46.68300190435181
              ],
              [
                5.554658848119272,
                46.68300190435181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026462533545925985,
          "ground": "gnd"
        },
        "27_LVBranch605790": {
          "bus1": "27_LVBus723322",
          "bus2": "27_LVBus723323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554658848119272,
                46.68300190435181
              ],
              [
                5.554658848119272,
                46.68300190435181
              ],
              [
                5.554646790259905,
                46.68293317284324
              ],
              [
                5.554644280388319,
                46.68291891787239
              ],
              [
                5.554644932625101,
                46.682916027140145
              ],
              [
                5.554649549992764,
                46.68291315069849
              ],
              [
                5.55467577642862,
                46.68290821546027
              ],
              [
                5.554713702281586,
                46.68290442712084
              ],
              [
                5.554741465685222,
                46.68290201474623
              ],
              [
                5.554756302860967,
                46.68290070508676
              ],
              [
                5.554782006820116,
                46.6828984227893
              ],
              [
                5.554806214586729,
                46.682896281708835
              ],
              [
                5.554814655714181,
                46.68289170372369
              ],
              [
                5.554815190209093,
                46.68288793389524
              ],
              [
                5.554811579294157,
                46.68287320572794
              ],
              [
                5.554807211258119,
                46.682855428462894
              ],
              [
                5.554805130548154,
                46.68283607401014
              ],
              [
                5.554800193024234,
                46.68280850719867
              ],
              [
                5.554800193024234,
                46.68280850719867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03239424404674454,
          "ground": "gnd"
        },
        "27_LVBranch585211": {
          "bus1": "27_LVBus723323",
          "bus2": "27_LVBus723324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554800193024234,
                46.68280850719867
              ],
              [
                5.554800193024234,
                46.68280850719867
              ],
              [
                5.554800560301691,
                46.682791154710245
              ],
              [
                5.554799445657521,
                46.68277594198028
              ],
              [
                5.554799445657521,
                46.68277594198028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003622454492468255,
          "ground": "gnd"
        },
        "27_LVBranch832566": {
          "bus1": "27_LVBus723324",
          "bus2": "27_LVBus723325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554799445657521,
                46.68277594198028
              ],
              [
                5.554799445657521,
                46.68277594198028
              ],
              [
                5.554797371958228,
                46.68278462648267
              ],
              [
                5.554792287025516,
                46.68278602141007
              ],
              [
                5.554758344348971,
                46.68278770756347
              ],
              [
                5.554753178416554,
                46.68278796123593
              ],
              [
                5.554753178416554,
                46.68278796123593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004396910858704147,
          "ground": "gnd"
        },
        "27_LVBranch454133": {
          "bus1": "27_LVBus723324",
          "bus2": "27_LVBus723326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554799445657521,
                46.68277594198028
              ],
              [
                5.554799445657521,
                46.68277594198028
              ],
              [
                5.55479844892439,
                46.68276249075432
              ],
              [
                5.554796961693742,
                46.68274233620415
              ],
              [
                5.554794988023324,
                46.68271576635037
              ],
              [
                5.554791786261036,
                46.68265734715857
              ],
              [
                5.554791864358577,
                46.68262436248459
              ],
              [
                5.554791942013035,
                46.68261555416451
              ],
              [
                5.55480148716914,
                46.68260952238971
              ],
              [
                5.554822308678998,
                46.682604784495375
              ],
              [
                5.554838190595285,
                46.682600365927414
              ],
              [
                5.554840163675096,
                46.6825990046944
              ],
              [
                5.554844775343635,
                46.68259581325648
              ],
              [
                5.554844775343635,
                46.68259581325648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022536608033184764,
          "ground": "gnd"
        },
        "27_LVBranch473912": {
          "bus1": "27_LVBus723323",
          "bus2": "27_LVBus723327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554800193024234,
                46.68280850719867
              ],
              [
                5.554800193024234,
                46.68280850719867
              ],
              [
                5.554805480119147,
                46.68279841749619
              ],
              [
                5.554807735165223,
                46.682795418551045
              ],
              [
                5.554812944205968,
                46.68279610910445
              ],
              [
                5.554819749201311,
                46.68279701579108
              ],
              [
                5.554826217539222,
                46.682796662371906
              ],
              [
                5.554829686547583,
                46.68279647454014
              ],
              [
                5.554829686547583,
                46.68279647454014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003266456302098323,
          "ground": "gnd"
        },
        "27_LVBranch388744": {
          "bus1": "27_LVBus723322",
          "bus2": "27_LVBus723328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554658848119272,
                46.68300190435181
              ],
              [
                5.554658848119272,
                46.68300190435181
              ],
              [
                5.554654497661737,
                46.682994535468524
              ],
              [
                5.554647172633765,
                46.682993904552504
              ],
              [
                5.554596970571348,
                46.682993230647504
              ],
              [
                5.554579018796011,
                46.68299298930874
              ],
              [
                5.554560621323597,
                46.68299273351746
              ],
              [
                5.554554087565593,
                46.682992647557874
              ],
              [
                5.554554087565593,
                46.682992647557874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00857177753924109,
          "ground": "gnd"
        },
        "27_LVBranch405336": {
          "bus1": "27_LVBus723319",
          "bus2": "27_LVBus723329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555361830931367,
                46.68345574487555
              ],
              [
                5.555361830931367,
                46.68345574487555
              ],
              [
                5.555350898257675,
                46.68346198689358
              ],
              [
                5.555344063020343,
                46.68345969443789
              ],
              [
                5.555316915809744,
                46.683445206656046
              ],
              [
                5.555294673710768,
                46.683433335870184
              ],
              [
                5.55526792627335,
                46.68341962917837
              ],
              [
                5.555264485338816,
                46.68341787131826
              ],
              [
                5.555264485338816,
                46.68341787131826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009329074091561017,
          "ground": "gnd"
        },
        "27_LVBranch461809": {
          "bus1": "27_LVBus723318",
          "bus2": "27_LVBus723330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555452625536685,
                46.6833406951947
              ],
              [
                5.555452625536685,
                46.6833406951947
              ],
              [
                5.555451581240392,
                46.68335238511127
              ],
              [
                5.555459560730496,
                46.683355437670244
              ],
              [
                5.555461073613326,
                46.683356016306554
              ],
              [
                5.555461073613326,
                46.683356016306554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002132812424132662,
          "ground": "gnd"
        },
        "27_LVBranch473906": {
          "bus1": "27_LVBus723317",
          "bus2": "27_LVBus723331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555537625877665,
                46.683205459248356
              ],
              [
                5.555537625877665,
                46.683205459248356
              ],
              [
                5.555528408659728,
                46.6832143631897
              ],
              [
                5.555521283201878,
                46.68321598676254
              ],
              [
                5.555506198318135,
                46.68321357575368
              ],
              [
                5.555490017897577,
                46.683210124128635
              ],
              [
                5.55547630331893,
                46.68320721526456
              ],
              [
                5.55546495993992,
                46.68320479780522
              ],
              [
                5.555442508514442,
                46.683203476900744
              ],
              [
                5.555436508334913,
                46.68320312382844
              ],
              [
                5.555436508334913,
                46.68320312382844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008461291466055601,
          "ground": "gnd"
        },
        "27_LVBranch491522": {
          "bus1": "27_LVBus723316",
          "bus2": "27_LVBus723332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556303761387595,
                46.683570973969935
              ],
              [
                5.556303761387595,
                46.683570973969935
              ],
              [
                5.556401080476496,
                46.68366727586798
              ],
              [
                5.556357082365968,
                46.683761143245576
              ],
              [
                5.556319817497643,
                46.68384064805211
              ],
              [
                5.556342198072173,
                46.68385483783493
              ],
              [
                5.55634701139289,
                46.6838578895859
              ],
              [
                5.55634701139289,
                46.6838578895859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0361193159736241,
          "ground": "gnd"
        },
        "27_LVBranch663163": {
          "bus1": "27_LVBus723332",
          "bus2": "27_LVBus723333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55634701139289,
                46.6838578895859
              ],
              [
                5.55634701139289,
                46.6838578895859
              ],
              [
                5.556295299630166,
                46.683868352191716
              ],
              [
                5.555992520776689,
                46.68405697525521
              ],
              [
                5.556008252445547,
                46.68406694952806
              ],
              [
                5.556019714676353,
                46.68407421686634
              ],
              [
                5.556019714676353,
                46.68407421686634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038196768780940055,
          "ground": "gnd"
        },
        "27_LVBranch678842": {
          "bus1": "27_LVBus723333",
          "bus2": "27_LVBus723334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556019714676353,
                46.68407421686634
              ],
              [
                5.556019714676353,
                46.68407421686634
              ],
              [
                5.555985057596301,
                46.68406149873458
              ],
              [
                5.55595656444293,
                46.68407517825416
              ],
              [
                5.555818367501176,
                46.68409023138263
              ],
              [
                5.555767336337912,
                46.68408180168917
              ],
              [
                5.55576138813475,
                46.68408430150549
              ],
              [
                5.55576138813475,
                46.68408430150549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02091483854874597,
          "ground": "gnd"
        },
        "27_LVBranch441742": {
          "bus1": "27_LVBus723334",
          "bus2": "27_LVBus723335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55576138813475,
                46.68408430150549
              ],
              [
                5.55576138813475,
                46.68408430150549
              ],
              [
                5.555762206749301,
                46.68407937111943
              ],
              [
                5.55572752647713,
                46.68406274573075
              ],
              [
                5.555681311913615,
                46.68401983806779
              ],
              [
                5.55566951789741,
                46.68401029297867
              ],
              [
                5.555632048692529,
                46.683963519012536
              ],
              [
                5.555625942437544,
                46.68396731988703
              ],
              [
                5.555625942437544,
                46.68396731988703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017682471642300083,
          "ground": "gnd"
        },
        "27_LVBranch149000": {
          "bus1": "27_LVBus723315",
          "bus2": "27_LVBus723336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556608463344915,
                46.683414710952704
              ],
              [
                5.556608463344915,
                46.683414710952704
              ],
              [
                5.556638704638165,
                46.68326780035364
              ],
              [
                5.556665607778833,
                46.683158873702546
              ],
              [
                5.556628440002485,
                46.683047513194644
              ],
              [
                5.556607349865172,
                46.682807136778536
              ],
              [
                5.556607349865172,
                46.682807136778536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0682485609311461,
          "ground": "gnd"
        },
        "27_LVBranch427677": {
          "bus1": "27_MVLV84304_LV",
          "bus2": "27_LVBus723310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557180716336757,
                46.6844556662902
              ],
              [
                5.557198613339903,
                46.68445014607005
              ],
              [
                5.557198613339903,
                46.68445014607005
              ],
              [
                5.557244954999243,
                46.68443584568137
              ],
              [
                5.557268030072098,
                46.684474210079316
              ],
              [
                5.557315517461356,
                46.684553179210546
              ],
              [
                5.557318015736491,
                46.68455734072303
              ],
              [
                5.557324885191986,
                46.68456877139843
              ],
              [
                5.5574046973607,
                46.68470146628789
              ],
              [
                5.557396531950113,
                46.68470342545548
              ],
              [
                5.556979006588732,
                46.6848035170031
              ],
              [
                5.556912101468321,
                46.684822512234874
              ],
              [
                5.556912101468321,
                46.684822512234874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07586446032884814,
          "ground": "gnd"
        },
        "27_LVBranch672646": {
          "bus1": "27_LVBus723310",
          "bus2": "27_LVBus723311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556912101468321,
                46.684822512234874
              ],
              [
                5.556912101468321,
                46.684822512234874
              ],
              [
                5.556881841980719,
                46.684845642218676
              ],
              [
                5.556461280459101,
                46.68486686837109
              ],
              [
                5.556362169889018,
                46.68491477470011
              ],
              [
                5.556372736657728,
                46.68499577587764
              ],
              [
                5.556372532749012,
                46.685085742875245
              ],
              [
                5.556399098075606,
                46.68531875245581
              ],
              [
                5.556399057730598,
                46.68533675304581
              ],
              [
                5.556399043105531,
                46.685342660232
              ],
              [
                5.556399043105531,
                46.685342660232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0926671283702092,
          "ground": "gnd"
        },
        "27_LVBranch720536": {
          "bus1": "27_MVLV58600_LV",
          "bus2": "27_LVBus723299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5589020743585,
                46.68813214875901
              ],
              [
                5.558910120585833,
                46.688119837989476
              ],
              [
                5.558910120585833,
                46.688119837989476
              ],
              [
                5.558890987928776,
                46.688126158678195
              ],
              [
                5.558968293059454,
                46.68810596845116
              ],
              [
                5.558949337787278,
                46.688007456816685
              ],
              [
                5.558950909639377,
                46.6879139484733
              ],
              [
                5.558951153440778,
                46.68789915663505
              ],
              [
                5.558952222519769,
                46.687836294895
              ],
              [
                5.558952222519769,
                46.687836294895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03802382194036053,
          "ground": "gnd"
        },
        "27_LVBranch659162": {
          "bus1": "27_LVBus723299",
          "bus2": "27_LVBus723300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558952222519769,
                46.687836294895
              ],
              [
                5.558952222519769,
                46.687836294895
              ],
              [
                5.558964973284111,
                46.68769741384126
              ],
              [
                5.558985178028493,
                46.68745087483459
              ],
              [
                5.559149881386094,
                46.687271192817384
              ],
              [
                5.559149881386094,
                46.687271192817384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06653558879232772,
          "ground": "gnd"
        },
        "27_LVBranch297974": {
          "bus1": "27_LVBus723300",
          "bus2": "27_LVBus723301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559149881386094,
                46.687271192817384
              ],
              [
                5.559149881386094,
                46.687271192817384
              ],
              [
                5.559188943180127,
                46.68720606114655
              ],
              [
                5.55923700262616,
                46.68712592654886
              ],
              [
                5.55923700262616,
                46.68712592654886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017469727387396116,
          "ground": "gnd"
        },
        "27_LVBranch016597": {
          "bus1": "27_LVBus723301",
          "bus2": "27_LVBus723302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55923700262616,
                46.68712592654886
              ],
              [
                5.55923700262616,
                46.68712592654886
              ],
              [
                5.55921267101692,
                46.68700109422779
              ],
              [
                5.559210935695162,
                46.68699217498581
              ],
              [
                5.559202246568145,
                46.68694758813315
              ],
              [
                5.559191822675659,
                46.6868940910264
              ],
              [
                5.55914276192771,
                46.68664235760557
              ],
              [
                5.55914276192771,
                46.68664235760557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05423708920139804,
          "ground": "gnd"
        },
        "27_LVBranch045645": {
          "bus1": "27_LVBus723302",
          "bus2": "27_LVBus723303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55914276192771,
                46.68664235760557
              ],
              [
                5.55914276192771,
                46.68664235760557
              ],
              [
                5.558906755561479,
                46.68669565165784
              ],
              [
                5.558832222608415,
                46.686712486124115
              ],
              [
                5.55838245823192,
                46.68677240593606
              ],
              [
                5.55838245823192,
                46.68677240593606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06004806396070022,
          "ground": "gnd"
        },
        "27_LVBranch160431": {
          "bus1": "27_LVBus723303",
          "bus2": "27_LVBus723304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55838245823192,
                46.68677240593606
              ],
              [
                5.55838245823192,
                46.68677240593606
              ],
              [
                5.558284375437268,
                46.68636739882521
              ],
              [
                5.558176328787069,
                46.68599629461825
              ],
              [
                5.558176328787069,
                46.68599629461825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08771705235973284,
          "ground": "gnd"
        },
        "27_LVBranch241916": {
          "bus1": "27_LVBus723304",
          "bus2": "27_LVBus723305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558176328787069,
                46.68599629461825
              ],
              [
                5.558176328787069,
                46.68599629461825
              ],
              [
                5.558024499765217,
                46.6856802440212
              ],
              [
                5.557817854915375,
                46.68525005345257
              ],
              [
                5.557817854915375,
                46.68525005345257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08737103920748795,
          "ground": "gnd"
        },
        "27_LVBranch005401": {
          "bus1": "27_LVBus723302",
          "bus2": "27_LVBus723306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55914276192771,
                46.68664235760557
              ],
              [
                5.55914276192771,
                46.68664235760557
              ],
              [
                5.559116003235615,
                46.68655429505416
              ],
              [
                5.559099499538643,
                46.68641919303841
              ],
              [
                5.55905642211576,
                46.68620790883405
              ],
              [
                5.55905642211576,
                46.68620790883405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048790141089593744,
          "ground": "gnd"
        },
        "27_LVBranch203851": {
          "bus1": "27_LVBus723306",
          "bus2": "27_LVBus723307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55905642211576,
                46.68620790883405
              ],
              [
                5.55905642211576,
                46.68620790883405
              ],
              [
                5.559357162210872,
                46.68617758483628
              ],
              [
                5.559363624698189,
                46.68617690718352
              ],
              [
                5.559363624698189,
                46.68617690718352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02375239764728662,
          "ground": "gnd"
        },
        "27_LVBranch171600": {
          "bus1": "27_LVBus723306",
          "bus2": "27_LVBus723308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55905642211576,
                46.68620790883405
              ],
              [
                5.55905642211576,
                46.68620790883405
              ],
              [
                5.559037821931541,
                46.68613708422185
              ],
              [
                5.559033168627515,
                46.68611937816049
              ],
              [
                5.559012907306468,
                46.685952831334376
              ],
              [
                5.559005933650739,
                46.68592626756114
              ],
              [
                5.558964080404622,
                46.6857669122462
              ],
              [
                5.558952466615223,
                46.68572264203479
              ],
              [
                5.558905960469979,
                46.68554558062794
              ],
              [
                5.558901307259726,
                46.68552787455969
              ],
              [
                5.558854814510547,
                46.68535081275865
              ],
              [
                5.558852494184961,
                46.68534195504438
              ],
              [
                5.55880366838275,
                46.68515603587219
              ],
              [
                5.558801335547446,
                46.68514718751439
              ],
              [
                5.558759515383986,
                46.68499034339093
              ],
              [
                5.558759515383986,
                46.68499034339093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13731645054719074,
          "ground": "gnd"
        },
        "27_LVBranch520930": {
          "bus1": "27_MVLV58600_LV",
          "bus2": "27_LVBus723287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5589020743585,
                46.68813214875901
              ],
              [
                5.558919245131748,
                46.68812562231495
              ],
              [
                5.558919245131748,
                46.68812562231495
              ],
              [
                5.558904586357113,
                46.6881347791354
              ],
              [
                5.558981891495031,
                46.68811458889924
              ],
              [
                5.558961864824398,
                46.68799809903019
              ],
              [
                5.558965285200929,
                46.68783592622662
              ],
              [
                5.558965285200929,
                46.68783592622662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03890937801887409,
          "ground": "gnd"
        },
        "27_LVBranch472866": {
          "bus1": "27_LVBus723287",
          "bus2": "27_LVBus723288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558965285200929,
                46.68783592622662
              ],
              [
                5.558965285200929,
                46.68783592622662
              ],
              [
                5.558996437903788,
                46.68769998343332
              ],
              [
                5.559059608348521,
                46.687662183577274
              ],
              [
                5.559226538787009,
                46.68782855254499
              ],
              [
                5.559226538787009,
                46.68782855254499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04417729423337703,
          "ground": "gnd"
        },
        "27_LVBranch706623": {
          "bus1": "27_LVBus723288",
          "bus2": "27_LVBus723289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559226538787009,
                46.68782855254499
              ],
              [
                5.559226538787009,
                46.68782855254499
              ],
              [
                5.559266798286878,
                46.687845424675814
              ],
              [
                5.559319584753672,
                46.6878529389664
              ],
              [
                5.559382755151351,
                46.68781513893238
              ],
              [
                5.559382755151351,
                46.68781513893238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014133317302540093,
          "ground": "gnd"
        },
        "27_LVBranch163745": {
          "bus1": "27_LVBus723289",
          "bus2": "27_LVBus723290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559382755151351,
                46.68781513893238
              ],
              [
                5.559382755151351,
                46.68781513893238
              ],
              [
                5.559553845367693,
                46.68761221619501
              ],
              [
                5.559626016662675,
                46.687574621147526
              ],
              [
                5.560010703311492,
                46.68737421285559
              ],
              [
                5.560010703311492,
                46.68737421285559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06991384578862743,
          "ground": "gnd"
        },
        "27_LVBranch106538": {
          "bus1": "27_LVBus723290",
          "bus2": "27_LVBus723291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560010703311492,
                46.68737421285559
              ],
              [
                5.560010703311492,
                46.68737421285559
              ],
              [
                5.560341554586275,
                46.687436905572156
              ],
              [
                5.560438653850617,
                46.687530158151645
              ],
              [
                5.560633019243881,
                46.68771681144837
              ],
              [
                5.560633019243881,
                46.68771681144837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06453108636678644,
          "ground": "gnd"
        },
        "27_LVBranch280040": {
          "bus1": "27_LVBus723291",
          "bus2": "27_LVBus723293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560633019243881,
                46.68771681144837
              ],
              [
                5.560633019243881,
                46.68771681144837
              ],
              [
                5.560916698684607,
                46.6880403369799
              ],
              [
                5.560976786992032,
                46.688108855180445
              ],
              [
                5.561092318126497,
                46.688240611140834
              ],
              [
                5.561146343493165,
                46.68830224115954
              ],
              [
                5.561264795150669,
                46.68843731809005
              ],
              [
                5.561264795150669,
                46.68843731809005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09354634549236598,
          "ground": "gnd"
        },
        "27_LVBranch270593": {
          "bus1": "27_LVBus723293",
          "bus2": "27_LVBus723294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.561264795150669,
                46.68843731809005
              ],
              [
                5.561264795150669,
                46.68843731809005
              ],
              [
                5.56122204112846,
                46.68862394104028
              ],
              [
                5.561207785368056,
                46.68868614880865
              ],
              [
                5.561202500111958,
                46.688709204880475
              ],
              [
                5.561181265035702,
                46.68880424114473
              ],
              [
                5.561171885878209,
                46.688846195692484
              ],
              [
                5.561155977582525,
                46.68891733731093
              ],
              [
                5.561122191172999,
                46.689068500327
              ],
              [
                5.561102318294842,
                46.68915742022733
              ],
              [
                5.561099209710525,
                46.68917133853889
              ],
              [
                5.561099209710525,
                46.68917133853889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08257465284109476,
          "ground": "gnd"
        },
        "27_LVBranch197511": {
          "bus1": "27_LVBus723294",
          "bus2": "27_LVBus723296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.561099209710525,
                46.68917133853889
              ],
              [
                5.561099209710525,
                46.68917133853889
              ],
              [
                5.561076702177101,
                46.68925996366264
              ],
              [
                5.561060944032898,
                46.68932199772405
              ],
              [
                5.561046223738536,
                46.689379932553386
              ],
              [
                5.560993237359015,
                46.68958852653696
              ],
              [
                5.560993237359015,
                46.68958852653696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047079765113643805,
          "ground": "gnd"
        },
        "27_LVBranch006532": {
          "bus1": "27_LVBus723294",
          "bus2": "27_LVBus723295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.561099209710525,
                46.68917133853889
              ],
              [
                5.561099209710525,
                46.68917133853889
              ],
              [
                5.561605534627304,
                46.68923234978087
              ],
              [
                5.561527082418015,
                46.68964512334642
              ],
              [
                5.561527082418015,
                46.68964512334642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08559778136053701,
          "ground": "gnd"
        },
        "27_LVBranch032867": {
          "bus1": "27_LVBus723291",
          "bus2": "27_LVBus723292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560633019243881,
                46.68771681144837
              ],
              [
                5.560633019243881,
                46.68771681144837
              ],
              [
                5.561097211126447,
                46.687472176531244
              ],
              [
                5.561102399879277,
                46.68746944577134
              ],
              [
                5.561102399879277,
                46.68746944577134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04522670055322018,
          "ground": "gnd"
        },
        "27_LVBranch072375": {
          "bus1": "27_LVBus723290",
          "bus2": "27_LVBus723297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560010703311492,
                46.68737421285559
              ],
              [
                5.560010703311492,
                46.68737421285559
              ],
              [
                5.559732842007363,
                46.68710292574059
              ],
              [
                5.5597099271711,
                46.68702251644344
              ],
              [
                5.559674702837345,
                46.6868989101239
              ],
              [
                5.55960173874776,
                46.68664285426889
              ],
              [
                5.559600481332007,
                46.686638441669324
              ],
              [
                5.559600481332007,
                46.686638441669324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0895134446858252,
          "ground": "gnd"
        },
        "27_LVBranch645780": {
          "bus1": "27_MVLV58600_LV",
          "bus2": "27_LVBus723282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5589020743585,
                46.68813214875901
              ],
              [
                5.558919964013651,
                46.68813768571204
              ],
              [
                5.558919964013651,
                46.68813768571204
              ],
              [
                5.558925923057158,
                46.68813953448161
              ],
              [
                5.558905657711567,
                46.68815275737261
              ],
              [
                5.559009088379134,
                46.6881318297905
              ],
              [
                5.558988525953964,
                46.688006350808145
              ],
              [
                5.558991946251307,
                46.687844178003886
              ],
              [
                5.558991946251307,
                46.687844178003886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04295052567308343,
          "ground": "gnd"
        },
        "27_LVBranch645786": {
          "bus1": "27_LVBus723282",
          "bus2": "27_LVBus723283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558991946251307,
                46.687844178003886
              ],
              [
                5.558991946251307,
                46.687844178003886
              ],
              [
                5.559022563199684,
                46.68769924608491
              ],
              [
                5.559060679745015,
                46.68768016181412
              ],
              [
                5.55935374634922,
                46.68798703829633
              ],
              [
                5.559431382467173,
                46.68819194438373
              ],
              [
                5.559431382467173,
                46.68819194438373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08424758466230861,
          "ground": "gnd"
        },
        "27_LVBranch186216": {
          "bus1": "27_LVBus723283",
          "bus2": "27_LVBus723284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559431382467173,
                46.68819194438373
              ],
              [
                5.559431382467173,
                46.68819194438373
              ],
              [
                5.559522827355226,
                46.688482090956
              ],
              [
                5.559594876751799,
                46.6887106917373
              ],
              [
                5.559672462894903,
                46.688956874539656
              ],
              [
                5.559700170306632,
                46.6890447931545
              ],
              [
                5.559713304234067,
                46.689086445182745
              ],
              [
                5.559737978850557,
                46.68916475183747
              ],
              [
                5.55973899281584,
                46.68917693296264
              ],
              [
                5.559756161635521,
                46.68938351879095
              ],
              [
                5.559782281270544,
                46.68969789380242
              ],
              [
                5.55978389106787,
                46.68971721647685
              ],
              [
                5.559784263492122,
                46.689721708083
              ],
              [
                5.559784263492122,
                46.689721708083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17267104556499263,
          "ground": "gnd"
        },
        "27_LVBranch255806": {
          "bus1": "27_LVBus723284",
          "bus2": "27_LVBus723285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559784263492122,
                46.689721708083
              ],
              [
                5.559784263492122,
                46.689721708083
              ],
              [
                5.560004095862813,
                46.68969914146238
              ],
              [
                5.560029950672363,
                46.68969648463983
              ],
              [
                5.56035322809158,
                46.68966328926062
              ],
              [
                5.560482541668304,
                46.689650012576784
              ],
              [
                5.560637709931732,
                46.68963407878629
              ],
              [
                5.560754082937713,
                46.68962213064451
              ],
              [
                5.56094804618513,
                46.689602210572595
              ],
              [
                5.560987309450075,
                46.68959817541031
              ],
              [
                5.560993773396652,
                46.68959751564406
              ],
              [
                5.560993773396652,
                46.68959751564406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09354613475216522,
          "ground": "gnd"
        },
        "27_LVBranch807771": {
          "bus1": "27_MVLV58600_LV",
          "bus2": "27_LVBus723277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5589020743585,
                46.68813214875901
              ],
              [
                5.558921668487574,
                46.68813159576454
              ],
              [
                5.558921668487574,
                46.68813159576454
              ],
              [
                5.558905122034254,
                46.68814376825407
              ],
              [
                5.558995489934919,
                46.68812320934572
              ],
              [
                5.558974927544469,
                46.68799773036072
              ],
              [
                5.558978347881926,
                46.68783555755675
              ],
              [
                5.558978347881926,
                46.68783555755675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04120083006415527,
          "ground": "gnd"
        },
        "27_LVBranch510655": {
          "bus1": "27_LVBus723277",
          "bus2": "27_LVBus723278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558978347881926,
                46.68783555755675
              ],
              [
                5.558978347881926,
                46.68783555755675
              ],
              [
                5.559009500551821,
                46.68769961475981
              ],
              [
                5.559060144046682,
                46.68767117269571
              ],
              [
                5.559366809063965,
                46.68798666958207
              ],
              [
                5.559366809063965,
                46.68798666958207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062494011313901705,
          "ground": "gnd"
        },
        "27_LVBranch772202": {
          "bus1": "27_LVBus723278",
          "bus2": "27_LVBus723279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559366809063965,
                46.68798666958207
              ],
              [
                5.559366809063965,
                46.68798666958207
              ],
              [
                5.559444445230741,
                46.688191575660646
              ],
              [
                5.559602805759428,
                46.6882141182125
              ],
              [
                5.559821121979172,
                46.68814492558271
              ],
              [
                5.559821121979172,
                46.68814492558271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05429725296061233,
          "ground": "gnd"
        },
        "27_LVBranch223319": {
          "bus1": "27_LVBus723279",
          "bus2": "27_LVBus723280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559821121979172,
                46.68814492558271
              ],
              [
                5.559821121979172,
                46.68814492558271
              ],
              [
                5.55982699711655,
                46.688146902734374
              ],
              [
                5.560141594387029,
                46.6882529332123
              ],
              [
                5.56021171713345,
                46.68835655516133
              ],
              [
                5.56035682904746,
                46.688571009008314
              ],
              [
                5.560298376178408,
                46.689052495485356
              ],
              [
                5.560295945864398,
                46.68907252650794
              ],
              [
                5.560295400167249,
                46.68907698100651
              ],
              [
                5.560295400167249,
                46.68907698100651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12274411156113452,
          "ground": "gnd"
        }
      },
      "transformer": {
        "27_MVLV19488_Transformer": {
          "bus_hv": "27_MVLV19488",
          "bus_lv": "27_MVLV19488_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV22743_Transformer": {
          "bus_hv": "27_MVLV22743",
          "bus_lv": "27_MVLV22743_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV38734_Transformer": {
          "bus_hv": "27_MVLV38734",
          "bus_lv": "27_MVLV38734_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV32124_Transformer": {
          "bus_hv": "27_MVLV32124",
          "bus_lv": "27_MVLV32124_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV36612_Transformer": {
          "bus_hv": "27_MVLV36612",
          "bus_lv": "27_MVLV36612_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV38695_Transformer": {
          "bus_hv": "27_MVLV38695",
          "bus_lv": "27_MVLV38695_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV03485_Transformer": {
          "bus_hv": "27_MVLV03485",
          "bus_lv": "27_MVLV03485_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "27_MVLV13358_Transformer": {
          "bus_hv": "27_MVLV13358",
          "bus_lv": "27_MVLV13358_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV44590_Transformer": {
          "bus_hv": "27_MVLV44590",
          "bus_lv": "27_MVLV44590_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV18840_Transformer": {
          "bus_hv": "27_MVLV18840",
          "bus_lv": "27_MVLV18840_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV27143_Transformer": {
          "bus_hv": "27_MVLV27143",
          "bus_lv": "27_MVLV27143_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "27_MVLV84304_Transformer": {
          "bus_hv": "27_MVLV84304",
          "bus_lv": "27_MVLV84304_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV58600_Transformer": {
          "bus_hv": "27_MVLV58600",
          "bus_lv": "27_MVLV58600_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 213
  }
}
