{
  "bus": {
    "27_SEMIN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.362270032182555,
      "latitude": 46.535190396450865,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV36908": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.355623389428893,
      "latitude": 46.53868254219524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV48840": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.355912459933991,
      "latitude": 46.540447828618184,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV40970": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.354850703062644,
      "latitude": 46.54194970291727,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV36906": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.350625517669444,
      "latitude": 46.5456057366007,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV72327": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.350575055640896,
      "latitude": 46.54660241411546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus60118": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.34910370712795,
      "latitude": 46.54886767970507,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV17681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.349714542470337,
      "latitude": 46.548430075257265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV14984": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.348448307609415,
      "latitude": 46.54850520533659,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV36907": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.347293580948902,
      "latitude": 46.54805567463872,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV26137": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.33767044582997,
      "latitude": 46.55308024760572,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV23528": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.334493857716216,
      "latitude": 46.553396020198385,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV00865": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.333710846664049,
      "latitude": 46.554435078117145,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV62425": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.328679600034193,
      "latitude": 46.55849881681531,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus60120": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.324729008759912,
      "latitude": 46.56703411374103,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV62425_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328679600034193,
      "latitude": 46.55849881681531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329684478012049,
      "latitude": 46.558566610004156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329847405333025,
      "latitude": 46.55891609421079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329482890358717,
      "latitude": 46.558955259412826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328541688823015,
      "latitude": 46.559557288925674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328946360594807,
      "latitude": 46.558860957940716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329670777288301,
      "latitude": 46.558530739240375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329261575144147,
      "latitude": 46.55755357252313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328927760784205,
      "latitude": 46.557844399441805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329076358905034,
      "latitude": 46.557411224650956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.329461943369003,
      "latitude": 46.55852356058824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.32840720117136,
      "latitude": 46.5583631198559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328642983323532,
      "latitude": 46.557963845669654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328758712861692,
      "latitude": 46.5578728633153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328695150093944,
      "latitude": 46.55796339172082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328350262457273,
      "latitude": 46.55836228354744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.328198859803924,
      "latitude": 46.55864252375981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.327960956001808,
      "latitude": 46.5589317756818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.327528049833668,
      "latitude": 46.55951850670331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV37750": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.334974599061201,
      "latitude": 46.55407562381301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV23528_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.334493857716216,
      "latitude": 46.553396020198385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.334534469071267,
      "latitude": 46.55347664253148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.334076753224351,
      "latitude": 46.5541194735998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.333045566856851,
      "latitude": 46.553720903399665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.332398940385459,
      "latitude": 46.552955464946294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.33245818706561,
      "latitude": 46.55285996040629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.333170528422826,
      "latitude": 46.55519810605157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.334623270406693,
      "latitude": 46.553340902055304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335346539796083,
      "latitude": 46.55224586535441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335714225223146,
      "latitude": 46.55245228602319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337194681592107,
      "latitude": 46.55274251801031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.332438377365933,
      "latitude": 46.551551504824786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335404609661696,
      "latitude": 46.5519082817167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335548131649176,
      "latitude": 46.55182069269303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335464352588553,
      "latitude": 46.55156102001296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.3350616156916,
      "latitude": 46.55264550371922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV26137_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.33767044582997,
      "latitude": 46.55308024760572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337027746150486,
      "latitude": 46.553102238287316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.336599892622656,
      "latitude": 46.55316855222932,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335964218535229,
      "latitude": 46.553416907358454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335535265133984,
      "latitude": 46.55357100690262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335252244047463,
      "latitude": 46.55358834155233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.335023879302605,
      "latitude": 46.55376621675726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.334620583850839,
      "latitude": 46.55382364347945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337654582877744,
      "latitude": 46.55292742868422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.33856209771524,
      "latitude": 46.55263153429024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337628667967687,
      "latitude": 46.55293665379649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337292769135888,
      "latitude": 46.55311055622884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.336635063035383,
      "latitude": 46.55422302537361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.336572015201996,
      "latitude": 46.55434054645418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337027447854923,
      "latitude": 46.55428256533235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337041484820459,
      "latitude": 46.554690030723215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337109798084859,
      "latitude": 46.555129518873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.337068048202776,
      "latitude": 46.555138064043014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.33705679700254,
      "latitude": 46.55555412803586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV26140": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.346513644492214,
      "latitude": 46.54503884935861,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV00217": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.344529756094133,
      "latitude": 46.54740533092767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV48842": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.343859289772105,
      "latitude": 46.544307100352704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVBus60119": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.344755823317892,
      "latitude": 46.54270487803295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "27_MVLV00217_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344529756094133,
      "latitude": 46.54740533092767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344476931034286,
      "latitude": 46.547369807805744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.343866274134206,
      "latitude": 46.54679036460082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344778502624417,
      "latitude": 46.54745711639793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.345376806610015,
      "latitude": 46.548072654375844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.343416588184243,
      "latitude": 46.547154239835194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.343228498450441,
      "latitude": 46.54733294597818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344581964652689,
      "latitude": 46.545187672960836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344777244064929,
      "latitude": 46.545206316304295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.343032258901717,
      "latitude": 46.54752653373216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.342040881525076,
      "latitude": 46.54892090601723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.342576668600969,
      "latitude": 46.548979161632104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.341057927630158,
      "latitude": 46.55084335098089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.343465739005683,
      "latitude": 46.546991849667506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344986455756384,
      "latitude": 46.54671747711708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344652791909009,
      "latitude": 46.547710159830636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344529087508512,
      "latitude": 46.54736934661111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344929955901595,
      "latitude": 46.54718584997122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.345351220989717,
      "latitude": 46.547398063958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.344607656536741,
      "latitude": 46.547386646932544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.34426413269359,
      "latitude": 46.546444940838214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV36907_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347293580948902,
      "latitude": 46.54805567463872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347323427074298,
      "latitude": 46.54692282400871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347400038922871,
      "latitude": 46.547469889180924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347430990448026,
      "latitude": 46.54731125762315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347539110662068,
      "latitude": 46.5472347192201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347493958513266,
      "latitude": 46.54691120745721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347834817163461,
      "latitude": 46.54700715710688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347338545261504,
      "latitude": 46.545723287937335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.345955975256792,
      "latitude": 46.54485539830231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.345546606248413,
      "latitude": 46.5452819081527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.345173657786976,
      "latitude": 46.54416051383122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347334313071614,
      "latitude": 46.54690094438186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347470095965555,
      "latitude": 46.54773019716932,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347856520466005,
      "latitude": 46.54786641165724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347496342001172,
      "latitude": 46.547738961964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.346964227548292,
      "latitude": 46.54775150778342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.34705917738267,
      "latitude": 46.54849413448836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.346256821692363,
      "latitude": 46.54910857955802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.34639092344178,
      "latitude": 46.55000714743556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.347214270978691,
      "latitude": 46.55009882383006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV36906_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.350625517669444,
      "latitude": 46.5456057366007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.350139459553779,
      "latitude": 46.546113923519854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.350587242336649,
      "latitude": 46.5456510649486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.351247181838352,
      "latitude": 46.54488303504754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.352598094244834,
      "latitude": 46.54369868050232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.351345207722851,
      "latitude": 46.54494643200188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.351285785177285,
      "latitude": 46.545021244951265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.348432116682072,
      "latitude": 46.54686803564766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.350676831610069,
      "latitude": 46.545560292235265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV40970_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.354850703062644,
      "latitude": 46.54194970291727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.354738762697038,
      "latitude": 46.542072422173746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.354747323057967,
      "latitude": 46.54183093173169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355433081622379,
      "latitude": 46.54119904002612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355825731036365,
      "latitude": 46.54127650748416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.356936794975653,
      "latitude": 46.542112338428424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355448524696555,
      "latitude": 46.54118466780406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.354020974391839,
      "latitude": 46.540423656003874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.353800056716977,
      "latitude": 46.54034086179382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.356237037721129,
      "latitude": 46.54026509957263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_MVLV36908_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355623389428893,
      "latitude": 46.53868254219524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "27_LVBus768465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355701611501116,
      "latitude": 46.53868184274406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355701273565995,
      "latitude": 46.538663850604856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.356085027213898,
      "latitude": 46.539114769194654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.356115327378085,
      "latitude": 46.539339437655904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355563542576342,
      "latitude": 46.53911943294497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "27_LVBus768458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.355714554560384,
      "latitude": 46.539522973756675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "27_197265": {
      "bus_from": "27_SEMIN",
      "bus_to": "27_MVLV36908",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 902.374493692347,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_149148": {
      "bus_from": "27_MVLV36908",
      "bus_to": "27_MVLV48840",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 354.88795975958686,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_233275": {
      "bus_from": "27_MVLV48840",
      "bus_to": "27_MVLV40970",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 211.5781811332195,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_209646": {
      "bus_from": "27_MVLV40970",
      "bus_to": "27_MVLV36906",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 534.0776582114001,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_170955": {
      "bus_from": "27_MVLV36906",
      "bus_to": "27_MVLV72327",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.0617393857864,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_182653": {
      "bus_from": "27_MVLV72327",
      "bus_to": "27_MVBus60118",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 552.513260567026,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_235402": {
      "bus_from": "27_MVBus60118",
      "bus_to": "27_MVLV17681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 89.15373648267793,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_177648": {
      "bus_from": "27_MVBus60118",
      "bus_to": "27_MVLV14984",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.73632341523285,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_214518": {
      "bus_from": "27_MVLV14984",
      "bus_to": "27_MVLV36907",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 180.43628113362288,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_176064": {
      "bus_from": "27_MVLV36907",
      "bus_to": "27_MVLV26137",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1108.3700871047517,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_187105": {
      "bus_from": "27_MVLV26137",
      "bus_to": "27_MVLV23528",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 368.9993259118678,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_219028": {
      "bus_from": "27_MVLV23528",
      "bus_to": "27_MVLV00865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 139.61250562625008,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_126607": {
      "bus_from": "27_MVLV00865",
      "bus_to": "27_MVLV62425",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 872.4142352830759,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_150979": {
      "bus_from": "27_MVLV62425",
      "bus_to": "27_MVBus60120",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1174.220475348549,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch629853": {
      "bus_from": "27_MVLV62425_LV",
      "bus_to": "27_LVBus768495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.96815089419843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch286449": {
      "bus_from": "27_LVBus768495",
      "bus_to": "27_LVBus768496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.80883029434617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch359394": {
      "bus_from": "27_LVBus768496",
      "bus_to": "27_LVBus768497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.287905073274526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch339745": {
      "bus_from": "27_LVBus768497",
      "bus_to": "27_LVBus768498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.42392216221111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch326996": {
      "bus_from": "27_LVBus768497",
      "bus_to": "27_LVBus768499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.455426208426864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch807817": {
      "bus_from": "27_MVLV62425_LV",
      "bus_to": "27_LVBus768490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.00572473579996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch314863": {
      "bus_from": "27_LVBus768490",
      "bus_to": "27_LVBus768491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.06526918950922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch286229": {
      "bus_from": "27_LVBus768491",
      "bus_to": "27_LVBus768493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.29486545156578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch245133": {
      "bus_from": "27_LVBus768491",
      "bus_to": "27_LVBus768492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.26278326659377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch727118": {
      "bus_from": "27_MVLV62425_LV",
      "bus_to": "27_LVBus768488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.51021441918732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch397968": {
      "bus_from": "27_MVLV62425_LV",
      "bus_to": "27_LVBus768483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.58457251931572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch533679": {
      "bus_from": "27_LVBus768483",
      "bus_to": "27_LVBus768484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.08788906069236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch679785": {
      "bus_from": "27_LVBus768484",
      "bus_to": "27_LVBus768485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.182075197744036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch662544": {
      "bus_from": "27_LVBus768484",
      "bus_to": "27_LVBus768486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.000517369867958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch478327": {
      "bus_from": "27_MVLV62425_LV",
      "bus_to": "27_LVBus768478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.758293708863405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch454636": {
      "bus_from": "27_LVBus768478",
      "bus_to": "27_LVBus768479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.01138181803441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch787046": {
      "bus_from": "27_LVBus768479",
      "bus_to": "27_LVBus768480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.493419736290484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch470889": {
      "bus_from": "27_LVBus768480",
      "bus_to": "27_LVBus768481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.75986105862978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_119808": {
      "bus_from": "27_MVLV23528",
      "bus_to": "27_MVLV37750",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 133.77755410728398,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch768131": {
      "bus_from": "27_MVLV23528_LV",
      "bus_to": "27_LVBus768390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.483803739312691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch301688": {
      "bus_from": "27_LVBus768390",
      "bus_to": "27_LVBus768391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.6141892669726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch595624": {
      "bus_from": "27_LVBus768391",
      "bus_to": "27_LVBus768393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.3371368299339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch734662": {
      "bus_from": "27_LVBus768393",
      "bus_to": "27_LVBus768394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.74674912540777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch392309": {
      "bus_from": "27_LVBus768394",
      "bus_to": "27_LVBus768395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.5969019538603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch045818": {
      "bus_from": "27_LVBus768391",
      "bus_to": "27_LVBus768392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.73978998354752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch517626": {
      "bus_from": "27_MVLV23528_LV",
      "bus_to": "27_LVBus768381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.03864083128966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch224048": {
      "bus_from": "27_LVBus768381",
      "bus_to": "27_LVBus768382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.78628399168207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch356428": {
      "bus_from": "27_LVBus768382",
      "bus_to": "27_LVBus768383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.354074600146376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch108372": {
      "bus_from": "27_LVBus768383",
      "bus_to": "27_LVBus768384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.02908973836217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch286527": {
      "bus_from": "27_LVBus768382",
      "bus_to": "27_LVBus768388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.49418760596782,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch145454": {
      "bus_from": "27_LVBus768382",
      "bus_to": "27_LVBus768385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.78982501323444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch250031": {
      "bus_from": "27_LVBus768385",
      "bus_to": "27_LVBus768387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.871719092027604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch200379": {
      "bus_from": "27_LVBus768385",
      "bus_to": "27_LVBus768386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.873284120490055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch454640": {
      "bus_from": "27_MVLV23528_LV",
      "bus_to": "27_LVBus768379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.53882757872557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch618983": {
      "bus_from": "27_MVLV26137_LV",
      "bus_to": "27_LVBus768410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.30548342659165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch592064": {
      "bus_from": "27_LVBus768410",
      "bus_to": "27_LVBus768411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.222036167632446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch501701": {
      "bus_from": "27_LVBus768411",
      "bus_to": "27_LVBus768412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.73996572978586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch717596": {
      "bus_from": "27_LVBus768412",
      "bus_to": "27_LVBus768413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.786936255213284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch472151": {
      "bus_from": "27_LVBus768413",
      "bus_to": "27_LVBus768414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.619298141552502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch798846": {
      "bus_from": "27_LVBus768414",
      "bus_to": "27_LVBus768415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.412130971113996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch553254": {
      "bus_from": "27_LVBus768415",
      "bus_to": "27_LVBus768416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.64558009197606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch773787": {
      "bus_from": "27_MVLV26137_LV",
      "bus_to": "27_LVBus768407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.56389566977532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch273706": {
      "bus_from": "27_LVBus768407",
      "bus_to": "27_LVBus768408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.97706765019794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch726687": {
      "bus_from": "27_MVLV26137_LV",
      "bus_to": "27_LVBus768397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.792542919090726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch145353": {
      "bus_from": "27_LVBus768397",
      "bus_to": "27_LVBus768398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.20633041540787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch237590": {
      "bus_from": "27_LVBus768398",
      "bus_to": "27_LVBus768399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.61993279606133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch220379": {
      "bus_from": "27_LVBus768399",
      "bus_to": "27_LVBus768400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.929881637506417,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch172068": {
      "bus_from": "27_LVBus768399",
      "bus_to": "27_LVBus768401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.80980603094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch054688": {
      "bus_from": "27_LVBus768401",
      "bus_to": "27_LVBus768402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.30751693140097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch469951": {
      "bus_from": "27_LVBus768402",
      "bus_to": "27_LVBus768403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.87944080526365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch419807": {
      "bus_from": "27_LVBus768403",
      "bus_to": "27_LVBus768404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.339533513649271,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch399024": {
      "bus_from": "27_LVBus768403",
      "bus_to": "27_LVBus768405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.17392945716275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_135643": {
      "bus_from": "27_MVLV36907",
      "bus_to": "27_MVLV26140",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 367.85914682655084,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_163941": {
      "bus_from": "27_MVLV26140",
      "bus_to": "27_MVLV00217",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 570.978292310159,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_183974": {
      "bus_from": "27_MVLV00217",
      "bus_to": "27_MVLV48842",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 645.1039553239451,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_208957": {
      "bus_from": "27_MVLV48842",
      "bus_to": "27_MVBus60119",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 240.99317461207204,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch441163": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.156864279678509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch337756": {
      "bus_from": "27_LVBus768374",
      "bus_to": "27_LVBus768375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.05693973641263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch396916": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.974148809780427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch215137": {
      "bus_from": "27_LVBus768371",
      "bus_to": "27_LVBus768372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.22112297751062,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch420804": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.17694945629489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch787638": {
      "bus_from": "27_LVBus768361",
      "bus_to": "27_LVBus768362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.619308260948564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch752019": {
      "bus_from": "27_LVBus768362",
      "bus_to": "27_LVBus768367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 277.63101635289274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch840499": {
      "bus_from": "27_LVBus768367",
      "bus_to": "27_LVBus768368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.886386786684966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch421332": {
      "bus_from": "27_LVBus768362",
      "bus_to": "27_LVBus768363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.09082125737965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch092165": {
      "bus_from": "27_LVBus768363",
      "bus_to": "27_LVBus768364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.39131763855733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch201896": {
      "bus_from": "27_LVBus768364",
      "bus_to": "27_LVBus768365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.59862914229799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch110332": {
      "bus_from": "27_LVBus768364",
      "bus_to": "27_LVBus768366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 228.47213911928134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch774135": {
      "bus_from": "27_LVBus768361",
      "bus_to": "27_LVBus768369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.44102487323662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch757067": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.06200369889733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch532821": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.408166472458134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch379533": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5002609786207803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch447619": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.42819892067596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch816006": {
      "bus_from": "27_LVBus768352",
      "bus_to": "27_LVBus768353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.98077129050943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch428523": {
      "bus_from": "27_MVLV00217_LV",
      "bus_to": "27_LVBus768349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.825294213970796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch274589": {
      "bus_from": "27_LVBus768349",
      "bus_to": "27_LVBus768350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.30530291656214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch504502": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.86684846127133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch399674": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.99772665857115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch646688": {
      "bus_from": "27_LVBus768444",
      "bus_to": "27_LVBus768445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.43569864590656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch813828": {
      "bus_from": "27_LVBus768445",
      "bus_to": "27_LVBus768446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.880765789862831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch072211": {
      "bus_from": "27_LVBus768446",
      "bus_to": "27_LVBus768447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.12856677112503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch113308": {
      "bus_from": "27_LVBus768447",
      "bus_to": "27_LVBus768452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.234751830639084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch112390": {
      "bus_from": "27_LVBus768447",
      "bus_to": "27_LVBus768448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.58838123857785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch251150": {
      "bus_from": "27_LVBus768448",
      "bus_to": "27_LVBus768449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.73491496919564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch236899": {
      "bus_from": "27_LVBus768449",
      "bus_to": "27_LVBus768450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.40933258271821,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch067994": {
      "bus_from": "27_LVBus768449",
      "bus_to": "27_LVBus768451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.38798479809746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch599381": {
      "bus_from": "27_LVBus768445",
      "bus_to": "27_LVBus768453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.56007724406037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch029992": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.518730152577135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch312631": {
      "bus_from": "27_LVBus768441",
      "bus_to": "27_LVBus768442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.280997726786914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch065366": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.98779021154171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch343071": {
      "bus_from": "27_LVBus768438",
      "bus_to": "27_LVBus768439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.07205498537177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch692326": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.450076316973515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch193659": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.99075612802235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch193655": {
      "bus_from": "27_MVLV36907_LV",
      "bus_to": "27_LVBus768431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.00884446533877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch267920": {
      "bus_from": "27_LVBus768431",
      "bus_to": "27_LVBus768432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.91590576003264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch782631": {
      "bus_from": "27_MVLV36906_LV",
      "bus_to": "27_LVBus768429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.40425021472089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch734364": {
      "bus_from": "27_MVLV36906_LV",
      "bus_to": "27_LVBus768427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.331500547520991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch692325": {
      "bus_from": "27_MVLV36906_LV",
      "bus_to": "27_LVBus768422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.25092272145588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch786477": {
      "bus_from": "27_LVBus768422",
      "bus_to": "27_LVBus768423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.53894893810542,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch645851": {
      "bus_from": "27_LVBus768422",
      "bus_to": "27_LVBus768424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.30500066943734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch675885": {
      "bus_from": "27_LVBus768424",
      "bus_to": "27_LVBus768425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.272070716211008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch397600": {
      "bus_from": "27_MVLV36906_LV",
      "bus_to": "27_LVBus768420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 240.5802801849929,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch452492": {
      "bus_from": "27_MVLV36906_LV",
      "bus_to": "27_LVBus768418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.903940372750778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch527660": {
      "bus_from": "27_MVLV40970_LV",
      "bus_to": "27_LVBus768476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.2298874570664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch640099": {
      "bus_from": "27_MVLV40970_LV",
      "bus_to": "27_LVBus768467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.999893515710301,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch699527": {
      "bus_from": "27_LVBus768467",
      "bus_to": "27_LVBus768468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.75416308489238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch773656": {
      "bus_from": "27_LVBus768468",
      "bus_to": "27_LVBus768469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.900017589662866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch169812": {
      "bus_from": "27_LVBus768469",
      "bus_to": "27_LVBus768470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.07811414649076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch401978": {
      "bus_from": "27_LVBus768468",
      "bus_to": "27_LVBus768471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9888776978900486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch752734": {
      "bus_from": "27_LVBus768471",
      "bus_to": "27_LVBus768472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 165.14256316990054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch418586": {
      "bus_from": "27_LVBus768472",
      "bus_to": "27_LVBus768473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.473040820925103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch494148": {
      "bus_from": "27_LVBus768471",
      "bus_to": "27_LVBus768474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.13345473062977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch071625": {
      "bus_from": "27_MVLV36908_LV",
      "bus_to": "27_LVBus768465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.500579903291834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "27_LVBranch619955": {
      "bus_from": "27_MVLV36908_LV",
      "bus_to": "27_LVBus768463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.825293262216626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch461253": {
      "bus_from": "27_MVLV36908_LV",
      "bus_to": "27_LVBus768460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.8639519898269,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch592530": {
      "bus_from": "27_LVBus768460",
      "bus_to": "27_LVBus768461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.510590650688076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch668094": {
      "bus_from": "27_MVLV36908_LV",
      "bus_to": "27_LVBus768457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.96694816662261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "27_LVBranch766596": {
      "bus_from": "27_LVBus768457",
      "bus_to": "27_LVBus768458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.61686955410366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "27_MVLV48840_consumption": {
      "bus": "27_MVLV48840",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV48840_production": {
      "bus": "27_MVLV48840",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV72327_consumption": {
      "bus": "27_MVLV72327",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV72327_production": {
      "bus": "27_MVLV72327",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV17681_consumption": {
      "bus": "27_MVLV17681",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV17681_production": {
      "bus": "27_MVLV17681",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV14984_consumption": {
      "bus": "27_MVLV14984",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV14984_production": {
      "bus": "27_MVLV14984",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV00865_consumption": {
      "bus": "27_MVLV00865",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV00865_production": {
      "bus": "27_MVLV00865",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768495_consumption": {
      "bus": "27_LVBus768495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768495_production": {
      "bus": "27_LVBus768495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768496_consumption": {
      "bus": "27_LVBus768496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2442.8788980853005
      ],
      "q_nom": [
        0.0,
        0.0,
        732.8636694255902
      ]
    },
    "27_LVBus768496_production": {
      "bus": "27_LVBus768496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768497_consumption": {
      "bus": "27_LVBus768497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        882.3103434720192,
        415.7100385606348,
        876.9801950055644
      ],
      "q_nom": [
        264.69310304160575,
        124.71301156819044,
        263.0940585016693
      ]
    },
    "27_LVBus768497_production": {
      "bus": "27_LVBus768497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768498_consumption": {
      "bus": "27_LVBus768498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        886.6733593293228,
        1645.1777801168018,
        1063.4099166881276
      ],
      "q_nom": [
        266.00200779879685,
        493.5533340350405,
        319.0229750064383
      ]
    },
    "27_LVBus768498_production": {
      "bus": "27_LVBus768498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768499_consumption": {
      "bus": "27_LVBus768499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2032.5815149596974,
        934.9604568105987,
        1152.7078121869229
      ],
      "q_nom": [
        609.7744544879092,
        280.48813704317956,
        345.81234365607685
      ]
    },
    "27_LVBus768499_production": {
      "bus": "27_LVBus768499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768490_consumption": {
      "bus": "27_LVBus768490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2146.50010115419,
        2169.5809828955485,
        284.119555214012
      ],
      "q_nom": [
        643.950030346257,
        650.8742948686645,
        85.23586656420359
      ]
    },
    "27_LVBus768490_production": {
      "bus": "27_LVBus768490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768491_consumption": {
      "bus": "27_LVBus768491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1482.6868163465815,
        2042.7601679220907,
        1165.3035259656692
      ],
      "q_nom": [
        444.80604490397445,
        612.8280503766272,
        349.59105778970076
      ]
    },
    "27_LVBus768491_production": {
      "bus": "27_LVBus768491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768493_consumption": {
      "bus": "27_LVBus768493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2324.108575310719,
        1438.3355167400364,
        1141.2825989727708
      ],
      "q_nom": [
        697.2325725932157,
        431.5006550220109,
        342.3847796918312
      ]
    },
    "27_LVBus768493_production": {
      "bus": "27_LVBus768493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768492_consumption": {
      "bus": "27_LVBus768492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        520.6287713747943,
        0.0,
        0.0
      ],
      "q_nom": [
        156.18863141243827,
        0.0,
        0.0
      ]
    },
    "27_LVBus768492_production": {
      "bus": "27_LVBus768492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768488_consumption": {
      "bus": "27_LVBus768488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1397.5691400506323,
        914.2761656671572,
        1730.397278842544
      ],
      "q_nom": [
        419.2707420151897,
        274.28284970014715,
        519.1191836527631
      ]
    },
    "27_LVBus768488_production": {
      "bus": "27_LVBus768488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768483_consumption": {
      "bus": "27_LVBus768483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1770.0534668422708,
        2673.296616977001,
        10106.697312918857
      ],
      "q_nom": [
        531.0160400526812,
        801.9889850931003,
        3032.0091938756573
      ]
    },
    "27_LVBus768483_production": {
      "bus": "27_LVBus768483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768484_consumption": {
      "bus": "27_LVBus768484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768484_production": {
      "bus": "27_LVBus768484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768485_consumption": {
      "bus": "27_LVBus768485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768485_production": {
      "bus": "27_LVBus768485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768486_consumption": {
      "bus": "27_LVBus768486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768486_production": {
      "bus": "27_LVBus768486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768478_consumption": {
      "bus": "27_LVBus768478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768478_production": {
      "bus": "27_LVBus768478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768479_consumption": {
      "bus": "27_LVBus768479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        710.912161695241,
        1426.5111019544013
      ],
      "q_nom": [
        0.0,
        213.2736485085723,
        427.95333058632036
      ]
    },
    "27_LVBus768479_production": {
      "bus": "27_LVBus768479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768480_consumption": {
      "bus": "27_LVBus768480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        942.5491248135,
        0.0,
        926.6857527109726
      ],
      "q_nom": [
        282.76473744405,
        0.0,
        278.00572581329175
      ]
    },
    "27_LVBus768480_production": {
      "bus": "27_LVBus768480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768481_consumption": {
      "bus": "27_LVBus768481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        498.8418804704663,
        0.0
      ],
      "q_nom": [
        0.0,
        149.6525641411399,
        0.0
      ]
    },
    "27_LVBus768481_production": {
      "bus": "27_LVBus768481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV37750_consumption": {
      "bus": "27_MVLV37750",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV37750_production": {
      "bus": "27_MVLV37750",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768390_consumption": {
      "bus": "27_LVBus768390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2441.1884898342096,
        0.0,
        2053.8990539022843
      ],
      "q_nom": [
        732.3565469502629,
        0.0,
        616.1697161706853
      ]
    },
    "27_LVBus768390_production": {
      "bus": "27_LVBus768390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768391_consumption": {
      "bus": "27_LVBus768391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        55.99225690759057,
        5407.952718186302,
        3931.450273652187
      ],
      "q_nom": [
        16.79767707227717,
        1622.3858154558907,
        1179.435082095656
      ]
    },
    "27_LVBus768391_production": {
      "bus": "27_LVBus768391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768393_consumption": {
      "bus": "27_LVBus768393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3112.8099097059517,
        2917.9165240021443,
        3689.0652720008607
      ],
      "q_nom": [
        933.8429729117854,
        875.3749572006433,
        1106.7195816002582
      ]
    },
    "27_LVBus768393_production": {
      "bus": "27_LVBus768393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768394_consumption": {
      "bus": "27_LVBus768394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4123.977532904638,
        664.0533208276184,
        6024.691352155346
      ],
      "q_nom": [
        1237.1932598713913,
        199.21599624828553,
        1807.4074056466038
      ]
    },
    "27_LVBus768394_production": {
      "bus": "27_LVBus768394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768395_consumption": {
      "bus": "27_LVBus768395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2269.806908676231,
        454.8433393138199,
        1499.209583946742
      ],
      "q_nom": [
        680.9420726028693,
        136.45300179414596,
        449.76287518402256
      ]
    },
    "27_LVBus768395_production": {
      "bus": "27_LVBus768395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768392_consumption": {
      "bus": "27_LVBus768392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3182.352204953412,
        3182.352204953412,
        4529.844812741179
      ],
      "q_nom": [
        954.7056614860236,
        954.7056614860236,
        1358.9534438223538
      ]
    },
    "27_LVBus768392_production": {
      "bus": "27_LVBus768392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768381_consumption": {
      "bus": "27_LVBus768381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4769.775789006743,
        6213.28866502077,
        4627.65741228075
      ],
      "q_nom": [
        1430.932736702023,
        1863.986599506231,
        1388.297223684225
      ]
    },
    "27_LVBus768381_production": {
      "bus": "27_LVBus768381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768382_consumption": {
      "bus": "27_LVBus768382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.0605972758032,
        606.4505558041382,
        1840.7724019673385
      ],
      "q_nom": [
        231.31817918274095,
        181.93516674124143,
        552.2317205902016
      ]
    },
    "27_LVBus768382_production": {
      "bus": "27_LVBus768382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768383_consumption": {
      "bus": "27_LVBus768383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1027.4090623043176,
        2833.3705495946433,
        1596.9094893187166
      ],
      "q_nom": [
        308.22271869129526,
        850.011164878393,
        479.07284679561496
      ]
    },
    "27_LVBus768383_production": {
      "bus": "27_LVBus768383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768384_consumption": {
      "bus": "27_LVBus768384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2628.5997466304234,
        1388.2718814209516
      ],
      "q_nom": [
        0.0,
        788.579923989127,
        416.48156442628544
      ]
    },
    "27_LVBus768384_production": {
      "bus": "27_LVBus768384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768388_consumption": {
      "bus": "27_LVBus768388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3145.094548780373,
        2139.283039183488,
        5393.692952932409
      ],
      "q_nom": [
        943.5283646341118,
        641.7849117550464,
        1618.1078858797225
      ]
    },
    "27_LVBus768388_production": {
      "bus": "27_LVBus768388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768385_consumption": {
      "bus": "27_LVBus768385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        377.97473991888387,
        2779.8077336975925,
        401.8398846666517
      ],
      "q_nom": [
        113.39242197566516,
        833.9423201092777,
        120.55196539999551
      ]
    },
    "27_LVBus768385_production": {
      "bus": "27_LVBus768385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768387_consumption": {
      "bus": "27_LVBus768387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2044.9250279535813,
        0.0,
        1666.0792538760759
      ],
      "q_nom": [
        613.4775083860744,
        0.0,
        499.82377616282275
      ]
    },
    "27_LVBus768387_production": {
      "bus": "27_LVBus768387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768386_consumption": {
      "bus": "27_LVBus768386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        823.0370032190945,
        0.0,
        0.0
      ],
      "q_nom": [
        246.91110096572834,
        0.0,
        0.0
      ]
    },
    "27_LVBus768386_production": {
      "bus": "27_LVBus768386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768379_consumption": {
      "bus": "27_LVBus768379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3917.663441073346,
        4543.222985728966,
        6287.638259638646
      ],
      "q_nom": [
        1175.2990323220038,
        1362.9668957186898,
        1886.2914778915936
      ]
    },
    "27_LVBus768379_production": {
      "bus": "27_LVBus768379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768410_consumption": {
      "bus": "27_LVBus768410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1048.8339041834245,
        875.9016769669681,
        868.1031825479073
      ],
      "q_nom": [
        314.6501712550273,
        262.7705030900904,
        260.4309547643722
      ]
    },
    "27_LVBus768410_production": {
      "bus": "27_LVBus768410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768411_consumption": {
      "bus": "27_LVBus768411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        914.7601717145413,
        2917.857015126647,
        1148.1978024418645
      ],
      "q_nom": [
        274.4280515143624,
        875.3571045379941,
        344.4593407325593
      ]
    },
    "27_LVBus768411_production": {
      "bus": "27_LVBus768411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768412_consumption": {
      "bus": "27_LVBus768412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3397.8605407940327,
        1185.920503792853
      ],
      "q_nom": [
        0.0,
        1019.3581622382097,
        355.7761511378559
      ]
    },
    "27_LVBus768412_production": {
      "bus": "27_LVBus768412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768413_consumption": {
      "bus": "27_LVBus768413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1238.5386628829633,
        562.3518163825,
        1218.2711047679693
      ],
      "q_nom": [
        371.561598864889,
        168.70554491475,
        365.48133143039075
      ]
    },
    "27_LVBus768413_production": {
      "bus": "27_LVBus768413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768414_consumption": {
      "bus": "27_LVBus768414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4195.458542303785,
        983.1219915588865,
        869.0829561724437
      ],
      "q_nom": [
        1258.6375626911356,
        294.93659746766593,
        260.7248868517331
      ]
    },
    "27_LVBus768414_production": {
      "bus": "27_LVBus768414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768415_consumption": {
      "bus": "27_LVBus768415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7345.057119177807,
        7432.359622491898,
        7420.117888725561
      ],
      "q_nom": [
        2203.5171357533422,
        2229.7078867475693,
        2226.0353666176684
      ]
    },
    "27_LVBus768415_production": {
      "bus": "27_LVBus768415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768416_consumption": {
      "bus": "27_LVBus768416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        623.5093215935071,
        1827.737750049838,
        1173.8022274780683
      ],
      "q_nom": [
        187.05279647805213,
        548.3213250149514,
        352.14066824342046
      ]
    },
    "27_LVBus768416_production": {
      "bus": "27_LVBus768416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768407_consumption": {
      "bus": "27_LVBus768407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3224.4793127943085,
        3297.587333460821,
        3040.1146755580003
      ],
      "q_nom": [
        967.3437938382925,
        989.2762000382462,
        912.0344026674001
      ]
    },
    "27_LVBus768407_production": {
      "bus": "27_LVBus768407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768408_consumption": {
      "bus": "27_LVBus768408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        593.6682706159222,
        1994.9743405648178,
        1432.6094641331038
      ],
      "q_nom": [
        178.10048118477667,
        598.4923021694453,
        429.7828392399311
      ]
    },
    "27_LVBus768408_production": {
      "bus": "27_LVBus768408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768397_consumption": {
      "bus": "27_LVBus768397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768397_production": {
      "bus": "27_LVBus768397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768398_consumption": {
      "bus": "27_LVBus768398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1757.4243428429336,
        2992.183199213105,
        1501.4730341060117
      ],
      "q_nom": [
        527.22730285288,
        897.6549597639315,
        450.4419102318035
      ]
    },
    "27_LVBus768398_production": {
      "bus": "27_LVBus768398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768399_consumption": {
      "bus": "27_LVBus768399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1253.156335540129,
        1285.1606158319528,
        785.3418377113762
      ],
      "q_nom": [
        375.9469006620387,
        385.5481847495858,
        235.60255131341285
      ]
    },
    "27_LVBus768399_production": {
      "bus": "27_LVBus768399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768400_consumption": {
      "bus": "27_LVBus768400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2473.9904128075173,
        2515.3094231350224,
        3309.7752221324818
      ],
      "q_nom": [
        742.1971238422551,
        754.5928269405067,
        992.9325666397444
      ]
    },
    "27_LVBus768400_production": {
      "bus": "27_LVBus768400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768401_consumption": {
      "bus": "27_LVBus768401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4760.694140205086,
        8036.812487612364,
        4755.163994328431
      ],
      "q_nom": [
        1428.2082420615259,
        2411.043746283709,
        1426.5491982985293
      ]
    },
    "27_LVBus768401_production": {
      "bus": "27_LVBus768401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768402_consumption": {
      "bus": "27_LVBus768402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2479.031169741269,
        2479.031169741269,
        2479.031169741269
      ],
      "q_nom": [
        743.7093509223806,
        743.7093509223806,
        743.7093509223806
      ]
    },
    "27_LVBus768402_production": {
      "bus": "27_LVBus768402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768403_consumption": {
      "bus": "27_LVBus768403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1510.2759289569335,
        1510.2759289569335,
        1510.2759289569335
      ],
      "q_nom": [
        453.08277868708007,
        453.08277868708007,
        453.08277868708007
      ]
    },
    "27_LVBus768403_production": {
      "bus": "27_LVBus768403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768404_consumption": {
      "bus": "27_LVBus768404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4476.756972275334,
        4476.756972275334,
        4476.756972275334
      ],
      "q_nom": [
        1343.0270916826003,
        1343.0270916826003,
        1343.0270916826003
      ]
    },
    "27_LVBus768404_production": {
      "bus": "27_LVBus768404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768405_consumption": {
      "bus": "27_LVBus768405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7845.648274414835,
        7845.648274414835,
        7845.648274414835
      ],
      "q_nom": [
        2353.6944823244503,
        2353.6944823244503,
        2353.6944823244503
      ]
    },
    "27_LVBus768405_production": {
      "bus": "27_LVBus768405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV26140_consumption": {
      "bus": "27_MVLV26140",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        78530.68263464655,
        78530.68263464655,
        78530.68263464655
      ],
      "q_nom": [
        23559.204790393964,
        23559.204790393964,
        23559.204790393964
      ]
    },
    "27_MVLV26140_production": {
      "bus": "27_MVLV26140",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV48842_consumption": {
      "bus": "27_MVLV48842",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_MVLV48842_production": {
      "bus": "27_MVLV48842",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768374_consumption": {
      "bus": "27_LVBus768374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3460.944303814051,
        3460.944303814051,
        3460.944303814051
      ],
      "q_nom": [
        1038.2832911442154,
        1038.2832911442154,
        1038.2832911442154
      ]
    },
    "27_LVBus768374_production": {
      "bus": "27_LVBus768374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768375_consumption": {
      "bus": "27_LVBus768375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768375_production": {
      "bus": "27_LVBus768375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768371_consumption": {
      "bus": "27_LVBus768371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768371_production": {
      "bus": "27_LVBus768371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768372_consumption": {
      "bus": "27_LVBus768372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1906.8618150002462,
        1906.8618150002462,
        1906.8618150002462
      ],
      "q_nom": [
        572.0585445000738,
        572.0585445000738,
        572.0585445000738
      ]
    },
    "27_LVBus768372_production": {
      "bus": "27_LVBus768372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768361_consumption": {
      "bus": "27_LVBus768361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1735.1167303749326,
        1735.1167303749326,
        1735.1167303749326
      ],
      "q_nom": [
        520.5350191124797,
        520.5350191124797,
        520.5350191124797
      ]
    },
    "27_LVBus768361_production": {
      "bus": "27_LVBus768361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768362_consumption": {
      "bus": "27_LVBus768362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768362_production": {
      "bus": "27_LVBus768362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768367_consumption": {
      "bus": "27_LVBus768367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768367_production": {
      "bus": "27_LVBus768367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768368_consumption": {
      "bus": "27_LVBus768368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3673.972884797049,
        3673.972884797049,
        3673.972884797049
      ],
      "q_nom": [
        1102.1918654391147,
        1102.1918654391147,
        1102.1918654391147
      ]
    },
    "27_LVBus768368_production": {
      "bus": "27_LVBus768368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768363_consumption": {
      "bus": "27_LVBus768363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        702.817843042636,
        0.0
      ],
      "q_nom": [
        0.0,
        210.8453529127908,
        0.0
      ]
    },
    "27_LVBus768363_production": {
      "bus": "27_LVBus768363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768364_consumption": {
      "bus": "27_LVBus768364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4515.370210060943,
        2611.0364638837764,
        3546.2219291237716
      ],
      "q_nom": [
        1354.6110630182827,
        783.3109391651329,
        1063.8665787371315
      ]
    },
    "27_LVBus768364_production": {
      "bus": "27_LVBus768364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768365_consumption": {
      "bus": "27_LVBus768365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        765.1568901310895,
        291.9847164630321
      ],
      "q_nom": [
        0.0,
        229.54706703932686,
        87.59541493890963
      ]
    },
    "27_LVBus768365_production": {
      "bus": "27_LVBus768365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768366_consumption": {
      "bus": "27_LVBus768366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        769.8650690630047,
        3214.4182726595755,
        893.5585164350653
      ],
      "q_nom": [
        230.95952071890142,
        964.3254817978726,
        268.0675549305196
      ]
    },
    "27_LVBus768366_production": {
      "bus": "27_LVBus768366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768369_consumption": {
      "bus": "27_LVBus768369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        752.4822415460214,
        752.4822415460214,
        752.4822415460214
      ],
      "q_nom": [
        225.74467246380644,
        225.74467246380644,
        225.74467246380644
      ]
    },
    "27_LVBus768369_production": {
      "bus": "27_LVBus768369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768359_consumption": {
      "bus": "27_LVBus768359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8353.417284305819,
        8353.417284305819,
        8353.417284305819
      ],
      "q_nom": [
        2506.0251852917454,
        2506.0251852917454,
        2506.0251852917454
      ]
    },
    "27_LVBus768359_production": {
      "bus": "27_LVBus768359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768357_consumption": {
      "bus": "27_LVBus768357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17416.941164119704,
        17416.941164119704,
        17416.941164119704
      ],
      "q_nom": [
        5225.082349235911,
        5225.082349235911,
        5225.082349235911
      ]
    },
    "27_LVBus768357_production": {
      "bus": "27_LVBus768357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768355_consumption": {
      "bus": "27_LVBus768355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768355_production": {
      "bus": "27_LVBus768355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768352_consumption": {
      "bus": "27_LVBus768352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768352_production": {
      "bus": "27_LVBus768352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768353_consumption": {
      "bus": "27_LVBus768353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1047.718563914939,
        1047.718563914939,
        1047.718563914939
      ],
      "q_nom": [
        314.3155691744817,
        314.3155691744817,
        314.3155691744817
      ]
    },
    "27_LVBus768353_production": {
      "bus": "27_LVBus768353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768349_consumption": {
      "bus": "27_LVBus768349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768349_production": {
      "bus": "27_LVBus768349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768350_consumption": {
      "bus": "27_LVBus768350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5223.57116866308,
        5223.57116866308,
        5223.57116866308
      ],
      "q_nom": [
        1567.071350598924,
        1567.071350598924,
        1567.071350598924
      ]
    },
    "27_LVBus768350_production": {
      "bus": "27_LVBus768350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768455_consumption": {
      "bus": "27_LVBus768455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768455_production": {
      "bus": "27_LVBus768455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768444_consumption": {
      "bus": "27_LVBus768444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768444_production": {
      "bus": "27_LVBus768444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768445_consumption": {
      "bus": "27_LVBus768445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768445_production": {
      "bus": "27_LVBus768445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768446_consumption": {
      "bus": "27_LVBus768446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768446_production": {
      "bus": "27_LVBus768446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768447_consumption": {
      "bus": "27_LVBus768447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        336.73136200546026,
        336.73136200546026,
        336.73136200546026
      ],
      "q_nom": [
        101.01940860163808,
        101.01940860163808,
        101.01940860163808
      ]
    },
    "27_LVBus768447_production": {
      "bus": "27_LVBus768447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768452_consumption": {
      "bus": "27_LVBus768452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        612.960949973224,
        612.960949973224,
        612.960949973224
      ],
      "q_nom": [
        183.8882849919672,
        183.8882849919672,
        183.8882849919672
      ]
    },
    "27_LVBus768452_production": {
      "bus": "27_LVBus768452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768448_consumption": {
      "bus": "27_LVBus768448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7851.372894082309,
        7851.372894082309,
        7851.372894082309
      ],
      "q_nom": [
        2355.4118682246926,
        2355.4118682246926,
        2355.4118682246926
      ]
    },
    "27_LVBus768448_production": {
      "bus": "27_LVBus768448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768449_consumption": {
      "bus": "27_LVBus768449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15047.380869948662,
        15047.380869948662,
        15502.604247342657
      ],
      "q_nom": [
        4514.214260984599,
        4514.214260984599,
        4650.781274202797
      ]
    },
    "27_LVBus768449_production": {
      "bus": "27_LVBus768449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768450_consumption": {
      "bus": "27_LVBus768450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3814.659169391211,
        70.29817418366979,
        705.2664569437018
      ],
      "q_nom": [
        1144.3977508173632,
        21.089452255100934,
        211.57993708311054
      ]
    },
    "27_LVBus768450_production": {
      "bus": "27_LVBus768450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768451_consumption": {
      "bus": "27_LVBus768451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4668.508488266522,
        4668.508488266522,
        4668.508488266522
      ],
      "q_nom": [
        1400.5525464799566,
        1400.5525464799566,
        1400.5525464799566
      ]
    },
    "27_LVBus768451_production": {
      "bus": "27_LVBus768451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768453_consumption": {
      "bus": "27_LVBus768453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13330.954229918307,
        13330.954229918307,
        13330.954229918307
      ],
      "q_nom": [
        3999.286268975492,
        3999.286268975492,
        3999.286268975492
      ]
    },
    "27_LVBus768453_production": {
      "bus": "27_LVBus768453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768441_consumption": {
      "bus": "27_LVBus768441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768441_production": {
      "bus": "27_LVBus768441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768442_consumption": {
      "bus": "27_LVBus768442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        583.4982533113238,
        583.4982533113238,
        583.4982533113238
      ],
      "q_nom": [
        175.04947599339712,
        175.04947599339712,
        175.04947599339712
      ]
    },
    "27_LVBus768442_production": {
      "bus": "27_LVBus768442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768438_consumption": {
      "bus": "27_LVBus768438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        121.42180062377209
      ],
      "q_nom": [
        0.0,
        0.0,
        36.42654018713162
      ]
    },
    "27_LVBus768438_production": {
      "bus": "27_LVBus768438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768439_consumption": {
      "bus": "27_LVBus768439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4788.955570376052,
        5117.360956241073,
        4849.802493472906
      ],
      "q_nom": [
        1436.6866711128155,
        1535.2082868723219,
        1454.9407480418715
      ]
    },
    "27_LVBus768439_production": {
      "bus": "27_LVBus768439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768436_consumption": {
      "bus": "27_LVBus768436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8575.7020702306,
        8604.046342892781,
        8718.81718060248
      ],
      "q_nom": [
        2572.71062106918,
        2581.2139028678343,
        2615.645154180744
      ]
    },
    "27_LVBus768436_production": {
      "bus": "27_LVBus768436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768434_consumption": {
      "bus": "27_LVBus768434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8718.80953547189,
        9693.52011850654,
        8413.585860824429
      ],
      "q_nom": [
        2615.642860641567,
        2908.056035551962,
        2524.0757582473284
      ]
    },
    "27_LVBus768434_production": {
      "bus": "27_LVBus768434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768431_consumption": {
      "bus": "27_LVBus768431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        353.8065334744351,
        423.7484379807995,
        2309.507494574514
      ],
      "q_nom": [
        106.14196004233054,
        127.12453139423985,
        692.8522483723542
      ]
    },
    "27_LVBus768431_production": {
      "bus": "27_LVBus768431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768432_consumption": {
      "bus": "27_LVBus768432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1919.446144112634,
        4400.153610759618,
        2959.9114713494714
      ],
      "q_nom": [
        575.8338432337902,
        1320.0460832278852,
        887.9734414048414
      ]
    },
    "27_LVBus768432_production": {
      "bus": "27_LVBus768432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768429_consumption": {
      "bus": "27_LVBus768429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5855.806523650556,
        5855.806523650556,
        5855.806523650556
      ],
      "q_nom": [
        1756.7419570951668,
        1756.7419570951668,
        1756.7419570951668
      ]
    },
    "27_LVBus768429_production": {
      "bus": "27_LVBus768429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768427_consumption": {
      "bus": "27_LVBus768427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1989.056535242009,
        1989.056535242009,
        1989.056535242009
      ],
      "q_nom": [
        596.7169605726027,
        596.7169605726027,
        596.7169605726027
      ]
    },
    "27_LVBus768427_production": {
      "bus": "27_LVBus768427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768422_consumption": {
      "bus": "27_LVBus768422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3360.262019777014,
        3360.262019777014,
        3360.262019777014
      ],
      "q_nom": [
        1008.0786059331041,
        1008.0786059331041,
        1008.0786059331041
      ]
    },
    "27_LVBus768422_production": {
      "bus": "27_LVBus768422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768423_consumption": {
      "bus": "27_LVBus768423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        64857.50285142539,
        64857.50285142539,
        64857.50285142539
      ],
      "q_nom": [
        19457.250855427617,
        19457.250855427617,
        19457.250855427617
      ]
    },
    "27_LVBus768423_production": {
      "bus": "27_LVBus768423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768424_consumption": {
      "bus": "27_LVBus768424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1537.518229124612,
        1537.518229124612,
        1537.518229124612
      ],
      "q_nom": [
        461.2554687373836,
        461.2554687373836,
        461.2554687373836
      ]
    },
    "27_LVBus768424_production": {
      "bus": "27_LVBus768424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768425_consumption": {
      "bus": "27_LVBus768425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768425_production": {
      "bus": "27_LVBus768425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768420_consumption": {
      "bus": "27_LVBus768420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7180.589965023641,
        7180.589965023641,
        7180.589965023641
      ],
      "q_nom": [
        2154.176989507092,
        2154.176989507092,
        2154.176989507092
      ]
    },
    "27_LVBus768420_production": {
      "bus": "27_LVBus768420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768418_consumption": {
      "bus": "27_LVBus768418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3772.4344764267134,
        3772.4344764267134,
        3772.4344764267134
      ],
      "q_nom": [
        1131.730342928014,
        1131.730342928014,
        1131.730342928014
      ]
    },
    "27_LVBus768418_production": {
      "bus": "27_LVBus768418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768476_consumption": {
      "bus": "27_LVBus768476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5764.128720057733,
        5764.128720057733,
        5764.128720057733
      ],
      "q_nom": [
        1729.2386160173198,
        1729.2386160173198,
        1729.2386160173198
      ]
    },
    "27_LVBus768476_production": {
      "bus": "27_LVBus768476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768467_consumption": {
      "bus": "27_LVBus768467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1803.030835347506,
        1803.030835347506,
        1803.030835347506
      ],
      "q_nom": [
        540.9092506042517,
        540.9092506042517,
        540.9092506042517
      ]
    },
    "27_LVBus768467_production": {
      "bus": "27_LVBus768467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768468_consumption": {
      "bus": "27_LVBus768468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768468_production": {
      "bus": "27_LVBus768468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768469_consumption": {
      "bus": "27_LVBus768469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1546.8251973634829,
        1546.8251973634829,
        2450.3855925883295
      ],
      "q_nom": [
        464.04755920904483,
        464.04755920904483,
        735.1156777764988
      ]
    },
    "27_LVBus768469_production": {
      "bus": "27_LVBus768469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768470_consumption": {
      "bus": "27_LVBus768470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4424.116561710408,
        4424.116561710408,
        4424.116561710408
      ],
      "q_nom": [
        1327.2349685131223,
        1327.2349685131223,
        1327.2349685131223
      ]
    },
    "27_LVBus768470_production": {
      "bus": "27_LVBus768470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768471_consumption": {
      "bus": "27_LVBus768471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768471_production": {
      "bus": "27_LVBus768471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768472_consumption": {
      "bus": "27_LVBus768472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3835.9892434278336,
        449.9307080877976,
        449.9307080877976
      ],
      "q_nom": [
        1150.7967730283501,
        134.97921242633927,
        134.97921242633927
      ]
    },
    "27_LVBus768472_production": {
      "bus": "27_LVBus768472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768473_consumption": {
      "bus": "27_LVBus768473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16254.958324121257,
        16254.958324121257,
        16254.958324121257
      ],
      "q_nom": [
        4876.487497236377,
        4876.487497236377,
        4876.487497236377
      ]
    },
    "27_LVBus768473_production": {
      "bus": "27_LVBus768473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768474_consumption": {
      "bus": "27_LVBus768474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768474_production": {
      "bus": "27_LVBus768474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768465_consumption": {
      "bus": "27_LVBus768465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768465_production": {
      "bus": "27_LVBus768465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768463_consumption": {
      "bus": "27_LVBus768463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768463_production": {
      "bus": "27_LVBus768463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768460_consumption": {
      "bus": "27_LVBus768460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768460_production": {
      "bus": "27_LVBus768460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768461_consumption": {
      "bus": "27_LVBus768461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768461_production": {
      "bus": "27_LVBus768461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768457_consumption": {
      "bus": "27_LVBus768457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768457_production": {
      "bus": "27_LVBus768457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768458_consumption": {
      "bus": "27_LVBus768458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "27_LVBus768458_production": {
      "bus": "27_LVBus768458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "27_SEMIN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:27_MVLV62425_Transformer": {
      "bus": "27_MVLV62425",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:27_MVLV23528_Transformer": {
      "bus": "27_MVLV23528",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV26137_Transformer": {
      "bus": "27_MVLV26137",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV00217_Transformer": {
      "bus": "27_MVLV00217",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV36907_Transformer": {
      "bus": "27_MVLV36907",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:27_MVLV36906_Transformer": {
      "bus": "27_MVLV36906",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:27_MVLV40970_Transformer": {
      "bus": "27_MVLV40970",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:27_MVLV36908_Transformer": {
      "bus": "27_MVLV36908",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    }
  },
  "name": "27_MVFeeder2091",
  "transformer": {
    "delta_wye": {
      "27_MVLV62425_Transformer": {
        "bus_from": "27_MVLV62425",
        "bus_to": "27_MVLV62425_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "27_MVLV23528_Transformer": {
        "bus_from": "27_MVLV23528",
        "bus_to": "27_MVLV23528_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV26137_Transformer": {
        "bus_from": "27_MVLV26137",
        "bus_to": "27_MVLV26137_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV00217_Transformer": {
        "bus_from": "27_MVLV00217",
        "bus_to": "27_MVLV00217_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV36907_Transformer": {
        "bus_from": "27_MVLV36907",
        "bus_to": "27_MVLV36907_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "27_MVLV36906_Transformer": {
        "bus_from": "27_MVLV36906",
        "bus_to": "27_MVLV36906_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "27_MVLV40970_Transformer": {
        "bus_from": "27_MVLV40970",
        "bus_to": "27_MVLV40970_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "27_MVLV36908_Transformer": {
        "bus_from": "27_MVLV36908",
        "bus_to": "27_MVLV36908_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "27_MVFeeder2091",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "27_MVFeeder2091.json",
      "source_sha256": "474e789b8c4694b479d20075b5c6ea55cd151d2b071e9f7c68226a368407f4af"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV00217_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV23528_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV26137_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV36906_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV36907_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV36908_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV40970_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "27_MVLV62425_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "27_SEMIN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.362270032182555,
              46.535190396450865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV36908": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355623389428893,
              46.53868254219524
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV48840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355912459933991,
              46.540447828618184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV40970": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.354850703062644,
              46.54194970291727
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV36906": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350625517669444,
              46.5456057366007
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV72327": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350575055640896,
              46.54660241411546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus60118": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.34910370712795,
              46.54886767970507
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV17681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.349714542470337,
              46.548430075257265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV14984": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.348448307609415,
              46.54850520533659
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV36907": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347293580948902,
              46.54805567463872
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV26137": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.33767044582997,
              46.55308024760572
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV23528": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334493857716216,
              46.553396020198385
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV00865": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.333710846664049,
              46.554435078117145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV62425": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328679600034193,
              46.55849881681531
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus60120": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.324729008759912,
              46.56703411374103
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV62425_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328679600034193,
              46.55849881681531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329684478012049,
              46.558566610004156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329847405333025,
              46.55891609421079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329482890358717,
              46.558955259412826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328541688823015,
              46.559557288925674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328946360594807,
              46.558860957940716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329670777288301,
              46.558530739240375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329261575144147,
              46.55755357252313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328927760784205,
              46.557844399441805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329076358905034,
              46.557411224650956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.329461943369003,
              46.55852356058824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.32840720117136,
              46.5583631198559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328642983323532,
              46.557963845669654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328758712861692,
              46.5578728633153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328695150093944,
              46.55796339172082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328350262457273,
              46.55836228354744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.328198859803924,
              46.55864252375981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.327960956001808,
              46.5589317756818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.327528049833668,
              46.55951850670331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV37750": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334974599061201,
              46.55407562381301
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV23528_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334493857716216,
              46.553396020198385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334534469071267,
              46.55347664253148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334076753224351,
              46.5541194735998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.333045566856851,
              46.553720903399665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.332398940385459,
              46.552955464946294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.33245818706561,
              46.55285996040629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.333170528422826,
              46.55519810605157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334623270406693,
              46.553340902055304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335346539796083,
              46.55224586535441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335714225223146,
              46.55245228602319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337194681592107,
              46.55274251801031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.332438377365933,
              46.551551504824786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335404609661696,
              46.5519082817167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335548131649176,
              46.55182069269303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335464352588553,
              46.55156102001296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.3350616156916,
              46.55264550371922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV26137_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.33767044582997,
              46.55308024760572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337027746150486,
              46.553102238287316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.336599892622656,
              46.55316855222932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335964218535229,
              46.553416907358454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335535265133984,
              46.55357100690262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335252244047463,
              46.55358834155233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.335023879302605,
              46.55376621675726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.334620583850839,
              46.55382364347945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337654582877744,
              46.55292742868422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.33856209771524,
              46.55263153429024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337628667967687,
              46.55293665379649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337292769135888,
              46.55311055622884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.336635063035383,
              46.55422302537361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.336572015201996,
              46.55434054645418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337027447854923,
              46.55428256533235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337041484820459,
              46.554690030723215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337109798084859,
              46.555129518873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.337068048202776,
              46.555138064043014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.33705679700254,
              46.55555412803586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV26140": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.346513644492214,
              46.54503884935861
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV00217": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344529756094133,
              46.54740533092767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV48842": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343859289772105,
              46.544307100352704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVBus60119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344755823317892,
              46.54270487803295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "27_MVLV00217_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344529756094133,
              46.54740533092767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344476931034286,
              46.547369807805744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343866274134206,
              46.54679036460082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344778502624417,
              46.54745711639793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.345376806610015,
              46.548072654375844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343416588184243,
              46.547154239835194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343228498450441,
              46.54733294597818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344581964652689,
              46.545187672960836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344777244064929,
              46.545206316304295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343032258901717,
              46.54752653373216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.342040881525076,
              46.54892090601723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.342576668600969,
              46.548979161632104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.341057927630158,
              46.55084335098089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.343465739005683,
              46.546991849667506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344986455756384,
              46.54671747711708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344652791909009,
              46.547710159830636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344529087508512,
              46.54736934661111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344929955901595,
              46.54718584997122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.345351220989717,
              46.547398063958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.344607656536741,
              46.547386646932544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.34426413269359,
              46.546444940838214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV36907_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347293580948902,
              46.54805567463872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347323427074298,
              46.54692282400871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347400038922871,
              46.547469889180924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347430990448026,
              46.54731125762315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347539110662068,
              46.5472347192201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347493958513266,
              46.54691120745721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347834817163461,
              46.54700715710688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347338545261504,
              46.545723287937335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.345955975256792,
              46.54485539830231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.345546606248413,
              46.5452819081527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.345173657786976,
              46.54416051383122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347334313071614,
              46.54690094438186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347470095965555,
              46.54773019716932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347856520466005,
              46.54786641165724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347496342001172,
              46.547738961964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.346964227548292,
              46.54775150778342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.34705917738267,
              46.54849413448836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.346256821692363,
              46.54910857955802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.34639092344178,
              46.55000714743556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.347214270978691,
              46.55009882383006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV36906_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350625517669444,
              46.5456057366007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350139459553779,
              46.546113923519854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350587242336649,
              46.5456510649486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.351247181838352,
              46.54488303504754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.352598094244834,
              46.54369868050232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.351345207722851,
              46.54494643200188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.351285785177285,
              46.545021244951265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.348432116682072,
              46.54686803564766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.350676831610069,
              46.545560292235265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV40970_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.354850703062644,
              46.54194970291727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.354738762697038,
              46.542072422173746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.354747323057967,
              46.54183093173169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355433081622379,
              46.54119904002612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355825731036365,
              46.54127650748416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.356936794975653,
              46.542112338428424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355448524696555,
              46.54118466780406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.354020974391839,
              46.540423656003874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.353800056716977,
              46.54034086179382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.356237037721129,
              46.54026509957263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_MVLV36908_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355623389428893,
              46.53868254219524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355701611501116,
              46.53868184274406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355701273565995,
              46.538663850604856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.356085027213898,
              46.539114769194654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.356115327378085,
              46.539339437655904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355563542576342,
              46.53911943294497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "27_LVBus768458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.355714554560384,
              46.539522973756675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "27_197265": {
          "bus1": "27_SEMIN",
          "bus2": "27_MVLV36908",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.362270032182555,
                46.535190396450865
              ],
              [
                3.36226344753818,
                46.535203090865856
              ],
              [
                3.362257182930438,
                46.53521586984573
              ],
              [
                3.362216983675959,
                46.53529785780593
              ],
              [
                3.362083350386853,
                46.535677859058126
              ],
              [
                3.362036085191503,
                46.53572957064956
              ],
              [
                3.361965422558447,
                46.53578509178191
              ],
              [
                3.361729356531558,
                46.53591948017679
              ],
              [
                3.360301469987462,
                46.535910721671705
              ],
              [
                3.36025168048149,
                46.535966953975674
              ],
              [
                3.360232291606608,
                46.537043752621074
              ],
              [
                3.360166799013554,
                46.53710879959528
              ],
              [
                3.360076125982181,
                46.53713570695945
              ],
              [
                3.35990270104771,
                46.537138029128485
              ],
              [
                3.359892885240995,
                46.53714507240293
              ],
              [
                3.359884116202135,
                46.53715507548128
              ],
              [
                3.359878107165004,
                46.53719043597166
              ],
              [
                3.359888799288096,
                46.53722640229686
              ],
              [
                3.359918193565408,
                46.53725223136025
              ],
              [
                3.359995775451303,
                46.53735665350843
              ],
              [
                3.36000406483249,
                46.53738343686784
              ],
              [
                3.360003188320191,
                46.537395726446285
              ],
              [
                3.35999228503204,
                46.537407332274
              ],
              [
                3.359756516507765,
                46.53750695610552
              ],
              [
                3.358973973533915,
                46.53786410215205
              ],
              [
                3.358735803094262,
                46.538052380594735
              ],
              [
                3.358335684021613,
                46.53836868859222
              ],
              [
                3.357930656651409,
                46.53873412993825
              ],
              [
                3.35760870645466,
                46.5390439312826
              ],
              [
                3.35732330280254,
                46.53934338105216
              ],
              [
                3.357196928908357,
                46.53947597650063
              ],
              [
                3.357187065890692,
                46.53950273365838
              ],
              [
                3.357176490140247,
                46.53950615747027
              ],
              [
                3.357163897745476,
                46.53950427277176
              ],
              [
                3.357055595212135,
                46.53946143333511
              ],
              [
                3.357021555282185,
                46.539460361492694
              ],
              [
                3.356988027475617,
                46.539462947070575
              ],
              [
                3.356712416908875,
                46.53943051276575
              ],
              [
                3.356596095058341,
                46.53942301519479
              ],
              [
                3.356467095330495,
                46.53942295498886
              ],
              [
                3.356234480155108,
                46.539457346693
              ],
              [
                3.356172419199901,
                46.539469490804485
              ],
              [
                3.35614635783767,
                46.53946972395222
              ],
              [
                3.356118922413756,
                46.53946691920616
              ],
              [
                3.356091365097267,
                46.53945832110213
              ],
              [
                3.356074385921936,
                46.53944781085542
              ],
              [
                3.356036117231936,
                46.53940974250589
              ],
              [
                3.356019356186382,
                46.53938793833667
              ],
              [
                3.356016274407478,
                46.53936479713333
              ],
              [
                3.356024192499221,
                46.539292790651444
              ],
              [
                3.356040290327201,
                46.53920851028094
              ],
              [
                3.356040032270073,
                46.53912468213106
              ],
              [
                3.356022211310313,
                46.539069362458065
              ],
              [
                3.355974244084488,
                46.539008517989245
              ],
              [
                3.355941929602749,
                46.5389819762379
              ],
              [
                3.355876784027832,
                46.5389471984075
              ],
              [
                3.355636766218224,
                46.53884631351177
              ],
              [
                3.355631801882535,
                46.538840257541366
              ],
              [
                3.35561566626511,
                46.53873370851076
              ],
              [
                3.355617109271591,
                46.538709177201675
              ],
              [
                3.355620249351015,
                46.53869585969851
              ],
              [
                3.355623389428893,
                46.53868254219524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.902374493692347,
          "ground": "gnd"
        },
        "27_149148": {
          "bus1": "27_MVLV36908",
          "bus2": "27_MVLV48840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355623389428893,
                46.53868254219524
              ],
              [
                3.355613542129075,
                46.53869420113312
              ],
              [
                3.355603694825045,
                46.538705860070046
              ],
              [
                3.355613542955758,
                46.53881782787938
              ],
              [
                3.355621196340593,
                46.538840010463
              ],
              [
                3.355628598973381,
                46.53884953569288
              ],
              [
                3.355651654359244,
                46.5388635277216
              ],
              [
                3.355777897860376,
                46.53892378930621
              ],
              [
                3.355911803581114,
                46.538978223770705
              ],
              [
                3.355945080471182,
                46.5390032453288
              ],
              [
                3.355980314479173,
                46.53904359924443
              ],
              [
                3.356015233023879,
                46.53909700246293
              ],
              [
                3.35602240545618,
                46.539123418185746
              ],
              [
                3.356028240428936,
                46.53916748112958
              ],
              [
                3.3560129730843,
                46.539272367526955
              ],
              [
                3.356001695049196,
                46.53936194934367
              ],
              [
                3.356007604355628,
                46.539400945985065
              ],
              [
                3.356040012705775,
                46.539439408673424
              ],
              [
                3.356082238946728,
                46.53946741831529
              ],
              [
                3.356119731331929,
                46.53948012941536
              ],
              [
                3.356158676287439,
                46.539481319603006
              ],
              [
                3.356201951467678,
                46.53947632568965
              ],
              [
                3.356386495705721,
                46.53944359687528
              ],
              [
                3.356483094705841,
                46.53943544441603
              ],
              [
                3.356606539436306,
                46.53943549133852
              ],
              [
                3.356760831733445,
                46.539450602879135
              ],
              [
                3.357005745364778,
                46.53947459326144
              ],
              [
                3.357036482530945,
                46.539472689488676
              ],
              [
                3.357068334666495,
                46.53948084401814
              ],
              [
                3.357162490899314,
                46.53952029206799
              ],
              [
                3.357169282699833,
                46.539527132393125
              ],
              [
                3.357166111171162,
                46.53953598742186
              ],
              [
                3.356982144873917,
                46.539747125368955
              ],
              [
                3.356831018969424,
                46.53992056607822
              ],
              [
                3.356683900077224,
                46.540089408937156
              ],
              [
                3.356534674254995,
                46.54026067280501
              ],
              [
                3.356394420495992,
                46.5403973414679
              ],
              [
                3.356192096963346,
                46.540579094278456
              ],
              [
                3.356173054481753,
                46.54059619807966
              ],
              [
                3.356165805694043,
                46.5406004288068
              ],
              [
                3.356159165184778,
                46.54060163990265
              ],
              [
                3.356139036594838,
                46.54059356019169
              ],
              [
                3.355945577946013,
                46.5404761447153
              ],
              [
                3.35592871958722,
                46.54046930437723
              ],
              [
                3.355912459933991,
                46.540447828618184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35488795975958687,
          "ground": "gnd"
        },
        "27_233275": {
          "bus1": "27_MVLV48840",
          "bus2": "27_MVLV40970",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355912459933991,
                46.540447828618184
              ],
              [
                3.355922958079743,
                46.540473575772175
              ],
              [
                3.355934054931355,
                46.54048468750666
              ],
              [
                3.356140369041174,
                46.54060756650075
              ],
              [
                3.356143814824063,
                46.540613294126516
              ],
              [
                3.356142254048104,
                46.540619057542074
              ],
              [
                3.35578344623128,
                46.54096916843983
              ],
              [
                3.355784083295699,
                46.54114191625126
              ],
              [
                3.35569417187666,
                46.54121470087924
              ],
              [
                3.355534147053694,
                46.541234126823866
              ],
              [
                3.354796302521899,
                46.54190535400746
              ],
              [
                3.354817273333575,
                46.54192772358171
              ],
              [
                3.354826161879049,
                46.541937199597875
              ],
              [
                3.354850703062644,
                46.54194970291727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2115781811332195,
          "ground": "gnd"
        },
        "27_209646": {
          "bus1": "27_MVLV40970",
          "bus2": "27_MVLV36906",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.354850703062644,
                46.54194970291727
              ],
              [
                3.354818968053547,
                46.54194367913928
              ],
              [
                3.35480531780198,
                46.54194103883309
              ],
              [
                3.354766918878981,
                46.54193359897238
              ],
              [
                3.354732365419647,
                46.5419656960871
              ],
              [
                3.354399710915866,
                46.54226922228151
              ],
              [
                3.354248670767562,
                46.54229023070389
              ],
              [
                3.353321019110215,
                46.54309839411426
              ],
              [
                3.351470949440383,
                46.54472004931624
              ],
              [
                3.351442954765345,
                46.544757188614135
              ],
              [
                3.350507909783533,
                46.54552310546956
              ],
              [
                3.350598110903523,
                46.54558647369716
              ],
              [
                3.35061181428406,
                46.54559610514969
              ],
              [
                3.350625517669444,
                46.5456057366007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5340776582114002,
          "ground": "gnd"
        },
        "27_170955": {
          "bus1": "27_MVLV36906",
          "bus2": "27_MVLV72327",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350609399668138,
                46.54559808810082
              ],
              [
                3.350593281671358,
                46.54559043959868
              ],
              [
                3.350495257813901,
                46.545543912419305
              ],
              [
                3.349305183400275,
                46.54620231709968
              ],
              [
                3.350112948099683,
                46.546788976697975
              ],
              [
                3.350166910613375,
                46.54677771777439
              ],
              [
                3.350160845951712,
                46.546734412434596
              ],
              [
                3.350176737641129,
                46.54670340946969
              ],
              [
                3.350304714498849,
                46.54662268790138
              ],
              [
                3.350442365059036,
                46.54655649218791
              ],
              [
                3.35051328744959,
                46.54657211093067
              ],
              [
                3.350572392096717,
                46.54658619720301
              ],
              [
                3.350575055640896,
                46.54660241411546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26706173938578637,
          "ground": "gnd"
        },
        "27_182653": {
          "bus1": "27_MVLV72327",
          "bus2": "27_MVBus60118",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350575055640896,
                46.54660241411546
              ],
              [
                3.350558635142868,
                46.546605808311575
              ],
              [
                3.350515593929564,
                46.54659783245066
              ],
              [
                3.350449978549467,
                46.54658566655733
              ],
              [
                3.350340284045582,
                46.54663699260025
              ],
              [
                3.350216875525987,
                46.546709548781465
              ],
              [
                3.350207916576113,
                46.546733993859114
              ],
              [
                3.350194488871523,
                46.54679566561357
              ],
              [
                3.350113620373136,
                46.54682496098218
              ],
              [
                3.349269178460911,
                46.54622962968736
              ],
              [
                3.348621974269143,
                46.54655929025681
              ],
              [
                3.347804168826875,
                46.54718198171238
              ],
              [
                3.347726902983697,
                46.54716467202874
              ],
              [
                3.34764357419346,
                46.547241890470154
              ],
              [
                3.34753413343789,
                46.547317540929406
              ],
              [
                3.347433916758363,
                46.54732832703832
              ],
              [
                3.347676543452846,
                46.54761139780323
              ],
              [
                3.34881840606218,
                46.54875572260976
              ],
              [
                3.348887651266202,
                46.5488357888167
              ],
              [
                3.348912402128007,
                46.54886712345687
              ],
              [
                3.348918081286467,
                46.548870941971785
              ],
              [
                3.348922849813123,
                46.54887208730036
              ],
              [
                3.34893018924283,
                46.54887262495466
              ],
              [
                3.348958904505042,
                46.54887249589231
              ],
              [
                3.349024293802232,
                46.54886403326041
              ],
              [
                3.349029484797007,
                46.548863357324606
              ],
              [
                3.349038115748955,
                46.54886321768108
              ],
              [
                3.349046122934396,
                46.54886459516764
              ],
              [
                3.349078304868357,
                46.54888110776628
              ],
              [
                3.349091490056432,
                46.548874125508796
              ],
              [
                3.34910370712795,
                46.54886767970507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.552513260567026,
          "ground": "gnd"
        },
        "27_235402": {
          "bus1": "27_MVBus60118",
          "bus2": "27_MVLV17681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.34910370712795,
                46.54886767970507
              ],
              [
                3.349125811617565,
                46.5488494552414
              ],
              [
                3.349121948045622,
                46.54883670402496
              ],
              [
                3.349031679113152,
                46.548761512423376
              ],
              [
                3.349020746008821,
                46.54874451416312
              ],
              [
                3.349013353313799,
                46.5487278443588
              ],
              [
                3.349014136011833,
                46.548715276809965
              ],
              [
                3.349017859238867,
                46.548698148372246
              ],
              [
                3.349027195964657,
                46.54868341741219
              ],
              [
                3.34904418666087,
                46.54867280233399
              ],
              [
                3.349582349364211,
                46.54835861279827
              ],
              [
                3.349588412596007,
                46.548357857104435
              ],
              [
                3.349597501019272,
                46.548357776335145
              ],
              [
                3.349618389809132,
                46.548365958426665
              ],
              [
                3.349696234583492,
                46.54842531631109
              ],
              [
                3.349714542470337,
                46.548430075257265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08915373648267792,
          "ground": "gnd"
        },
        "27_177648": {
          "bus1": "27_MVBus60118",
          "bus2": "27_MVLV14984",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.34910370712795,
                46.54886767970507
              ],
              [
                3.349093819709852,
                46.548879458365015
              ],
              [
                3.349078995690967,
                46.54888807474075
              ],
              [
                3.34906655810009,
                46.54888480213305
              ],
              [
                3.349052002069883,
                46.5488791279963
              ],
              [
                3.349034804009411,
                46.548870949009384
              ],
              [
                3.349016665212388,
                46.54887036332037
              ],
              [
                3.348975132934626,
                46.54887623870678
              ],
              [
                3.348932470303082,
                46.54887884900419
              ],
              [
                3.348921020920992,
                46.548878212887445
              ],
              [
                3.3489162411461,
                46.548876464822065
              ],
              [
                3.34890928215949,
                46.54887325151229
              ],
              [
                3.348554138811227,
                46.54849816547926
              ],
              [
                3.348486738015453,
                46.54850014946186
              ],
              [
                3.348467522813319,
                46.5485026774009
              ],
              [
                3.348448307609415,
                46.54850520533659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07173632341523284,
          "ground": "gnd"
        },
        "27_214518": {
          "bus1": "27_MVLV14984",
          "bus2": "27_MVLV36907",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.348448307609415,
                46.54850520533659
              ],
              [
                3.348449960836183,
                46.54849175730136
              ],
              [
                3.348451614062147,
                46.54847830926608
              ],
              [
                3.348477261624476,
                46.54842489700214
              ],
              [
                3.347720499621237,
                46.54768453596015
              ],
              [
                3.347694353478949,
                46.54765664151542
              ],
              [
                3.347642822411416,
                46.547634694682095
              ],
              [
                3.347433496760734,
                46.54764173381241
              ],
              [
                3.347252887988224,
                46.54797077456983
              ],
              [
                3.347278588251431,
                46.54803074037331
              ],
              [
                3.347286084598457,
                46.548043207506225
              ],
              [
                3.347293580948902,
                46.54805567463872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1804362811336229,
          "ground": "gnd"
        },
        "27_176064": {
          "bus1": "27_MVLV36907",
          "bus2": "27_MVLV26137",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347277447376753,
                46.54806330366274
              ],
              [
                3.347261313800061,
                46.54807093268451
              ],
              [
                3.347216015656709,
                46.54809235261798
              ],
              [
                3.346816105915038,
                46.54881750186939
              ],
              [
                3.346178958521354,
                46.55053088326723
              ],
              [
                3.345748154633041,
                46.55120951465015
              ],
              [
                3.344983023785566,
                46.55151410471376
              ],
              [
                3.345039322154085,
                46.55163800686282
              ],
              [
                3.345045169745479,
                46.55165088461673
              ],
              [
                3.345041428404543,
                46.55165238431613
              ],
              [
                3.345037687063607,
                46.55165388401553
              ],
              [
                3.345024356792427,
                46.55164400565905
              ],
              [
                3.344894969739212,
                46.551548174562846
              ],
              [
                3.34383075678815,
                46.55190128937888
              ],
              [
                3.342475075455291,
                46.55194025263902
              ],
              [
                3.341077606055715,
                46.551835607211096
              ],
              [
                3.340684901411951,
                46.551758089018925
              ],
              [
                3.340304100493529,
                46.55168946221783
              ],
              [
                3.339705889661274,
                46.551712722976205
              ],
              [
                3.33929955328232,
                46.552238155554726
              ],
              [
                3.338899984295441,
                46.55256558110753
              ],
              [
                3.337780716466244,
                46.55293937640286
              ],
              [
                3.337699399254549,
                46.55296640836563
              ],
              [
                3.337685970607505,
                46.552977998160955
              ],
              [
                3.337696669300484,
                46.5530015227561
              ],
              [
                3.33769684745412,
                46.55301117555474
              ],
              [
                3.3376817046625,
                46.55304083847069
              ],
              [
                3.337679409981889,
                46.55305430994817
              ],
              [
                3.337680246267322,
                46.55305934122792
              ],
              [
                3.337681315773449,
                46.55306570209592
              ],
              [
                3.33767044582997,
                46.55308024760572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1083700871047517,
          "ground": "gnd"
        },
        "27_187105": {
          "bus1": "27_MVLV26137",
          "bus2": "27_MVLV23528",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.33767044582997,
                46.55308024760572
              ],
              [
                3.337675185818628,
                46.553066412748045
              ],
              [
                3.337675520564812,
                46.55305698938139
              ],
              [
                3.337675992731953,
                46.55304370486214
              ],
              [
                3.337672476497248,
                46.5530227894616
              ],
              [
                3.337663633258235,
                46.55300298255067
              ],
              [
                3.337654195840754,
                46.55299620929852
              ],
              [
                3.337641364625194,
                46.552992821931234
              ],
              [
                3.337607012199781,
                46.55298373015433
              ],
              [
                3.33758874960126,
                46.55296519362537
              ],
              [
                3.337560203939117,
                46.55295695959725
              ],
              [
                3.337541712770543,
                46.55295925437865
              ],
              [
                3.33703638819991,
                46.55308639875148
              ],
              [
                3.336000516231701,
                46.55335743931739
              ],
              [
                3.334612647411128,
                46.553860863793524
              ],
              [
                3.334469026376703,
                46.55391295714545
              ],
              [
                3.334467624268311,
                46.553940960757274
              ],
              [
                3.334369769518605,
                46.55399160064971
              ],
              [
                3.334313115557447,
                46.55395707808701
              ],
              [
                3.334645377605607,
                46.55345005558728
              ],
              [
                3.334533349719777,
                46.553402332667886
              ],
              [
                3.334529829188528,
                46.55340096886836
              ],
              [
                3.334516732226028,
                46.5533958919395
              ],
              [
                3.334493857716216,
                46.553396020198385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3689993259118678,
          "ground": "gnd"
        },
        "27_219028": {
          "bus1": "27_MVLV23528",
          "bus2": "27_MVLV00865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334493857716216,
                46.553396020198385
              ],
              [
                3.334500019454981,
                46.553412629700155
              ],
              [
                3.334509924089039,
                46.5534171677313
              ],
              [
                3.334520249499356,
                46.553421891026495
              ],
              [
                3.334574073723032,
                46.55344654096546
              ],
              [
                3.33442946349579,
                46.553660337685855
              ],
              [
                3.334354446666832,
                46.5537712231213
              ],
              [
                3.334275417086443,
                46.553873856890405
              ],
              [
                3.333984536478434,
                46.55421999115179
              ],
              [
                3.33378400660112,
                46.55445860556859
              ],
              [
                3.333760264647552,
                46.5544484660783
              ],
              [
                3.333729529079009,
                46.554435346588285
              ],
              [
                3.333710846664049,
                46.554435078117145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13961250562625008,
          "ground": "gnd"
        },
        "27_126607": {
          "bus1": "27_MVLV00865",
          "bus2": "27_MVLV62425",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.333710846664049,
                46.554435078117145
              ],
              [
                3.33371801573362,
                46.554451858798295
              ],
              [
                3.333742171636888,
                46.554465359755014
              ],
              [
                3.333766169408126,
                46.55447877211439
              ],
              [
                3.333682945355199,
                46.55456833272756
              ],
              [
                3.333504064214191,
                46.55476081585676
              ],
              [
                3.333364198250953,
                46.554954262208554
              ],
              [
                3.333197072537046,
                46.555185403421966
              ],
              [
                3.333188911308734,
                46.555204774478746
              ],
              [
                3.333073565490646,
                46.555573646949966
              ],
              [
                3.333031513890808,
                46.55574615532665
              ],
              [
                3.333003823281693,
                46.55585976627624
              ],
              [
                3.332975162966774,
                46.55597739859194
              ],
              [
                3.332949546029663,
                46.556075389677304
              ],
              [
                3.332831807016857,
                46.556059224339386
              ],
              [
                3.33278661045317,
                46.55605204336742
              ],
              [
                3.332638389217555,
                46.55601030327532
              ],
              [
                3.332490298875612,
                46.55597638970215
              ],
              [
                3.332423757798217,
                46.555956105689326
              ],
              [
                3.332305923145801,
                46.55592191858917
              ],
              [
                3.332144465830582,
                46.55588029346482
              ],
              [
                3.331910866945227,
                46.555822346629725
              ],
              [
                3.331888079558689,
                46.55581732700789
              ],
              [
                3.331763424315726,
                46.55572060306881
              ],
              [
                3.331564019589698,
                46.555568458790084
              ],
              [
                3.331397275205133,
                46.55544471330359
              ],
              [
                3.331199739547311,
                46.555291247448004
              ],
              [
                3.331136599161996,
                46.555250067748034
              ],
              [
                3.331070202979435,
                46.55523760954301
              ],
              [
                3.330977465983607,
                46.555231895274694
              ],
              [
                3.330661508014608,
                46.555219004093075
              ],
              [
                3.330583885645962,
                46.555213157707676
              ],
              [
                3.330530702207785,
                46.55519927034593
              ],
              [
                3.330494548357821,
                46.55518654813092
              ],
              [
                3.330433954164668,
                46.555155450074835
              ],
              [
                3.330411060894982,
                46.555143916871685
              ],
              [
                3.330382608198393,
                46.55513862242865
              ],
              [
                3.330355677336113,
                46.55513950501354
              ],
              [
                3.330352244444076,
                46.555144348617205
              ],
              [
                3.330356503923064,
                46.555155432434674
              ],
              [
                3.330356066118998,
                46.55516214840868
              ],
              [
                3.330351540647463,
                46.55517071751659
              ],
              [
                3.330343749929568,
                46.55517477133462
              ],
              [
                3.330311558511746,
                46.55517756225389
              ],
              [
                3.330266240529181,
                46.55518149329865
              ],
              [
                3.330210043845775,
                46.55519107961649
              ],
              [
                3.330164278475448,
                46.55521117408418
              ],
              [
                3.330154956461821,
                46.55522135055796
              ],
              [
                3.33009775906405,
                46.555376399611646
              ],
              [
                3.330015093044381,
                46.55558014925947
              ],
              [
                3.32986932962067,
                46.55589607195453
              ],
              [
                3.329757255051451,
                46.55609301455478
              ],
              [
                3.329592845737461,
                46.556351011248175
              ],
              [
                3.329457920007363,
                46.556539559925554
              ],
              [
                3.329386974384509,
                46.556663416909366
              ],
              [
                3.329261110798928,
                46.55682764707958
              ],
              [
                3.329133336544524,
                46.55700654171042
              ],
              [
                3.329031665225002,
                46.5571321685391
              ],
              [
                3.328984701795615,
                46.55720452157906
              ],
              [
                3.328970336383598,
                46.557222101827485
              ],
              [
                3.328936681289993,
                46.55726330653153
              ],
              [
                3.328924683094262,
                46.55728765030392
              ],
              [
                3.328818042179418,
                46.55746181685306
              ],
              [
                3.328643442723809,
                46.55770585561796
              ],
              [
                3.328369633547375,
                46.55807915187379
              ],
              [
                3.328242724470989,
                46.558252180519226
              ],
              [
                3.328191639658916,
                46.55832181581274
              ],
              [
                3.328188117238845,
                46.55832891850377
              ],
              [
                3.328190538388784,
                46.55833863276713
              ],
              [
                3.328204870076109,
                46.55836412406726
              ],
              [
                3.328214321758528,
                46.55838096620237
              ],
              [
                3.328227992254599,
                46.55838741549092
              ],
              [
                3.328249358189011,
                46.558394553634365
              ],
              [
                3.328290389140399,
                46.558402123553776
              ],
              [
                3.328346936785952,
                46.558405824507254
              ],
              [
                3.328381021944394,
                46.5584080473029
              ],
              [
                3.328388753620918,
                46.55841000448568
              ],
              [
                3.32840722663707,
                46.558419435142426
              ],
              [
                3.328416446636457,
                46.55842289095981
              ],
              [
                3.328427483276704,
                46.558425827110874
              ],
              [
                3.328479522351676,
                46.558431204771544
              ],
              [
                3.3285735025376,
                46.55844755436943
              ],
              [
                3.328611345820373,
                46.55845413518931
              ],
              [
                3.32865015749745,
                46.55846088752059
              ],
              [
                3.328661908208602,
                46.5584629266806
              ],
              [
                3.328664701663524,
                46.55846517874651
              ],
              [
                3.328673231734531,
                46.55848083219344
              ],
              [
                3.328679600034193,
                46.55849881681531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8724142352830758,
          "ground": "gnd"
        },
        "27_150979": {
          "bus1": "27_MVLV62425",
          "bus2": "27_MVBus60120",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.32866727997475,
                46.55848205366276
              ],
              [
                3.328662066020112,
                46.558468701718425
              ],
              [
                3.328659624939182,
                46.558467886190265
              ],
              [
                3.328656619440153,
                46.558466877627815
              ],
              [
                3.328635832068406,
                46.55846498908047
              ],
              [
                3.328552573473645,
                46.55844932903252
              ],
              [
                3.328425063108218,
                46.55843114770773
              ],
              [
                3.328409063223476,
                46.55842713904127
              ],
              [
                3.328387812885194,
                46.55841633792935
              ],
              [
                3.328378732729355,
                46.55841268294764
              ],
              [
                3.328359746682935,
                46.558410148853206
              ],
              [
                3.328305294673923,
                46.55840834614967
              ],
              [
                3.328263129172355,
                46.55840435812148
              ],
              [
                3.328228401454107,
                46.55839552769895
              ],
              [
                3.32821960083033,
                46.558391465384645
              ],
              [
                3.328212312891615,
                46.5583873809151
              ],
              [
                3.32820238035496,
                46.558387044422304
              ],
              [
                3.328198515069629,
                46.55838894952653
              ],
              [
                3.328194985882293,
                46.5583935419672
              ],
              [
                3.328193056715783,
                46.558402889179334
              ],
              [
                3.328189386778972,
                46.55841619244768
              ],
              [
                3.328171987427998,
                46.55843480669918
              ],
              [
                3.328154945352477,
                46.55844799233335
              ],
              [
                3.325828993014027,
                46.56147695071711
              ],
              [
                3.325353667588763,
                46.56213127944698
              ],
              [
                3.325018656466617,
                46.56235912213341
              ],
              [
                3.32499568619727,
                46.56253027407609
              ],
              [
                3.324279009965025,
                46.563507694395945
              ],
              [
                3.323946145486285,
                46.564044021941676
              ],
              [
                3.32385797153779,
                46.56434848751075
              ],
              [
                3.323803403865903,
                46.5644839676631
              ],
              [
                3.323991900616211,
                46.564716369781145
              ],
              [
                3.323878113920493,
                46.56491530037229
              ],
              [
                3.324176580299527,
                46.56511515967183
              ],
              [
                3.324203181385499,
                46.56521480165944
              ],
              [
                3.324022073895874,
                46.56580030873375
              ],
              [
                3.324083253873785,
                46.56586456099173
              ],
              [
                3.32518021039396,
                46.566069196426604
              ],
              [
                3.325191186521224,
                46.56609879305663
              ],
              [
                3.325019622936769,
                46.56634861175833
              ],
              [
                3.324885680709576,
                46.566515326996665
              ],
              [
                3.324853765171553,
                46.566768433711
              ],
              [
                3.324745194878727,
                46.56696731990507
              ],
              [
                3.324725244953421,
                46.56702086603043
              ],
              [
                3.324729008759912,
                46.56703411374103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.174220475348549,
          "ground": "gnd"
        },
        "27_LVBranch629853": {
          "bus1": "27_MVLV62425_LV",
          "bus2": "27_LVBus768495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.328696991737575,
                46.55849262813388
              ],
              [
                3.328696991737575,
                46.55849262813388
              ],
              [
                3.328702784569023,
                46.558490562278706
              ],
              [
                3.328710000603882,
                46.558488574013396
              ],
              [
                3.328756697300494,
                46.5584757150669
              ],
              [
                3.329515428240114,
                46.558595074999026
              ],
              [
                3.329684478012049,
                46.558566610004156
              ],
              [
                3.329684478012049,
                46.558566610004156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07796815089419842,
          "ground": "gnd"
        },
        "27_LVBranch286449": {
          "bus1": "27_LVBus768495",
          "bus2": "27_LVBus768496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329684478012049,
                46.558566610004156
              ],
              [
                3.329684478012049,
                46.558566610004156
              ],
              [
                3.32968647390024,
                46.558570893436226
              ],
              [
                3.32969517667714,
                46.558589550478544
              ],
              [
                3.329698014600724,
                46.55859565307338
              ],
              [
                3.329700797886664,
                46.5586016211813
              ],
              [
                3.329765941410713,
                46.55874135213825
              ],
              [
                3.329784297902169,
                46.558780727357295
              ],
              [
                3.329789321255722,
                46.558791489625236
              ],
              [
                3.329804269832624,
                46.55882355254787
              ],
              [
                3.32984418770411,
                46.5589092031452
              ],
              [
                3.32984660455689,
                46.558914391657176
              ],
              [
                3.329847405333025,
                46.55891609421079
              ],
              [
                3.329847405333025,
                46.55891609421079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04080883029434617,
          "ground": "gnd"
        },
        "27_LVBranch359394": {
          "bus1": "27_LVBus768496",
          "bus2": "27_LVBus768497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329847405333025,
                46.55891609421079
              ],
              [
                3.329847405333025,
                46.55891609421079
              ],
              [
                3.32966251821987,
                46.55893596079161
              ],
              [
                3.32951061959906,
                46.558952282671136
              ],
              [
                3.329489334420237,
                46.55895456446775
              ],
              [
                3.329482890358717,
                46.558955259412826
              ],
              [
                3.329482890358717,
                46.558955259412826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028287905073274527,
          "ground": "gnd"
        },
        "27_LVBranch339745": {
          "bus1": "27_LVBus768497",
          "bus2": "27_LVBus768498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329482890358717,
                46.558955259412826
              ],
              [
                3.329482890358717,
                46.558955259412826
              ],
              [
                3.329478106974774,
                46.55895831524166
              ],
              [
                3.329371468604579,
                46.55902652738355
              ],
              [
                3.329291608889824,
                46.55907760890702
              ],
              [
                3.329154116882565,
                46.55916556012867
              ],
              [
                3.329144588836843,
                46.55917165342575
              ],
              [
                3.329120994313781,
                46.55918674074061
              ],
              [
                3.328909056411261,
                46.559322306815055
              ],
              [
                3.32881605757961,
                46.55938178907558
              ],
              [
                3.328794409838814,
                46.559395635714935
              ],
              [
                3.328783695504979,
                46.55940248609955
              ],
              [
                3.32877224633016,
                46.55940981074938
              ],
              [
                3.328762563504665,
                46.559416004333414
              ],
              [
                3.328561441392017,
                46.55954465549559
              ],
              [
                3.328546472312304,
                46.5595542331362
              ],
              [
                3.328541688823015,
                46.559557288925674
              ],
              [
                3.328541688823015,
                46.559557288925674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09842392216221112,
          "ground": "gnd"
        },
        "27_LVBranch326996": {
          "bus1": "27_LVBus768497",
          "bus2": "27_LVBus768499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329482890358717,
                46.558955259412826
              ],
              [
                3.329482890358717,
                46.558955259412826
              ],
              [
                3.329469398675683,
                46.55895289359216
              ],
              [
                3.329460055118722,
                46.55895124743759
              ],
              [
                3.329341390275384,
                46.55893038980889
              ],
              [
                3.329004031016491,
                46.55887110002506
              ],
              [
                3.328988327720479,
                46.55886833951304
              ],
              [
                3.328977322273545,
                46.55886640186915
              ],
              [
                3.328966264495151,
                46.55886445568221
              ],
              [
                3.328957902568406,
                46.558862989890244
              ],
              [
                3.328948297381216,
                46.55886130098361
              ],
              [
                3.328946360594807,
                46.558860957940716
              ],
              [
                3.328946360594807,
                46.558860957940716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042455426208426864,
          "ground": "gnd"
        },
        "27_LVBranch807817": {
          "bus1": "27_MVLV62425_LV",
          "bus2": "27_LVBus768490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.328690771574559,
                46.558487733623046
              ],
              [
                3.328690771574559,
                46.558487733623046
              ],
              [
                3.3287565327299,
                46.55846671897383
              ],
              [
                3.329515098847161,
                46.55857708281536
              ],
              [
                3.329670777288301,
                46.558530739240375
              ],
              [
                3.329670777288301,
                46.558530739240375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07800572473579996,
          "ground": "gnd"
        },
        "27_LVBranch314863": {
          "bus1": "27_LVBus768490",
          "bus2": "27_LVBus768491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329670777288301,
                46.558530739240375
              ],
              [
                3.329670777288301,
                46.558530739240375
              ],
              [
                3.329668963329491,
                46.558526418233235
              ],
              [
                3.329665621645112,
                46.55851844854018
              ],
              [
                3.329634576253004,
                46.55844430941423
              ],
              [
                3.329616488737972,
                46.55840108988495
              ],
              [
                3.32957444938455,
                46.55830069274613
              ],
              [
                3.329570698521997,
                46.55829174588371
              ],
              [
                3.329569675424934,
                46.55828929846992
              ],
              [
                3.329531810656618,
                46.55819889719801
              ],
              [
                3.329489799016872,
                46.558098571767324
              ],
              [
                3.329468493409564,
                46.55804770535128
              ],
              [
                3.329458454011926,
                46.55802371540143
              ],
              [
                3.329456967250736,
                46.55802016532884
              ],
              [
                3.329454553141452,
                46.55801440994063
              ],
              [
                3.329451879383066,
                46.55800800899172
              ],
              [
                3.329448987735833,
                46.5580011060788
              ],
              [
                3.32944454099228,
                46.55799048273504
              ],
              [
                3.329441254175441,
                46.557982656518064
              ],
              [
                3.329399310877745,
                46.55788248341731
              ],
              [
                3.329381210694963,
                46.557839263961654
              ],
              [
                3.32936692950747,
                46.557805152734296
              ],
              [
                3.329363110540958,
                46.55779604450277
              ],
              [
                3.329356167869923,
                46.55777946853246
              ],
              [
                3.329345992556327,
                46.55775517384053
              ],
              [
                3.329337440176818,
                46.557734742949705
              ],
              [
                3.329326923525565,
                46.55770961445852
              ],
              [
                3.329290723418964,
                46.55762317551937
              ],
              [
                3.329270195309092,
                46.557574146789776
              ],
              [
                3.329262393698403,
                46.557555535854185
              ],
              [
                3.329261575144147,
                46.55755357252313
              ],
              [
                3.329261575144147,
                46.55755357252313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11306526918950922,
          "ground": "gnd"
        },
        "27_LVBranch286229": {
          "bus1": "27_LVBus768491",
          "bus2": "27_LVBus768493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329261575144147,
                46.55755357252313
              ],
              [
                3.329261575144147,
                46.55755357252313
              ],
              [
                3.329144365436858,
                46.55756359055102
              ],
              [
                3.329137424316286,
                46.5575706150666
              ],
              [
                3.329113066653793,
                46.557595282400214
              ],
              [
                3.329063992352805,
                46.5576449620822
              ],
              [
                3.329054720437705,
                46.557654346239836
              ],
              [
                3.329055708143375,
                46.55770832279994
              ],
              [
                3.329000639678493,
                46.55776689020442
              ],
              [
                3.328939429609899,
                46.55783198925808
              ],
              [
                3.328931304852376,
                46.55784062562269
              ],
              [
                3.328927760784205,
                46.557844399441805
              ],
              [
                3.328927760784205,
                46.557844399441805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045294865451565774,
          "ground": "gnd"
        },
        "27_LVBranch245133": {
          "bus1": "27_LVBus768491",
          "bus2": "27_LVBus768492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.329261575144147,
                46.55755357252313
              ],
              [
                3.329261575144147,
                46.55755357252313
              ],
              [
                3.329242564022552,
                46.55753896411506
              ],
              [
                3.329097790949666,
                46.55742769249334
              ],
              [
                3.329089376834939,
                46.55742122454207
              ],
              [
                3.329080711475519,
                46.55741456982945
              ],
              [
                3.329076358905034,
                46.557411224650956
              ],
              [
                3.329076358905034,
                46.557411224650956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021262783266593772,
          "ground": "gnd"
        },
        "27_LVBranch727118": {
          "bus1": "27_MVLV62425_LV",
          "bus2": "27_LVBus768488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.328687316892469,
                46.55848641405683
              ],
              [
                3.328687316892469,
                46.55848641405683
              ],
              [
                3.328689889177788,
                46.55848227980389
              ],
              [
                3.328743161780057,
                46.558448840284136
              ],
              [
                3.328745097398532,
                46.558449120357835
              ],
              [
                3.328757142641476,
                46.558450860026475
              ],
              [
                3.328768900142539,
                46.55845255721043
              ],
              [
                3.329000426705356,
                46.558485929341714
              ],
              [
                3.329017088566115,
                46.55848833060365
              ],
              [
                3.329025720364241,
                46.55848957810109
              ],
              [
                3.329134480363154,
                46.558505258728744
              ],
              [
                3.329255769564395,
                46.55852274663569
              ],
              [
                3.329269083354878,
                46.55852466415337
              ],
              [
                3.329282828843832,
                46.558526649890794
              ],
              [
                3.32944939559986,
                46.55855066244145
              ],
              [
                3.329461943369003,
                46.55852356058824
              ],
              [
                3.329461943369003,
                46.55852356058824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06451021441918732,
          "ground": "gnd"
        },
        "27_LVBranch397968": {
          "bus1": "27_MVLV62425_LV",
          "bus2": "27_LVBus768483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.328683087764864,
                46.55848554210838
              ],
              [
                3.328683087764864,
                46.55848554210838
              ],
              [
                3.328677788177666,
                46.558440411650984
              ],
              [
                3.32848150296724,
                46.55840612943294
              ],
              [
                3.328466203736928,
                46.55839906451779
              ],
              [
                3.328406982309971,
                46.55837540338134
              ],
              [
                3.328407087829334,
                46.55836976101529
              ],
              [
                3.32840720117136,
                46.5583631198559
              ],
              [
                3.32840720117136,
                46.5583631198559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02858457251931572,
          "ground": "gnd"
        },
        "27_LVBranch533679": {
          "bus1": "27_LVBus768483",
          "bus2": "27_LVBus768484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.32840720117136,
                46.5583631198559
              ],
              [
                3.32840720117136,
                46.5583631198559
              ],
              [
                3.328393888788242,
                46.55837126145863
              ],
              [
                3.328359990866807,
                46.55835359728563
              ],
              [
                3.328472140624493,
                46.55818947850353
              ],
              [
                3.328624477856836,
                46.55798829101768
              ],
              [
                3.328642983323532,
                46.557963845669654
              ],
              [
                3.328642983323532,
                46.557963845669654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05308788906069236,
          "ground": "gnd"
        },
        "27_LVBranch679785": {
          "bus1": "27_LVBus768484",
          "bus2": "27_LVBus768485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328642983323532,
                46.557963845669654
              ],
              [
                3.328642983323532,
                46.557963845669654
              ],
              [
                3.328685951672226,
                46.55790263949508
              ],
              [
                3.328688455882533,
                46.55789906368059
              ],
              [
                3.328706546178669,
                46.557873317293215
              ],
              [
                3.32873738973012,
                46.55787304888172
              ],
              [
                3.328752192026369,
                46.55787292006383
              ],
              [
                3.328756365360973,
                46.557872883744785
              ],
              [
                3.328758712861692,
                46.5578728633153
              ],
              [
                3.328758712861692,
                46.5578728633153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015182075197744036,
          "ground": "gnd"
        },
        "27_LVBranch662544": {
          "bus1": "27_LVBus768484",
          "bus2": "27_LVBus768486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328642983323532,
                46.557963845669654
              ],
              [
                3.328642983323532,
                46.557963845669654
              ],
              [
                3.32865863335474,
                46.55796370948754
              ],
              [
                3.328686412159956,
                46.55796346775893
              ],
              [
                3.328688629247692,
                46.557963448465735
              ],
              [
                3.328695150093944,
                46.55796339172082
              ],
              [
                3.328695150093944,
                46.55796339172082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004000517369867958,
          "ground": "gnd"
        },
        "27_LVBranch478327": {
          "bus1": "27_MVLV62425_LV",
          "bus2": "27_LVBus768478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328679600034193,
                46.55849881681531
              ],
              [
                3.328680290027243,
                46.55848590836001
              ],
              [
                3.328680290027243,
                46.55848590836001
              ],
              [
                3.328667335795927,
                46.558450876752445
              ],
              [
                3.328665174811238,
                46.558445407066486
              ],
              [
                3.328659603781386,
                46.55844319716538
              ],
              [
                3.328479020513001,
                46.558412323332696
              ],
              [
                3.328426188123653,
                46.558392808464625
              ],
              [
                3.328354937484886,
                46.55836542800292
              ],
              [
                3.328350262457273,
                46.55836228354744
              ],
              [
                3.328350262457273,
                46.55836228354744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030758293708863405,
          "ground": "gnd"
        },
        "27_LVBranch454636": {
          "bus1": "27_LVBus768478",
          "bus2": "27_LVBus768479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328350262457273,
                46.55836228354744
              ],
              [
                3.328350262457273,
                46.55836228354744
              ],
              [
                3.3283472571407,
                46.55836627759904
              ],
              [
                3.328159240817559,
                46.55861587577202
              ],
              [
                3.328193101842151,
                46.558638650919754
              ],
              [
                3.328198859803924,
                46.55864252375981
              ],
              [
                3.328198859803924,
                46.55864252375981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036011381818034406,
          "ground": "gnd"
        },
        "27_LVBranch787046": {
          "bus1": "27_LVBus768479",
          "bus2": "27_LVBus768480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.328198859803924,
                46.55864252375981
              ],
              [
                3.328198859803924,
                46.55864252375981
              ],
              [
                3.328192338875693,
                46.55864258047633
              ],
              [
                3.328180679455984,
                46.55864268188455
              ],
              [
                3.328172776090934,
                46.558642750623804
              ],
              [
                3.328159734234364,
                46.55864286405343
              ],
              [
                3.328143249327562,
                46.558643007426504
              ],
              [
                3.32813365052105,
                46.55864309090842
              ],
              [
                3.327998606013361,
                46.558827868794864
              ],
              [
                3.327998351588737,
                46.55882822191067
              ],
              [
                3.327935890161236,
                46.558914907341844
              ],
              [
                3.327960956001808,
                46.5589317756818
              ],
              [
                3.327960956001808,
                46.5589317756818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041493419736290484,
          "ground": "gnd"
        },
        "27_LVBranch470889": {
          "bus1": "27_LVBus768480",
          "bus2": "27_LVBus768481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.327960956001808,
                46.5589317756818
              ],
              [
                3.327960956001808,
                46.5589317756818
              ],
              [
                3.327957891478003,
                46.558931820324375
              ],
              [
                3.327945685385998,
                46.558931989444375
              ],
              [
                3.327922290307577,
                46.55893230983884
              ],
              [
                3.327916423831482,
                46.55894034165222
              ],
              [
                3.327830906691189,
                46.55905735120083
              ],
              [
                3.327828348723539,
                46.55906084648473
              ],
              [
                3.327802782892927,
                46.559095844187574
              ],
              [
                3.32777719219206,
                46.55912305924284
              ],
              [
                3.327549538746829,
                46.55939528780235
              ],
              [
                3.327549091973521,
                46.55939582253949
              ],
              [
                3.327534654555076,
                46.55941308830696
              ],
              [
                3.327517435908794,
                46.559440194542866
              ],
              [
                3.327488277006739,
                46.559487738953806
              ],
              [
                3.327501561078369,
                46.559498015636095
              ],
              [
                3.327510703816151,
                46.55950508920293
              ],
              [
                3.327523710067961,
                46.55951515235683
              ],
              [
                3.327528049833668,
                46.55951850670331
              ],
              [
                3.327528049833668,
                46.55951850670331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07775986105862978,
          "ground": "gnd"
        },
        "27_119808": {
          "bus1": "27_MVLV23528",
          "bus2": "27_MVLV37750",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334493857716216,
                46.553396020198385
              ],
              [
                3.334503720817658,
                46.553405390271415
              ],
              [
                3.334514704378407,
                46.55341044071473
              ],
              [
                3.334614371820531,
                46.55345625641724
              ],
              [
                3.334277991319261,
                46.553965591244065
              ],
              [
                3.334366552220042,
                46.55400885009508
              ],
              [
                3.334437768115807,
                46.55400045288359
              ],
              [
                3.334477659412055,
                46.553976692111156
              ],
              [
                3.334701101508565,
                46.55397840699114
              ],
              [
                3.33483450363506,
                46.55400109139099
              ],
              [
                3.334970734914092,
                46.55403291934955
              ],
              [
                3.334973157229438,
                46.554059647815514
              ],
              [
                3.334974599061201,
                46.55407562381301
              ],
              [
                3.334974599061201,
                46.55407562381301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13377755410728398,
          "ground": "gnd"
        },
        "27_LVBranch768131": {
          "bus1": "27_MVLV23528_LV",
          "bus2": "27_LVBus768390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334493857716216,
                46.553396020198385
              ],
              [
                3.334495530091353,
                46.553417446691434
              ],
              [
                3.334495530091353,
                46.553417446691434
              ],
              [
                3.334510201865357,
                46.55342659471929
              ],
              [
                3.334514885727712,
                46.553429513907304
              ],
              [
                3.334547013134795,
                46.55344954010581
              ],
              [
                3.334534469071267,
                46.55347664253148
              ],
              [
                3.334534469071267,
                46.55347664253148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00848380373931269,
          "ground": "gnd"
        },
        "27_LVBranch301688": {
          "bus1": "27_LVBus768390",
          "bus2": "27_LVBus768391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334534469071267,
                46.55347664253148
              ],
              [
                3.334534469071267,
                46.55347664253148
              ],
              [
                3.334521378198109,
                46.55349529205679
              ],
              [
                3.334515188626811,
                46.55350410984147
              ],
              [
                3.334458211431564,
                46.55358528052129
              ],
              [
                3.334406664007063,
                46.55365746009218
              ],
              [
                3.334397216751118,
                46.553670697182476
              ],
              [
                3.334387006413371,
                46.55368499366279
              ],
              [
                3.334368404200618,
                46.55371105139403
              ],
              [
                3.334281953251852,
                46.55383211409808
              ],
              [
                3.334088998132695,
                46.55410232512254
              ],
              [
                3.334076753224351,
                46.5541194735998
              ],
              [
                3.334076753224351,
                46.5541194735998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0796141892669726,
          "ground": "gnd"
        },
        "27_LVBranch595624": {
          "bus1": "27_LVBus768391",
          "bus2": "27_LVBus768393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334076753224351,
                46.5541194735998
              ],
              [
                3.334076753224351,
                46.5541194735998
              ],
              [
                3.333508999867869,
                46.55388044481367
              ],
              [
                3.333359704673696,
                46.55381758887318
              ],
              [
                3.333341631060222,
                46.55380998202842
              ],
              [
                3.333094856948136,
                46.553706076489874
              ],
              [
                3.333073363764345,
                46.55371253565029
              ],
              [
                3.333045566856851,
                46.553720903399665
              ],
              [
                3.333045566856851,
                46.553720903399665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0923371368299339,
          "ground": "gnd"
        },
        "27_LVBranch734662": {
          "bus1": "27_LVBus768393",
          "bus2": "27_LVBus768394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.333045566856851,
                46.553720903399665
              ],
              [
                3.333045566856851,
                46.553720903399665
              ],
              [
                3.333052631028072,
                46.55367945298838
              ],
              [
                3.332817355121518,
                46.55351908578877
              ],
              [
                3.332758090458582,
                46.55347868289516
              ],
              [
                3.33275163124285,
                46.553469282929
              ],
              [
                3.332684825890591,
                46.55337194650523
              ],
              [
                3.332682118837595,
                46.55336800224583
              ],
              [
                3.33263167699928,
                46.55329452823352
              ],
              [
                3.332626021571184,
                46.55328628191952
              ],
              [
                3.332617417928534,
                46.55327374254752
              ],
              [
                3.332576075434381,
                46.55321351435744
              ],
              [
                3.332566935656801,
                46.55320018788284
              ],
              [
                3.332439960926741,
                46.55301522813964
              ],
              [
                3.332426814422795,
                46.552996070262715
              ],
              [
                3.332425367236672,
                46.552993968483996
              ],
              [
                3.332420087244799,
                46.55298627672742
              ],
              [
                3.332398940385459,
                46.552955464946294
              ],
              [
                3.332398940385459,
                46.552955464946294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10074674912540778,
          "ground": "gnd"
        },
        "27_LVBranch392309": {
          "bus1": "27_LVBus768394",
          "bus2": "27_LVBus768395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.332398940385459,
                46.552955464946294
              ],
              [
                3.332398940385459,
                46.552955464946294
              ],
              [
                3.332364792712084,
                46.55289069305907
              ],
              [
                3.332392328814119,
                46.55288163494046
              ],
              [
                3.332439414807518,
                46.55286613475151
              ],
              [
                3.332444976463299,
                46.55286430465401
              ],
              [
                3.332453986566033,
                46.55286133773427
              ],
              [
                3.33245818706561,
                46.55285996040629
              ],
              [
                3.33245818706561,
                46.55285996040629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0155969019538603,
          "ground": "gnd"
        },
        "27_LVBranch045818": {
          "bus1": "27_LVBus768391",
          "bus2": "27_LVBus768392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334076753224351,
                46.5541194735998
              ],
              [
                3.334076753224351,
                46.5541194735998
              ],
              [
                3.334073262415218,
                46.554123274111944
              ],
              [
                3.334068275780508,
                46.55412871626632
              ],
              [
                3.334060795495721,
                46.55413686150537
              ],
              [
                3.334050361686155,
                46.55414823570945
              ],
              [
                3.333797774842153,
                46.55442356569571
              ],
              [
                3.333732536939382,
                46.554494668025
              ],
              [
                3.333552499158723,
                46.55469090432672
              ],
              [
                3.333437611084826,
                46.55482687202029
              ],
              [
                3.333400982844871,
                46.55487778543896
              ],
              [
                3.333308076283929,
                46.5550069116091
              ],
              [
                3.333184556625866,
                46.555178602729605
              ],
              [
                3.33317709097464,
                46.55518897916811
              ],
              [
                3.333173428220644,
                46.55519407679918
              ],
              [
                3.333170528422826,
                46.55519810605157
              ],
              [
                3.333170528422826,
                46.55519810605157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13873978998354752,
          "ground": "gnd"
        },
        "27_LVBranch517626": {
          "bus1": "27_MVLV23528_LV",
          "bus2": "27_LVBus768381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334493857716216,
                46.553396020198385
              ],
              [
                3.33451311205291,
                46.553385567464055
              ],
              [
                3.33451311205291,
                46.553385567464055
              ],
              [
                3.334597851349916,
                46.55337711474456
              ],
              [
                3.334619190815891,
                46.55334672318839
              ],
              [
                3.334623270406693,
                46.553340902055304
              ],
              [
                3.334623270406693,
                46.553340902055304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011038640831289661,
          "ground": "gnd"
        },
        "27_LVBranch224048": {
          "bus1": "27_LVBus768381",
          "bus2": "27_LVBus768382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334623270406693,
                46.553340902055304
              ],
              [
                3.334623270406693,
                46.553340902055304
              ],
              [
                3.334624146701449,
                46.55333961673302
              ],
              [
                3.334628793915743,
                46.55333274691578
              ],
              [
                3.334660361109809,
                46.55328617820991
              ],
              [
                3.334706124358191,
                46.553218655899535
              ],
              [
                3.334734263015385,
                46.553177146814356
              ],
              [
                3.334822132205546,
                46.553047505666164
              ],
              [
                3.334840556792819,
                46.55302032471863
              ],
              [
                3.33485345759052,
                46.55300128092663
              ],
              [
                3.334861813065302,
                46.55298897110543
              ],
              [
                3.334877367618477,
                46.55296600813731
              ],
              [
                3.334882891051332,
                46.55295785298524
              ],
              [
                3.335008573467392,
                46.55277242870645
              ],
              [
                3.335016103267194,
                46.55276132277726
              ],
              [
                3.335048609287408,
                46.552713360111966
              ],
              [
                3.335103857061854,
                46.552631862356534
              ],
              [
                3.335131474366765,
                46.55259111352569
              ],
              [
                3.335156183882972,
                46.552554654992676
              ],
              [
                3.335164792906812,
                46.552541956032314
              ],
              [
                3.335169275096895,
                46.552535339567996
              ],
              [
                3.335342627449619,
                46.552252260892686
              ],
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335346539796083,
                46.55224586535441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13378628399168208,
          "ground": "gnd"
        },
        "27_LVBranch356428": {
          "bus1": "27_LVBus768382",
          "bus2": "27_LVBus768383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335351600279771,
                46.5522487002303
              ],
              [
                3.335700044834764,
                46.55244432151857
              ],
              [
                3.335709164535894,
                46.55244944216735
              ],
              [
                3.335714225223146,
                46.55245228602319
              ],
              [
                3.335714225223146,
                46.55245228602319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03635407460014638,
          "ground": "gnd"
        },
        "27_LVBranch108372": {
          "bus1": "27_LVBus768383",
          "bus2": "27_LVBus768384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335714225223146,
                46.55245228602319
              ],
              [
                3.335714225223146,
                46.55245228602319
              ],
              [
                3.335720992605683,
                46.552453612330964
              ],
              [
                3.335742747703273,
                46.552457875436
              ],
              [
                3.335755968508602,
                46.55246047681442
              ],
              [
                3.335777121435194,
                46.55246461922534
              ],
              [
                3.335861602604422,
                46.55248118097674
              ],
              [
                3.335965299513517,
                46.5525015061328
              ],
              [
                3.335994843006283,
                46.55250729347539
              ],
              [
                3.336015302343394,
                46.552511306959985
              ],
              [
                3.336021598463998,
                46.55251253840869
              ],
              [
                3.336040382338822,
                46.55251622467148
              ],
              [
                3.336260094253296,
                46.55255930385212
              ],
              [
                3.336270539936322,
                46.55256135366456
              ],
              [
                3.336287975545791,
                46.55256477278652
              ],
              [
                3.336305044534539,
                46.55256811414311
              ],
              [
                3.336354183671124,
                46.55257775144357
              ],
              [
                3.336554719431304,
                46.55261706631076
              ],
              [
                3.336751956693434,
                46.5526557259539
              ],
              [
                3.336785820109251,
                46.552662365947725
              ],
              [
                3.336804446939252,
                46.55266601747309
              ],
              [
                3.336868521595789,
                46.55267857367289
              ],
              [
                3.336893601911433,
                46.552683500192586
              ],
              [
                3.336943605075991,
                46.55269330061201
              ],
              [
                3.337131784737076,
                46.552730185591265
              ],
              [
                3.337194681592107,
                46.55274251801031
              ],
              [
                3.337194681592107,
                46.55274251801031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11802908973836218,
          "ground": "gnd"
        },
        "27_LVBranch286527": {
          "bus1": "27_LVBus768382",
          "bus2": "27_LVBus768388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335311591384485,
                46.55223481664976
              ],
              [
                3.335227985507834,
                46.552208385523095
              ],
              [
                3.334872297708731,
                46.55209595451229
              ],
              [
                3.334848028009604,
                46.55208827620307
              ],
              [
                3.334831127167654,
                46.55208555398788
              ],
              [
                3.334757153672333,
                46.55207365917064
              ],
              [
                3.33474702888695,
                46.55207202929513
              ],
              [
                3.334302508046218,
                46.552000530336805
              ],
              [
                3.334290695966339,
                46.55199863626488
              ],
              [
                3.334275521787944,
                46.5519961867769
              ],
              [
                3.334262009182767,
                46.55199401966367
              ],
              [
                3.334250000674684,
                46.55199208231893
              ],
              [
                3.333680178159026,
                46.55190042530424
              ],
              [
                3.333637782658931,
                46.551893607088395
              ],
              [
                3.333626088318189,
                46.551891729913216
              ],
              [
                3.333605014703756,
                46.55188833320788
              ],
              [
                3.333593058734017,
                46.55188641332992
              ],
              [
                3.33357377742155,
                46.55188331585706
              ],
              [
                3.333362663294764,
                46.5518493518382
              ],
              [
                3.333299155177399,
                46.55183913708435
              ],
              [
                3.333039288836769,
                46.55179733898281
              ],
              [
                3.332981641028911,
                46.55178806255583
              ],
              [
                3.332956211722922,
                46.55178397500224
              ],
              [
                3.332938199183111,
                46.551781073276125
              ],
              [
                3.332925243213508,
                46.55177512217447
              ],
              [
                3.332758223391761,
                46.551698411236714
              ],
              [
                3.332486833651894,
                46.55157376429259
              ],
              [
                3.33246993187726,
                46.55156600311693
              ],
              [
                3.332451188631219,
                46.55155739426241
              ],
              [
                3.332439797923558,
                46.55155215823259
              ],
              [
                3.332438377365933,
                46.551551504824786
              ],
              [
                3.332438377365933,
                46.551551504824786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23849418760596783,
          "ground": "gnd"
        },
        "27_LVBranch145454": {
          "bus1": "27_LVBus768382",
          "bus2": "27_LVBus768385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335346539796083,
                46.55224586535441
              ],
              [
                3.335384958476255,
                46.55202251571637
              ],
              [
                3.335403030572166,
                46.55191743705366
              ],
              [
                3.335404609661696,
                46.5519082817167
              ],
              [
                3.335404609661696,
                46.5519082817167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03778982501323444,
          "ground": "gnd"
        },
        "27_LVBranch250031": {
          "bus1": "27_LVBus768385",
          "bus2": "27_LVBus768387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335404609661696,
                46.5519082817167
              ],
              [
                3.335404609661696,
                46.5519082817167
              ],
              [
                3.335510219093414,
                46.55183989276516
              ],
              [
                3.33551578685907,
                46.551836280949246
              ],
              [
                3.335516121762771,
                46.55183605307599
              ],
              [
                3.335527921797527,
                46.551828085821995
              ],
              [
                3.335536803172272,
                46.55182806197917
              ],
              [
                3.335548131649176,
                46.55182069269303
              ],
              [
                3.335548131649176,
                46.55182069269303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014871719092027605,
          "ground": "gnd"
        },
        "27_LVBranch200379": {
          "bus1": "27_LVBus768385",
          "bus2": "27_LVBus768386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335404609661696,
                46.5519082817167
              ],
              [
                3.335404609661696,
                46.5519082817167
              ],
              [
                3.335406471070648,
                46.55189745936116
              ],
              [
                3.335424920778554,
                46.55179022697218
              ],
              [
                3.335463351689303,
                46.551566868187386
              ],
              [
                3.335464352588553,
                46.55156102001296
              ],
              [
                3.335464352588553,
                46.55156102001296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038873284120490056,
          "ground": "gnd"
        },
        "27_LVBranch454640": {
          "bus1": "27_MVLV23528_LV",
          "bus2": "27_LVBus768379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.334493857716216,
                46.553396020198385
              ],
              [
                3.33451604539823,
                46.553389752633585
              ],
              [
                3.33451604539823,
                46.553389752633585
              ],
              [
                3.334624098035973,
                46.55338588249955
              ],
              [
                3.334990429176905,
                46.55286017866101
              ],
              [
                3.335106735382138,
                46.552693281340865
              ],
              [
                3.335112859077992,
                46.55266247411261
              ],
              [
                3.335074895710441,
                46.552649904165904
              ],
              [
                3.3350616156916,
                46.55264550371922
              ],
              [
                3.3350616156916,
                46.55264550371922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10153882757872558,
          "ground": "gnd"
        },
        "27_LVBranch618983": {
          "bus1": "27_MVLV26137_LV",
          "bus2": "27_LVBus768410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.33767044582997,
                46.55308024760572
              ],
              [
                3.337646041752187,
                46.55308653525223
              ],
              [
                3.337646041752187,
                46.55308653525223
              ],
              [
                3.337584986820743,
                46.553005832575224
              ],
              [
                3.337553824819453,
                46.553004243710355
              ],
              [
                3.337382536811257,
                46.55303749092782
              ],
              [
                3.337027746150486,
                46.553102238287316
              ],
              [
                3.337027746150486,
                46.553102238287316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05430548342659165,
          "ground": "gnd"
        },
        "27_LVBranch592064": {
          "bus1": "27_LVBus768410",
          "bus2": "27_LVBus768411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337027746150486,
                46.553102238287316
              ],
              [
                3.337027746150486,
                46.553102238287316
              ],
              [
                3.336975281137435,
                46.553119506115785
              ],
              [
                3.33690660716234,
                46.55313269630664
              ],
              [
                3.336623073222543,
                46.55318715374187
              ],
              [
                3.336599892622656,
                46.55316855222932
              ],
              [
                3.336599892622656,
                46.55316855222932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03522203616763245,
          "ground": "gnd"
        },
        "27_LVBranch501701": {
          "bus1": "27_LVBus768411",
          "bus2": "27_LVBus768412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.336599892622656,
                46.55316855222932
              ],
              [
                3.336599892622656,
                46.55316855222932
              ],
              [
                3.336592147012735,
                46.55318916156132
              ],
              [
                3.336533932979531,
                46.55320376235839
              ],
              [
                3.336108881278891,
                46.55331036784485
              ],
              [
                3.336007434678616,
                46.5533358115602
              ],
              [
                3.335988683100544,
                46.55334380381367
              ],
              [
                3.335948307130453,
                46.55336101916599
              ],
              [
                3.335964218535229,
                46.553416907358454
              ],
              [
                3.335964218535229,
                46.553416907358454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06173996572978586,
          "ground": "gnd"
        },
        "27_LVBranch717596": {
          "bus1": "27_LVBus768412",
          "bus2": "27_LVBus768413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335964218535229,
                46.553416907358454
              ],
              [
                3.335964218535229,
                46.553416907358454
              ],
              [
                3.335932110287555,
                46.55336396838669
              ],
              [
                3.335813960763061,
                46.55340454825143
              ],
              [
                3.335755611816257,
                46.553424593340765
              ],
              [
                3.335697249785847,
                46.55344463851461
              ],
              [
                3.335508826989311,
                46.55350936249618
              ],
              [
                3.335535265133984,
                46.55357100690262
              ],
              [
                3.335535265133984,
                46.55357100690262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049786936255213285,
          "ground": "gnd"
        },
        "27_LVBranch472151": {
          "bus1": "27_LVBus768413",
          "bus2": "27_LVBus768414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335535265133984,
                46.55357100690262
              ],
              [
                3.335535265133984,
                46.55357100690262
              ],
              [
                3.33551227368258,
                46.55356620573869
              ],
              [
                3.33548458688441,
                46.553518203540094
              ],
              [
                3.335464962273762,
                46.55352624834356
              ],
              [
                3.335297014300609,
                46.55359512937684
              ],
              [
                3.335277195515669,
                46.553603256826364
              ],
              [
                3.335252244047463,
                46.55358834155233
              ],
              [
                3.335252244047463,
                46.55358834155233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0286192981415525,
          "ground": "gnd"
        },
        "27_LVBranch798846": {
          "bus1": "27_LVBus768414",
          "bus2": "27_LVBus768415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335252244047463,
                46.55358834155233
              ],
              [
                3.335252244047463,
                46.55358834155233
              ],
              [
                3.335256747825866,
                46.5536091044071
              ],
              [
                3.335112202769118,
                46.55366265528046
              ],
              [
                3.335097382968995,
                46.553668147620506
              ],
              [
                3.334995354060077,
                46.5537059491446
              ],
              [
                3.335010034293715,
                46.55375877108567
              ],
              [
                3.335023879302605,
                46.55376621675726
              ],
              [
                3.335023879302605,
                46.55376621675726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032412130971114,
          "ground": "gnd"
        },
        "27_LVBranch553254": {
          "bus1": "27_LVBus768415",
          "bus2": "27_LVBus768416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.335023879302605,
                46.55376621675726
              ],
              [
                3.335023879302605,
                46.55376621675726
              ],
              [
                3.334986869873751,
                46.553766540891175
              ],
              [
                3.3349795363667,
                46.55374013436043
              ],
              [
                3.334956069571527,
                46.55374848265044
              ],
              [
                3.334724291749501,
                46.55383098623672
              ],
              [
                3.334649991018845,
                46.55385743270539
              ],
              [
                3.334626473304561,
                46.55383041205204
              ],
              [
                3.334625860356205,
                46.55382970661282
              ],
              [
                3.334624887695003,
                46.553828590436055
              ],
              [
                3.334620583850839,
                46.55382364347945
              ],
              [
                3.334620583850839,
                46.55382364347945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03864558009197606,
          "ground": "gnd"
        },
        "27_LVBranch773787": {
          "bus1": "27_MVLV26137_LV",
          "bus2": "27_LVBus768407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.33767044582997,
                46.55308024760572
              ],
              [
                3.337670196786414,
                46.55306675347892
              ],
              [
                3.337670196786414,
                46.55306675347892
              ],
              [
                3.337668951570469,
                46.55299928284504
              ],
              [
                3.337663131747261,
                46.552970154921915
              ],
              [
                3.337662715387143,
                46.55296808914346
              ],
              [
                3.337654582877744,
                46.55292742868422
              ],
              [
                3.337654582877744,
                46.55292742868422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01556389566977532,
          "ground": "gnd"
        },
        "27_LVBranch273706": {
          "bus1": "27_LVBus768407",
          "bus2": "27_LVBus768408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337654582877744,
                46.55292742868422
              ],
              [
                3.337654582877744,
                46.55292742868422
              ],
              [
                3.33766048175608,
                46.552925505394015
              ],
              [
                3.337772495494975,
                46.552888981386886
              ],
              [
                3.33787486361775,
                46.552855610152875
              ],
              [
                3.338031889891226,
                46.552804411411124
              ],
              [
                3.338114434821088,
                46.5527774943866
              ],
              [
                3.338232333913724,
                46.55273905572371
              ],
              [
                3.338373828153651,
                46.5526929236318
              ],
              [
                3.338397566074693,
                46.552685184079124
              ],
              [
                3.338439441175226,
                46.55267152669681
              ],
              [
                3.338468157513552,
                46.55266216880633
              ],
              [
                3.338538904380374,
                46.552639098137824
              ],
              [
                3.338556198900691,
                46.5526334576271
              ],
              [
                3.33856209771524,
                46.55263153429024
              ],
              [
                3.33856209771524,
                46.55263153429024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07697706765019793,
          "ground": "gnd"
        },
        "27_LVBranch726687": {
          "bus1": "27_MVLV26137_LV",
          "bus2": "27_LVBus768397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.33767044582997,
                46.55308024760572
              ],
              [
                3.337665964601186,
                46.55306711455595
              ],
              [
                3.337665964601186,
                46.55306711455595
              ],
              [
                3.33766447520558,
                46.55306273683454
              ],
              [
                3.337642870604308,
                46.552999511875804
              ],
              [
                3.337628667967687,
                46.55293665379649
              ],
              [
                3.337628667967687,
                46.55293665379649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014792542919090726,
          "ground": "gnd"
        },
        "27_LVBranch145353": {
          "bus1": "27_LVBus768397",
          "bus2": "27_LVBus768398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337628667967687,
                46.55293665379649
              ],
              [
                3.337628667967687,
                46.55293665379649
              ],
              [
                3.337534784377538,
                46.55298525512824
              ],
              [
                3.337292769135888,
                46.55311055622884
              ],
              [
                3.337292769135888,
                46.55311055622884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032206330415407866,
          "ground": "gnd"
        },
        "27_LVBranch237590": {
          "bus1": "27_LVBus768398",
          "bus2": "27_LVBus768399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337292769135888,
                46.55311055622884
              ],
              [
                3.337292769135888,
                46.55311055622884
              ],
              [
                3.337291605020872,
                46.553111790113554
              ],
              [
                3.337267186002128,
                46.55313777342881
              ],
              [
                3.337236099016937,
                46.553191158798555
              ],
              [
                3.337226364163534,
                46.55320785371095
              ],
              [
                3.337172887731676,
                46.553299684137905
              ],
              [
                3.337075629990305,
                46.55346664136319
              ],
              [
                3.337031874987613,
                46.55354177693712
              ],
              [
                3.337027007498924,
                46.55355012438448
              ],
              [
                3.336989687292928,
                46.55361420847396
              ],
              [
                3.336949205886317,
                46.55368369182224
              ],
              [
                3.336920040067237,
                46.55373378513403
              ],
              [
                3.336910305019634,
                46.55375048001858
              ],
              [
                3.336895955784805,
                46.55377511523158
              ],
              [
                3.336870746679355,
                46.55381839866203
              ],
              [
                3.336856827520287,
                46.55384231029257
              ],
              [
                3.336837370382123,
                46.55387569993537
              ],
              [
                3.336773044757221,
                46.55398612429313
              ],
              [
                3.336678262923217,
                46.55414884857546
              ],
              [
                3.336669387628655,
                46.55416407829371
              ],
              [
                3.336667175158751,
                46.554167876669844
              ],
              [
                3.336637490236803,
                46.554218847217754
              ],
              [
                3.336635063035383,
                46.55422302537361
              ],
              [
                3.336635063035383,
                46.55422302537361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13361993279606132,
          "ground": "gnd"
        },
        "27_LVBranch220379": {
          "bus1": "27_LVBus768399",
          "bus2": "27_LVBus768400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.336635063035383,
                46.55422302537361
              ],
              [
                3.336635063035383,
                46.55422302537361
              ],
              [
                3.336632806193036,
                46.55422724702266
              ],
              [
                3.336584498528792,
                46.55431726828702
              ],
              [
                3.336575129970383,
                46.55433475170903
              ],
              [
                3.336572015201996,
                46.55434054645418
              ],
              [
                3.336572015201996,
                46.55434054645418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013929881637506417,
          "ground": "gnd"
        },
        "27_LVBranch172068": {
          "bus1": "27_LVBus768399",
          "bus2": "27_LVBus768401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.336635063035383,
                46.55422302537361
              ],
              [
                3.336635063035383,
                46.55422302537361
              ],
              [
                3.33702107807366,
                46.55428159551258
              ],
              [
                3.337027447854923,
                46.55428256533235
              ],
              [
                3.337027447854923,
                46.55428256533235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03080980603094,
          "ground": "gnd"
        },
        "27_LVBranch054688": {
          "bus1": "27_LVBus768401",
          "bus2": "27_LVBus768402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337027447854923,
                46.55428256533235
              ],
              [
                3.337027447854923,
                46.55428256533235
              ],
              [
                3.33703258273825,
                46.5544315555294
              ],
              [
                3.337041484820459,
                46.554690030723215
              ],
              [
                3.337041484820459,
                46.554690030723215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04530751693140097,
          "ground": "gnd"
        },
        "27_LVBranch469951": {
          "bus1": "27_LVBus768402",
          "bus2": "27_LVBus768403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337041484820459,
                46.554690030723215
              ],
              [
                3.337041484820459,
                46.554690030723215
              ],
              [
                3.337018575367503,
                46.554720823407806
              ],
              [
                3.337023864831673,
                46.55479545657167
              ],
              [
                3.33710252510157,
                46.55508595363262
              ],
              [
                3.337109798084859,
                46.555129518873
              ],
              [
                3.337109798084859,
                46.555129518873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04987944080526365,
          "ground": "gnd"
        },
        "27_LVBranch419807": {
          "bus1": "27_LVBus768403",
          "bus2": "27_LVBus768404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337109798084859,
                46.555129518873
              ],
              [
                3.337109798084859,
                46.555129518873
              ],
              [
                3.33708656475049,
                46.555134275531024
              ],
              [
                3.337084797646596,
                46.55513464194358
              ],
              [
                3.337074311396045,
                46.555136785411435
              ],
              [
                3.337068048202776,
                46.555138064043014
              ],
              [
                3.337068048202776,
                46.555138064043014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003339533513649271,
          "ground": "gnd"
        },
        "27_LVBranch399024": {
          "bus1": "27_LVBus768403",
          "bus2": "27_LVBus768405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.337109798084859,
                46.555129518873
              ],
              [
                3.337109798084859,
                46.555129518873
              ],
              [
                3.337091215269786,
                46.555144563892725
              ],
              [
                3.337129004554167,
                46.55531091166317
              ],
              [
                3.33712703117472,
                46.555320601337755
              ],
              [
                3.337112550756198,
                46.555391880968216
              ],
              [
                3.337111976891746,
                46.555394711232104
              ],
              [
                3.337104132024935,
                46.55543328055332
              ],
              [
                3.33708679243172,
                46.55551855845088
              ],
              [
                3.337082260724644,
                46.55554087612939
              ],
              [
                3.337079379774686,
                46.55554237700937
              ],
              [
                3.337074211956815,
                46.55554505864142
              ],
              [
                3.337060995700429,
                46.55555194077665
              ],
              [
                3.337059561745428,
                46.55555269115906
              ],
              [
                3.337058553998194,
                46.555553212862705
              ],
              [
                3.33705679700254,
                46.55555412803586
              ],
              [
                3.33705679700254,
                46.55555412803586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04917392945716275,
          "ground": "gnd"
        },
        "27_135643": {
          "bus1": "27_MVLV36907",
          "bus2": "27_MVLV26140",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347275602197407,
                46.548050363536525
              ],
              [
                3.347257623449419,
                46.54804505243153
              ],
              [
                3.347178181719918,
                46.548021607329865
              ],
              [
                3.347388096351755,
                46.54766884118423
              ],
              [
                3.347415508608922,
                46.54760021663113
              ],
              [
                3.347424179870587,
                46.54750566534247
              ],
              [
                3.347395721363022,
                46.5473781523451
              ],
              [
                3.347405998252384,
                46.54729978242746
              ],
              [
                3.347319590889408,
                46.54665182447755
              ],
              [
                3.347317498206209,
                46.546636097301025
              ],
              [
                3.347318920466943,
                46.54661584017542
              ],
              [
                3.347171253536489,
                46.54568950085804
              ],
              [
                3.346746697378067,
                46.545370251797046
              ],
              [
                3.346412838047041,
                46.54514804616484
              ],
              [
                3.346408656355778,
                46.54514337748823
              ],
              [
                3.346407224488458,
                46.5451393142785
              ],
              [
                3.346408972550079,
                46.54513584372765
              ],
              [
                3.34641305786598,
                46.54513253242083
              ],
              [
                3.346480668148041,
                46.54506916640618
              ],
              [
                3.346482693241318,
                46.54506726797292
              ],
              [
                3.346491245584958,
                46.545058734488336
              ],
              [
                3.346513644492214,
                46.54503884935861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36785914682655085,
          "ground": "gnd"
        },
        "27_163941": {
          "bus1": "27_MVLV26140",
          "bus2": "27_MVLV00217",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.346513644492214,
                46.54503884935861
              ],
              [
                3.346484833104438,
                46.545053320787204
              ],
              [
                3.34647289307923,
                46.54506201025267
              ],
              [
                3.346471014568379,
                46.54506337653086
              ],
              [
                3.346407568978891,
                46.54512279170301
              ],
              [
                3.346393542418725,
                46.54513148165052
              ],
              [
                3.346385562809024,
                46.54513155234538
              ],
              [
                3.346375764407697,
                46.54512919181599
              ],
              [
                3.346350608763081,
                46.54511167148319
              ],
              [
                3.345242194612816,
                46.54433985855327
              ],
              [
                3.345098605082146,
                46.54433213159497
              ],
              [
                3.34393411869112,
                46.54615993603715
              ],
              [
                3.343962734591915,
                46.5463666269539
              ],
              [
                3.343519564907232,
                46.54708134974589
              ],
              [
                3.343560017942326,
                46.54715297282782
              ],
              [
                3.344501955866618,
                46.54745326380723
              ],
              [
                3.344515224087157,
                46.54743038266273
              ],
              [
                3.344522490092317,
                46.547417856795384
              ],
              [
                3.344529756094133,
                46.54740533092767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.570978292310159,
          "ground": "gnd"
        },
        "27_183974": {
          "bus1": "27_MVLV00217",
          "bus2": "27_MVLV48842",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344529589561795,
                46.54741882873597
              ],
              [
                3.344529423029375,
                46.54743232654423
              ],
              [
                3.344528702729702,
                46.547489017523326
              ],
              [
                3.343526583907147,
                46.54717846134498
              ],
              [
                3.343472590927265,
                46.547079965189816
              ],
              [
                3.343923283868038,
                46.54634898049545
              ],
              [
                3.343905266226223,
                46.546151193465874
              ],
              [
                3.3449705621293,
                46.5444592303215
              ],
              [
                3.344511747135783,
                46.544276958103175
              ],
              [
                3.344773822880656,
                46.544047514828954
              ],
              [
                3.34466531110781,
                46.54396248492473
              ],
              [
                3.344638155842584,
                46.54394817604048
              ],
              [
                3.344640877843629,
                46.54393325200648
              ],
              [
                3.34420131029228,
                46.54361867017743
              ],
              [
                3.343740274235119,
                46.54421817648357
              ],
              [
                3.343832762312022,
                46.5442872702255
              ],
              [
                3.343846026039643,
                46.5442971852899
              ],
              [
                3.343859289772105,
                46.544307100352704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6451039553239452,
          "ground": "gnd"
        },
        "27_208957": {
          "bus1": "27_MVLV48842",
          "bus2": "27_MVBus60119",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343859289772105,
                46.544307100352704
              ],
              [
                3.34384363430504,
                46.54429900593798
              ],
              [
                3.34382797884264,
                46.54429091152107
              ],
              [
                3.343688120776419,
                46.544218637315964
              ],
              [
                3.344198929256768,
                46.54356629843456
              ],
              [
                3.343840917236481,
                46.54331753118508
              ],
              [
                3.344014260291277,
                46.54310185723065
              ],
              [
                3.34398617870663,
                46.543064315684354
              ],
              [
                3.344004900605865,
                46.54301916240515
              ],
              [
                3.344738575057323,
                46.542712102683986
              ],
              [
                3.344755823317892,
                46.54270487803295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24099317461207204,
          "ground": "gnd"
        },
        "27_LVBranch441163": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344515744240279,
                46.54739590842196
              ],
              [
                3.344515744240279,
                46.54739590842196
              ],
              [
                3.344476931034286,
                46.547369807805744
              ],
              [
                3.344476931034286,
                46.547369807805744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004156864279678509,
          "ground": "gnd"
        },
        "27_LVBranch337756": {
          "bus1": "27_LVBus768374",
          "bus2": "27_LVBus768375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344476931034286,
                46.547369807805744
              ],
              [
                3.344476931034286,
                46.547369807805744
              ],
              [
                3.344059730311258,
                46.547242122727575
              ],
              [
                3.343676868543669,
                46.5471249478092
              ],
              [
                3.343737970908229,
                46.54701700410474
              ],
              [
                3.343863900142743,
                46.54679455144864
              ],
              [
                3.343866059319961,
                46.54679073539903
              ],
              [
                3.343866274134206,
                46.54679036460082
              ],
              [
                3.343866274134206,
                46.54679036460082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10705693973641263,
          "ground": "gnd"
        },
        "27_LVBranch396916": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344547137905794,
                46.54741152949867
              ],
              [
                3.344547137905794,
                46.54741152949867
              ],
              [
                3.34472668042665,
                46.547475569864226
              ],
              [
                3.344778502624417,
                46.54745711639793
              ],
              [
                3.344778502624417,
                46.54745711639793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019974148809780427,
          "ground": "gnd"
        },
        "27_LVBranch215137": {
          "bus1": "27_LVBus768371",
          "bus2": "27_LVBus768372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344778502624417,
                46.54745711639793
              ],
              [
                3.344778502624417,
                46.54745711639793
              ],
              [
                3.344909183372173,
                46.5472708627045
              ],
              [
                3.344943663832435,
                46.54722171893754
              ],
              [
                3.345311045373657,
                46.54733658828308
              ],
              [
                3.345783185576275,
                46.547484215857665
              ],
              [
                3.345501337372303,
                46.54789233884053
              ],
              [
                3.345405977256597,
                46.5480304136049
              ],
              [
                3.345376806610015,
                46.548072654375844
              ],
              [
                3.345376806610015,
                46.548072654375844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1722211229775106,
          "ground": "gnd"
        },
        "27_LVBranch420804": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344516098920336,
                46.54741499810189
              ],
              [
                3.344516098920336,
                46.54741499810189
              ],
              [
                3.344491140133064,
                46.54743266506356
              ],
              [
                3.344363794495214,
                46.54739207836015
              ],
              [
                3.344067844697367,
                46.54729774588262
              ],
              [
                3.343831088373205,
                46.54722228831915
              ],
              [
                3.343612174216329,
                46.54715251205311
              ],
              [
                3.343481115640595,
                46.547117679621294
              ],
              [
                3.343416588184243,
                46.547154239835194
              ],
              [
                3.343416588184243,
                46.547154239835194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09417694945629489,
          "ground": "gnd"
        },
        "27_LVBranch787638": {
          "bus1": "27_LVBus768361",
          "bus2": "27_LVBus768362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343416588184243,
                46.547154239835194
              ],
              [
                3.343416588184243,
                46.547154239835194
              ],
              [
                3.343275829432453,
                46.54729944396107
              ],
              [
                3.343270513227691,
                46.547303206902775
              ],
              [
                3.343228498450441,
                46.54733294597818
              ],
              [
                3.343228498450441,
                46.54733294597818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024619308260948564,
          "ground": "gnd"
        },
        "27_LVBranch752019": {
          "bus1": "27_LVBus768362",
          "bus2": "27_LVBus768367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343228498450441,
                46.54733294597818
              ],
              [
                3.343228498450441,
                46.54733294597818
              ],
              [
                3.343093824394086,
                46.547255784539246
              ],
              [
                3.343095304538279,
                46.54724277899942
              ],
              [
                3.343210072252066,
                46.547061013629055
              ],
              [
                3.343429496479283,
                46.54671353349178
              ],
              [
                3.34356720533333,
                46.546495457892014
              ],
              [
                3.343690571941795,
                46.5463000747074
              ],
              [
                3.343882423252447,
                46.54599623245973
              ],
              [
                3.343913819568432,
                46.545953756452235
              ],
              [
                3.344098525029044,
                46.54594148884229
              ],
              [
                3.344276441142842,
                46.54565638501433
              ],
              [
                3.344423949573569,
                46.54542000161162
              ],
              [
                3.344530578398798,
                46.54524913083686
              ],
              [
                3.344538627261104,
                46.5452366430282
              ],
              [
                3.344564029045072,
                46.54519725201838
              ],
              [
                3.344564155753857,
                46.54519705295147
              ],
              [
                3.344568389464483,
                46.5451904922806
              ],
              [
                3.344571409406663,
                46.54518879202796
              ],
              [
                3.344574596342053,
                46.54518765714462
              ],
              [
                3.344575856071372,
                46.54518737607743
              ],
              [
                3.344581964652689,
                46.545187672960836
              ],
              [
                3.344581964652689,
                46.545187672960836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2776310163528927,
          "ground": "gnd"
        },
        "27_LVBranch840499": {
          "bus1": "27_LVBus768367",
          "bus2": "27_LVBus768368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344581964652689,
                46.545187672960836
              ],
              [
                3.344581964652689,
                46.545187672960836
              ],
              [
                3.344574381547943,
                46.54518241346715
              ],
              [
                3.344573440603074,
                46.54517809396236
              ],
              [
                3.344575075950853,
                46.545173463752334
              ],
              [
                3.344581798362711,
                46.54516328204842
              ],
              [
                3.344583524471964,
                46.54516283490064
              ],
              [
                3.344590640365845,
                46.5451626010169
              ],
              [
                3.344688215159671,
                46.54518527567473
              ],
              [
                3.344777244064929,
                46.545206316304295
              ],
              [
                3.344777244064929,
                46.545206316304295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018886386786684965,
          "ground": "gnd"
        },
        "27_LVBranch421332": {
          "bus1": "27_LVBus768362",
          "bus2": "27_LVBus768363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343228498450441,
                46.54733294597818
              ],
              [
                3.343228498450441,
                46.54733294597818
              ],
              [
                3.343057001994234,
                46.547454334818255
              ],
              [
                3.343053525593715,
                46.54746447876606
              ],
              [
                3.343032258901717,
                46.54752653373216
              ],
              [
                3.343032258901717,
                46.54752653373216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02709082125737965,
          "ground": "gnd"
        },
        "27_LVBranch092165": {
          "bus1": "27_LVBus768363",
          "bus2": "27_LVBus768364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343032258901717,
                46.54752653373216
              ],
              [
                3.343032258901717,
                46.54752653373216
              ],
              [
                3.342788519477126,
                46.547744626896794
              ],
              [
                3.342650322911042,
                46.54796205795594
              ],
              [
                3.342079493503772,
                46.54886016485825
              ],
              [
                3.342040881525076,
                46.54892090601723
              ],
              [
                3.342040881525076,
                46.54892090601723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17339131763855734,
          "ground": "gnd"
        },
        "27_LVBranch201896": {
          "bus1": "27_LVBus768364",
          "bus2": "27_LVBus768365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.342040881525076,
                46.54892090601723
              ],
              [
                3.342040881525076,
                46.54892090601723
              ],
              [
                3.342556138823847,
                46.548976931468516
              ],
              [
                3.342576668600969,
                46.548979161632104
              ],
              [
                3.342576668600969,
                46.548979161632104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041598629142297984,
          "ground": "gnd"
        },
        "27_LVBranch110332": {
          "bus1": "27_LVBus768364",
          "bus2": "27_LVBus768366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.342040881525076,
                46.54892090601723
              ],
              [
                3.342040881525076,
                46.54892090601723
              ],
              [
                3.342038310707154,
                46.548925040574936
              ],
              [
                3.341912300198015,
                46.54912758919338
              ],
              [
                3.341732274433006,
                46.54941695447782
              ],
              [
                3.341577968692202,
                46.54966497388824
              ],
              [
                3.341483641735995,
                46.54981657743986
              ],
              [
                3.341390956793376,
                46.54998151879759
              ],
              [
                3.341301402684862,
                46.55014089898397
              ],
              [
                3.34122597594682,
                46.55027511440372
              ],
              [
                3.341066990866064,
                46.55055804880294
              ],
              [
                3.34106520535221,
                46.55061446117669
              ],
              [
                3.341058079058057,
                46.55083885087194
              ],
              [
                3.341058061807024,
                46.550839327894046
              ],
              [
                3.341057927630158,
                46.55084335098089
              ],
              [
                3.341057927630158,
                46.55084335098089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22847213911928133,
          "ground": "gnd"
        },
        "27_LVBranch774135": {
          "bus1": "27_LVBus768361",
          "bus2": "27_LVBus768369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.343416588184243,
                46.547154239835194
              ],
              [
                3.343416588184243,
                46.547154239835194
              ],
              [
                3.343464412271293,
                46.54699625219457
              ],
              [
                3.343465739005683,
                46.546991849667506
              ],
              [
                3.343465739005683,
                46.546991849667506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018441024873236622,
          "ground": "gnd"
        },
        "27_LVBranch757067": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344549314784673,
                46.547405157973415
              ],
              [
                3.344549314784673,
                46.547405157973415
              ],
              [
                3.344634069108907,
                46.547404408466164
              ],
              [
                3.344750217149545,
                46.54720875506553
              ],
              [
                3.344786054252928,
                46.5471483973884
              ],
              [
                3.344812002540248,
                46.547104691672665
              ],
              [
                3.344910863721906,
                46.54693818113005
              ],
              [
                3.345026074319171,
                46.54674411928546
              ],
              [
                3.34499113074477,
                46.546720620893616
              ],
              [
                3.344986455756384,
                46.54671747711708
              ],
              [
                3.344986455756384,
                46.54671747711708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09006200369889733,
          "ground": "gnd"
        },
        "27_LVBranch532821": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344544231009828,
                46.54741440742961
              ],
              [
                3.344544231009828,
                46.54741440742961
              ],
              [
                3.344727683503518,
                46.5475295463366
              ],
              [
                3.344625877692314,
                46.547665410065726
              ],
              [
                3.34463078944998,
                46.54767357240035
              ],
              [
                3.344650289052154,
                46.54770600709886
              ],
              [
                3.344652791909009,
                46.547710159830636
              ],
              [
                3.344652791909009,
                46.547710159830636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04140816647245813,
          "ground": "gnd"
        },
        "27_LVBranch379533": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.34452950537441,
                46.54739183680896
              ],
              [
                3.34452950537441,
                46.54739183680896
              ],
              [
                3.344529171081659,
                46.54737384465068
              ],
              [
                3.344529087508512,
                46.54736934661111
              ],
              [
                3.344529087508512,
                46.54736934661111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00250026097862078,
          "ground": "gnd"
        },
        "27_LVBranch447619": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.34454859010222,
                46.547408970348336
              ],
              [
                3.34454859010222,
                46.547408970348336
              ],
              [
                3.344752257162908,
                46.54744835097656
              ],
              [
                3.344929955901595,
                46.54718584997122
              ],
              [
                3.344929955901595,
                46.54718584997122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04842819892067596,
          "ground": "gnd"
        },
        "27_LVBranch816006": {
          "bus1": "27_LVBus768352",
          "bus2": "27_LVBus768353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344929955901595,
                46.54718584997122
              ],
              [
                3.344929955901595,
                46.54718584997122
              ],
              [
                3.345059510467377,
                46.54713971602901
              ],
              [
                3.345387661745511,
                46.54725378051831
              ],
              [
                3.345356102971436,
                46.54730643460615
              ],
              [
                3.345354572748417,
                46.54730900345515
              ],
              [
                3.345349715450439,
                46.5473170992569
              ],
              [
                3.345351220989717,
                46.547398063958
              ],
              [
                3.345351220989717,
                46.547398063958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05598077129050943,
          "ground": "gnd"
        },
        "27_LVBranch428523": {
          "bus1": "27_MVLV00217_LV",
          "bus2": "27_LVBus768349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344529756094133,
                46.54740533092767
              ],
              [
                3.344548231542989,
                46.54740090271028
              ],
              [
                3.344548231542989,
                46.54740090271028
              ],
              [
                3.344554385678907,
                46.547399426675646
              ],
              [
                3.344607656536741,
                46.547386646932544
              ],
              [
                3.344607656536741,
                46.547386646932544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004825294213970796,
          "ground": "gnd"
        },
        "27_LVBranch274589": {
          "bus1": "27_LVBus768349",
          "bus2": "27_LVBus768350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.344607656536741,
                46.547386646932544
              ],
              [
                3.344607656536741,
                46.547386646932544
              ],
              [
                3.344918796069048,
                46.54689135064929
              ],
              [
                3.345050981639017,
                46.54668091601296
              ],
              [
                3.34465026487952,
                46.54656074420168
              ],
              [
                3.344638304844171,
                46.54655716097607
              ],
              [
                3.344602424413253,
                46.54654639329951
              ],
              [
                3.344303448733761,
                46.546456730960784
              ],
              [
                3.344270112686402,
                46.546446732470905
              ],
              [
                3.344267568602511,
                46.54644597217455
              ],
              [
                3.34426413269359,
                46.546444940838214
              ],
              [
                3.34426413269359,
                46.546444940838214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15130530291656213,
          "ground": "gnd"
        },
        "27_LVBranch504502": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.34727426970893,
                46.54804394209566
              ],
              [
                3.34727426970893,
                46.54804394209566
              ],
              [
                3.347221066108292,
                46.54800853155524
              ],
              [
                3.347407876987567,
                46.5476658765279
              ],
              [
                3.347329086662963,
                46.54740648271714
              ],
              [
                3.347371164136285,
                46.54728993308493
              ],
              [
                3.347345992897717,
                46.54696296897323
              ],
              [
                3.347343843260079,
                46.54693508659699
              ],
              [
                3.34734164432082,
                46.546931156166636
              ],
              [
                3.347340780827801,
                46.54692960724552
              ],
              [
                3.347336645347676,
                46.54692743051671
              ],
              [
                3.347333350600275,
                46.546926281052194
              ],
              [
                3.347323427074298,
                46.54692282400871
              ],
              [
                3.347323427074298,
                46.54692282400871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13086684846127133,
          "ground": "gnd"
        },
        "27_LVBranch399674": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347309077233959,
                46.54804743942905
              ],
              [
                3.347309077233959,
                46.54804743942905
              ],
              [
                3.347345235214165,
                46.548028223931624
              ],
              [
                3.347522252760007,
                46.547729734604204
              ],
              [
                3.347451588924429,
                46.547637740404966
              ],
              [
                3.347400038922871,
                46.547469889180924
              ],
              [
                3.347400038922871,
                46.547469889180924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06999772665857115,
          "ground": "gnd"
        },
        "27_LVBranch646688": {
          "bus1": "27_LVBus768444",
          "bus2": "27_LVBus768445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347400038922871,
                46.547469889180924
              ],
              [
                3.347400038922871,
                46.547469889180924
              ],
              [
                3.34738542927167,
                46.547447308893254
              ],
              [
                3.347383845697225,
                46.54744420977993
              ],
              [
                3.347370865139925,
                46.54741877181464
              ],
              [
                3.34737799813118,
                46.54736694559208
              ],
              [
                3.347397524605803,
                46.547334948060275
              ],
              [
                3.347430990448026,
                46.54731125762315
              ],
              [
                3.347430990448026,
                46.54731125762315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01943569864590656,
          "ground": "gnd"
        },
        "27_LVBranch813828": {
          "bus1": "27_LVBus768445",
          "bus2": "27_LVBus768446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347430990448026,
                46.54731125762315
              ],
              [
                3.347430990448026,
                46.54731125762315
              ],
              [
                3.347539110662068,
                46.5472347192201
              ],
              [
                3.347539110662068,
                46.5472347192201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011880765789862831,
          "ground": "gnd"
        },
        "27_LVBranch072211": {
          "bus1": "27_LVBus768446",
          "bus2": "27_LVBus768447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347539110662068,
                46.5472347192201
              ],
              [
                3.347539110662068,
                46.5472347192201
              ],
              [
                3.347493958513266,
                46.54691120745721
              ],
              [
                3.347493958513266,
                46.54691120745721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03612856677112503,
          "ground": "gnd"
        },
        "27_LVBranch113308": {
          "bus1": "27_LVBus768447",
          "bus2": "27_LVBus768452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347493958513266,
                46.54691120745721
              ],
              [
                3.347493958513266,
                46.54691120745721
              ],
              [
                3.347819950418547,
                46.54700297017134
              ],
              [
                3.347834817163461,
                46.54700715710688
              ],
              [
                3.347834817163461,
                46.54700715710688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028234751830639084,
          "ground": "gnd"
        },
        "27_LVBranch112390": {
          "bus1": "27_LVBus768447",
          "bus2": "27_LVBus768448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347493958513266,
                46.54691120745721
              ],
              [
                3.347493958513266,
                46.54691120745721
              ],
              [
                3.347338545261504,
                46.545723287937335
              ],
              [
                3.347338545261504,
                46.545723287937335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13258838123857786,
          "ground": "gnd"
        },
        "27_LVBranch251150": {
          "bus1": "27_LVBus768448",
          "bus2": "27_LVBus768449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347338545261504,
                46.545723287937335
              ],
              [
                3.347338545261504,
                46.545723287937335
              ],
              [
                3.346779534134789,
                46.54543328561742
              ],
              [
                3.346354697757635,
                46.545135181877356
              ],
              [
                3.345989008232856,
                46.544878580406234
              ],
              [
                3.345955975256792,
                46.54485539830231
              ],
              [
                3.345955975256792,
                46.54485539830231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14373491496919563,
          "ground": "gnd"
        },
        "27_LVBranch236899": {
          "bus1": "27_LVBus768449",
          "bus2": "27_LVBus768450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.345955975256792,
                46.54485539830231
              ],
              [
                3.345955975256792,
                46.54485539830231
              ],
              [
                3.345951194038828,
                46.54485845482619
              ],
              [
                3.345726623293706,
                46.54500230786376
              ],
              [
                3.34571707401151,
                46.545008429772544
              ],
              [
                3.345685345746245,
                46.54502874824385
              ],
              [
                3.345557693086407,
                46.54526169146607
              ],
              [
                3.345546606248413,
                46.5452819081527
              ],
              [
                3.345546606248413,
                46.5452819081527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05840933258271821,
          "ground": "gnd"
        },
        "27_LVBranch067994": {
          "bus1": "27_LVBus768449",
          "bus2": "27_LVBus768451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.345955975256792,
                46.54485539830231
              ],
              [
                3.345955975256792,
                46.54485539830231
              ],
              [
                3.345979455641386,
                46.54480812412149
              ],
              [
                3.346018824429168,
                46.5447288758519
              ],
              [
                3.345737434798496,
                46.544539647522285
              ],
              [
                3.345205179544419,
                46.54418171207168
              ],
              [
                3.345173657786976,
                46.54416051383122
              ],
              [
                3.345173657786976,
                46.54416051383122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10538798479809747,
          "ground": "gnd"
        },
        "27_LVBranch599381": {
          "bus1": "27_LVBus768445",
          "bus2": "27_LVBus768453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347430990448026,
                46.54731125762315
              ],
              [
                3.347430990448026,
                46.54731125762315
              ],
              [
                3.34737216908293,
                46.54691971051249
              ],
              [
                3.347365722535025,
                46.546911085032015
              ],
              [
                3.347359614374041,
                46.54690662242143
              ],
              [
                3.347343282834277,
                46.54690290728905
              ],
              [
                3.347334313071614,
                46.54690094438186
              ],
              [
                3.347334313071614,
                46.54690094438186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047560077244060375,
          "ground": "gnd"
        },
        "27_LVBranch029992": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347293329540348,
                46.54804218052724
              ],
              [
                3.347293329540348,
                46.54804218052724
              ],
              [
                3.347292742920874,
                46.548010694267134
              ],
              [
                3.347470095965555,
                46.54773019716932
              ],
              [
                3.347470095965555,
                46.54773019716932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03751873015257713,
          "ground": "gnd"
        },
        "27_LVBranch312631": {
          "bus1": "27_LVBus768441",
          "bus2": "27_LVBus768442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347470095965555,
                46.54773019716932
              ],
              [
                3.347470095965555,
                46.54773019716932
              ],
              [
                3.347838076084834,
                46.54785990809918
              ],
              [
                3.347856520466005,
                46.54786641165724
              ],
              [
                3.347856520466005,
                46.54786641165724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033280997726786915,
          "ground": "gnd"
        },
        "27_LVBranch065366": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347301488841811,
                46.54804333184738
              ],
              [
                3.347301488841811,
                46.54804333184738
              ],
              [
                3.347304124749449,
                46.54803921458485
              ],
              [
                3.347406861315938,
                46.54787873183409
              ],
              [
                3.347488522956628,
                46.547751169018596
              ],
              [
                3.347493794882498,
                46.54774294348056
              ],
              [
                3.347496342001172,
                46.547738961964
              ],
              [
                3.347496342001172,
                46.547738961964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03698779021154171,
          "ground": "gnd"
        },
        "27_LVBranch343071": {
          "bus1": "27_LVBus768438",
          "bus2": "27_LVBus768439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347496342001172,
                46.547738961964
              ],
              [
                3.347496342001172,
                46.547738961964
              ],
              [
                3.347266229576656,
                46.54783988573028
              ],
              [
                3.346992944594891,
                46.54775990888294
              ],
              [
                3.346964227548292,
                46.54775150778342
              ],
              [
                3.346964227548292,
                46.54775150778342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04607205498537177,
          "ground": "gnd"
        },
        "27_LVBranch692326": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347286630115599,
                46.548068287867615
              ],
              [
                3.347286630115599,
                46.548068287867615
              ],
              [
                3.347272134867139,
                46.5480945543068
              ],
              [
                3.347061433177605,
                46.54848991263085
              ],
              [
                3.34705917738267,
                46.54849413448836
              ],
              [
                3.34705917738267,
                46.54849413448836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05045007631697351,
          "ground": "gnd"
        },
        "27_LVBranch193659": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347281427676577,
                46.54806624656282
              ],
              [
                3.347281427676577,
                46.54806624656282
              ],
              [
                3.347277372294182,
                46.548069773574454
              ],
              [
                3.347276627915722,
                46.54807041900139
              ],
              [
                3.347256723603886,
                46.54808775383407
              ],
              [
                3.34724866415132,
                46.54809476241254
              ],
              [
                3.347156722394459,
                46.54825790256031
              ],
              [
                3.347085837337492,
                46.548383678043045
              ],
              [
                3.347014939080795,
                46.548509462591774
              ],
              [
                3.346991319183353,
                46.54855138465167
              ],
              [
                3.346944053367949,
                46.548635237983376
              ],
              [
                3.34687316732719,
                46.548761013329454
              ],
              [
                3.346849534339272,
                46.54880294447055
              ],
              [
                3.346835849391836,
                46.54882722420421
              ],
              [
                3.346802251010725,
                46.54892439869183
              ],
              [
                3.346741749620268,
                46.549099424524854
              ],
              [
                3.34665269770487,
                46.549357003978606
              ],
              [
                3.346647221451189,
                46.54935357044885
              ],
              [
                3.34626134783201,
                46.54911141868557
              ],
              [
                3.346256821692363,
                46.54910857955802
              ],
              [
                3.346256821692363,
                46.54910857955802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19299075612802236,
          "ground": "gnd"
        },
        "27_LVBranch193655": {
          "bus1": "27_MVLV36907_LV",
          "bus2": "27_LVBus768431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.347293580948902,
                46.54805567463872
              ],
              [
                3.347274252483608,
                46.54805771751336
              ],
              [
                3.347274252483608,
                46.54805771751336
              ],
              [
                3.347219391143054,
                46.54806353049717
              ],
              [
                3.347051708134821,
                46.54836059593654
              ],
              [
                3.346792668390484,
                46.548819509096255
              ],
              [
                3.346700812863526,
                46.549091077658275
              ],
              [
                3.346564256959689,
                46.54949474845544
              ],
              [
                3.346546568010313,
                46.54954705502979
              ],
              [
                3.346528693146244,
                46.549599885106325
              ],
              [
                3.346519805347564,
                46.54962616474022
              ],
              [
                3.346424954763796,
                46.54990653218925
              ],
              [
                3.34639092344178,
                46.55000714743556
              ],
              [
                3.34639092344178,
                46.55000714743556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23000884446533876,
          "ground": "gnd"
        },
        "27_LVBranch267920": {
          "bus1": "27_LVBus768431",
          "bus2": "27_LVBus768432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.34639092344178,
                46.55000714743556
              ],
              [
                3.34639092344178,
                46.55000714743556
              ],
              [
                3.346395881482054,
                46.55001006371015
              ],
              [
                3.346589403620085,
                46.55012388682424
              ],
              [
                3.346601904349455,
                46.550131244034816
              ],
              [
                3.346774967220012,
                46.550163271368035
              ],
              [
                3.347089854626038,
                46.550221537821834
              ],
              [
                3.3471122989876,
                46.55022569367342
              ],
              [
                3.347211109854107,
                46.55010275679656
              ],
              [
                3.347214270978691,
                46.55009882383006
              ],
              [
                3.347214270978691,
                46.55009882383006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07791590576003264,
          "ground": "gnd"
        },
        "27_LVBranch782631": {
          "bus1": "27_MVLV36906_LV",
          "bus2": "27_LVBus768429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350606288332269,
                46.54560326238901
              ],
              [
                3.350606288332269,
                46.54560326238901
              ],
              [
                3.350560156117096,
                46.54559732050687
              ],
              [
                3.350328317558338,
                46.54575234133679
              ],
              [
                3.349954059593251,
                46.545962613361354
              ],
              [
                3.35013193754443,
                46.54610778208622
              ],
              [
                3.350139459553779,
                46.546113923519854
              ],
              [
                3.350139459553779,
                46.546113923519854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08740425021472088,
          "ground": "gnd"
        },
        "27_LVBranch734364": {
          "bus1": "27_MVLV36906_LV",
          "bus2": "27_LVBus768427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350615668044474,
                46.545617395099406
              ],
              [
                3.350615668044474,
                46.545617395099406
              ],
              [
                3.350592703010743,
                46.54564460110382
              ],
              [
                3.350587242336649,
                46.5456510649486
              ],
              [
                3.350587242336649,
                46.5456510649486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0043315005475209915,
          "ground": "gnd"
        },
        "27_LVBranch692325": {
          "bus1": "27_MVLV36906_LV",
          "bus2": "27_LVBus768422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350614459637326,
                46.545594606014475
              ],
              [
                3.350614459637326,
                46.545594606014475
              ],
              [
                3.350578853420393,
                46.545558770552795
              ],
              [
                3.350577590870534,
                46.545557504129995
              ],
              [
                3.350519190625084,
                46.545498711688516
              ],
              [
                3.351247181838352,
                46.54488303504754
              ],
              [
                3.351247181838352,
                46.54488303504754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10125092272145587,
          "ground": "gnd"
        },
        "27_LVBranch786477": {
          "bus1": "27_LVBus768422",
          "bus2": "27_LVBus768423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.351247181838352,
                46.54488303504754
              ],
              [
                3.351247181838352,
                46.54488303504754
              ],
              [
                3.351658388413787,
                46.54452450955232
              ],
              [
                3.352544134346491,
                46.54374610182839
              ],
              [
                3.352546456362785,
                46.54374405667703
              ],
              [
                3.352598094244834,
                46.54369868050232
              ],
              [
                3.352598094244834,
                46.54369868050232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16753894893810542,
          "ground": "gnd"
        },
        "27_LVBranch645851": {
          "bus1": "27_LVBus768422",
          "bus2": "27_LVBus768424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.351247181838352,
                46.54488303504754
              ],
              [
                3.351247181838352,
                46.54488303504754
              ],
              [
                3.351345207722851,
                46.54494643200188
              ],
              [
                3.351345207722851,
                46.54494643200188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01030500066943734,
          "ground": "gnd"
        },
        "27_LVBranch675885": {
          "bus1": "27_LVBus768424",
          "bus2": "27_LVBus768425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.351345207722851,
                46.54494643200188
              ],
              [
                3.351345207722851,
                46.54494643200188
              ],
              [
                3.351321997273407,
                46.544968151828584
              ],
              [
                3.351319113578411,
                46.544970849779325
              ],
              [
                3.351276217140987,
                46.54501099192327
              ],
              [
                3.351285785177285,
                46.545021244951265
              ],
              [
                3.351285785177285,
                46.545021244951265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010272070716211008,
          "ground": "gnd"
        },
        "27_LVBranch397600": {
          "bus1": "27_MVLV36906_LV",
          "bus2": "27_LVBus768420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350610810886887,
                46.54559684287933
              ],
              [
                3.350610810886887,
                46.54559684287933
              ],
              [
                3.350493617692335,
                46.545525931874565
              ],
              [
                3.349814371488757,
                46.54589592356407
              ],
              [
                3.349372161073871,
                46.54614638696768
              ],
              [
                3.349074203331234,
                46.546314922166786
              ],
              [
                3.348352867197584,
                46.546784908830624
              ],
              [
                3.348341846289199,
                46.54679533585847
              ],
              [
                3.348336694428917,
                46.546800897094045
              ],
              [
                3.348339619397687,
                46.54680669255449
              ],
              [
                3.348344184163134,
                46.5468109078835
              ],
              [
                3.348414438437382,
                46.546852950705926
              ],
              [
                3.348432116682072,
                46.54686803564766
              ],
              [
                3.348432116682072,
                46.54686803564766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2405802801849929,
          "ground": "gnd"
        },
        "27_LVBranch452492": {
          "bus1": "27_MVLV36906_LV",
          "bus2": "27_LVBus768418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.350625517669444,
                46.5456057366007
              ],
              [
                3.350637538009758,
                46.545595093509206
              ],
              [
                3.350637538009758,
                46.545595093509206
              ],
              [
                3.350666004375733,
                46.5455698809983
              ],
              [
                3.350669596349628,
                46.54556669989224
              ],
              [
                3.350673598834332,
                46.54556315523096
              ],
              [
                3.350676831610069,
                46.545560292235265
              ],
              [
                3.350676831610069,
                46.545560292235265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004903940372750778,
          "ground": "gnd"
        },
        "27_LVBranch527660": {
          "bus1": "27_MVLV40970_LV",
          "bus2": "27_LVBus768476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.354850703062644,
                46.54194970291727
              ],
              [
                3.354817477615068,
                46.54195111545538
              ],
              [
                3.354817477615068,
                46.54195111545538
              ],
              [
                3.354789281918312,
                46.541957890593146
              ],
              [
                3.354698064876893,
                46.54203976462446
              ],
              [
                3.354707821287115,
                46.54206560848594
              ],
              [
                3.354711566142459,
                46.54206642980302
              ],
              [
                3.354738762697038,
                46.542072422173746
              ],
              [
                3.354738762697038,
                46.542072422173746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0192298874570664,
          "ground": "gnd"
        },
        "27_LVBranch640099": {
          "bus1": "27_MVLV40970_LV",
          "bus2": "27_LVBus768467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.354850703062644,
                46.54194970291727
              ],
              [
                3.354835987479734,
                46.541930597570115
              ],
              [
                3.354835987479734,
                46.541930597570115
              ],
              [
                3.354747323057967,
                46.54183093173169
              ],
              [
                3.354747323057967,
                46.54183093173169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012999893515710301,
          "ground": "gnd"
        },
        "27_LVBranch699527": {
          "bus1": "27_LVBus768467",
          "bus2": "27_LVBus768468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.354747323057967,
                46.54183093173169
              ],
              [
                3.354747323057967,
                46.54183093173169
              ],
              [
                3.355433081622379,
                46.54119904002612
              ],
              [
                3.355433081622379,
                46.54119904002612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08775416308489238,
          "ground": "gnd"
        },
        "27_LVBranch773656": {
          "bus1": "27_LVBus768468",
          "bus2": "27_LVBus768469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355433081622379,
                46.54119904002612
              ],
              [
                3.355433081622379,
                46.54119904002612
              ],
              [
                3.355538734135286,
                46.541270076125834
              ],
              [
                3.355681810146381,
                46.541250801727095
              ],
              [
                3.35581942458962,
                46.54127537620149
              ],
              [
                3.355825731036365,
                46.54127650748416
              ],
              [
                3.355825731036365,
                46.54127650748416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033900017589662865,
          "ground": "gnd"
        },
        "27_LVBranch169812": {
          "bus1": "27_LVBus768469",
          "bus2": "27_LVBus768470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355825731036365,
                46.54127650748416
              ],
              [
                3.355825731036365,
                46.54127650748416
              ],
              [
                3.355830135604203,
                46.541279824191285
              ],
              [
                3.356222337322662,
                46.541574873746214
              ],
              [
                3.356883357301132,
                46.542072138761725
              ],
              [
                3.356936794975653,
                46.542112338428424
              ],
              [
                3.356936794975653,
                46.542112338428424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12607811414649076,
          "ground": "gnd"
        },
        "27_LVBranch401978": {
          "bus1": "27_LVBus768468",
          "bus2": "27_LVBus768471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355433081622379,
                46.54119904002612
              ],
              [
                3.355433081622379,
                46.54119904002612
              ],
              [
                3.355448524696555,
                46.54118466780406
              ],
              [
                3.355448524696555,
                46.54118466780406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019888776978900487,
          "ground": "gnd"
        },
        "27_LVBranch752734": {
          "bus1": "27_LVBus768471",
          "bus2": "27_LVBus768472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355448524696555,
                46.54118466780406
              ],
              [
                3.355448524696555,
                46.54118466780406
              ],
              [
                3.355416738815771,
                46.54116966506751
              ],
              [
                3.355517662755485,
                46.54107570987889
              ],
              [
                3.354543721580454,
                46.54067466330279
              ],
              [
                3.354469879124825,
                46.540468990380745
              ],
              [
                3.354248732174572,
                46.54038097148938
              ],
              [
                3.354210444417765,
                46.540392605320456
              ],
              [
                3.35406590234181,
                46.54043651734328
              ],
              [
                3.354020974391839,
                46.540423656003874
              ],
              [
                3.354020974391839,
                46.540423656003874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16514256316990053,
          "ground": "gnd"
        },
        "27_LVBranch418586": {
          "bus1": "27_LVBus768472",
          "bus2": "27_LVBus768473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.354020974391839,
                46.540423656003874
              ],
              [
                3.354020974391839,
                46.540423656003874
              ],
              [
                3.354005676280218,
                46.54044507184043
              ],
              [
                3.353945864851863,
                46.54042010663183
              ],
              [
                3.353801068667342,
                46.54039483822011
              ],
              [
                3.353800056716977,
                46.54034086179382
              ],
              [
                3.353800056716977,
                46.54034086179382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025473040820925105,
          "ground": "gnd"
        },
        "27_LVBranch494148": {
          "bus1": "27_LVBus768471",
          "bus2": "27_LVBus768474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355448524696555,
                46.54118466780406
              ],
              [
                3.355448524696555,
                46.54118466780406
              ],
              [
                3.355610030250017,
                46.54103441294884
              ],
              [
                3.356253287323161,
                46.54043590820882
              ],
              [
                3.356259158818232,
                46.54036047395413
              ],
              [
                3.356263788763568,
                46.54030085055671
              ],
              [
                3.356237037721129,
                46.54026509957263
              ],
              [
                3.356237037721129,
                46.54026509957263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12313345473062977,
          "ground": "gnd"
        },
        "27_LVBranch071625": {
          "bus1": "27_MVLV36908_LV",
          "bus2": "27_LVBus768465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355623389428893,
                46.53868254219524
              ],
              [
                3.35564294494714,
                46.53868236733747
              ],
              [
                3.35564294494714,
                46.53868236733747
              ],
              [
                3.35569509299517,
                46.53868190103371
              ],
              [
                3.355701611501116,
                46.53868184274406
              ],
              [
                3.355701611501116,
                46.53868184274406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004500579903291835,
          "ground": "gnd"
        },
        "27_LVBranch619955": {
          "bus1": "27_MVLV36908_LV",
          "bus2": "27_LVBus768463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355623389428893,
                46.53868254219524
              ],
              [
                3.355641861011247,
                46.53867811217669
              ],
              [
                3.355641861011247,
                46.53867811217669
              ],
              [
                3.355648013859013,
                46.53867663554191
              ],
              [
                3.355701273565995,
                46.538663850604856
              ],
              [
                3.355701273565995,
                46.538663850604856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004825293262216626,
          "ground": "gnd"
        },
        "27_LVBranch461253": {
          "bus1": "27_MVLV36908_LV",
          "bus2": "27_LVBus768460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355623389428893,
                46.53868254219524
              ],
              [
                3.355629809396693,
                46.538695288347704
              ],
              [
                3.355629809396693,
                46.538695288347704
              ],
              [
                3.355648059709154,
                46.538824177454934
              ],
              [
                3.355741330894668,
                46.538865910965335
              ],
              [
                3.35598922290568,
                46.538970864098054
              ],
              [
                3.355991063139422,
                46.538971648422454
              ],
              [
                3.356082342374306,
                46.539110672319914
              ],
              [
                3.356085027213898,
                46.539114769194654
              ],
              [
                3.356085027213898,
                46.539114769194654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0628639519898269,
          "ground": "gnd"
        },
        "27_LVBranch592530": {
          "bus1": "27_LVBus768460",
          "bus2": "27_LVBus768461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.356085027213898,
                46.539114769194654
              ],
              [
                3.356085027213898,
                46.539114769194654
              ],
              [
                3.356074018465712,
                46.53922283864039
              ],
              [
                3.356049803479839,
                46.53932202863581
              ],
              [
                3.356063347732676,
                46.53934890022081
              ],
              [
                3.356096328904308,
                46.53934290072419
              ],
              [
                3.356115327378085,
                46.539339437655904
              ],
              [
                3.356115327378085,
                46.539339437655904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030510590650688077,
          "ground": "gnd"
        },
        "27_LVBranch668094": {
          "bus1": "27_MVLV36908_LV",
          "bus2": "27_LVBus768457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355623389428893,
                46.53868254219524
              ],
              [
                3.355606540939173,
                46.53868938704492
              ],
              [
                3.355606540939173,
                46.53868938704492
              ],
              [
                3.355580012731681,
                46.538716814928186
              ],
              [
                3.355589111617803,
                46.538815967886414
              ],
              [
                3.355616980035883,
                46.538855038131636
              ],
              [
                3.355625208927606,
                46.538859958210224
              ],
              [
                3.355625924846149,
                46.53886683495772
              ],
              [
                3.355621085013266,
                46.53888059954292
              ],
              [
                3.355606146641428,
                46.53890445073436
              ],
              [
                3.355560472397476,
                46.53902468888529
              ],
              [
                3.355563542576342,
                46.53911943294497
              ],
              [
                3.355563542576342,
                46.53911943294497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04996694816662261,
          "ground": "gnd"
        },
        "27_LVBranch766596": {
          "bus1": "27_LVBus768457",
          "bus2": "27_LVBus768458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.355563542576342,
                46.53911943294497
              ],
              [
                3.355563542576342,
                46.53911943294497
              ],
              [
                3.355575017921458,
                46.53924514350394
              ],
              [
                3.355579958670318,
                46.53929923776637
              ],
              [
                3.355634312261283,
                46.5393807647159
              ],
              [
                3.355687297358344,
                46.53946023443397
              ],
              [
                3.355805646065841,
                46.53951316158278
              ],
              [
                3.35574818036693,
                46.53951935295645
              ],
              [
                3.355714554560384,
                46.539522973756675
              ],
              [
                3.355714554560384,
                46.539522973756675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05761686955410366,
          "ground": "gnd"
        }
      },
      "transformer": {
        "27_MVLV62425_Transformer": {
          "bus_hv": "27_MVLV62425",
          "bus_lv": "27_MVLV62425_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "27_MVLV23528_Transformer": {
          "bus_hv": "27_MVLV23528",
          "bus_lv": "27_MVLV23528_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV26137_Transformer": {
          "bus_hv": "27_MVLV26137",
          "bus_lv": "27_MVLV26137_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV00217_Transformer": {
          "bus_hv": "27_MVLV00217",
          "bus_lv": "27_MVLV00217_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV36907_Transformer": {
          "bus_hv": "27_MVLV36907",
          "bus_lv": "27_MVLV36907_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "27_MVLV36906_Transformer": {
          "bus_hv": "27_MVLV36906",
          "bus_lv": "27_MVLV36906_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "27_MVLV40970_Transformer": {
          "bus_hv": "27_MVLV40970",
          "bus_lv": "27_MVLV40970_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "27_MVLV36908_Transformer": {
          "bus_hv": "27_MVLV36908",
          "bus_lv": "27_MVLV36908_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 167
  }
}
