        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.56732186559077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_22408": {
      "bus_from": "28_MVBus09059",
      "bus_to": "28_MVBus09060",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 285.2696916438061,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_160614": {
      "bus_from": "28_MVBus09060",
      "bus_to": "28_MVLV22838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.288997115591314,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch457022": {
      "bus_from": "28_MVLV22838_LV",
      "bus_to": "28_LVBus383975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.52911977724834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch283721": {
      "bus_from": "28_LVBus383975",
      "bus_to": "28_LVBus383979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.31739956983813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch581487": {
      "bus_from": "28_LVBus383979",
      "bus_to": "28_LVBus383980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.985678151295684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch787294": {
      "bus_from": "28_LVBus383980",
      "bus_to": "28_LVBus383981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.08014811838011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch247416": {
      "bus_from": "28_LVBus383975",
      "bus_to": "28_LVBus383976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.79728494942661,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch216419": {
      "bus_from": "28_LVBus383976",
      "bus_to": "28_LVBus383977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.58569247794713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch128124": {
      "bus_from": "28_LVBus383977",
      "bus_to": "28_LVBus383978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.08208601709173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch533236": {
      "bus_from": "28_MVLV22838_LV",
      "bus_to": "28_LVBus383971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6648228408755343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch563738": {
      "bus_from": "28_LVBus383971",
      "bus_to": "28_LVBus383972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.81098541427664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch494206": {
      "bus_from": "28_LVBus383972",
      "bus_to": "28_LVBus383973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.00466285386078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_134670": {
      "bus_from": "28_MVBus09060",
      "bus_to": "28_MVLV18717",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 260.0524022242082,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch404010": {
      "bus_from": "28_MVLV18717_LV",
      "bus_to": "28_LVBus383891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.436522214971287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346247": {
      "bus_from": "28_LVBus383891",
      "bus_to": "28_LVBus383892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.05338355235002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch419273": {
      "bus_from": "28_LVBus383892",
      "bus_to": "28_LVBus383893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.82628836541997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch002108": {
      "bus_from": "28_LVBus383893",
      "bus_to": "28_LVBus383894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.02516128190499,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch384655": {
      "bus_from": "28_LVBus383894",
      "bus_to": "28_LVBus383895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.03840486735143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch546108": {
      "bus_from": "28_MVLV18717_LV",
      "bus_to": "28_LVBus383883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.815171215615626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch404000": {
      "bus_from": "28_LVBus383883",
      "bus_to": "28_LVBus383884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.645278201847745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch433955": {
      "bus_from": "28_LVBus383884",
      "bus_to": "28_LVBus383885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.22480679476212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch603550": {
      "bus_from": "28_LVBus383885",
      "bus_to": "28_LVBus383886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.7732071826055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch692503": {
      "bus_from": "28_LVBus383886",
      "bus_to": "28_LVBus383887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.1423264985536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch614087": {
      "bus_from": "28_LVBus383887",
      "bus_to": "28_LVBus383888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.33193883126708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch394775": {
      "bus_from": "28_LVBus383888",
      "bus_to": "28_LVBus383889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.169215896352576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch681572": {
      "bus_from": "28_MVLV18717_LV",
      "bus_to": "28_LVBus383877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.635288872628924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch512055": {
      "bus_from": "28_LVBus383877",
      "bus_to": "28_LVBus383878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.61747173519581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch061734": {
      "bus_from": "28_LVBus383878",
      "bus_to": "28_LVBus383879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.24325249272965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch492554": {
      "bus_from": "28_LVBus383879",
      "bus_to": "28_LVBus383881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.28158619477306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch115161": {
      "bus_from": "28_LVBus383879",
      "bus_to": "28_LVBus383880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.06830789776766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch681564": {
      "bus_from": "28_MVLV18717_LV",
      "bus_to": "28_LVBus383870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.540621803531552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch667407": {
      "bus_from": "28_LVBus383870",
      "bus_to": "28_LVBus383871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.858740753377521,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch649946": {
      "bus_from": "28_LVBus383871",
      "bus_to": "28_LVBus383872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.82842065295978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch595442": {
      "bus_from": "28_LVBus383872",
      "bus_to": "28_LVBus383873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.68226846567404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch603551": {
      "bus_from": "28_LVBus383873",
      "bus_to": "28_LVBus383874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.525151138915874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch556196": {
      "bus_from": "28_LVBus383874",
      "bus_to": "28_LVBus383875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.383105426060904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_92182": {
      "bus_from": "28_MVBus09051",
      "bus_to": "28_MVBus09057",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 93.51379218409136,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_215136": {
      "bus_from": "28_MVBus09057",
      "bus_to": "28_MVLV85508",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.006259403197079,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718320": {
      "bus_from": "28_MVLV85508_LV",
      "bus_to": "28_LVBus384506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.146207185080335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch283725": {
      "bus_from": "28_LVBus384506",
      "bus_to": "28_LVBus384507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.92904406766403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch084975": {
      "bus_from": "28_LVBus384506",
      "bus_to": "28_LVBus384508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.35161662593913,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch035581": {
      "bus_from": "28_LVBus384508",
      "bus_to": "28_LVBus384509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 340.4258529475566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch534490": {
      "bus_from": "28_MVLV85508_LV",
      "bus_to": "28_LVBus384499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.592059985487676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch342782": {
      "bus_from": "28_LVBus384499",
      "bus_to": "28_LVBus384500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.9737387878515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch164235": {
      "bus_from": "28_LVBus384500",
      "bus_to": "28_LVBus384501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.137322775237173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch119421": {
      "bus_from": "28_LVBus384501",
      "bus_to": "28_LVBus384502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.93836047053213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch385330": {
      "bus_from": "28_LVBus384502",
      "bus_to": "28_LVBus384503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.985135410708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch076073": {
      "bus_from": "28_LVBus384501",
      "bus_to": "28_LVBus384504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.524562857982666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_92181": {
      "bus_from": "28_MVBus09051",
      "bus_to": "28_MVBus09052",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 386.4113717542731,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_98452": {
      "bus_from": "28_MVBus09052",
      "bus_to": "28_MVBus09053",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 58.66982039152315,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_51248": {
      "bus_from": "28_MVBus09053",
      "bus_to": "28_MVBus09056",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 377.75677139763843,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_123124": {
      "bus_from": "28_MVBus09056",
      "bus_to": "28_MVLV22827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 251.66002095223294,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch454255": {
      "bus_from": "28_MVLV22827_LV",
      "bus_to": "28_LVBus383956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6626108996166897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch667454": {
      "bus_from": "28_LVBus383956",
      "bus_to": "28_LVBus383957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.798228073716395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch728754": {
      "bus_from": "28_LVBus383957",
      "bus_to": "28_LVBus383958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.35616764922352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch574112": {
      "bus_from": "28_MVLV22827_LV",
      "bus_to": "28_LVBus383953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7465794362132985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346288": {
      "bus_from": "28_LVBus383953",
      "bus_to": "28_LVBus383954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.34646660226872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch358879": {
      "bus_from": "28_MVLV22827_LV",
      "bus_to": "28_LVBus383950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0001719123580741,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch728743": {
      "bus_from": "28_LVBus383950",
      "bus_to": "28_LVBus383951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.09077541614699,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_27347": {
      "bus_from": "28_MVBus09053",
      "bus_to": "28_MVBus09054",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 618.0741124697678,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_140723": {
      "bus_from": "28_MVBus09054",
      "bus_to": "28_MVBus09055",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 455.21821427407673,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_144214": {
      "bus_from": "28_MVBus09055",
      "bus_to": "28_MVLV03602",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 694.7634208652472,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_216756": {
      "bus_from": "28_MVLV03602",
      "bus_to": "28_MVBus09065",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 247.90018149689328,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_165131": {
      "bus_from": "28_MVBus09065",
      "bus_to": "28_MVLV14352",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.72629312823119,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch574853": {
      "bus_from": "28_MVLV14352_LV",
      "bus_to": "28_LVBus383788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.091244202945584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch740327": {
      "bus_from": "28_LVBus383788",
      "bus_to": "28_LVBus383802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.15464445457025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch637024": {
      "bus_from": "28_LVBus383788",
      "bus_to": "28_LVBus383793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.69782475020139,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch244318": {
      "bus_from": "28_LVBus383793",
      "bus_to": "28_LVBus383794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.46412642915907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch208348": {
      "bus_from": "28_LVBus383794",
      "bus_to": "28_LVBus383795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.45765039549351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch211435": {
      "bus_from": "28_LVBus383795",
      "bus_to": "28_LVBus383800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.1179241364339307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch065498": {
      "bus_from": "28_LVBus383800",
      "bus_to": "28_LVBus383801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.54431013333893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch202717": {
      "bus_from": "28_LVBus383795",
      "bus_to": "28_LVBus383797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.74565623883929,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch215672": {
      "bus_from": "28_LVBus383797",
      "bus_to": "28_LVBus383798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.661724252323907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch287753": {
      "bus_from": "28_LVBus383798",
      "bus_to": "28_LVBus383799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.510694810293664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch038421": {
      "bus_from": "28_LVBus383795",
      "bus_to": "28_LVBus383796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.59457507237557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch529562": {
      "bus_from": "28_LVBus383788",
      "bus_to": "28_LVBus383789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 156.6417973527666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch138318": {
      "bus_from": "28_LVBus383789",
      "bus_to": "28_LVBus383790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.07824024263411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch336136": {
      "bus_from": "28_LVBus383790",
      "bus_to": "28_LVBus383791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.82809351621601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch142709": {
      "bus_from": "28_LVBus383790",
      "bus_to": "28_LVBus383792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.30174340916403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch351220": {
      "bus_from": "28_LVBus383788",
      "bus_to": "28_LVBus383803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.7230780144126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_142634": {
      "bus_from": "28_MVBus09065",
      "bus_to": "28_MVLV45914",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 287.3160826742252,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_115587": {
      "bus_from": "28_MVLV45914",
      "bus_to": "28_MVBus09066",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 447.18937828006455,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_149076": {
      "bus_from": "28_MVBus09066",
      "bus_to": "28_MVLV74435",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 807.3035500428224,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_186469": {
      "bus_from": "28_MVLV74435",
      "bus_to": "28_MVBus09072",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.9785425218165544,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_212601": {
      "bus_from": "28_MVBus09072",
      "bus_to": "28_MVLV33691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 321.13905224749453,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch605626": {
      "bus_from": "28_MVLV33691_LV",
      "bus_to": "28_LVBus384039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7431202048597623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch385295": {
      "bus_from": "28_LVBus384039",
      "bus_to": "28_LVBus384040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.477198953640375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_169151": {
      "bus_from": "28_MVBus09072",
      "bus_to": "28_MVBus09073",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1141.5243587286905,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_208255": {
      "bus_from": "28_MVBus09073",
      "bus_to": "28_MVLV21704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 238.78825426911976,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_227934": {
      "bus_from": "28_MVLV21704",
      "bus_to": "28_MVLV66122",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 518.273758232976,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_154381": {
      "bus_from": "28_MVLV66122",
      "bus_to": "28_MVBus09082",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 86.66197759031031,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_79716": {
      "bus_from": "28_MVBus09082",
      "bus_to": "28_MVBus09083",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 253.1785157098844,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_69708": {
      "bus_from": "28_MVBus09083",
      "bus_to": "28_MVBus09086",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 574.2368883238107,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_211861": {
      "bus_from": "28_MVBus09086",
      "bus_to": "28_MVBus09087",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 89.6408685915313,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_185152": {
      "bus_from": "28_MVBus09087",
      "bus_to": "28_MVLV59632",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 318.1062928859943,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch480296": {
      "bus_from": "28_MVLV59632_LV",
      "bus_to": "28_LVBus384251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.597617487233412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_171687": {
      "bus_from": "28_MVBus09087",
      "bus_to": "28_MVLV74260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.268801536761555,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch330588": {
      "bus_from": "28_MVLV74260_LV",
      "bus_to": "28_LVBus384399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.85890500402864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch701381": {
      "bus_from": "28_LVBus384399",
      "bus_to": "28_LVBus384400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.50374376754457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch693849": {
      "bus_from": "28_LVBus384400",
      "bus_to": "28_LVBus384401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 205.3231640014817,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch798132": {
      "bus_from": "28_LVBus384401",
      "bus_to": "28_LVBus384402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.63098615808101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch545032": {
      "bus_from": "28_LVBus384402",
      "bus_to": "28_LVBus384403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.66447567737407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch348757": {
      "bus_from": "28_MVLV74260_LV",
      "bus_to": "28_LVBus384396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.795623172457015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch624294": {
      "bus_from": "28_LVBus384396",
      "bus_to": "28_LVBus384397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.53593838356911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch485031": {
      "bus_from": "28_MVLV74260_LV",
      "bus_to": "28_LVBus384392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.631802516962116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch400440": {
      "bus_from": "28_LVBus384392",
      "bus_to": "28_LVBus384393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.54694603268973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch646952": {
      "bus_from": "28_LVBus384393",
      "bus_to": "28_LVBus384394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.87099725461208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_22911": {
      "bus_from": "28_MVBus09083",
      "bus_to": "28_MVBus09084",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 226.40936522728504,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_68590": {
      "bus_from": "28_MVBus09084",
      "bus_to": "28_MVLV24890",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 73.99784433212083,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch233495": {
      "bus_from": "28_MVLV24890_LV",
      "bus_to": "28_LVBus384027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.5803266810202627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch533261": {
      "bus_from": "28_LVBus384027",
      "bus_to": "28_LVBus384028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.3049580826128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch086470": {
      "bus_from": "28_LVBus384027",
      "bus_to": "28_LVBus384029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 403.0505394987037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_182684": {
      "bus_from": "28_MVBus09084",
      "bus_to": "28_MVBus09085",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 432.97458528293265,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_150091": {
      "bus_from": "28_MVBus09085",
      "bus_to": "28_MVLV08188",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 54.48005234803299,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch404077": {
      "bus_from": "28_MVLV08188_LV",
      "bus_to": "28_LVBus383773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.53634214053402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch630400": {
      "bus_from": "28_LVBus383773",
      "bus_to": "28_LVBus383774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.12731097658076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch454273": {
      "bus_from": "28_LVBus383774",
      "bus_to": "28_LVBus383777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.8963750670651,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch494228": {
      "bus_from": "28_LVBus383777",
      "bus_to": "28_LVBus383778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.46574862698282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch595501": {
      "bus_from": "28_LVBus383778",
      "bus_to": "28_LVBus383779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.57501799797983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch358906": {
      "bus_from": "28_LVBus383778",
      "bus_to": "28_LVBus383780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.96542215142544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346234": {
      "bus_from": "28_LVBus383778",
      "bus_to": "28_LVBus383781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.84522242846394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch313517": {
      "bus_from": "28_LVBus383774",
      "bus_to": "28_LVBus383775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.36768862223603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch558572": {
      "bus_from": "28_LVBus383775",
      "bus_to": "28_LVBus383776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.598669688783495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch771966": {
      "bus_from": "28_MVLV08188_LV",
      "bus_to": "28_LVBus383769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.863730981265554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch650013": {
      "bus_from": "28_LVBus383769",
      "bus_to": "28_LVBus383770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.60790071237642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch667411": {
      "bus_from": "28_LVBus383770",
      "bus_to": "28_LVBus383771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.1225256458459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch679245": {
      "bus_from": "28_MVLV08188_LV",
      "bus_to": "28_LVBus383765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.24172592444853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch454272": {
      "bus_from": "28_LVBus383765",
      "bus_to": "28_LVBus383766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.51809603554532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch513989": {
      "bus_from": "28_LVBus383766",
      "bus_to": "28_LVBus383767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.90675758062486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_128960": {
      "bus_from": "28_MVBus09085",
      "bus_to": "28_MVLV14467",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 554.1096227457898,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch426397": {
      "bus_from": "28_MVLV14467_LV",
      "bus_to": "28_LVBus383815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.50502856678258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch735429": {
      "bus_from": "28_MVLV14467_LV",
      "bus_to": "28_LVBus383813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 285.5273820331761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch573166": {
      "bus_from": "28_MVLV14467_LV",
      "bus_to": "28_LVBus383805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.51200322581957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch681574": {
      "bus_from": "28_LVBus383805",
      "bus_to": "28_LVBus383809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.61117979551924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch496182": {
      "bus_from": "28_LVBus383809",
      "bus_to": "28_LVBus383810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.53582253638152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch546096": {
      "bus_from": "28_LVBus383810",
      "bus_to": "28_LVBus383811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.57056629379529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch614092": {
      "bus_from": "28_LVBus383805",
      "bus_to": "28_LVBus383806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.252124685739716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch573989": {
      "bus_from": "28_LVBus383806",
      "bus_to": "28_LVBus383807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.891153460261453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch782781": {
      "bus_from": "28_LVBus383807",
      "bus_to": "28_LVBus383808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.89330012571797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_141517": {
      "bus_from": "28_MVLV66122",
      "bus_to": "28_MVLV03530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2777.1226482137695,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_219396": {
      "bus_from": "28_MVLV03530",
      "bus_to": "28_MVLV61838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2004.7088981784725,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_204072": {
      "bus_from": "28_MVLV61838",
      "bus_to": "28_MVBus09094",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.68184211007705,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_52312": {
      "bus_from": "28_MVBus09094",
      "bus_to": "28_MVLV40704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 34.93347764507376,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch452707": {
      "bus_from": "28_MVLV40704_LV",
      "bus_to": "28_LVBus384114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.777815832473073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch455706": {
      "bus_from": "28_MVLV40704_LV",
      "bus_to": "28_LVBus384112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.616801201867986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_52311": {
      "bus_from": "28_MVBus09094",
      "bus_to": "28_MVBus09095",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 649.0908393819434,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_35597": {
      "bus_from": "28_MVBus09095",
      "bus_to": "28_MVBus09096",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 478.4020119286911,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_95502": {
      "bus_from": "28_MVBus09096",
      "bus_to": "28_MVLV22458",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 100.0010347071521,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch030711": {
      "bus_from": "28_MVLV22458_LV",
      "bus_to": "28_LVBus383917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.476060939420375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch210002": {
      "bus_from": "28_LVBus383917",
      "bus_to": "28_LVBus383918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.45163766049082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch589971": {
      "bus_from": "28_LVBus383918",
      "bus_to": "28_LVBus383921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.74883969060528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch058933": {
      "bus_from": "28_LVBus383921",
      "bus_to": "28_LVBus383922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.72995420080079,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch258304": {
      "bus_from": "28_LVBus383918",
      "bus_to": "28_LVBus383919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.021314696123,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch258737": {
      "bus_from": "28_LVBus383919",
      "bus_to": "28_LVBus383920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 232.88522624570982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_90621": {
      "bus_from": "28_MVBus09096",
      "bus_to": "28_MVBus09097",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 148.3491866380775,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_35534": {
      "bus_from": "28_MVBus09097",
      "bus_to": "28_MVBus09098",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 167.62398167677867,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_95448": {
      "bus_from": "28_MVBus09098",
      "bus_to": "28_MVLV47709",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 415.1102878753618,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch188401": {
      "bus_from": "28_MVLV47709_LV",
      "bus_to": "28_LVBus384160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.010486770287106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch125601": {
      "bus_from": "28_LVBus384160",
      "bus_to": "28_LVBus384164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 371.4439102740426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch024532": {
      "bus_from": "28_LVBus384164",
      "bus_to": "28_LVBus384165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.04955809120312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch045909": {
      "bus_from": "28_LVBus384160",
      "bus_to": "28_LVBus384161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.578998999538328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch257836": {
      "bus_from": "28_LVBus384161",
      "bus_to": "28_LVBus384162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.23419880973671,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch210373": {
      "bus_from": "28_LVBus384162",
      "bus_to": "28_LVBus384163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.204399956058054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_3424": {
      "bus_from": "28_MVBus09098",
      "bus_to": "28_MVLV84937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 439.77812820177473,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch115545": {
      "bus_from": "28_MVLV84937_LV",
      "bus_to": "28_LVBus384472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.9610916508355123,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch190899": {
      "bus_from": "28_LVBus384472",
      "bus_to": "28_LVBus384473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.9677454458276,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch273875": {
      "bus_from": "28_LVBus384473",
      "bus_to": "28_LVBus384475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.30754691462499,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch190900": {
      "bus_from": "28_LVBus384475",
      "bus_to": "28_LVBus384476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.370255393034153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch145520": {
      "bus_from": "28_LVBus384475",
      "bus_to": "28_LVBus384477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.57754338503992,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch075902": {
      "bus_from": "28_LVBus384473",
      "bus_to": "28_LVBus384474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.48120807181155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch170327": {
      "bus_from": "28_LVBus384472",
      "bus_to": "28_LVBus384478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.67838037347792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch169175": {
      "bus_from": "28_LVBus384478",
      "bus_to": "28_LVBus384479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.00259225671003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch339421": {
      "bus_from": "28_LVBus384479",
      "bus_to": "28_LVBus384480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.40654055236297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch710978": {
      "bus_from": "28_LVBus384480",
      "bus_to": "28_LVBus384481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.95636534776907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch771178": {
      "bus_from": "28_LVBus384481",
      "bus_to": "28_LVBus384482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.68290884346373,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch395219": {
      "bus_from": "28_LVBus384480",
      "bus_to": "28_LVBus384483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.442972002619097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_102401": {
      "bus_from": "28_MVBus09097",
      "bus_to": "28_MVBus09099",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 506.2662685328716,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_184124": {
      "bus_from": "28_MVBus09099",
      "bus_to": "28_MVLV40732",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.224403847200975,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch749514": {
      "bus_from": "28_MVLV40732_LV",
      "bus_to": "28_LVBus384132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.64999418244186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch719289": {
      "bus_from": "28_LVBus384132",
      "bus_to": "28_LVBus960410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 242.80646286431156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch500839": {
      "bus_from": "28_MVLV40732_LV",
      "bus_to": "28_LVBus384126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.32545540366283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch413519": {
      "bus_from": "28_LVBus384126",
      "bus_to": "28_LVBus384127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.89294601013134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch392895": {
      "bus_from": "28_LVBus384127",
      "bus_to": "28_LVBus384128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.3579811343563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch801863": {
      "bus_from": "28_LVBus384128",
      "bus_to": "28_LVBus384129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.681875731948054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch763449": {
      "bus_from": "28_LVBus384129",
      "bus_to": "28_LVBus384130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.72363878105764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch700989": {
      "bus_from": "28_MVLV40732_LV",
      "bus_to": "28_LVBus384123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.17613637337637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch300342": {
      "bus_from": "28_LVBus384123",
      "bus_to": "28_LVBus384124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.937063948816302,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch685369": {
      "bus_from": "28_MVLV40732_LV",
      "bus_to": "28_LVBus384116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.76612099923328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch087606": {
      "bus_from": "28_LVBus384116",
      "bus_to": "28_LVBus384117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.27269243072851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch000637": {
      "bus_from": "28_LVBus384117",
      "bus_to": "28_LVBus384118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 286.77448774086236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch246863": {
      "bus_from": "28_LVBus384118",
      "bus_to": "28_LVBus384121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.590893355788964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch132346": {
      "bus_from": "28_LVBus384118",
      "bus_to": "28_LVBus384119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.032958861399013,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch154810": {
      "bus_from": "28_LVBus384119",
      "bus_to": "28_LVBus384120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.00537314326562,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_35596": {
      "bus_from": "28_MVBus09095",
      "bus_to": "28_MVBus09100",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 280.7962859718344,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_140498": {
      "bus_from": "28_MVBus09100",
      "bus_to": "28_MVLV73895",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 428.1170422513123,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch647678": {
      "bus_from": "28_MVLV73895_LV",
      "bus_to": "28_LVBus384366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.157467941509434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch335773": {
      "bus_from": "28_LVBus384366",
      "bus_to": "28_LVBus384367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.346203751576475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch714514": {
      "bus_from": "28_LVBus384367",
      "bus_to": "28_LVBus384368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.35482992141127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch540309": {
      "bus_from": "28_LVBus384368",
      "bus_to": "28_LVBus384369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.23392003363658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch647676": {
      "bus_from": "28_LVBus384369",
      "bus_to": "28_LVBus384372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.7562671268441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch437778": {
      "bus_from": "28_LVBus384369",
      "bus_to": "28_LVBus384370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.01269303012594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch753957": {
      "bus_from": "28_LVBus384370",
      "bus_to": "28_LVBus384371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.8074745445608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch381922": {
      "bus_from": "28_MVLV73895_LV",
      "bus_to": "28_LVBus384362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.831072568139746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch118209": {
      "bus_from": "28_LVBus384362",
      "bus_to": "28_LVBus384363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.115654938863216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch806584": {
      "bus_from": "28_LVBus384363",
      "bus_to": "28_LVBus384364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.250972614121906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch535595": {
      "bus_from": "28_LVBus384364",
      "bus_to": "28_LVBus857312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.4972883417393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch568887": {
      "bus_from": "28_LVBus857312",
      "bus_to": "28_LVBus878610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.85371016508088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch744781": {
      "bus_from": "28_LVBus878610",
      "bus_to": "28_LVBus888320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.05838564581146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch357947": {
      "bus_from": "28_LVBus878610",
      "bus_to": "28_LVBus888319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.671252848649559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch409920": {
      "bus_from": "28_LVBus384364",
      "bus_to": "28_LVBus859398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.37557439826388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch631403": {
      "bus_from": "28_LVBus859398",
      "bus_to": "28_LVBus859399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.70593298268012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch337386": {
      "bus_from": "28_LVBus859399",
      "bus_to": "28_LVBus866721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.59878351538346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch516159": {
      "bus_from": "28_MVLV73895_LV",
      "bus_to": "28_LVBus384354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.74011638872838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch077423": {
      "bus_from": "28_LVBus384354",
      "bus_to": "28_LVBus384355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.1634728201396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch111173": {
      "bus_from": "28_LVBus384355",
      "bus_to": "28_LVBus384356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.71514833595266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch533881": {
      "bus_from": "28_LVBus384356",
      "bus_to": "28_LVBus384357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.993591142643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch753712": {
      "bus_from": "28_LVBus384357",
      "bus_to": "28_LVBus384360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.31310071361895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch460706": {
      "bus_from": "28_LVBus384357",
      "bus_to": "28_LVBus384358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.28428714763692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718226": {
      "bus_from": "28_LVBus384358",
      "bus_to": "28_LVBus384359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.21113977210433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_148714": {
      "bus_from": "28_MVLV61838",
      "bus_to": "28_MVBus09101",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 367.4612292359733,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_150851": {
      "bus_from": "28_MVBus09101",
      "bus_to": "28_MVLV33534",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.492666189963427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch761775": {
      "bus_from": "28_MVLV33534_LV",
      "bus_to": "28_LVBus384037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.46907054637573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch793865": {
      "bus_from": "28_MVLV33534_LV",
      "bus_to": "28_LVBus384035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.402669874381345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch723093": {
      "bus_from": "28_LVBus384035",
      "bus_to": "28_LVBus968024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.50404529641493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch759708": {
      "bus_from": "28_LVBus968024",
      "bus_to": "28_LVBus972582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.83877136952277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch450781": {
      "bus_from": "28_LVBus968024",
      "bus_to": "28_LVBus973388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.63573391287049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch636293": {
      "bus_from": "28_LVBus973388",
      "bus_to": "28_LVBus973389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.75481849220512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch308075": {
      "bus_from": "28_LVBus973389",
      "bus_to": "28_LVBus973390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 233.4482884410269,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch552049": {
      "bus_from": "28_LVBus973390",
      "bus_to": "28_LVBus973391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.88457038553565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch761769": {
      "bus_from": "28_MVLV33534_LV",
      "bus_to": "28_LVBus384033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.913867478451959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_119982": {
      "bus_from": "28_MVBus09101",
      "bus_to": "28_MVLV17793",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 735.1676452462186,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_144207": {
      "bus_from": "28_MVLV17793",
      "bus_to": "28_MVBus09102",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.978624820758227,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_68515": {
      "bus_from": "28_MVBus09102",
      "bus_to": "28_MVBus09103",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 478.7149330216061,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_125509": {
      "bus_from": "28_MVBus09103",
      "bus_to": "28_MVBus09104",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.3917315108,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_224681": {
      "bus_from": "28_MVBus09104",
      "bus_to": "28_MVBus09106",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 166.8120864922101,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_193647": {
      "bus_from": "28_MVBus09106",
      "bus_to": "28_MVLV16392",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 197.12540974289092,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch720538": {
      "bus_from": "28_MVLV16392_LV",
      "bus_to": "28_LVBus383823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.407842073285049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch387365": {
      "bus_from": "28_LVBus383823",
      "bus_to": "28_LVBus383824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.52050787760521,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch478371": {
      "bus_from": "28_LVBus383824",
      "bus_to": "28_LVBus383825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.348634321567566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch460013": {
      "bus_from": "28_LVBus383825",
      "bus_to": "28_LVBus383828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.9807688040572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch378237": {
      "bus_from": "28_LVBus383825",
      "bus_to": "28_LVBus383826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.55815955085857,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch573130": {
      "bus_from": "28_LVBus383826",
      "bus_to": "28_LVBus383827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7908982312193547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch702686": {
      "bus_from": "28_MVLV16392_LV",
      "bus_to": "28_LVBus383817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.779528244613693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch433052": {
      "bus_from": "28_LVBus383817",
      "bus_to": "28_LVBus383818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.86150346171057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch680793": {
      "bus_from": "28_LVBus383818",
      "bus_to": "28_LVBus383820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.810804716266585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch418776": {
      "bus_from": "28_LVBus383820",
      "bus_to": "28_LVBus383821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.117415872530486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch521957": {
      "bus_from": "28_LVBus383818",
      "bus_to": "28_LVBus383819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.35265812705065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_140386": {
      "bus_from": "28_MVBus09106",
      "bus_to": "28_MVLV81617",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.152358428722764,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_193768": {
      "bus_from": "28_MVLV81617",
      "bus_to": "28_MVBus09107",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.336477709410085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_206801": {
      "bus_from": "28_MVBus09107",
      "bus_to": "28_MVLV37764",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.463994415020051,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch751194": {
      "bus_from": "28_MVLV37764_LV",
      "bus_to": "28_LVBus384076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.74893084261958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch403727": {
      "bus_from": "28_LVBus384076",
      "bus_to": "28_LVBus384077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.41183710200956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch665799": {
      "bus_from": "28_LVBus384077",
      "bus_to": "28_LVBus384078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.11164251585983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch591916": {
      "bus_from": "28_MVLV37764_LV",
      "bus_to": "28_LVBus384073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.59191667845329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch419563": {
      "bus_from": "28_LVBus384073",
      "bus_to": "28_LVBus384074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.98428605114523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch791579": {
      "bus_from": "28_LVBus384074",
      "bus_to": "28_LVBus907924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 156.63288765117872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch450689": {
      "bus_from": "28_MVLV37764_LV",
      "bus_to": "28_LVBus384070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.05385059304815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch317294": {
      "bus_from": "28_LVBus384070",
      "bus_to": "28_LVBus384071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.02127378247486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch445935": {
      "bus_from": "28_MVLV37764_LV",
      "bus_to": "28_LVBus384068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.814080263521667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch389246": {
      "bus_from": "28_LVBus384068",
      "bus_to": "28_LVBus920889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.437155713312993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch713467": {
      "bus_from": "28_LVBus920889",
      "bus_to": "28_LVBus920890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.01497961739678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch692813": {
      "bus_from": "28_LVBus920890",
      "bus_to": "28_LVBus920891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.12600214472168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch603750": {
      "bus_from": "28_LVBus920891",
      "bus_to": "28_LVBus920893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.56099792886064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718664": {
      "bus_from": "28_LVBus920893",
      "bus_to": "28_LVBus920897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.62813948262154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch456701": {
      "bus_from": "28_LVBus920893",
      "bus_to": "28_LVBus920894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.70439509751122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch650644": {
      "bus_from": "28_LVBus920894",
      "bus_to": "28_LVBus920896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.76224314251287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch594307": {
      "bus_from": "28_LVBus920894",
      "bus_to": "28_LVBus920895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.193592526431456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch532796": {
      "bus_from": "28_LVBus920891",
      "bus_to": "28_LVBus920892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.53410236211504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_116104": {
      "bus_from": "28_MVBus09107",
      "bus_to": "28_MVLV55097",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 485.1371102454518,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_169487": {
      "bus_from": "28_MVLV55097",
      "bus_to": "28_MVBus09108",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 123.95161306721604,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_32200": {
      "bus_from": "28_MVBus09108",
      "bus_to": "28_MVBus09109",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 426.8890384701645,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_99458": {
      "bus_from": "28_MVBus09109",
      "bus_to": "28_MVLV13569",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.168785722276553,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch378122": {
      "bus_from": "28_MVLV13569_LV",
      "bus_to": "28_LVBus383783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.89589180637431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch669521": {
      "bus_from": "28_LVBus383783",
      "bus_to": "28_LVBus383784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.3994635182865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch674814": {
      "bus_from": "28_LVBus383784",
      "bus_to": "28_LVBus383785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.83789210558724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch309638": {
      "bus_from": "28_LVBus383785",
      "bus_to": "28_LVBus383786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2175357254382213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch680634": {
      "bus_from": "28_LVBus383786",
      "bus_to": "28_LVBus862125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.0433181332304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_68514": {
      "bus_from": "28_MVBus09109",
      "bus_to": "28_MVBus09110",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 337.4889211587481,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_49770": {
      "bus_from": "28_MVBus09110",
      "bus_to": "28_MVLV71097",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.3636109018420943,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch316802": {
      "bus_from": "28_MVLV71097_LV",
      "bus_to": "28_LVBus384328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.603971967520318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch618012": {
      "bus_from": "28_LVBus384328",
      "bus_to": "28_LVBus384329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.56509452127065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch212048": {
      "bus_from": "28_LVBus384329",
      "bus_to": "28_LVBus384330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.63419969639894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch348530": {
      "bus_from": "28_LVBus384328",
      "bus_to": "28_LVBus384331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.47533779436549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch713638": {
      "bus_from": "28_LVBus384331",
      "bus_to": "28_LVBus384332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.78393739081572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch340643": {
      "bus_from": "28_LVBus384332",
      "bus_to": "28_LVBus384333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.56659669070474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch699423": {
      "bus_from": "28_LVBus384333",
      "bus_to": "28_LVBus384334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.758332137886896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_49769": {
      "bus_from": "28_MVBus09110",
      "bus_to": "28_MVBus09111",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 398.79950162481873,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_94134": {
      "bus_from": "28_MVBus09111",
      "bus_to": "28_MVBus09112",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 25.238924199692708,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_196953": {
      "bus_from": "28_MVBus09112",
      "bus_to": "28_MVLV49362",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.399341730729752,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch559328": {
      "bus_from": "28_MVLV49362_LV",
      "bus_to": "28_LVBus384195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.70239436057018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch467191": {
      "bus_from": "28_LVBus384195",
      "bus_to": "28_LVBus947228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.82972712751099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch547177": {
      "bus_from": "28_LVBus947228",
      "bus_to": "28_LVBus947229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.864909112214672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch302022": {
      "bus_from": "28_LVBus947229",
      "bus_to": "28_LVBus947230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.41822877012444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch086460": {
      "bus_from": "28_LVBus947230",
      "bus_to": "28_LVBus947231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.76940817479776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch416455": {
      "bus_from": "28_MVLV49362_LV",
      "bus_to": "28_LVBus384193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.311509539506703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch613478": {
      "bus_from": "28_LVBus384193",
      "bus_to": "28_LVBus946495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.69774537903018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch361008": {
      "bus_from": "28_LVBus946495",
      "bus_to": "28_LVBus946807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.38031092603967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch760084": {
      "bus_from": "28_LVBus946807",
      "bus_to": "28_LVBus946808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.874415776277142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch447636": {
      "bus_from": "28_LVBus946808",
      "bus_to": "28_LVBus946810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.74511789482146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch495695": {
      "bus_from": "28_LVBus946807",
      "bus_to": "28_LVBus946809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.37633073042097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch495692": {
      "bus_from": "28_MVLV49362_LV",
      "bus_to": "28_LVBus384191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.69788669818313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch366875": {
      "bus_from": "28_LVBus384191",
      "bus_to": "28_LVBus946811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.04856226561665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch629828": {
      "bus_from": "28_LVBus946811",
      "bus_to": "28_LVBus946812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.709503670846146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_22501": {
      "bus_from": "28_MVBus09111",
      "bus_to": "28_MVBus09113",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 218.60556480853342,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_94123": {
      "bus_from": "28_MVBus09113",
      "bus_to": "28_MVBus09116",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 77.95816401490532,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_99761": {
      "bus_from": "28_MVBus09116",
      "bus_to": "28_MVBus09117",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 597.8606493209359,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_99762": {
      "bus_from": "28_MVBus09117",
      "bus_to": "28_MVLV39089",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 159.81591407318047,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch035587": {
      "bus_from": "28_MVLV39089_LV",
      "bus_to": "28_LVBus384101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.7569041995917939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch252412": {
      "bus_from": "28_LVBus384101",
      "bus_to": "28_LVBus384102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.896042474649574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch054204": {
      "bus_from": "28_LVBus384102",
      "bus_to": "28_LVBus384103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.87773086987565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch164241": {
      "bus_from": "28_LVBus384103",
      "bus_to": "28_LVBus384104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.15835350799469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch115163": {
      "bus_from": "28_LVBus384103",
      "bus_to": "28_LVBus384105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.42800240429066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch508312": {
      "bus_from": "28_LVBus384105",
      "bus_to": "28_LVBus384106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.32748760552806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch227690": {
      "bus_from": "28_LVBus384101",
      "bus_to": "28_LVBus384107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.61826034781142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch459292": {
      "bus_from": "28_LVBus384107",
      "bus_to": "28_LVBus384108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3395882569335744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch602692": {
      "bus_from": "28_LVBus384108",
      "bus_to": "28_LVBus936642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.22703741820678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch690259": {
      "bus_from": "28_LVBus936642",
      "bus_to": "28_LVBus965357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.10559939248188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch530851": {
      "bus_from": "28_LVBus936642",
      "bus_to": "28_LVBus965358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.19921329707388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch396267": {
      "bus_from": "28_LVBus965358",
      "bus_to": "28_LVBus973107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.32809798736592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch515549": {
      "bus_from": "28_LVBus973107",
      "bus_to": "28_LVBus973108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.19928771325493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch365407": {
      "bus_from": "28_LVBus973107",
      "bus_to": "28_LVBus973109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.29814386851163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_11738": {
      "bus_from": "28_MVBus09117",
      "bus_to": "28_MVBus09118",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 258.2580193298155,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_49771": {
      "bus_from": "28_MVBus09118",
      "bus_to": "28_MVLV05502",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 88.22162476460002,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch037170": {
      "bus_from": "28_MVLV05502_LV",
      "bus_to": "28_LVBus383758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.248627806787375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch302529": {
      "bus_from": "28_LVBus383758",
      "bus_to": "28_LVBus383759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.58440824410332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch139551": {
      "bus_from": "28_LVBus383758",
      "bus_to": "28_LVBus383760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.47288883239741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch494261": {
      "bus_from": "28_LVBus383760",
      "bus_to": "28_LVBus383761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.01903602862436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_225802": {
      "bus_from": "28_MVBus09118",
      "bus_to": "28_MVLV03883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.77261276767951,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch668587": {
      "bus_from": "28_MVLV03883_LV",
      "bus_to": "28_LVBus383754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.245158645835957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch110711": {
      "bus_from": "28_LVBus383754",
      "bus_to": "28_LVBus383755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.96822266900772,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch730885": {
      "bus_from": "28_LVBus383755",
      "bus_to": "28_LVBus383756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.58768950720288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch584534": {
      "bus_from": "28_MVLV03883_LV",
      "bus_to": "28_LVBus383751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.949849419149533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch263392": {
      "bus_from": "28_LVBus383751",
      "bus_to": "28_LVBus383752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.6832770313578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch443908": {
      "bus_from": "28_MVLV03883_LV",
      "bus_to": "28_LVBus383748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.10530024413836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch263401": {
      "bus_from": "28_LVBus383748",
      "bus_to": "28_LVBus383749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.22464623830641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch488163": {
      "bus_from": "28_MVLV03883_LV",
      "bus_to": "28_LVBus383744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.87279716433022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch119970": {
      "bus_from": "28_LVBus383744",
      "bus_to": "28_LVBus383745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.12800480717161,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch229422": {
      "bus_from": "28_LVBus383745",
      "bus_to": "28_LVBus383746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.68285249157802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_185591": {
      "bus_from": "28_MVBus09116",
      "bus_to": "28_MVLV83715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 55.466475209637125,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch567571": {
      "bus_from": "28_MVLV83715_LV",
      "bus_to": "28_LVBus384455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.431241502937878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch070549": {
      "bus_from": "28_LVBus384455",
      "bus_to": "28_LVBus384458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.929547135847855,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch039347": {
      "bus_from": "28_LVBus384455",
      "bus_to": "28_LVBus384456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.6884925360029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch760079": {
      "bus_from": "28_LVBus384456",
      "bus_to": "28_LVBus384457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.254463624158747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch638333": {
      "bus_from": "28_LVBus384457",
      "bus_to": "28_LVBus946600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.72599190835823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch671884": {
      "bus_from": "28_LVBus946600",
      "bus_to": "28_LVBus947034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.86578483489825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch426157": {
      "bus_from": "28_MVLV83715_LV",
      "bus_to": "28_LVBus384451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.681786002558818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch108922": {
      "bus_from": "28_LVBus384451",
      "bus_to": "28_LVBus384452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.68018040820596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch802455": {
      "bus_from": "28_LVBus384452",
      "bus_to": "28_LVBus384453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 309.3911106783953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch340638": {
      "bus_from": "28_MVLV83715_LV",
      "bus_to": "28_LVBus384448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.994112967331215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch233491": {
      "bus_from": "28_LVBus384448",
      "bus_to": "28_LVBus384449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.76174773612587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_65941": {
      "bus_from": "28_MVBus09113",
      "bus_to": "28_MVBus09114",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 867.1379142877975,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_178123": {
      "bus_from": "28_MVBus09114",
      "bus_to": "28_MVBus09115",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.385810179447,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_213194": {
      "bus_from": "28_MVBus09108",
      "bus_to": "28_MVLV76001",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 332.18973421174275,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch673431": {
      "bus_from": "28_MVLV76001_LV",
      "bus_to": "28_LVBus384407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.419065858184771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch609718": {
      "bus_from": "28_LVBus384407",
      "bus_to": "28_LVBus958808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.753034670253264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch581895": {
      "bus_from": "28_LVBus958808",
      "bus_to": "28_LVBus958809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.38531483354534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch596120": {
      "bus_from": "28_LVBus384407",
      "bus_to": "28_LVBus958807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.70466094881886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch673805": {
      "bus_from": "28_LVBus958807",
      "bus_to": "28_LVBus958810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.05036103505975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch616328": {
      "bus_from": "28_LVBus958810",
      "bus_to": "28_LVBus958811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.8220488020477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch399329": {
      "bus_from": "28_LVBus384407",
      "bus_to": "28_LVBus384408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.80159933036923,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch424801": {
      "bus_from": "28_MVLV76001_LV",
      "bus_to": "28_LVBus384405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.548052837129685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718388": {
      "bus_from": "28_MVLV55097_LV",
      "bus_to": "28_LVBus384231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.931332828230733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch599444": {
      "bus_from": "28_LVBus384231",
      "bus_to": "28_LVBus384232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.62382482329093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch383894": {
      "bus_from": "28_LVBus384232",
      "bus_to": "28_LVBus384233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.597286560679606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch707534": {
      "bus_from": "28_LVBus384233",
      "bus_to": "28_LVBus384235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.370579560829146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch637897": {
      "bus_from": "28_LVBus384235",
      "bus_to": "28_LVBus899963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992009552545189,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch600278": {
      "bus_from": "28_LVBus384235",
      "bus_to": "28_LVBus862201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 208.9757339714904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch450512": {
      "bus_from": "28_LVBus862201",
      "bus_to": "28_LVBus867496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9988072291109481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch379459": {
      "bus_from": "28_LVBus384235",
      "bus_to": "28_LVBus875700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.27866065858056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch671244": {
      "bus_from": "28_LVBus875700",
      "bus_to": "28_LVBus875704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.00132145438764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch778203": {
      "bus_from": "28_LVBus875704",
      "bus_to": "28_LVBus912140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9990424263009152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch763669": {
      "bus_from": "28_LVBus875704",
      "bus_to": "28_LVBus875710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992037458775721,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch608873": {
      "bus_from": "28_LVBus875704",
      "bus_to": "28_LVBus875709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992036425405881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch507140": {
      "bus_from": "28_LVBus875704",
      "bus_to": "28_LVBus875705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.31008899408281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch802231": {
      "bus_from": "28_LVBus875705",
      "bus_to": "28_LVBus875707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.33239754024475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch441498": {
      "bus_from": "28_LVBus875707",
      "bus_to": "28_LVBus900517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9990866442900677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch792686": {
      "bus_from": "28_LVBus875705",
      "bus_to": "28_LVBus896599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9994061265251777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch656305": {
      "bus_from": "28_LVBus875705",
      "bus_to": "28_LVBus875706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.950275360024005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch802233": {
      "bus_from": "28_LVBus875706",
      "bus_to": "28_LVBus875708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9993132497336163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch476971": {
      "bus_from": "28_LVBus875705",
      "bus_to": "28_LVBus896164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9994057517735074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch365490": {
      "bus_from": "28_LVBus875705",
      "bus_to": "28_LVBus875711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9987853498747996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch608872": {
      "bus_from": "28_LVBus875700",
      "bus_to": "28_LVBus875701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.11609959001823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch701996": {
      "bus_from": "28_LVBus875701",
      "bus_to": "28_LVBus876280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9993516872190966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch409439": {
      "bus_from": "28_LVBus875700",
      "bus_to": "28_LVBus875703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9999944275009885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch379462": {
      "bus_from": "28_LVBus875700",
      "bus_to": "28_LVBus875702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9999943007182285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch309640": {
      "bus_from": "28_LVBus875700",
      "bus_to": "28_LVBus909744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9986541289542451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch643694": {
      "bus_from": "28_LVBus384233",
      "bus_to": "28_LVBus384234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.58218230588649,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch558757": {
      "bus_from": "28_LVBus384233",
      "bus_to": "28_LVBus384236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.37050170975554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch487833": {
      "bus_from": "28_MVLV55097_LV",
      "bus_to": "28_LVBus384226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.466726222656977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch699338": {
      "bus_from": "28_LVBus384226",
      "bus_to": "28_LVBus384227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.7054314716274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch678657": {
      "bus_from": "28_LVBus384227",
      "bus_to": "28_LVBus384228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.58928020410278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch402675": {
      "bus_from": "28_LVBus384228",
      "bus_to": "28_LVBus384229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.168474176066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch786201": {
      "bus_from": "28_MVLV55097_LV",
      "bus_to": "28_LVBus384220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.95250162705615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch683030": {
      "bus_from": "28_LVBus384220",
      "bus_to": "28_LVBus384221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.25044255944771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch621927": {
      "bus_from": "28_LVBus384221",
      "bus_to": "28_LVBus384222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.9889811512653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch490065": {
      "bus_from": "28_LVBus384220",
      "bus_to": "28_LVBus384223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.60514690752398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch614557": {
      "bus_from": "28_LVBus384223",
      "bus_to": "28_LVBus384224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.75227690332585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_188344": {
      "bus_from": "28_MVBus09104",
      "bus_to": "28_MVBus09105",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 184.44674005911187,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_214975": {
      "bus_from": "28_MVBus09105",
      "bus_to": "28_MVLV84792",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.392066498160512,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch557193": {
      "bus_from": "28_MVLV84792_LV",
      "bus_to": "28_LVBus384469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.147161569045814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch415697": {
      "bus_from": "28_LVBus384469",
      "bus_to": "28_LVBus384470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.99911755951423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346732": {
      "bus_from": "28_MVLV84792_LV",
      "bus_to": "28_LVBus384464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.87850670343242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch366291": {
      "bus_from": "28_LVBus384464",
      "bus_to": "28_LVBus384465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.335335736780394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch779986": {
      "bus_from": "28_LVBus384465",
      "bus_to": "28_LVBus384466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.14816069224256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718779": {
      "bus_from": "28_LVBus384465",
      "bus_to": "28_LVBus384467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.40407594861821,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch437382": {
      "bus_from": "28_MVLV84792_LV",
      "bus_to": "28_LVBus384460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.047595200592475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch578322": {
      "bus_from": "28_LVBus384460",
      "bus_to": "28_LVBus384461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.77395683856021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch483143": {
      "bus_from": "28_LVBus384461",
      "bus_to": "28_LVBus384462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.94778883462621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_212459": {
      "bus_from": "28_MVBus09105",
      "bus_to": "28_MVLV65090",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 283.2834590222333,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch576753": {
      "bus_from": "28_MVLV65090_LV",
      "bus_to": "28_LVBus384296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.399882915306321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch556070": {
      "bus_from": "28_MVLV65090_LV",
      "bus_to": "28_LVBus384293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.88175573395075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch321561": {
      "bus_from": "28_LVBus384293",
      "bus_to": "28_LVBus384294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.89087967903293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659388": {
      "bus_from": "28_LVBus384294",
      "bus_to": "28_LVBus858252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9991987439032487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch521224": {
      "bus_from": "28_LVBus384294",
      "bus_to": "28_LVBus880508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.890789964108382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch746677": {
      "bus_from": "28_LVBus880508",
      "bus_to": "28_LVBus882823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.95264613305011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch781595": {
      "bus_from": "28_LVBus882823",
      "bus_to": "28_LVBus882824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9991990390576401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch606480": {
      "bus_from": "28_LVBus882823",
      "bus_to": "28_LVBus882828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.069627741207615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659389": {
      "bus_from": "28_LVBus882828",
      "bus_to": "28_LVBus933882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.294337487047289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch609156": {
      "bus_from": "28_LVBus933882",
      "bus_to": "28_LVBus933883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.49600394671941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch393022": {
      "bus_from": "28_LVBus933883",
      "bus_to": "28_LVBus933884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.998678083720438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch365106": {
      "bus_from": "28_LVBus882828",
      "bus_to": "28_LVBus933881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992012412735247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch550174": {
      "bus_from": "28_LVBus882823",
      "bus_to": "28_LVBus882827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.88407256143279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch746650": {
      "bus_from": "28_LVBus882827",
      "bus_to": "28_LVBus897753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.41767519739392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch419614": {
      "bus_from": "28_LVBus897753",
      "bus_to": "28_LVBus942217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.4864441721439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch781593": {
      "bus_from": "28_LVBus942217",
      "bus_to": "28_LVBus942218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.999142773247411,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch638088": {
      "bus_from": "28_LVBus882827",
      "bus_to": "28_LVBus897754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.19221199058379,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch521218": {
      "bus_from": "28_LVBus897754",
      "bus_to": "28_LVBus897755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9993660227995459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch477195": {
      "bus_from": "28_LVBus897754",
      "bus_to": "28_LVBus901757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9998099722998658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch445991": {
      "bus_from": "28_LVBus882823",
      "bus_to": "28_LVBus882826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992011728611911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch309432": {
      "bus_from": "28_LVBus882823",
      "bus_to": "28_LVBus886578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.32760306175201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch638097": {
      "bus_from": "28_LVBus880508",
      "bus_to": "28_LVBus882825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.42874262026297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch568647": {
      "bus_from": "28_LVBus882825",
      "bus_to": "28_LVBus882829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9991982880785137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch702762": {
      "bus_from": "28_LVBus882829",
      "bus_to": "28_LVBus915596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9991982986745525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch514796": {
      "bus_from": "28_LVBus915596",
      "bus_to": "28_LVBus915597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9992044251020786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch450752": {
      "bus_from": "28_LVBus880508",
      "bus_to": "28_LVBus880509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9990746278506354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch477198": {
      "bus_from": "28_LVBus384294",
      "bus_to": "28_LVBus868948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.3685839684234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch439556": {
      "bus_from": "28_LVBus868948",
      "bus_to": "28_LVBus899951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9995192123083482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch379460": {
      "bus_from": "28_LVBus868948",
      "bus_to": "28_LVBus882587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.48629072637324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch792685": {
      "bus_from": "28_LVBus882587",
      "bus_to": "28_LVBus882588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9998176263969166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659296": {
      "bus_from": "28_LVBus882587",
      "bus_to": "28_LVBus882591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9995822062414256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659295": {
      "bus_from": "28_LVBus882587",
      "bus_to": "28_LVBus882589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.87411887458324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch500365": {
      "bus_from": "28_LVBus882587",
      "bus_to": "28_LVBus882590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9998172965043453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch332678": {
      "bus_from": "28_LVBus868948",
      "bus_to": "28_LVBus882586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9993991903626417,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch664971": {
      "bus_from": "28_MVLV65090_LV",
      "bus_to": "28_LVBus384287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.841002995401146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch383892": {
      "bus_from": "28_LVBus384287",
      "bus_to": "28_LVBus384288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.81954650631724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch632913": {
      "bus_from": "28_LVBus384288",
      "bus_to": "28_LVBus384289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.26884728286457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch739243": {
      "bus_from": "28_LVBus384289",
      "bus_to": "28_LVBus384290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.7203511379773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch592819": {
      "bus_from": "28_LVBus384290",
      "bus_to": "28_LVBus384291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.97285250171512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch377138": {
      "bus_from": "28_MVLV17793_LV",
      "bus_to": "28_LVBus383841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.747544762876068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch474022": {
      "bus_from": "28_LVBus383841",
      "bus_to": "28_LVBus383842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.46668779490925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch741734": {
      "bus_from": "28_LVBus383842",
      "bus_to": "28_LVBus383844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.02995063599573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch667640": {
      "bus_from": "28_LVBus383844",
      "bus_to": "28_LVBus383846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.47257180834178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch452610": {
      "bus_from": "28_LVBus383844",
      "bus_to": "28_LVBus383845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.893757798966838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch322349": {
      "bus_from": "28_LVBus383842",
      "bus_to": "28_LVBus383843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.77164967997584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch696159": {
      "bus_from": "28_MVLV17793_LV",
      "bus_to": "28_LVBus383838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.983167018913075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch604370": {
      "bus_from": "28_LVBus383838",
      "bus_to": "28_LVBus383839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.01028221229863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch619336": {
      "bus_from": "28_MVLV17793_LV",
      "bus_to": "28_LVBus383832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.675115489010675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch699744": {
      "bus_from": "28_LVBus383832",
      "bus_to": "28_LVBus383833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.58846574350311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch694922": {
      "bus_from": "28_LVBus383833",
      "bus_to": "28_LVBus383834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.42721104902049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch642188": {
      "bus_from": "28_LVBus383834",
      "bus_to": "28_LVBus383835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.87980487823077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch550517": {
      "bus_from": "28_LVBus383835",
      "bus_to": "28_LVBus383836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.46136538818274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_162437": {
      "bus_from": "28_MVLV03530",
      "bus_to": "28_MVBus09088",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.0599297228402667,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_35776": {
      "bus_from": "28_MVBus09088",
      "bus_to": "28_MVBus09089",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 580.0773390608061,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_132280": {
      "bus_from": "28_MVBus09089",
      "bus_to": "28_MVBus09090",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 170.5404274778719,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_180964": {
      "bus_from": "28_MVBus09090",
      "bus_to": "28_MVLV62365",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.570369052597606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch455962": {
      "bus_from": "28_MVLV62365_LV",
      "bus_to": "28_LVBus384284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.50560896281322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch596029": {
      "bus_from": "28_LVBus384284",
      "bus_to": "28_LVBus384285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.88663885393198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch627388": {
      "bus_from": "28_MVLV62365_LV",
      "bus_to": "28_LVBus384280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.40205654955238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch433708": {
      "bus_from": "28_LVBus384280",
      "bus_to": "28_LVBus384281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.08003649100316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch513552": {
      "bus_from": "28_LVBus384281",
      "bus_to": "28_LVBus384282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.58354017300951,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_178095": {
      "bus_from": "28_MVBus09090",
      "bus_to": "28_MVLV24455",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 197.69110774392612,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch336331": {
      "bus_from": "28_MVLV24455_LV",
      "bus_to": "28_LVBus384019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.510851923688551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch232218": {
      "bus_from": "28_LVBus384019",
      "bus_to": "28_LVBus384020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.068278129082614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch632399": {
      "bus_from": "28_LVBus384020",
      "bus_to": "28_LVBus384025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.70732209634362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch404161": {
      "bus_from": "28_LVBus384020",
      "bus_to": "28_LVBus384021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.684641345909824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch722496": {
      "bus_from": "28_LVBus384021",
      "bus_to": "28_LVBus384022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.56857410854454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch783199": {
      "bus_from": "28_LVBus384022",
      "bus_to": "28_LVBus384023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.15703839479148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch409625": {
      "bus_from": "28_LVBus384023",
      "bus_to": "28_LVBus384024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 180.4179277569226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch713315": {
      "bus_from": "28_MVLV24455_LV",
      "bus_to": "28_LVBus384015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.05886491991872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch624375": {
      "bus_from": "28_LVBus384015",
      "bus_to": "28_LVBus384016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.28035411055583,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch314451": {
      "bus_from": "28_LVBus384016",
      "bus_to": "28_LVBus384017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.371030852076366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch336332": {
      "bus_from": "28_MVLV24455_LV",
      "bus_to": "28_LVBus384011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.32550077864471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch508877": {
      "bus_from": "28_LVBus384011",
      "bus_to": "28_LVBus384013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.394700914048972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch321547": {
      "bus_from": "28_LVBus384011",
      "bus_to": "28_LVBus384012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.001775584604323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch749844": {
      "bus_from": "28_MVLV24455_LV",
      "bus_to": "28_LVBus384008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.71789073262794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch802757": {
      "bus_from": "28_LVBus384008",
      "bus_to": "28_LVBus384009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.48352304009039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_156860": {
      "bus_from": "28_MVLV03530",
      "bus_to": "28_MVBus09074",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1037.6117100726685,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_139558": {
      "bus_from": "28_MVBus09074",
      "bus_to": "28_MVBus09081",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 73.14259951820381,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_127629": {
      "bus_from": "28_MVBus09074",
      "bus_to": "28_MVBus09075",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.890138057649837,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_45020": {
      "bus_from": "28_MVBus09075",
      "bus_to": "28_MVBus09076",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 288.85725360109217,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_9162": {
      "bus_from": "28_MVBus09076",
      "bus_to": "28_MVBus09077",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 348.37935354471796,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_45026": {
      "bus_from": "28_MVBus09077",
      "bus_to": "28_MVBus09078",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 411.2264908436591,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_6506": {
      "bus_from": "28_MVBus09078",
      "bus_to": "28_MVLV21714",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 4.385057945216105,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch092688": {
      "bus_from": "28_MVLV21714_LV",
      "bus_to": "28_LVBus383912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.973407539462204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch074469": {
      "bus_from": "28_LVBus383912",
      "bus_to": "28_LVBus383913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.93648191438765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch371294": {
      "bus_from": "28_LVBus383913",
      "bus_to": "28_LVBus383914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.25500309264413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_20748": {
      "bus_from": "28_MVBus09078",
      "bus_to": "28_MVBus09079",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 95.27768806416523,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_86920": {
      "bus_from": "28_MVBus09079",
      "bus_to": "28_MVLV61324",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 386.5917184723633,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch116368": {
      "bus_from": "28_MVLV61324_LV",
      "bus_to": "28_LVBus384266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.6803397106215308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch794246": {
      "bus_from": "28_LVBus384266",
      "bus_to": "28_LVBus384276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.4809559041349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch188956": {
      "bus_from": "28_LVBus384266",
      "bus_to": "28_LVBus384267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.215873698586341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch231286": {
      "bus_from": "28_LVBus384267",
      "bus_to": "28_LVBus384272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.75168309808281,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch074468": {
      "bus_from": "28_LVBus384272",
      "bus_to": "28_LVBus384273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 232.674008900252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch197070": {
      "bus_from": "28_LVBus384273",
      "bus_to": "28_LVBus384274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.66268743942233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch023546": {
      "bus_from": "28_LVBus384273",
      "bus_to": "28_LVBus384275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.61806708587168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch139343": {
      "bus_from": "28_LVBus384267",
      "bus_to": "28_LVBus384268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.648441573438774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch297761": {
      "bus_from": "28_LVBus384268",
      "bus_to": "28_LVBus384269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.01558998291329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch253711": {
      "bus_from": "28_LVBus384268",
      "bus_to": "28_LVBus384270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.72252163773324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch749531": {
      "bus_from": "28_LVBus384270",
      "bus_to": "28_LVBus384271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.81094095887609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_47296": {
      "bus_from": "28_MVBus09079",
      "bus_to": "28_MVLV76010",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 353.7062674600544,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch289202": {
      "bus_from": "28_MVLV76010_LV",
      "bus_to": "28_LVBus384410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.259454697022655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch074440": {
      "bus_from": "28_LVBus384410",
      "bus_to": "28_LVBus384412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.70846317296557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch130312": {
      "bus_from": "28_LVBus384412",
      "bus_to": "28_LVBus384414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.281221271205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch245954": {
      "bus_from": "28_LVBus384414",
      "bus_to": "28_LVBus384415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.10995908445182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch531244": {
      "bus_from": "28_LVBus384415",
      "bus_to": "28_LVBus384416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.7941360792065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch022409": {
      "bus_from": "28_LVBus384412",
      "bus_to": "28_LVBus384413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.019836047031115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch063732": {
      "bus_from": "28_LVBus384410",
      "bus_to": "28_LVBus384411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.8400266594438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_150944": {
      "bus_from": "28_MVBus09077",
      "bus_to": "28_MVLV35938",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.0439410161638705,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch804502": {
      "bus_from": "28_MVLV35938_LV",
      "bus_to": "28_LVBus384061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6636250544282385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch660870": {
      "bus_from": "28_LVBus384061",
      "bus_to": "28_LVBus384062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.016638022630072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch226347": {
      "bus_from": "28_LVBus384062",
      "bus_to": "28_LVBus384063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.13130176079835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch367797": {
      "bus_from": "28_MVLV35938_LV",
      "bus_to": "28_LVBus384051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.3406475744332371,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch549715": {
      "bus_from": "28_LVBus384051",
      "bus_to": "28_LVBus384052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.96742052239467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch298920": {
      "bus_from": "28_LVBus384052",
      "bus_to": "28_LVBus384053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.34183505458189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch080509": {
      "bus_from": "28_LVBus384053",
      "bus_to": "28_LVBus384059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.47892418756572,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch067398": {
      "bus_from": "28_LVBus384053",
      "bus_to": "28_LVBus384054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.17535829434674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch252102": {
      "bus_from": "28_LVBus384054",
      "bus_to": "28_LVBus384055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.08886534104759,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch204821": {
      "bus_from": "28_LVBus384055",
      "bus_to": "28_LVBus384056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.21207395225628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch157008": {
      "bus_from": "28_LVBus384054",
      "bus_to": "28_LVBus384057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.360857406198285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch283481": {
      "bus_from": "28_LVBus384057",
      "bus_to": "28_LVBus384058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.79562035693169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch765040": {
      "bus_from": "28_MVLV35938_LV",
      "bus_to": "28_LVBus384043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.107849239497401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch337948": {
      "bus_from": "28_LVBus384043",
      "bus_to": "28_LVBus384044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.078916452754322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch284928": {
      "bus_from": "28_LVBus384044",
      "bus_to": "28_LVBus384045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.76350866480949,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch046895": {
      "bus_from": "28_LVBus384045",
      "bus_to": "28_LVBus384046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.34863054276416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch133243": {
      "bus_from": "28_LVBus384046",
      "bus_to": "28_LVBus384049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.43249201571059,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch062675": {
      "bus_from": "28_LVBus384046",
      "bus_to": "28_LVBus384047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.05337539178086,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch102534": {
      "bus_from": "28_LVBus384047",
      "bus_to": "28_LVBus384048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.631546619422101,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_52313": {
      "bus_from": "28_MVBus09076",
      "bus_to": "28_MVBus09080",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 291.5260265242726,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_142891": {
      "bus_from": "28_MVBus09080",
      "bus_to": "28_MVLV54793",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.1218340287716124,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch213451": {
      "bus_from": "28_MVLV54793_LV",
      "bus_to": "28_LVBus384206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.6248312504591746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch262424": {
      "bus_from": "28_LVBus384206",
      "bus_to": "28_LVBus384207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.543479401828378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch228961": {
      "bus_from": "28_LVBus384207",
      "bus_to": "28_LVBus384208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.09626786231206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch174030": {
      "bus_from": "28_LVBus384208",
      "bus_to": "28_LVBus384209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.35633683827685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch046590": {
      "bus_from": "28_LVBus384209",
      "bus_to": "28_LVBus384210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.6864498858394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch271652": {
      "bus_from": "28_LVBus384210",
      "bus_to": "28_LVBus384211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.49487973257476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch116740": {
      "bus_from": "28_LVBus384211",
      "bus_to": "28_LVBus384212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.209717050401,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch112024": {
      "bus_from": "28_LVBus384212",
      "bus_to": "28_LVBus384214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.547918277127565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch017887": {
      "bus_from": "28_LVBus384212",
      "bus_to": "28_LVBus384213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.462581108967903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch007279": {
      "bus_from": "28_LVBus384209",
      "bus_to": "28_LVBus384215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.15912865893449,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch207136": {
      "bus_from": "28_MVLV54793_LV",
      "bus_to": "28_LVBus384201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.5020202867256685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch002119": {
      "bus_from": "28_LVBus384201",
      "bus_to": "28_LVBus384202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.819120849223075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch076081": {
      "bus_from": "28_LVBus384202",
      "bus_to": "28_LVBus384203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.13168637494073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch294848": {
      "bus_from": "28_LVBus384203",
      "bus_to": "28_LVBus384204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.31550720089535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch152120": {
      "bus_from": "28_MVLV54793_LV",
      "bus_to": "28_LVBus384197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.663951109244215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch139733": {
      "bus_from": "28_LVBus384197",
      "bus_to": "28_LVBus384198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.372580891401863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch046597": {
      "bus_from": "28_LVBus384198",
      "bus_to": "28_LVBus384199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.06936396733641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_175253": {
      "bus_from": "28_MVLV21704",
      "bus_to": "28_MVBus09091",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 281.0958918215103,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_223389": {
      "bus_from": "28_MVBus09091",
      "bus_to": "28_MVBus09092",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 39.39986781999858,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_184990": {
      "bus_from": "28_MVBus09092",
      "bus_to": "28_MVLV47948",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.89621592642806,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch646942": {
      "bus_from": "28_MVLV47948_LV",
      "bus_to": "28_LVBus384180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.005351774637473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch290723": {
      "bus_from": "28_LVBus384180",
      "bus_to": "28_LVBus384181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.98944027843783,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch431713": {
      "bus_from": "28_LVBus384181",
      "bus_to": "28_LVBus384183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.12781211655696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch305593": {
      "bus_from": "28_LVBus384181",
      "bus_to": "28_LVBus384182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.96315588361503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch092412": {
      "bus_from": "28_LVBus384181",
      "bus_to": "28_LVBus384184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.63127783166817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch428849": {
      "bus_from": "28_LVBus384184",
      "bus_to": "28_LVBus384185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.724851531351582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch669381": {
      "bus_from": "28_LVBus384185",
      "bus_to": "28_LVBus384186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 253.8840589032933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch612728": {
      "bus_from": "28_LVBus384185",
      "bus_to": "28_LVBus384187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.282251269558984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch599747": {
      "bus_from": "28_MVLV47948_LV",
      "bus_to": "28_LVBus384176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.960962678161082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch655004": {
      "bus_from": "28_LVBus384176",
      "bus_to": "28_LVBus384177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.724771933570903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch398414": {
      "bus_from": "28_LVBus384177",
      "bus_to": "28_LVBus384178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.30747712852478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch342636": {
      "bus_from": "28_MVLV47948_LV",
      "bus_to": "28_LVBus384169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.062927357022012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch200597": {
      "bus_from": "28_LVBus384169",
      "bus_to": "28_LVBus384170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.30832554798936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch037257": {
      "bus_from": "28_LVBus384170",
      "bus_to": "28_LVBus384171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.18332902740133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch485017": {
      "bus_from": "28_LVBus384171",
      "bus_to": "28_LVBus384172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.26424595213663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch683421": {
      "bus_from": "28_LVBus384172",
      "bus_to": "28_LVBus384173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.217293865568006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch376170": {
      "bus_from": "28_LVBus384172",
      "bus_to": "28_LVBus384174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 233.0671400920867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_145595": {
      "bus_from": "28_MVBus09092",
      "bus_to": "28_MVLV59378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.797282264670308,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch621972": {
      "bus_from": "28_MVLV59378_LV",
      "bus_to": "28_LVBus384243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.223074186634012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch592459": {
      "bus_from": "28_LVBus384243",
      "bus_to": "28_LVBus384244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.903792089508229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch535135": {
      "bus_from": "28_LVBus384244",
      "bus_to": "28_LVBus384245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.54795421058132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch488461": {
      "bus_from": "28_LVBus384245",
      "bus_to": "28_LVBus384246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.036872721234765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch605523": {
      "bus_from": "28_LVBus384246",
      "bus_to": "28_LVBus384247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.63034299339013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch397655": {
      "bus_from": "28_LVBus384247",
      "bus_to": "28_LVBus384248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.42788831372239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch805287": {
      "bus_from": "28_LVBus384248",
      "bus_to": "28_LVBus384249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.47380058249067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch557622": {
      "bus_from": "28_MVLV59378_LV",
      "bus_to": "28_LVBus384239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.53135791523986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346793": {
      "bus_from": "28_LVBus384239",
      "bus_to": "28_LVBus384240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 174.6339083578973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch796915": {
      "bus_from": "28_LVBus384240",
      "bus_to": "28_LVBus384241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.07921009485796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_166442": {
      "bus_from": "28_MVBus09091",
      "bus_to": "28_MVLV21705",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 495.0964132185089,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_210590": {
      "bus_from": "28_MVLV21705",
      "bus_to": "28_MVBus09093",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 495.2727764557597,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_198282": {
      "bus_from": "28_MVBus09093",
      "bus_to": "28_MVLV60724",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.54083191019699,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch248369": {
      "bus_from": "28_MVLV60724_LV",
      "bus_to": "28_LVBus384253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.4129516216761879,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch245018": {
      "bus_from": "28_LVBus384253",
      "bus_to": "28_LVBus384262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.62857556833951,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch001927": {
      "bus_from": "28_LVBus384253",
      "bus_to": "28_LVBus384254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.25267852049216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch717327": {
      "bus_from": "28_LVBus384254",
      "bus_to": "28_LVBus384255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.58152113052796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch604747": {
      "bus_from": "28_LVBus384255",
      "bus_to": "28_LVBus384256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.78651170421071,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch583275": {
      "bus_from": "28_LVBus384256",
      "bus_to": "28_LVBus384257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.13086293496093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch621596": {
      "bus_from": "28_LVBus384254",
      "bus_to": "28_LVBus384258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.06198492648826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch653040": {
      "bus_from": "28_LVBus384258",
      "bus_to": "28_LVBus384259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.79183461670091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch640041": {
      "bus_from": "28_LVBus384259",
      "bus_to": "28_LVBus384260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.83474491603127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch490259": {
      "bus_from": "28_LVBus384260",
      "bus_to": "28_LVBus384261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.5584110634651,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_153259": {
      "bus_from": "28_MVBus09093",
      "bus_to": "28_MVLV76035",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 264.89078883145174,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch410768": {
      "bus_from": "28_MVLV76035_LV",
      "bus_to": "28_LVBus384432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.973714798681492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch562132": {
      "bus_from": "28_LVBus384432",
      "bus_to": "28_LVBus384433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.586319966206894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch611417": {
      "bus_from": "28_MVLV76035_LV",
      "bus_to": "28_LVBus384427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.435984779848573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch676721": {
      "bus_from": "28_LVBus384427",
      "bus_to": "28_LVBus384429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.46951652466974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch486986": {
      "bus_from": "28_LVBus384429",
      "bus_to": "28_LVBus384430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.99558039181236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch639069": {
      "bus_from": "28_LVBus384427",
      "bus_to": "28_LVBus384428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.05234398732238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch480638": {
      "bus_from": "28_MVLV76035_LV",
      "bus_to": "28_LVBus384420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.392975659148966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch726298": {
      "bus_from": "28_LVBus384420",
      "bus_to": "28_LVBus384421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.11861207023908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch391563": {
      "bus_from": "28_LVBus384421",
      "bus_to": "28_LVBus384422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.61018428137746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch676732": {
      "bus_from": "28_LVBus384422",
      "bus_to": "28_LVBus384423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.07768279290653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch749695": {
      "bus_from": "28_LVBus384423",
      "bus_to": "28_LVBus384424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.48777779112075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch306127": {
      "bus_from": "28_LVBus384422",
      "bus_to": "28_LVBus384425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.77621253988741,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_175254": {
      "bus_from": "28_MVLV21705",
      "bus_to": "28_MVLV84943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.2852013860653617,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch436945": {
      "bus_from": "28_MVLV84943_LV",
      "bus_to": "28_LVBus384488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.814030627876424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch696585": {
      "bus_from": "28_LVBus384488",
      "bus_to": "28_LVBus384489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.114686831828536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch734492": {
      "bus_from": "28_LVBus384489",
      "bus_to": "28_LVBus384490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.27156503756597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch503955": {
      "bus_from": "28_LVBus384489",
      "bus_to": "28_LVBus384491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.015923273418613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch461476": {
      "bus_from": "28_MVLV21705_LV",
      "bus_to": "28_LVBus383907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.55090310184713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch229438": {
      "bus_from": "28_LVBus383907",
      "bus_to": "28_LVBus383908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 373.1719094007478,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch269705": {
      "bus_from": "28_LVBus383908",
      "bus_to": "28_LVBus383909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.03264294223629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch295279": {
      "bus_from": "28_LVBus383909",
      "bus_to": "28_LVBus383910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.133695396510504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch498971": {
      "bus_from": "28_MVLV21705_LV",
      "bus_to": "28_LVBus383903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.31764495719287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch301371": {
      "bus_from": "28_LVBus383903",
      "bus_to": "28_LVBus383904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.44162069404928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch303622": {
      "bus_from": "28_LVBus383904",
      "bus_to": "28_LVBus383905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.34304899348876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch400431": {
      "bus_from": "28_MVLV21705_LV",
      "bus_to": "28_LVBus383898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.391615942482034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch805286": {
      "bus_from": "28_LVBus383898",
      "bus_to": "28_LVBus383899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4272549739920346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch096958": {
      "bus_from": "28_MVLV21705_LV",
      "bus_to": "28_LVBus853387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.89231189377091,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch207813": {
      "bus_from": "28_LVBus853387",
      "bus_to": "28_LVBus853388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.431493425085996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_146157": {
      "bus_from": "28_MVBus09073",
      "bus_to": "28_MVLV17854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.8643825499265,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch746171": {
      "bus_from": "28_MVLV17854_LV",
      "bus_to": "28_LVBus383864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.296713363396623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch717329": {
      "bus_from": "28_LVBus383864",
      "bus_to": "28_LVBus383865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.936739962396096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch506357": {
      "bus_from": "28_LVBus383865",
      "bus_to": "28_LVBus383866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.99330105067264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch593037": {
      "bus_from": "28_LVBus383866",
      "bus_to": "28_LVBus383867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.98927161361985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch568143": {
      "bus_from": "28_LVBus383864",
      "bus_to": "28_LVBus383868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6018014820099835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch402808": {
      "bus_from": "28_MVLV17854_LV",
      "bus_to": "28_LVBus383860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.555672062811553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch640043": {
      "bus_from": "28_LVBus383860",
      "bus_to": "28_LVBus383861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.79869727752037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch474557": {
      "bus_from": "28_LVBus383861",
      "bus_to": "28_LVBus383862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.29803330157895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch647293": {
      "bus_from": "28_MVLV17854_LV",
      "bus_to": "28_LVBus383855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.759655867588066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch754840": {
      "bus_from": "28_LVBus383855",
      "bus_to": "28_LVBus383858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.9224371133943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch657887": {
      "bus_from": "28_LVBus383858",
      "bus_to": "28_LVBus976502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.12311010217154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch344880": {
      "bus_from": "28_LVBus976502",
      "bus_to": "28_LVBus976503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.54944634541246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch375553": {
      "bus_from": "28_LVBus976503",
      "bus_to": "28_LVBus976504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.63062851029286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch674111": {
      "bus_from": "28_LVBus976504",
      "bus_to": "28_LVBus976505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.36183081523227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch504747": {
      "bus_from": "28_LVBus976505",
      "bus_to": "28_LVBus976506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.053925200992616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch749523": {
      "bus_from": "28_LVBus383855",
      "bus_to": "28_LVBus383856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.997840994037237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch484338": {
      "bus_from": "28_LVBus383856",
      "bus_to": "28_LVBus383857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.28776548638695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch683734": {
      "bus_from": "28_MVLV17854_LV",
      "bus_to": "28_LVBus383848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.9325354684974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch770725": {
      "bus_from": "28_LVBus383848",
      "bus_to": "28_LVBus383849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.55685866860262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch504366": {
      "bus_from": "28_LVBus383849",
      "bus_to": "28_LVBus383850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.71438099841661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch647296": {
      "bus_from": "28_LVBus383850",
      "bus_to": "28_LVBus383852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.717230192600386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch552292": {
      "bus_from": "28_LVBus383852",
      "bus_to": "28_LVBus383853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.85306250626835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch093250": {
      "bus_from": "28_LVBus383850",
      "bus_to": "28_LVBus383851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.90799995566465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_149144": {
      "bus_from": "28_MVLV74435",
      "bus_to": "28_MVBus09070",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 120.64717309217085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_3540": {
      "bus_from": "28_MVBus09070",
      "bus_to": "28_MVBus09071",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 300.1676552292208,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_91085": {
      "bus_from": "28_MVBus09071",
      "bus_to": "28_MVLV68545",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 8.181934187936669,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch057234": {
      "bus_from": "28_MVLV68545_LV",
      "bus_to": "28_LVBus384323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.512160814500335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch221334": {
      "bus_from": "28_LVBus384323",
      "bus_to": "28_LVBus384324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 379.4511668078861,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch120620": {
      "bus_from": "28_LVBus384323",
      "bus_to": "28_LVBus384325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.368176335556015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch193784": {
      "bus_from": "28_LVBus384325",
      "bus_to": "28_LVBus384326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.63152967376404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_177866": {
      "bus_from": "28_MVBus09071",
      "bus_to": "28_MVLV74248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 176.007208479382,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch625876": {
      "bus_from": "28_MVLV74248_LV",
      "bus_to": "28_LVBus384390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.13226399818087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch533139": {
      "bus_from": "28_MVLV74248_LV",
      "bus_to": "28_LVBus384381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.32822761763534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch150375": {
      "bus_from": "28_LVBus384381",
      "bus_to": "28_LVBus384382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.35014350308893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch138509": {
      "bus_from": "28_LVBus384382",
      "bus_to": "28_LVBus384383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.14377499124646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch329287": {
      "bus_from": "28_LVBus384383",
      "bus_to": "28_LVBus384385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.56138196554399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch321666": {
      "bus_from": "28_LVBus384385",
      "bus_to": "28_LVBus384386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.130454056830814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch546088": {
      "bus_from": "28_LVBus384386",
      "bus_to": "28_LVBus384388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.89882061021513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch394764": {
      "bus_from": "28_LVBus384386",
      "bus_to": "28_LVBus384387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.16124555806418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch173242": {
      "bus_from": "28_LVBus384383",
      "bus_to": "28_LVBus384384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.978925225236457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch722274": {
      "bus_from": "28_MVLV74248_LV",
      "bus_to": "28_LVBus384377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.36920236822153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch303567": {
      "bus_from": "28_LVBus384377",
      "bus_to": "28_LVBus384378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 241.10609930417002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch111697": {
      "bus_from": "28_LVBus384378",
      "bus_to": "28_LVBus384379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.51339264166353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch771837": {
      "bus_from": "28_MVLV74248_LV",
      "bus_to": "28_LVBus384374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.362238290745005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch226018": {
      "bus_from": "28_LVBus384374",
      "bus_to": "28_LVBus384375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.99442937548633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_149075": {
      "bus_from": "28_MVBus09066",
      "bus_to": "28_MVBus09067",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 286.8259891538011,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_221927": {
      "bus_from": "28_MVBus09067",
      "bus_to": "28_MVLV22837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 249.2356726634089,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch366564": {
      "bus_from": "28_MVLV22837_LV",
      "bus_to": "28_LVBus383968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.28318078840532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch143265": {
      "bus_from": "28_LVBus383968",
      "bus_to": "28_LVBus383969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.3267470979946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch404059": {
      "bus_from": "28_MVLV22837_LV",
      "bus_to": "28_LVBus383963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.366990851295775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch679228": {
      "bus_from": "28_LVBus383963",
      "bus_to": "28_LVBus383964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.075556402860286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch329333": {
      "bus_from": "28_LVBus383964",
      "bus_to": "28_LVBus383965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.65871125864186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch792536": {
      "bus_from": "28_LVBus383965",
      "bus_to": "28_LVBus383966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.8281707614337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_117540": {
      "bus_from": "28_MVBus09067",
      "bus_to": "28_MVBus09068",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.281661537729508,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_3299": {
      "bus_from": "28_MVBus09068",
      "bus_to": "28_MVLV22601",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.8076157277369,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch170452": {
      "bus_from": "28_MVLV22601_LV",
      "bus_to": "28_LVBus383925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.20002810055551,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch305983": {
      "bus_from": "28_LVBus383925",
      "bus_to": "28_LVBus383926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.2255425895127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch042391": {
      "bus_from": "28_LVBus383926",
      "bus_to": "28_LVBus383927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 366.81568756925026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch193275": {
      "bus_from": "28_LVBus383927",
      "bus_to": "28_LVBus383928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.07989240119105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch219178": {
      "bus_from": "28_LVBus383925",
      "bus_to": "28_LVBus383929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.31180018457418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch111515": {
      "bus_from": "28_LVBus383929",
      "bus_to": "28_LVBus383930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.523149628493,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_22412": {
      "bus_from": "28_MVBus09068",
      "bus_to": "28_MVBus09069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 71.80593612475225,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_221020": {
      "bus_from": "28_MVBus09069",
      "bus_to": "28_MVLV22642",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.1591019336168515,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch428014": {
      "bus_from": "28_MVLV22642_LV",
      "bus_to": "28_LVBus383937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.150078656730045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch452669": {
      "bus_from": "28_LVBus383937",
      "bus_to": "28_LVBus383938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.40715650375098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch395073": {
      "bus_from": "28_MVLV22642_LV",
      "bus_to": "28_LVBus383934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.1371297304359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch543448": {
      "bus_from": "28_LVBus383934",
      "bus_to": "28_LVBus383935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.2982119667264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch420876": {
      "bus_from": "28_MVLV45914_LV",
      "bus_to": "28_LVBus384134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.74034803980116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch161362": {
      "bus_from": "28_LVBus384134",
      "bus_to": "28_LVBus384135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.295561787810964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch028946": {
      "bus_from": "28_LVBus384135",
      "bus_to": "28_LVBus384136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.64209532335071,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch103771": {
      "bus_from": "28_LVBus384134",
      "bus_to": "28_LVBus384137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.325546990496214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch216656": {
      "bus_from": "28_LVBus384137",
      "bus_to": "28_LVBus384138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.95813492747214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch154046": {
      "bus_from": "28_LVBus384138",
      "bus_to": "28_LVBus384139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.88518641331291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch304201": {
      "bus_from": "28_LVBus384139",
      "bus_to": "28_LVBus384141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.40448498811596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch057727": {
      "bus_from": "28_LVBus384139",
      "bus_to": "28_LVBus384140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.218440105003864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_153876": {
      "bus_from": "28_MVLV03602",
      "bus_to": "28_MVBus09064",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 218.31293274583066,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_98454": {
      "bus_from": "28_MVBus09064",
      "bus_to": "28_MVLV85694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 355.0950440620602,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch231646": {
      "bus_from": "28_MVLV85694_LV",
      "bus_to": "28_LVBus384549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.059564802301843,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch265959": {
      "bus_from": "28_LVBus384549",
      "bus_to": "28_LVBus384550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.862872330843868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch210712": {
      "bus_from": "28_LVBus384550",
      "bus_to": "28_LVBus384551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.399271411739214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch039974": {
      "bus_from": "28_LVBus384551",
      "bus_to": "28_LVBus384552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.12411199103923,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch052500": {
      "bus_from": "28_LVBus384552",
      "bus_to": "28_LVBus384553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.606255203685244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch231988": {
      "bus_from": "28_LVBus384553",
      "bus_to": "28_LVBus384554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.83531874513105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch280545": {
      "bus_from": "28_LVBus384554",
      "bus_to": "28_LVBus384559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.489509229617205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch183374": {
      "bus_from": "28_LVBus384559",
      "bus_to": "28_LVBus384560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.43498922814368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch148835": {
      "bus_from": "28_LVBus384554",
      "bus_to": "28_LVBus384556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.43829611916503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch280364": {
      "bus_from": "28_LVBus384556",
      "bus_to": "28_LVBus384557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.2393990891329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch036031": {
      "bus_from": "28_LVBus384556",
      "bus_to": "28_LVBus384558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.197665319017595,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch099422": {
      "bus_from": "28_LVBus384554",
      "bus_to": "28_LVBus384555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.001811860349017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch054450": {
      "bus_from": "28_LVBus384550",
      "bus_to": "28_LVBus384561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.589480556784515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch330864": {
      "bus_from": "28_MVLV03602_LV",
      "bus_to": "28_LVBus383735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.124926340320929,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch161075": {
      "bus_from": "28_LVBus383735",
      "bus_to": "28_LVBus383737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.08572807915371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch251266": {
      "bus_from": "28_LVBus383737",
      "bus_to": "28_LVBus383738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.99762867134034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch233670": {
      "bus_from": "28_LVBus383737",
      "bus_to": "28_LVBus383739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.78819510232812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch305617": {
      "bus_from": "28_LVBus383739",
      "bus_to": "28_LVBus383740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.09806060504697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch225273": {
      "bus_from": "28_LVBus383739",
      "bus_to": "28_LVBus383741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.167324411264477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch039901": {
      "bus_from": "28_LVBus383735",
      "bus_to": "28_LVBus383742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.26931886552031,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch025504": {
      "bus_from": "28_LVBus383735",
      "bus_to": "28_LVBus383736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.85722724823721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch732160": {
      "bus_from": "28_MVLV03602_LV",
      "bus_to": "28_LVBus383731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.76768415375966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch398233": {
      "bus_from": "28_LVBus383731",
      "bus_to": "28_LVBus383732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.78276036434328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch204464": {
      "bus_from": "28_LVBus383732",
      "bus_to": "28_LVBus383733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.57852659447707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch351223": {
      "bus_from": "28_MVLV03602_LV",
      "bus_to": "28_LVBus383723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.48680191251876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch322604": {
      "bus_from": "28_LVBus383723",
      "bus_to": "28_LVBus383724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.27603800809738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch253413": {
      "bus_from": "28_LVBus383724",
      "bus_to": "28_LVBus383725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.80464061461479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch189366": {
      "bus_from": "28_LVBus383725",
      "bus_to": "28_LVBus383726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.25642176013733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch147557": {
      "bus_from": "28_LVBus383726",
      "bus_to": "28_LVBus383728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.36143195167963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch087878": {
      "bus_from": "28_LVBus383726",
      "bus_to": "28_LVBus383727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.848650102488804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch119315": {
      "bus_from": "28_LVBus383725",
      "bus_to": "28_LVBus383729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.087564407426106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch534626": {
      "bus_from": "28_MVLV03602_LV",
      "bus_to": "28_LVBus383714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.562623578282551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch232533": {
      "bus_from": "28_LVBus383714",
      "bus_to": "28_LVBus383715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.32337633228703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch093904": {
      "bus_from": "28_LVBus383715",
      "bus_to": "28_LVBus383716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.82803361758624,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch161047": {
      "bus_from": "28_LVBus383716",
      "bus_to": "28_LVBus383721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.945375632484451,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch150029": {
      "bus_from": "28_LVBus383716",
      "bus_to": "28_LVBus383717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.87073356208455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch600356": {
      "bus_from": "28_LVBus383717",
      "bus_to": "28_LVBus383718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.33562819075954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch280388": {
      "bus_from": "28_LVBus383717",
      "bus_to": "28_LVBus383719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.61544416900234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch098582": {
      "bus_from": "28_LVBus383716",
      "bus_to": "28_LVBus383720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.525462089961344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_137479": {
      "bus_from": "28_MVBus09055",
      "bus_to": "28_MVLV46227",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1.7214651461256816,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch351170": {
      "bus_from": "28_MVLV46227_LV",
      "bus_to": "28_LVBus384152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.976785068807935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch665634": {
      "bus_from": "28_LVBus384152",
      "bus_to": "28_LVBus384153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.39523573379398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch322560": {
      "bus_from": "28_LVBus384153",
      "bus_to": "28_LVBus384154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.31344637475169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch529499": {
      "bus_from": "28_LVBus384154",
      "bus_to": "28_LVBus384155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.34284660573604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch201014": {
      "bus_from": "28_LVBus384155",
      "bus_to": "28_LVBus384156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.216160705019284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch305388": {
      "bus_from": "28_LVBus384156",
      "bus_to": "28_LVBus384157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.7179892711006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch215784": {
      "bus_from": "28_LVBus384157",
      "bus_to": "28_LVBus384158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.132319563793144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_36376": {
      "bus_from": "28_MVBus09052",
      "bus_to": "28_MVLV85512",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 7.145390627385997,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch252407": {
      "bus_from": "28_MVLV85512_LV",
      "bus_to": "28_LVBus384532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.5017625820793536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch262413": {
      "bus_from": "28_LVBus384532",
      "bus_to": "28_LVBus384538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.454921197927913,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch082768": {
      "bus_from": "28_LVBus384538",
      "bus_to": "28_LVBus384539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.80959819540682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch257331": {
      "bus_from": "28_LVBus384539",
      "bus_to": "28_LVBus384540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.66809378274138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch009328": {
      "bus_from": "28_LVBus384538",
      "bus_to": "28_LVBus384541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.994600298035564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch213442": {
      "bus_from": "28_LVBus384541",
      "bus_to": "28_LVBus384542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.61810975759185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch035580": {
      "bus_from": "28_LVBus384542",
      "bus_to": "28_LVBus384543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.38568344402586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch164233": {
      "bus_from": "28_LVBus384543",
      "bus_to": "28_LVBus384545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.75595788591468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch037637": {
      "bus_from": "28_LVBus384543",
      "bus_to": "28_LVBus384544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.4982163884256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch131387": {
      "bus_from": "28_LVBus384532",
      "bus_to": "28_LVBus384533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.47858005226169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch009330": {
      "bus_from": "28_LVBus384533",
      "bus_to": "28_LVBus384534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.95601126486887,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch046576": {
      "bus_from": "28_LVBus384534",
      "bus_to": "28_LVBus384535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.00907261692987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch076071": {
      "bus_from": "28_LVBus384535",
      "bus_to": "28_LVBus384536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.36527043473888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch082770": {
      "bus_from": "28_LVBus384536",
      "bus_to": "28_LVBus384537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.906866700066853,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "28_LVBus384336_consumption": {
      "bus": "28_LVBus384336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384336_production": {
      "bus": "28_LVBus384336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384346_consumption": {
      "bus": "28_LVBus384346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384346_production": {
      "bus": "28_LVBus384346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384347_consumption": {
      "bus": "28_LVBus384347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384347_production": {
      "bus": "28_LVBus384347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384348_consumption": {
      "bus": "28_LVBus384348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384348_production": {
      "bus": "28_LVBus384348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384349_consumption": {
      "bus": "28_LVBus384349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384349_production": {
      "bus": "28_LVBus384349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384341_consumption": {
      "bus": "28_LVBus384341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5136.176923026813,
        1694.1203033526579
      ],
      "q_nom": [
        0.0,
        1540.8530769080437,
        508.23609100579733
      ]
    },
    "28_LVBus384341_production": {
      "bus": "28_LVBus384341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384342_consumption": {
      "bus": "28_LVBus384342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1652.8576944584597,
        3604.003832423945,
        640.6816406994102
      ],
      "q_nom": [
        495.8573083375379,
        1081.2011497271835,
        192.20449220982306
      ]
    },
    "28_LVBus384342_production": {
      "bus": "28_LVBus384342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384343_consumption": {
      "bus": "28_LVBus384343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5088.927309406873,
        3941.5535511263606,
        585.4864089272709
      ],
      "q_nom": [
        1526.6781928220619,
        1182.466065337908,
        175.64592267818125
      ]
    },
    "28_LVBus384343_production": {
      "bus": "28_LVBus384343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384344_consumption": {
      "bus": "28_LVBus384344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2692.159822552301,
        0.0
      ],
      "q_nom": [
        0.0,
        807.6479467656903,
        0.0
      ]
    },
    "28_LVBus384344_production": {
      "bus": "28_LVBus384344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384345_consumption": {
      "bus": "28_LVBus384345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384345_production": {
      "bus": "28_LVBus384345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384337_consumption": {
      "bus": "28_LVBus384337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        533.1841140885398,
        4954.131799795386,
        657.0951075791121
      ],
      "q_nom": [
        159.95523422656194,
        1486.2395399386157,
        197.1285322737336
      ]
    },
    "28_LVBus384337_production": {
      "bus": "28_LVBus384337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384338_consumption": {
      "bus": "28_LVBus384338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        747.6827555356415,
        2669.8808524067676,
        2250.3309351572343
      ],
      "q_nom": [
        224.30482666069244,
        800.9642557220303,
        675.0992805471702
      ]
    },
    "28_LVBus384338_production": {
      "bus": "28_LVBus384338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384339_consumption": {
      "bus": "28_LVBus384339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        146.88274082771667,
        1704.9433200419192,
        2042.6707004578413
      ],
      "q_nom": [
        44.064822248315004,
        511.4829960125757,
        612.8012101373524
      ]
    },
    "28_LVBus384339_production": {
      "bus": "28_LVBus384339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384340_consumption": {
      "bus": "28_LVBus384340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384340_production": {
      "bus": "28_LVBus384340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384497_consumption": {
      "bus": "28_LVBus384497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        602.9588202374517,
        289.42282153949714,
        0.0
      ],
      "q_nom": [
        180.8876460712355,
        86.82684646184914,
        0.0
      ]
    },
    "28_LVBus384497_production": {
      "bus": "28_LVBus384497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus948190_consumption": {
      "bus": "28_LVBus948190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        394.9265567063026,
        0.0,
        0.0
      ],
      "q_nom": [
        118.47796701189078,
        0.0,
        0.0
      ]
    },
    "28_LVBus948190_production": {
      "bus": "28_LVBus948190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus948191_consumption": {
      "bus": "28_LVBus948191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        171.35845724952927,
        3423.689343913076
      ],
      "q_nom": [
        0.0,
        51.40753717485878,
        1027.1068031739228
      ]
    },
    "28_LVBus948191_production": {
      "bus": "28_LVBus948191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus948192_consumption": {
      "bus": "28_LVBus948192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        843.377760787887,
        0.0
      ],
      "q_nom": [
        0.0,
        253.0133282363661,
        0.0
      ]
    },
    "28_LVBus948192_production": {
      "bus": "28_LVBus948192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus948193_consumption": {
      "bus": "28_LVBus948193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4597.351310660059,
        0.0
      ],
      "q_nom": [
        0.0,
        1379.2053931980179,
        0.0
      ]
    },
    "28_LVBus948193_production": {
      "bus": "28_LVBus948193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384521_consumption": {
      "bus": "28_LVBus384521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        142.0322120553302,
        0.0,
        0.0
      ],
      "q_nom": [
        42.60966361659906,
        0.0,
        0.0
      ]
    },
    "28_LVBus384521_production": {
      "bus": "28_LVBus384521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384522_consumption": {
      "bus": "28_LVBus384522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384522_production": {
      "bus": "28_LVBus384522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384523_consumption": {
      "bus": "28_LVBus384523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        497.22940229182194,
        1991.920308724384
      ],
      "q_nom": [
        0.0,
        149.16882068754657,
        597.5760926173152
      ]
    },
    "28_LVBus384523_production": {
      "bus": "28_LVBus384523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384524_consumption": {
      "bus": "28_LVBus384524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2418.908189686059,
        955.27765242074,
        1258.0576862192363
      ],
      "q_nom": [
        725.6724569058176,
        286.583295726222,
        377.41730586577086
      ]
    },
    "28_LVBus384524_production": {
      "bus": "28_LVBus384524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384525_consumption": {
      "bus": "28_LVBus384525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2041.5349242992415,
        0.0,
        2000.206574758908
      ],
      "q_nom": [
        612.4604772897725,
        0.0,
        600.0619724276723
      ]
    },
    "28_LVBus384525_production": {
      "bus": "28_LVBus384525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384526_consumption": {
      "bus": "28_LVBus384526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384526_production": {
      "bus": "28_LVBus384526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384527_consumption": {
      "bus": "28_LVBus384527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        935.9136906611863,
        2584.05316262785
      ],
      "q_nom": [
        0.0,
        280.77410719835586,
        775.2159487883549
      ]
    },
    "28_LVBus384527_production": {
      "bus": "28_LVBus384527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384528_consumption": {
      "bus": "28_LVBus384528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4890.109853112163,
        2459.9484877450654
      ],
      "q_nom": [
        0.0,
        1467.032955933649,
        737.9845463235196
      ]
    },
    "28_LVBus384528_production": {
      "bus": "28_LVBus384528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384529_consumption": {
      "bus": "28_LVBus384529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1672.2870392880143,
        5544.798170840456
      ],
      "q_nom": [
        0.0,
        501.68611178640424,
        1663.4394512521367
      ]
    },
    "28_LVBus384529_production": {
      "bus": "28_LVBus384529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384517_consumption": {
      "bus": "28_LVBus384517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384517_production": {
      "bus": "28_LVBus384517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384518_consumption": {
      "bus": "28_LVBus384518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384518_production": {
      "bus": "28_LVBus384518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384519_consumption": {
      "bus": "28_LVBus384519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        284.0877957450314
      ],
      "q_nom": [
        0.0,
        0.0,
        85.22633872350943
      ]
    },
    "28_LVBus384519_production": {
      "bus": "28_LVBus384519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384511_consumption": {
      "bus": "28_LVBus384511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3902.793452876355,
        0.0,
        0.0
      ],
      "q_nom": [
        1170.8380358629065,
        0.0,
        0.0
      ]
    },
    "28_LVBus384511_production": {
      "bus": "28_LVBus384511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384512_consumption": {
      "bus": "28_LVBus384512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        487.8197549728405,
        487.8197549728405,
        487.8197549728405
      ],
      "q_nom": [
        146.34592649185214,
        146.34592649185214,
        146.34592649185214
      ]
    },
    "28_LVBus384512_production": {
      "bus": "28_LVBus384512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384515_consumption": {
      "bus": "28_LVBus384515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2159.1133817673617,
        678.434517489424,
        2983.1983357865292
      ],
      "q_nom": [
        647.7340145302085,
        203.5303552468272,
        894.9595007359587
      ]
    },
    "28_LVBus384515_production": {
      "bus": "28_LVBus384515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384513_consumption": {
      "bus": "28_LVBus384513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1111.781368071578,
        0.0,
        2256.3507162811184
      ],
      "q_nom": [
        333.5344104214734,
        0.0,
        676.9052148843355
      ]
    },
    "28_LVBus384513_production": {
      "bus": "28_LVBus384513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384514_consumption": {
      "bus": "28_LVBus384514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384514_production": {
      "bus": "28_LVBus384514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus968426_consumption": {
      "bus": "28_LVBus968426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        177.34173885617523,
        264.3652704851017,
        3093.445681180288
      ],
      "q_nom": [
        53.20252165685257,
        79.3095811455305,
        928.0337043540864
      ]
    },
    "28_LVBus968426_production": {
      "bus": "28_LVBus968426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384437_consumption": {
      "bus": "28_LVBus384437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384437_production": {
      "bus": "28_LVBus384437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384438_consumption": {
      "bus": "28_LVBus384438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384438_production": {
      "bus": "28_LVBus384438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384445_consumption": {
      "bus": "28_LVBus384445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1778.4086011041436,
        0.0
      ],
      "q_nom": [
        0.0,
        533.522580331243,
        0.0
      ]
    },
    "28_LVBus384445_production": {
      "bus": "28_LVBus384445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384439_consumption": {
      "bus": "28_LVBus384439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        262.028120616378,
        0.0
      ],
      "q_nom": [
        0.0,
        78.60843618491339,
        0.0
      ]
    },
    "28_LVBus384439_production": {
      "bus": "28_LVBus384439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384440_consumption": {
      "bus": "28_LVBus384440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384440_production": {
      "bus": "28_LVBus384440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384441_consumption": {
      "bus": "28_LVBus384441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1209.2028397543043,
        182.52291658234805,
        2613.066897560753
      ],
      "q_nom": [
        362.76085192629125,
        54.75687497470441,
        783.9200692682259
      ]
    },
    "28_LVBus384441_production": {
      "bus": "28_LVBus384441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384442_consumption": {
      "bus": "28_LVBus384442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384442_production": {
      "bus": "28_LVBus384442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384443_consumption": {
      "bus": "28_LVBus384443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2647.0715184711034,
        2647.0715184711034,
        2647.0715184711034
      ],
      "q_nom": [
        794.121455541331,
        794.121455541331,
        794.121455541331
      ]
    },
    "28_LVBus384443_production": {
      "bus": "28_LVBus384443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384444_consumption": {
      "bus": "28_LVBus384444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        640.4327553823954,
        591.7520984096948,
        882.8704411362291
      ],
      "q_nom": [
        192.1298266147186,
        177.52562952290842,
        264.8611323408687
      ]
    },
    "28_LVBus384444_production": {
      "bus": "28_LVBus384444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383940_consumption": {
      "bus": "28_LVBus383940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51.00406922864974,
        297.50953811036135,
        67.63440419736361
      ],
      "q_nom": [
        15.301220768594922,
        89.25286143310841,
        20.290321259209083
      ]
    },
    "28_LVBus383940_production": {
      "bus": "28_LVBus383940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383941_consumption": {
      "bus": "28_LVBus383941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        60.26639833553334,
        1185.8914113150136,
        60.26639833553334
      ],
      "q_nom": [
        18.07991950066,
        355.7674233945041,
        18.07991950066
      ]
    },
    "28_LVBus383941_production": {
      "bus": "28_LVBus383941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383942_consumption": {
      "bus": "28_LVBus383942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2712.7001632204915,
        0.0
      ],
      "q_nom": [
        0.0,
        813.8100489661474,
        0.0
      ]
    },
    "28_LVBus383942_production": {
      "bus": "28_LVBus383942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383946_consumption": {
      "bus": "28_LVBus383946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1403.2387932066365,
        0.0
      ],
      "q_nom": [
        0.0,
        420.97163796199095,
        0.0
      ]
    },
    "28_LVBus383946_production": {
      "bus": "28_LVBus383946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383943_consumption": {
      "bus": "28_LVBus383943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383943_production": {
      "bus": "28_LVBus383943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383944_consumption": {
      "bus": "28_LVBus383944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1490.5763285322341,
        68.01427954673193,
        68.01427954673193
      ],
      "q_nom": [
        447.1728985596702,
        20.40428386401958,
        20.40428386401958
      ]
    },
    "28_LVBus383944_production": {
      "bus": "28_LVBus383944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383945_consumption": {
      "bus": "28_LVBus383945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1328.300109922986,
        4679.559616710712,
        1897.888112800634
      ],
      "q_nom": [
        398.49003297689575,
        1403.8678850132137,
        569.3664338401902
      ]
    },
    "28_LVBus383945_production": {
      "bus": "28_LVBus383945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383975_consumption": {
      "bus": "28_LVBus383975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26.147805063913896,
        26.147805063913896,
        26.147805063913896
      ],
      "q_nom": [
        7.8443415191741686,
        7.8443415191741686,
        7.8443415191741686
      ]
    },
    "28_LVBus383975_production": {
      "bus": "28_LVBus383975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383979_consumption": {
      "bus": "28_LVBus383979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        225.2821569170765,
        0.0,
        0.0
      ],
      "q_nom": [
        67.58464707512294,
        0.0,
        0.0
      ]
    },
    "28_LVBus383979_production": {
      "bus": "28_LVBus383979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383980_consumption": {
      "bus": "28_LVBus383980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        750.7608130384767
      ],
      "q_nom": [
        0.0,
        0.0,
        225.22824391154302
      ]
    },
    "28_LVBus383980_production": {
      "bus": "28_LVBus383980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383981_consumption": {
      "bus": "28_LVBus383981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        996.2185321916515,
        0.0,
        0.0
      ],
      "q_nom": [
        298.86555965749545,
        0.0,
        0.0
      ]
    },
    "28_LVBus383981_production": {
      "bus": "28_LVBus383981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383976_consumption": {
      "bus": "28_LVBus383976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383976_production": {
      "bus": "28_LVBus383976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383977_consumption": {
      "bus": "28_LVBus383977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        951.3975449142374,
        0.0,
        0.0
      ],
      "q_nom": [
        285.4192634742712,
        0.0,
        0.0
      ]
    },
    "28_LVBus383977_production": {
      "bus": "28_LVBus383977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383978_consumption": {
      "bus": "28_LVBus383978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        562.0924374485911,
        0.0,
        0.0
      ],
      "q_nom": [
        168.62773123457734,
        0.0,
        0.0
      ]
    },
    "28_LVBus383978_production": {
      "bus": "28_LVBus383978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383971_consumption": {
      "bus": "28_LVBus383971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383971_production": {
      "bus": "28_LVBus383971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383972_consumption": {
      "bus": "28_LVBus383972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2067.2898704931317
      ],
      "q_nom": [
        0.0,
        0.0,
        620.1869611479395
      ]
    },
    "28_LVBus383972_production": {
      "bus": "28_LVBus383972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383973_consumption": {
      "bus": "28_LVBus383973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2446.9454923330654,
        0.0,
        1772.5759363927464
      ],
      "q_nom": [
        734.0836476999197,
        0.0,
        531.7727809178239
      ]
    },
    "28_LVBus383973_production": {
      "bus": "28_LVBus383973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383891_consumption": {
      "bus": "28_LVBus383891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2474.7911216178913,
        0.0
      ],
      "q_nom": [
        0.0,
        742.4373364853674,
        0.0
      ]
    },
    "28_LVBus383891_production": {
      "bus": "28_LVBus383891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383892_consumption": {
      "bus": "28_LVBus383892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4145.647353287543,
        0.0,
        0.0
      ],
      "q_nom": [
        1243.694205986263,
        0.0,
        0.0
      ]
    },
    "28_LVBus383892_production": {
      "bus": "28_LVBus383892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383893_consumption": {
      "bus": "28_LVBus383893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2877.0677362389583,
        2443.495559512204,
        1238.4728738724489
      ],
      "q_nom": [
        863.1203208716875,
        733.0486678536612,
        371.5418621617346
      ]
    },
    "28_LVBus383893_production": {
      "bus": "28_LVBus383893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383894_consumption": {
      "bus": "28_LVBus383894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2168.7867624839873,
        2168.7867624839873,
        2168.7867624839873
      ],
      "q_nom": [
        650.6360287451962,
        650.6360287451962,
        650.6360287451962
      ]
    },
    "28_LVBus383894_production": {
      "bus": "28_LVBus383894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383895_consumption": {
      "bus": "28_LVBus383895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2452.7686158231654
      ],
      "q_nom": [
        0.0,
        0.0,
        735.8305847469496
      ]
    },
    "28_LVBus383895_production": {
      "bus": "28_LVBus383895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383883_consumption": {
      "bus": "28_LVBus383883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383883_production": {
      "bus": "28_LVBus383883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383884_consumption": {
      "bus": "28_LVBus383884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        706.1896752763038,
        0.0,
        3100.083624461002
      ],
      "q_nom": [
        211.85690258289114,
        0.0,
        930.0250873383005
      ]
    },
    "28_LVBus383884_production": {
      "bus": "28_LVBus383884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383885_consumption": {
      "bus": "28_LVBus383885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3036.800648151073,
        1366.2621515962658,
        2656.086467466073
      ],
      "q_nom": [
        911.0401944453218,
        409.8786454788797,
        796.8259402398219
      ]
    },
    "28_LVBus383885_production": {
      "bus": "28_LVBus383885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383886_consumption": {
      "bus": "28_LVBus383886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1529.6849260464944,
        0.0,
        2159.2593757453997
      ],
      "q_nom": [
        458.9054778139483,
        0.0,
        647.7778127236198
      ]
    },
    "28_LVBus383886_production": {
      "bus": "28_LVBus383886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383887_consumption": {
      "bus": "28_LVBus383887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2607.0174823551356,
        0.0,
        0.0
      ],
      "q_nom": [
        782.1052447065407,
        0.0,
        0.0
      ]
    },
    "28_LVBus383887_production": {
      "bus": "28_LVBus383887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383888_consumption": {
      "bus": "28_LVBus383888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        147.48694940754658,
        3563.259650617275,
        673.0980185115802
      ],
      "q_nom": [
        44.246084822263974,
        1068.9778951851824,
        201.92940555347406
      ]
    },
    "28_LVBus383888_production": {
      "bus": "28_LVBus383888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383889_consumption": {
      "bus": "28_LVBus383889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3286.1873057403013,
        2449.2525486815002
      ],
      "q_nom": [
        0.0,
        985.8561917220903,
        734.77576460445
      ]
    },
    "28_LVBus383889_production": {
      "bus": "28_LVBus383889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383877_consumption": {
      "bus": "28_LVBus383877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383877_production": {
      "bus": "28_LVBus383877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383878_consumption": {
      "bus": "28_LVBus383878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        131.50479817413515,
        131.50479817413515,
        611.0725462367075
      ],
      "q_nom": [
        39.45143945224054,
        39.45143945224054,
        183.32176387101222
      ]
    },
    "28_LVBus383878_production": {
      "bus": "28_LVBus383878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383879_consumption": {
      "bus": "28_LVBus383879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5936.496115515923,
        985.4202174614987,
        73.45841642314126
      ],
      "q_nom": [
        1780.9488346547766,
        295.6260652384496,
        22.03752492694238
      ]
    },
    "28_LVBus383879_production": {
      "bus": "28_LVBus383879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383881_consumption": {
      "bus": "28_LVBus383881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2823.397443440499,
        4508.305415421729,
        3044.223628565035
      ],
      "q_nom": [
        847.0192330321497,
        1352.4916246265186,
        913.2670885695105
      ]
    },
    "28_LVBus383881_production": {
      "bus": "28_LVBus383881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383880_consumption": {
      "bus": "28_LVBus383880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1702.9743445223635,
        6143.913687356202,
        1364.2798288643653
      ],
      "q_nom": [
        510.892303356709,
        1843.1741062068606,
        409.2839486593096
      ]
    },
    "28_LVBus383880_production": {
      "bus": "28_LVBus383880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383870_consumption": {
      "bus": "28_LVBus383870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383870_production": {
      "bus": "28_LVBus383870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383871_consumption": {
      "bus": "28_LVBus383871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383871_production": {
      "bus": "28_LVBus383871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383872_consumption": {
      "bus": "28_LVBus383872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3924.0891358115837,
        1872.161126001738,
        388.45288240101644
      ],
      "q_nom": [
        1177.2267407434751,
        561.6483378005214,
        116.53586472030493
      ]
    },
    "28_LVBus383872_production": {
      "bus": "28_LVBus383872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383873_consumption": {
      "bus": "28_LVBus383873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.398346799754,
        1932.9822690578235,
        1224.8316625560701
      ],
      "q_nom": [
        231.41950403992618,
        579.894680717347,
        367.449498766821
      ]
    },
    "28_LVBus383873_production": {
      "bus": "28_LVBus383873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383874_consumption": {
      "bus": "28_LVBus383874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        696.1456783117862
      ],
      "q_nom": [
        0.0,
        0.0,
        208.84370349353586
      ]
    },
    "28_LVBus383874_production": {
      "bus": "28_LVBus383874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383875_consumption": {
      "bus": "28_LVBus383875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1908.0484043371152,
        2511.737482714748,
        382.5191767419511
      ],
      "q_nom": [
        572.4145213011345,
        753.5212448144243,
        114.75575302258534
      ]
    },
    "28_LVBus383875_production": {
      "bus": "28_LVBus383875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384506_consumption": {
      "bus": "28_LVBus384506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        104.2412036863726,
        641.6288812720093,
        104.2412036863726
      ],
      "q_nom": [
        31.272361105911777,
        192.48866438160277,
        31.272361105911777
      ]
    },
    "28_LVBus384506_production": {
      "bus": "28_LVBus384506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384507_consumption": {
      "bus": "28_LVBus384507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3444.8164376079176,
        0.0
      ],
      "q_nom": [
        0.0,
        1033.4449312823751,
        0.0
      ]
    },
    "28_LVBus384507_production": {
      "bus": "28_LVBus384507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384508_consumption": {
      "bus": "28_LVBus384508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        341.3272832223213,
        0.0
      ],
      "q_nom": [
        0.0,
        102.39818496669638,
        0.0
      ]
    },
    "28_LVBus384508_production": {
      "bus": "28_LVBus384508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384509_consumption": {
      "bus": "28_LVBus384509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2229.446006184924,
        2613.0897687418296,
        2229.446006184924
      ],
      "q_nom": [
        668.8338018554772,
        783.9269306225489,
        668.8338018554772
      ]
    },
    "28_LVBus384509_production": {
      "bus": "28_LVBus384509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384499_consumption": {
      "bus": "28_LVBus384499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        11310.46221093488,
        329.122665143277
      ],
      "q_nom": [
        0.0,
        3393.138663280464,
        98.73679954298309
      ]
    },
    "28_LVBus384499_production": {
      "bus": "28_LVBus384499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384500_consumption": {
      "bus": "28_LVBus384500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8475.633694444643,
        2482.6004645713206,
        4254.621894506477
      ],
      "q_nom": [
        2542.690108333393,
        744.7801393713961,
        1276.386568351943
      ]
    },
    "28_LVBus384500_production": {
      "bus": "28_LVBus384500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384501_consumption": {
      "bus": "28_LVBus384501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1492.2763473640969,
        0.0
      ],
      "q_nom": [
        0.0,
        447.68290420922904,
        0.0
      ]
    },
    "28_LVBus384501_production": {
      "bus": "28_LVBus384501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384502_consumption": {
      "bus": "28_LVBus384502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1004.4630295308839,
        0.0,
        0.0
      ],
      "q_nom": [
        301.33890885926513,
        0.0,
        0.0
      ]
    },
    "28_LVBus384502_production": {
      "bus": "28_LVBus384502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384503_consumption": {
      "bus": "28_LVBus384503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384503_production": {
      "bus": "28_LVBus384503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384504_consumption": {
      "bus": "28_LVBus384504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        150.0850799873666,
        3009.9472110038137,
        150.0850799873666
      ],
      "q_nom": [
        45.025523996209984,
        902.9841633011441,
        45.025523996209984
      ]
    },
    "28_LVBus384504_production": {
      "bus": "28_LVBus384504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383956_consumption": {
      "bus": "28_LVBus383956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.3955450894955,
        0.0,
        0.0
      ],
      "q_nom": [
        241.61866352684865,
        0.0,
        0.0
      ]
    },
    "28_LVBus383956_production": {
      "bus": "28_LVBus383956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383957_consumption": {
      "bus": "28_LVBus383957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.23282945580057,
        5474.026622491767,
        0.0
      ],
      "q_nom": [
        21.36984883674017,
        1642.20798674753,
        0.0
      ]
    },
    "28_LVBus383957_production": {
      "bus": "28_LVBus383957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383958_consumption": {
      "bus": "28_LVBus383958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        262.5639871480054,
        0.0
      ],
      "q_nom": [
        0.0,
        78.76919614440162,
        0.0
      ]
    },
    "28_LVBus383958_production": {
      "bus": "28_LVBus383958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383953_consumption": {
      "bus": "28_LVBus383953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        871.7704768255358,
        787.3672554345561,
        0.0
      ],
      "q_nom": [
        261.5311430476607,
        236.21017663036682,
        0.0
      ]
    },
    "28_LVBus383953_production": {
      "bus": "28_LVBus383953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383954_consumption": {
      "bus": "28_LVBus383954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6775.028623778462,
        4950.998223368383,
        2250.394847115957
      ],
      "q_nom": [
        2032.5085871335386,
        1485.299467010515,
        675.118454134787
      ]
    },
    "28_LVBus383954_production": {
      "bus": "28_LVBus383954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383950_consumption": {
      "bus": "28_LVBus383950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383950_production": {
      "bus": "28_LVBus383950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383951_consumption": {
      "bus": "28_LVBus383951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1597.6394754381092,
        0.0,
        1535.1040175812254
      ],
      "q_nom": [
        479.29184263143276,
        0.0,
        460.5312052743676
      ]
    },
    "28_LVBus383951_production": {
      "bus": "28_LVBus383951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383788_consumption": {
      "bus": "28_LVBus383788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383788_production": {
      "bus": "28_LVBus383788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383802_consumption": {
      "bus": "28_LVBus383802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3508.534985159112,
        6085.962743159156
      ],
      "q_nom": [
        0.0,
        1052.5604955477336,
        1825.788822947747
      ]
    },
    "28_LVBus383802_production": {
      "bus": "28_LVBus383802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383793_consumption": {
      "bus": "28_LVBus383793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383793_production": {
      "bus": "28_LVBus383793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383794_consumption": {
      "bus": "28_LVBus383794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2122.0175538740123,
        0.0
      ],
      "q_nom": [
        0.0,
        636.6052661622036,
        0.0
      ]
    },
    "28_LVBus383794_production": {
      "bus": "28_LVBus383794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383795_consumption": {
      "bus": "28_LVBus383795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        561.7741075138312,
        0.0
      ],
      "q_nom": [
        0.0,
        168.53223225414933,
        0.0
      ]
    },
    "28_LVBus383795_production": {
      "bus": "28_LVBus383795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383800_consumption": {
      "bus": "28_LVBus383800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1101.3444217272129
      ],
      "q_nom": [
        0.0,
        0.0,
        330.40332651816385
      ]
    },
    "28_LVBus383800_production": {
      "bus": "28_LVBus383800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383801_consumption": {
      "bus": "28_LVBus383801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383801_production": {
      "bus": "28_LVBus383801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383797_consumption": {
      "bus": "28_LVBus383797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1480.3409752103703,
        291.07705547357006
      ],
      "q_nom": [
        0.0,
        444.10229256311106,
        87.32311664207101
      ]
    },
    "28_LVBus383797_production": {
      "bus": "28_LVBus383797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383798_consumption": {
      "bus": "28_LVBus383798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
