      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383798_production": {
      "bus": "28_LVBus383798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383799_consumption": {
      "bus": "28_LVBus383799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1744.2725618512866,
        1866.2451771580827
      ],
      "q_nom": [
        0.0,
        523.281768555386,
        559.8735531474248
      ]
    },
    "28_LVBus383799_production": {
      "bus": "28_LVBus383799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383796_consumption": {
      "bus": "28_LVBus383796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3102.1921931259417
      ],
      "q_nom": [
        0.0,
        0.0,
        930.6576579377825
      ]
    },
    "28_LVBus383796_production": {
      "bus": "28_LVBus383796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383789_consumption": {
      "bus": "28_LVBus383789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        766.6678371520435,
        2701.6163467525635,
        0.0
      ],
      "q_nom": [
        230.00035114561305,
        810.484904025769,
        0.0
      ]
    },
    "28_LVBus383789_production": {
      "bus": "28_LVBus383789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383790_consumption": {
      "bus": "28_LVBus383790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4182.237854880985
      ],
      "q_nom": [
        0.0,
        0.0,
        1254.6713564642953
      ]
    },
    "28_LVBus383790_production": {
      "bus": "28_LVBus383790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383791_consumption": {
      "bus": "28_LVBus383791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383791_production": {
      "bus": "28_LVBus383791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383792_consumption": {
      "bus": "28_LVBus383792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383792_production": {
      "bus": "28_LVBus383792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383803_consumption": {
      "bus": "28_LVBus383803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2840.2801756155786
      ],
      "q_nom": [
        0.0,
        0.0,
        852.0840526846736
      ]
    },
    "28_LVBus383803_production": {
      "bus": "28_LVBus383803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV74435_consumption": {
      "bus": "28_MVLV74435",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV74435_production": {
      "bus": "28_MVLV74435",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384039_consumption": {
      "bus": "28_LVBus384039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384039_production": {
      "bus": "28_LVBus384039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384040_consumption": {
      "bus": "28_LVBus384040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384040_production": {
      "bus": "28_LVBus384040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV21704_consumption": {
      "bus": "28_MVLV21704",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV21704_production": {
      "bus": "28_MVLV21704",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV66122_consumption": {
      "bus": "28_MVLV66122",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV66122_production": {
      "bus": "28_MVLV66122",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384251_consumption": {
      "bus": "28_LVBus384251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384251_production": {
      "bus": "28_LVBus384251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384399_consumption": {
      "bus": "28_LVBus384399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1901.195185244487
      ],
      "q_nom": [
        0.0,
        0.0,
        570.358555573346
      ]
    },
    "28_LVBus384399_production": {
      "bus": "28_LVBus384399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384400_consumption": {
      "bus": "28_LVBus384400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3114.593998574772,
        0.0,
        1681.719103726857
      ],
      "q_nom": [
        934.3781995724315,
        0.0,
        504.51573111805703
      ]
    },
    "28_LVBus384400_production": {
      "bus": "28_LVBus384400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384401_consumption": {
      "bus": "28_LVBus384401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2468.850532316433,
        1249.0014123210344,
        829.2037449182948
      ],
      "q_nom": [
        740.6551596949299,
        374.70042369631034,
        248.76112347548843
      ]
    },
    "28_LVBus384401_production": {
      "bus": "28_LVBus384401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384402_consumption": {
      "bus": "28_LVBus384402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11037.246973877067,
        4040.4699251667903,
        2622.304397025921
      ],
      "q_nom": [
        3311.17409216312,
        1212.140977550037,
        786.6913191077763
      ]
    },
    "28_LVBus384402_production": {
      "bus": "28_LVBus384402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384403_consumption": {
      "bus": "28_LVBus384403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2745.190455037315,
        0.0,
        0.0
      ],
      "q_nom": [
        823.5571365111945,
        0.0,
        0.0
      ]
    },
    "28_LVBus384403_production": {
      "bus": "28_LVBus384403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384396_consumption": {
      "bus": "28_LVBus384396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384396_production": {
      "bus": "28_LVBus384396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384397_consumption": {
      "bus": "28_LVBus384397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3840.0094511304537,
        0.0,
        3267.6174831263957
      ],
      "q_nom": [
        1152.002835339136,
        0.0,
        980.2852449379186
      ]
    },
    "28_LVBus384397_production": {
      "bus": "28_LVBus384397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384392_consumption": {
      "bus": "28_LVBus384392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1230.2180482142214,
        0.0,
        0.0
      ],
      "q_nom": [
        369.06541446426644,
        0.0,
        0.0
      ]
    },
    "28_LVBus384392_production": {
      "bus": "28_LVBus384392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384393_consumption": {
      "bus": "28_LVBus384393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5797.802185489892,
        2726.337468154142,
        5526.403298121277
      ],
      "q_nom": [
        1739.3406556469674,
        817.9012404462425,
        1657.920989436383
      ]
    },
    "28_LVBus384393_production": {
      "bus": "28_LVBus384393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384394_consumption": {
      "bus": "28_LVBus384394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1304.8315617280198,
        0.0
      ],
      "q_nom": [
        0.0,
        391.4494685184059,
        0.0
      ]
    },
    "28_LVBus384394_production": {
      "bus": "28_LVBus384394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384027_consumption": {
      "bus": "28_LVBus384027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384027_production": {
      "bus": "28_LVBus384027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384028_consumption": {
      "bus": "28_LVBus384028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3587.6899099934412,
        0.0,
        0.0
      ],
      "q_nom": [
        1076.3069729980323,
        0.0,
        0.0
      ]
    },
    "28_LVBus384028_production": {
      "bus": "28_LVBus384028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384029_consumption": {
      "bus": "28_LVBus384029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384029_production": {
      "bus": "28_LVBus384029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383773_consumption": {
      "bus": "28_LVBus383773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2416.0836512540504
      ],
      "q_nom": [
        0.0,
        0.0,
        724.8250953762151
      ]
    },
    "28_LVBus383773_production": {
      "bus": "28_LVBus383773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383774_consumption": {
      "bus": "28_LVBus383774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        349.8749252695862,
        0.0,
        2447.530228226958
      ],
      "q_nom": [
        104.96247758087586,
        0.0,
        734.2590684680874
      ]
    },
    "28_LVBus383774_production": {
      "bus": "28_LVBus383774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383777_consumption": {
      "bus": "28_LVBus383777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        547.1464832466052,
        0.0
      ],
      "q_nom": [
        0.0,
        164.14394497398155,
        0.0
      ]
    },
    "28_LVBus383777_production": {
      "bus": "28_LVBus383777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383778_consumption": {
      "bus": "28_LVBus383778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1742.269116974086,
        1827.7822918861236
      ],
      "q_nom": [
        0.0,
        522.6807350922257,
        548.334687565837
      ]
    },
    "28_LVBus383778_production": {
      "bus": "28_LVBus383778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383779_consumption": {
      "bus": "28_LVBus383779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2430.1044130690584
      ],
      "q_nom": [
        0.0,
        0.0,
        729.0313239207175
      ]
    },
    "28_LVBus383779_production": {
      "bus": "28_LVBus383779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383780_consumption": {
      "bus": "28_LVBus383780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        874.7675730887725,
        1739.8013872631032,
        0.0
      ],
      "q_nom": [
        262.43027192663175,
        521.940416178931,
        0.0
      ]
    },
    "28_LVBus383780_production": {
      "bus": "28_LVBus383780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383781_consumption": {
      "bus": "28_LVBus383781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2633.3368080191412,
        2738.5588059897923,
        0.0
      ],
      "q_nom": [
        790.0010424057424,
        821.5676417969377,
        0.0
      ]
    },
    "28_LVBus383781_production": {
      "bus": "28_LVBus383781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383775_consumption": {
      "bus": "28_LVBus383775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        817.9778484089843,
        3121.532350176095,
        0.0
      ],
      "q_nom": [
        245.3933545226953,
        936.4597050528284,
        0.0
      ]
    },
    "28_LVBus383775_production": {
      "bus": "28_LVBus383775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383776_consumption": {
      "bus": "28_LVBus383776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2035.1721805753598,
        3665.031708050327,
        4362.145205969038
      ],
      "q_nom": [
        610.5516541726079,
        1099.509512415098,
        1308.6435617907114
      ]
    },
    "28_LVBus383776_production": {
      "bus": "28_LVBus383776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383769_consumption": {
      "bus": "28_LVBus383769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        441.54303190627473,
        4022.463350423653
      ],
      "q_nom": [
        0.0,
        132.46290957188242,
        1206.7390051270959
      ]
    },
    "28_LVBus383769_production": {
      "bus": "28_LVBus383769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383770_consumption": {
      "bus": "28_LVBus383770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1621.8383393613576,
        0.0
      ],
      "q_nom": [
        0.0,
        486.55150180840724,
        0.0
      ]
    },
    "28_LVBus383770_production": {
      "bus": "28_LVBus383770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383771_consumption": {
      "bus": "28_LVBus383771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3099.024263079575
      ],
      "q_nom": [
        0.0,
        0.0,
        929.7072789238725
      ]
    },
    "28_LVBus383771_production": {
      "bus": "28_LVBus383771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383765_consumption": {
      "bus": "28_LVBus383765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1129.4411678416418,
        0.0,
        0.0
      ],
      "q_nom": [
        338.83235035249254,
        0.0,
        0.0
      ]
    },
    "28_LVBus383765_production": {
      "bus": "28_LVBus383765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383766_consumption": {
      "bus": "28_LVBus383766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1379.3087573941632,
        0.0,
        742.2862409786984
      ],
      "q_nom": [
        413.7926272182489,
        0.0,
        222.68587229360952
      ]
    },
    "28_LVBus383766_production": {
      "bus": "28_LVBus383766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383767_consumption": {
      "bus": "28_LVBus383767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2139.478708171893,
        0.0,
        3328.1241690807683
      ],
      "q_nom": [
        641.8436124515678,
        0.0,
        998.4372507242305
      ]
    },
    "28_LVBus383767_production": {
      "bus": "28_LVBus383767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383815_consumption": {
      "bus": "28_LVBus383815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1288.1279679494348,
        1185.4419177310485,
        4825.25029512342
      ],
      "q_nom": [
        386.4383903848304,
        355.6325753193145,
        1447.575088537026
      ]
    },
    "28_LVBus383815_production": {
      "bus": "28_LVBus383815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383813_consumption": {
      "bus": "28_LVBus383813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4250.4836278839375,
        0.0,
        1866.3254184626444
      ],
      "q_nom": [
        1275.1450883651812,
        0.0,
        559.8976255387932
      ]
    },
    "28_LVBus383813_production": {
      "bus": "28_LVBus383813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383805_consumption": {
      "bus": "28_LVBus383805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1933.590094719378,
        4346.645904825484,
        4272.927362205042
      ],
      "q_nom": [
        580.0770284158134,
        1303.993771447645,
        1281.8782086615126
      ]
    },
    "28_LVBus383805_production": {
      "bus": "28_LVBus383805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383809_consumption": {
      "bus": "28_LVBus383809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2357.4762069059475,
        0.0
      ],
      "q_nom": [
        0.0,
        707.2428620717842,
        0.0
      ]
    },
    "28_LVBus383809_production": {
      "bus": "28_LVBus383809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383810_consumption": {
      "bus": "28_LVBus383810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1057.7995760366,
        3305.149726084352,
        2320.1332170933956
      ],
      "q_nom": [
        317.33987281098,
        991.5449178253056,
        696.0399651280187
      ]
    },
    "28_LVBus383810_production": {
      "bus": "28_LVBus383810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383811_consumption": {
      "bus": "28_LVBus383811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4079.5668432278953,
        2069.547217173781,
        0.0
      ],
      "q_nom": [
        1223.8700529683686,
        620.8641651521343,
        0.0
      ]
    },
    "28_LVBus383811_production": {
      "bus": "28_LVBus383811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383806_consumption": {
      "bus": "28_LVBus383806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383806_production": {
      "bus": "28_LVBus383806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383807_consumption": {
      "bus": "28_LVBus383807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        697.2041017723959
      ],
      "q_nom": [
        0.0,
        0.0,
        209.16123053171876
      ]
    },
    "28_LVBus383807_production": {
      "bus": "28_LVBus383807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383808_consumption": {
      "bus": "28_LVBus383808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        380.7566263349966,
        2487.8353985455215
      ],
      "q_nom": [
        0.0,
        114.22698790049898,
        746.3506195636564
      ]
    },
    "28_LVBus383808_production": {
      "bus": "28_LVBus383808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV03530_consumption": {
      "bus": "28_MVLV03530",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV03530_production": {
      "bus": "28_MVLV03530",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV61838_consumption": {
      "bus": "28_MVLV61838",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV61838_production": {
      "bus": "28_MVLV61838",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384114_consumption": {
      "bus": "28_LVBus384114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384114_production": {
      "bus": "28_LVBus384114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384112_consumption": {
      "bus": "28_LVBus384112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384112_production": {
      "bus": "28_LVBus384112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383917_consumption": {
      "bus": "28_LVBus383917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383917_production": {
      "bus": "28_LVBus383917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383918_consumption": {
      "bus": "28_LVBus383918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2540.292735276602,
        0.0,
        0.0
      ],
      "q_nom": [
        762.0878205829805,
        0.0,
        0.0
      ]
    },
    "28_LVBus383918_production": {
      "bus": "28_LVBus383918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383921_consumption": {
      "bus": "28_LVBus383921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        876.4938697127822,
        0.0
      ],
      "q_nom": [
        0.0,
        262.9481609138346,
        0.0
      ]
    },
    "28_LVBus383921_production": {
      "bus": "28_LVBus383921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383922_consumption": {
      "bus": "28_LVBus383922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383922_production": {
      "bus": "28_LVBus383922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383919_consumption": {
      "bus": "28_LVBus383919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383919_production": {
      "bus": "28_LVBus383919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383920_consumption": {
      "bus": "28_LVBus383920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        757.4873004918944,
        0.0,
        0.0
      ],
      "q_nom": [
        227.2461901475683,
        0.0,
        0.0
      ]
    },
    "28_LVBus383920_production": {
      "bus": "28_LVBus383920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384160_consumption": {
      "bus": "28_LVBus384160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3658.9875241327186
      ],
      "q_nom": [
        0.0,
        0.0,
        1097.6962572398156
      ]
    },
    "28_LVBus384160_production": {
      "bus": "28_LVBus384160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384164_consumption": {
      "bus": "28_LVBus384164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3892.4560934447545,
        6604.456508417928,
        6667.888592507085
      ],
      "q_nom": [
        1167.7368280334263,
        1981.3369525253781,
        2000.3665777521255
      ]
    },
    "28_LVBus384164_production": {
      "bus": "28_LVBus384164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384165_consumption": {
      "bus": "28_LVBus384165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1300.0404390622814,
        3817.776655398888,
        2020.3656234001257
      ],
      "q_nom": [
        390.01213171868443,
        1145.3329966196663,
        606.1096870200377
      ]
    },
    "28_LVBus384165_production": {
      "bus": "28_LVBus384165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384161_consumption": {
      "bus": "28_LVBus384161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384161_production": {
      "bus": "28_LVBus384161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384162_consumption": {
      "bus": "28_LVBus384162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1252.9932956740151,
        0.0
      ],
      "q_nom": [
        0.0,
        375.89798870220454,
        0.0
      ]
    },
    "28_LVBus384162_production": {
      "bus": "28_LVBus384162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384163_consumption": {
      "bus": "28_LVBus384163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384163_production": {
      "bus": "28_LVBus384163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384472_consumption": {
      "bus": "28_LVBus384472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384472_production": {
      "bus": "28_LVBus384472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384473_consumption": {
      "bus": "28_LVBus384473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        763.7210988398192,
        0.0
      ],
      "q_nom": [
        0.0,
        229.11632965194576,
        0.0
      ]
    },
    "28_LVBus384473_production": {
      "bus": "28_LVBus384473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384475_consumption": {
      "bus": "28_LVBus384475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384475_production": {
      "bus": "28_LVBus384475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384476_consumption": {
      "bus": "28_LVBus384476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384476_production": {
      "bus": "28_LVBus384476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384477_consumption": {
      "bus": "28_LVBus384477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384477_production": {
      "bus": "28_LVBus384477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384474_consumption": {
      "bus": "28_LVBus384474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        523.5893295581513,
        0.0,
        0.0
      ],
      "q_nom": [
        157.0767988674454,
        0.0,
        0.0
      ]
    },
    "28_LVBus384474_production": {
      "bus": "28_LVBus384474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384478_consumption": {
      "bus": "28_LVBus384478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384478_production": {
      "bus": "28_LVBus384478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384479_consumption": {
      "bus": "28_LVBus384479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5163.230342471814,
        0.0
      ],
      "q_nom": [
        0.0,
        1548.969102741544,
        0.0
      ]
    },
    "28_LVBus384479_production": {
      "bus": "28_LVBus384479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384480_consumption": {
      "bus": "28_LVBus384480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        789.3364303613624,
        1396.6936368655934
      ],
      "q_nom": [
        0.0,
        236.80092910840872,
        419.008091059678
      ]
    },
    "28_LVBus384480_production": {
      "bus": "28_LVBus384480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384481_consumption": {
      "bus": "28_LVBus384481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        318.3014848641605
      ],
      "q_nom": [
        0.0,
        0.0,
        95.49044545924815
      ]
    },
    "28_LVBus384481_production": {
      "bus": "28_LVBus384481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384482_consumption": {
      "bus": "28_LVBus384482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2648.126502608556,
        1387.675795467101,
        0.0
      ],
      "q_nom": [
        794.4379507825669,
        416.30273864013026,
        0.0
      ]
    },
    "28_LVBus384482_production": {
      "bus": "28_LVBus384482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384483_consumption": {
      "bus": "28_LVBus384483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2302.4244157334256
      ],
      "q_nom": [
        0.0,
        0.0,
        690.7273247200277
      ]
    },
    "28_LVBus384483_production": {
      "bus": "28_LVBus384483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384132_consumption": {
      "bus": "28_LVBus384132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384132_production": {
      "bus": "28_LVBus384132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960410_consumption": {
      "bus": "28_LVBus960410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2534.4257301247676,
        2534.4257301247676,
        2534.4257301247676
      ],
      "q_nom": [
        760.3277190374303,
        760.3277190374303,
        760.3277190374303
      ]
    },
    "28_LVBus960410_production": {
      "bus": "28_LVBus960410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384126_consumption": {
      "bus": "28_LVBus384126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2638.868371974935,
        14.027042391038213,
        14.027042391038213
      ],
      "q_nom": [
        791.6605115924805,
        4.208112717311463,
        4.208112717311463
      ]
    },
    "28_LVBus384126_production": {
      "bus": "28_LVBus384126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384127_consumption": {
      "bus": "28_LVBus384127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1582.6869123477527,
        0.0,
        4583.078885806492
      ],
      "q_nom": [
        474.8060737043258,
        0.0,
        1374.9236657419474
      ]
    },
    "28_LVBus384127_production": {
      "bus": "28_LVBus384127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384128_consumption": {
      "bus": "28_LVBus384128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5147.248732486109,
        0.0,
        2608.9489660793683
      ],
      "q_nom": [
        1544.1746197458326,
        0.0,
        782.6846898238105
      ]
    },
    "28_LVBus384128_production": {
      "bus": "28_LVBus384128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384129_consumption": {
      "bus": "28_LVBus384129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        843.7346347036676,
        0.0
      ],
      "q_nom": [
        0.0,
        253.12039041110026,
        0.0
      ]
    },
    "28_LVBus384129_production": {
      "bus": "28_LVBus384129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384130_consumption": {
      "bus": "28_LVBus384130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3935.559632232325,
        0.0
      ],
      "q_nom": [
        0.0,
        1180.6678896696974,
        0.0
      ]
    },
    "28_LVBus384130_production": {
      "bus": "28_LVBus384130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384123_consumption": {
      "bus": "28_LVBus384123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384123_production": {
      "bus": "28_LVBus384123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384124_consumption": {
      "bus": "28_LVBus384124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384124_production": {
      "bus": "28_LVBus384124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384116_consumption": {
      "bus": "28_LVBus384116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384116_production": {
      "bus": "28_LVBus384116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384117_consumption": {
      "bus": "28_LVBus384117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384117_production": {
      "bus": "28_LVBus384117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384118_consumption": {
      "bus": "28_LVBus384118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384118_production": {
      "bus": "28_LVBus384118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384121_consumption": {
      "bus": "28_LVBus384121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1210.6159439100065
      ],
      "q_nom": [
        0.0,
        0.0,
        363.18478317300196
      ]
    },
    "28_LVBus384121_production": {
      "bus": "28_LVBus384121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384119_consumption": {
      "bus": "28_LVBus384119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384119_production": {
      "bus": "28_LVBus384119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384120_consumption": {
      "bus": "28_LVBus384120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1032.8859404388693,
        1485.1378227892455,
        3665.6813122690523
      ],
      "q_nom": [
        309.86578213166075,
        445.54134683677364,
        1099.7043936807156
      ]
    },
    "28_LVBus384120_production": {
      "bus": "28_LVBus384120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384366_consumption": {
      "bus": "28_LVBus384366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2395.3620733331554,
        1456.7377390631657
      ],
      "q_nom": [
        0.0,
        718.6086219999466,
        437.0213217189497
      ]
    },
    "28_LVBus384366_production": {
      "bus": "28_LVBus384366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384367_consumption": {
      "bus": "28_LVBus384367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3306.7195392024155,
        1216.9134820246006,
        1589.5595218436854
      ],
      "q_nom": [
        992.0158617607246,
        365.0740446073802,
        476.8678565531056
      ]
    },
    "28_LVBus384367_production": {
      "bus": "28_LVBus384367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384368_consumption": {
      "bus": "28_LVBus384368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7805.732961145473,
        2553.9384719751065,
        2417.0167032333943
      ],
      "q_nom": [
        2341.7198883436417,
        766.181541592532,
        725.1050109700183
      ]
    },
    "28_LVBus384368_production": {
      "bus": "28_LVBus384368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384369_consumption": {
      "bus": "28_LVBus384369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        670.1859543215996,
        566.2286919998935,
        2894.4305756199033
      ],
      "q_nom": [
        201.05578629647988,
        169.86860759996804,
        868.329172685971
      ]
    },
    "28_LVBus384369_production": {
      "bus": "28_LVBus384369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384372_consumption": {
      "bus": "28_LVBus384372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3836.224162603976,
        519.4322549378971,
        486.6276609920282
      ],
      "q_nom": [
        1150.8672487811928,
        155.82967648136915,
        145.98829829760845
      ]
    },
    "28_LVBus384372_production": {
      "bus": "28_LVBus384372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384370_consumption": {
      "bus": "28_LVBus384370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        811.2451609739655,
        0.0,
        0.0
      ],
      "q_nom": [
        243.37354829218964,
        0.0,
        0.0
      ]
    },
    "28_LVBus384370_production": {
      "bus": "28_LVBus384370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384371_consumption": {
      "bus": "28_LVBus384371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384371_production": {
      "bus": "28_LVBus384371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384362_consumption": {
      "bus": "28_LVBus384362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1094.0934706623766
      ],
      "q_nom": [
        0.0,
        0.0,
        328.22804119871296
      ]
    },
    "28_LVBus384362_production": {
      "bus": "28_LVBus384362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384363_consumption": {
      "bus": "28_LVBus384363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31.60329991561668,
        0.0,
        805.5916967627339
      ],
      "q_nom": [
        9.480989974685004,
        0.0,
        241.67750902882017
      ]
    },
    "28_LVBus384363_production": {
      "bus": "28_LVBus384363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384364_consumption": {
      "bus": "28_LVBus384364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384364_production": {
      "bus": "28_LVBus384364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857312_consumption": {
      "bus": "28_LVBus857312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2975.616624907223,
        0.0,
        2490.7349482171485
      ],
      "q_nom": [
        892.6849874721669,
        0.0,
        747.2204844651445
      ]
    },
    "28_LVBus857312_production": {
      "bus": "28_LVBus857312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus878610_consumption": {
      "bus": "28_LVBus878610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        76.22495516174767,
        0.0
      ],
      "q_nom": [
        0.0,
        22.8674865485243,
        0.0
      ]
    },
    "28_LVBus878610_production": {
      "bus": "28_LVBus878610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus888320_consumption": {
      "bus": "28_LVBus888320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2369.2236494473636,
        0.0,
        0.0
      ],
      "q_nom": [
        710.767094834209,
        0.0,
        0.0
      ]
    },
    "28_LVBus888320_production": {
      "bus": "28_LVBus888320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus888319_consumption": {
      "bus": "28_LVBus888319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus888319_production": {
      "bus": "28_LVBus888319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus859398_consumption": {
      "bus": "28_LVBus859398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        938.263616248923,
        4944.092995919139
      ],
      "q_nom": [
        0.0,
        281.47908487467686,
        1483.2278987757416
      ]
    },
    "28_LVBus859398_production": {
      "bus": "28_LVBus859398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus859399_consumption": {
      "bus": "28_LVBus859399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        35.403024933673755,
        1534.6698131608216
      ],
      "q_nom": [
        0.0,
        10.620907480102126,
        460.4009439482465
      ]
    },
    "28_LVBus859399_production": {
      "bus": "28_LVBus859399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus866721_consumption": {
      "bus": "28_LVBus866721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9.265760994875416,
        3416.7776490300143,
        9.265760994875416
      ],
      "q_nom": [
        2.779728298462625,
        1025.0332947090042,
        2.779728298462625
      ]
    },
    "28_LVBus866721_production": {
      "bus": "28_LVBus866721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384354_consumption": {
      "bus": "28_LVBus384354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1001.6320771104641,
        0.0
      ],
      "q_nom": [
        0.0,
        300.4896231331392,
        0.0
      ]
    },
    "28_LVBus384354_production": {
      "bus": "28_LVBus384354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384355_consumption": {
      "bus": "28_LVBus384355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1862.4683021341334,
        0.0,
        0.0
      ],
      "q_nom": [
        558.74049064024,
        0.0,
        0.0
      ]
    },
    "28_LVBus384355_production": {
      "bus": "28_LVBus384355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384356_consumption": {
      "bus": "28_LVBus384356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        419.7761423841765,
        0.0
      ],
      "q_nom": [
        0.0,
        125.93284271525295,
        0.0
      ]
    },
    "28_LVBus384356_production": {
      "bus": "28_LVBus384356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384357_consumption": {
      "bus": "28_LVBus384357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2935.261139004017,
        548.8772105755064,
        0.0
      ],
      "q_nom": [
        880.5783417012051,
        164.6631631726519,
        0.0
      ]
    },
    "28_LVBus384357_production": {
      "bus": "28_LVBus384357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384360_consumption": {
      "bus": "28_LVBus384360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1756.6812051767674
      ],
      "q_nom": [
        0.0,
        0.0,
        527.0043615530302
      ]
    },
    "28_LVBus384360_production": {
      "bus": "28_LVBus384360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384358_consumption": {
      "bus": "28_LVBus384358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9463.283567590795,
        3206.2982530883846
      ],
      "q_nom": [
        0.0,
        2838.9850702772387,
        961.8894759265154
      ]
    },
    "28_LVBus384358_production": {
      "bus": "28_LVBus384358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384359_consumption": {
      "bus": "28_LVBus384359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1936.6602406575407
      ],
      "q_nom": [
        0.0,
        0.0,
        580.9980721972622
      ]
    },
    "28_LVBus384359_production": {
      "bus": "28_LVBus384359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384037_consumption": {
      "bus": "28_LVBus384037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1170.2312756300068
      ],
      "q_nom": [
        0.0,
        0.0,
        351.06938268900205
      ]
    },
    "28_LVBus384037_production": {
      "bus": "28_LVBus384037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384035_consumption": {
      "bus": "28_LVBus384035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        69.81400442724038,
        0.0
      ],
      "q_nom": [
        0.0,
        20.944201328172113,
        0.0
      ]
    },
    "28_LVBus384035_production": {
      "bus": "28_LVBus384035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus968024_consumption": {
      "bus": "28_LVBus968024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1697.0740350763328,
        520.1533845048732,
        795.3995433370368
      ],
      "q_nom": [
        509.1222105228998,
        156.04601535146196,
        238.619863001111
      ]
    },
    "28_LVBus968024_production": {
      "bus": "28_LVBus968024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus972582_consumption": {
      "bus": "28_LVBus972582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        313.37646991463856,
        2986.9653790268917,
        0.0
      ],
      "q_nom": [
        94.01294097439157,
        896.0896137080675,
        0.0
      ]
    },
    "28_LVBus972582_production": {
      "bus": "28_LVBus972582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973388_consumption": {
      "bus": "28_LVBus973388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        831.4652939520892
      ],
      "q_nom": [
        0.0,
        0.0,
        249.43958818562675
      ]
    },
    "28_LVBus973388_production": {
      "bus": "28_LVBus973388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973389_consumption": {
      "bus": "28_LVBus973389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8644.376543359858
      ],
      "q_nom": [
        0.0,
        0.0,
        2593.3129630079575
      ]
    },
    "28_LVBus973389_production": {
      "bus": "28_LVBus973389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973390_consumption": {
      "bus": "28_LVBus973390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1092.9826544518853,
        1228.022262779564,
        1424.6919727657184
      ],
      "q_nom": [
        327.89479633556556,
        368.4066788338692,
        427.4075918297155
      ]
    },
    "28_LVBus973390_production": {
      "bus": "28_LVBus973390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973391_consumption": {
      "bus": "28_LVBus973391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19.803737971826788,
        19.803737971826788,
        3700.482757639
      ],
      "q_nom": [
        5.9411213915480365,
        5.9411213915480365,
        1110.1448272916998
      ]
    },
    "28_LVBus973391_production": {
      "bus": "28_LVBus973391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384033_consumption": {
      "bus": "28_LVBus384033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        727.5572130281498
      ],
      "q_nom": [
        0.0,
        0.0,
        218.26716390844493
      ]
    },
    "28_LVBus384033_production": {
      "bus": "28_LVBus384033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383823_consumption": {
      "bus": "28_LVBus383823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383823_production": {
      "bus": "28_LVBus383823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383824_consumption": {
      "bus": "28_LVBus383824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3826.94370499273,
        1314.6567571711835,
        0.0
      ],
      "q_nom": [
        1148.083111497819,
        394.397027151355,
        0.0
      ]
    },
    "28_LVBus383824_production": {
      "bus": "28_LVBus383824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383825_consumption": {
      "bus": "28_LVBus383825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9506.160549481938,
        0.0
      ],
      "q_nom": [
        0.0,
        2851.8481648445813,
        0.0
      ]
    },
    "28_LVBus383825_production": {
      "bus": "28_LVBus383825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383828_consumption": {
      "bus": "28_LVBus383828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2102.9597840862343,
        0.0,
        3238.9913070706066
      ],
      "q_nom": [
        630.8879352258703,
        0.0,
        971.6973921211819
      ]
    },
    "28_LVBus383828_production": {
      "bus": "28_LVBus383828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383826_consumption": {
      "bus": "28_LVBus383826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4325.2792716887725
      ],
      "q_nom": [
        0.0,
        0.0,
        1297.5837815066318
      ]
    },
    "28_LVBus383826_production": {
      "bus": "28_LVBus383826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383827_consumption": {
      "bus": "28_LVBus383827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383827_production": {
      "bus": "28_LVBus383827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383817_consumption": {
      "bus": "28_LVBus383817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383817_production": {
      "bus": "28_LVBus383817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383818_consumption": {
      "bus": "28_LVBus383818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1383.6370086800332
      ],
      "q_nom": [
        0.0,
        0.0,
        415.09110260400996
      ]
    },
    "28_LVBus383818_production": {
      "bus": "28_LVBus383818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383820_consumption": {
      "bus": "28_LVBus383820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1936.7008831074747,
        0.0,
        2932.282769767873
      ],
      "q_nom": [
        581.0102649322424,
        0.0,
        879.684830930362
      ]
    },
    "28_LVBus383820_production": {
      "bus": "28_LVBus383820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383821_consumption": {
      "bus": "28_LVBus383821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4700.50824805543,
        800.3878781748388,
        1032.232021519088
      ],
      "q_nom": [
        1410.152474416629,
        240.11636345245162,
        309.6696064557264
      ]
    },
    "28_LVBus383821_production": {
      "bus": "28_LVBus383821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383819_consumption": {
      "bus": "28_LVBus383819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1453.7106384129181,
        0.0,
        0.0
      ],
      "q_nom": [
        436.1131915238754,
        0.0,
        0.0
      ]
    },
    "28_LVBus383819_production": {
      "bus": "28_LVBus383819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV81617_consumption": {
      "bus": "28_MVLV81617",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV81617_production": {
      "bus": "28_MVLV81617",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384076_consumption": {
      "bus": "28_LVBus384076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        352.8477691345617,
        0.0
      ],
      "q_nom": [
        0.0,
        105.85433074036851,
        0.0
      ]
    },
    "28_LVBus384076_production": {
      "bus": "28_LVBus384076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384077_consumption": {
      "bus": "28_LVBus384077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3802.4942059871723,
        0.0,
        2182.7383517273397
      ],
      "q_nom": [
        1140.7482617961516,
        0.0,
        654.8215055182019
      ]
    },
    "28_LVBus384077_production": {
      "bus": "28_LVBus384077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384078_consumption": {
      "bus": "28_LVBus384078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        481.67213336828075,
        2547.588225945596,
        0.0
      ],
      "q_nom": [
        144.5016400104842,
        764.2764677836789,
        0.0
      ]
    },
    "28_LVBus384078_production": {
      "bus": "28_LVBus384078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384073_consumption": {
      "bus": "28_LVBus384073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1756.2553170352435,
        0.0,
        1999.884067549471
      ],
      "q_nom": [
        526.876595110573,
        0.0,
        599.9652202648413
      ]
    },
    "28_LVBus384073_production": {
      "bus": "28_LVBus384073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384074_consumption": {
      "bus": "28_LVBus384074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2563.999709331324,
        3402.953191579424,
        1313.0449392873822
      ],
      "q_nom": [
        769.1999127993972,
        1020.8859574738271,
        393.9134817862147
      ]
    },
    "28_LVBus384074_production": {
      "bus": "28_LVBus384074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus907924_consumption": {
      "bus": "28_LVBus907924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4638.8404551241065,
        2168.509640088014,
        3978.759794688947
      ],
      "q_nom": [
        1391.6521365372319,
        650.5528920264042,
        1193.627938406684
      ]
    },
    "28_LVBus907924_production": {
      "bus": "28_LVBus907924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384070_consumption": {
      "bus": "28_LVBus384070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2458.6576636187783,
        124.73233717392326,
        0.0
      ],
      "q_nom": [
        737.5972990856335,
        37.41970115217698,
        0.0
      ]
    },
    "28_LVBus384070_production": {
      "bus": "28_LVBus384070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384071_consumption": {
      "bus": "28_LVBus384071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4870.270995614645,
        1318.1940945428728,
        109.30268958390253
      ],
      "q_nom": [
        1461.0812986843932,
        395.4582283628618,
        32.79080687517076
      ]
    },
    "28_LVBus384071_production": {
      "bus": "28_LVBus384071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384068_consumption": {
      "bus": "28_LVBus384068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2938.6491120032224,
        0.0,
        0.0
      ],
      "q_nom": [
        881.5947336009667,
        0.0,
        0.0
      ]
    },
    "28_LVBus384068_production": {
      "bus": "28_LVBus384068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920889_consumption": {
      "bus": "28_LVBus920889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1791.0867205095858,
        1707.720176123784,
        0.0
      ],
      "q_nom": [
        537.3260161528757,
        512.3160528371352,
        0.0
      ]
    },
    "28_LVBus920889_production": {
      "bus": "28_LVBus920889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920890_consumption": {
      "bus": "28_LVBus920890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        390.5473418923122,
        2216.629706950282,
        0.0
      ],
      "q_nom": [
        117.16420256769365,
        664.9889120850846,
        0.0
      ]
    },
    "28_LVBus920890_production": {
      "bus": "28_LVBus920890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920891_consumption": {
      "bus": "28_LVBus920891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        520.7166841714518,
        0.0
      ],
      "q_nom": [
        0.0,
        156.21500525143554,
        0.0
      ]
    },
    "28_LVBus920891_production": {
      "bus": "28_LVBus920891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920893_consumption": {
      "bus": "28_LVBus920893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        608.5927614057239,
        587.2145741940919,
        0.0
      ],
      "q_nom": [
        182.57782842171716,
        176.1643722582276,
        0.0
      ]
    },
    "28_LVBus920893_production": {
      "bus": "28_LVBus920893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920897_consumption": {
      "bus": "28_LVBus920897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3307.1594620785127
      ],
      "q_nom": [
        0.0,
        0.0,
        992.1478386235538
      ]
    },
    "28_LVBus920897_production": {
      "bus": "28_LVBus920897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920894_consumption": {
      "bus": "28_LVBus920894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920894_production": {
      "bus": "28_LVBus920894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920896_consumption": {
      "bus": "28_LVBus920896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        364.7445055910081,
        3971.1612999932936,
        0.0
      ],
      "q_nom": [
        109.42335167730242,
        1191.348389997988,
        0.0
      ]
    },
    "28_LVBus920896_production": {
      "bus": "28_LVBus920896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920895_consumption": {
      "bus": "28_LVBus920895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        912.2313232110064,
        0.0,
        0.0
      ],
      "q_nom": [
        273.6693969633019,
        0.0,
        0.0
      ]
    },
    "28_LVBus920895_production": {
      "bus": "28_LVBus920895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus920892_consumption": {
      "bus": "28_LVBus920892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1290.9218221425951,
        0.0,
        1181.7767239346372
      ],
      "q_nom": [
        387.27654664277856,
        0.0,
        354.53301718039114
      ]
    },
    "28_LVBus920892_production": {
      "bus": "28_LVBus920892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383783_consumption": {
      "bus": "28_LVBus383783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2023.047335433013,
        5222.403428915736,
        0.0
      ],
      "q_nom": [
        606.9142006299038,
        1566.7210286747209,
        0.0
      ]
    },
    "28_LVBus383783_production": {
      "bus": "28_LVBus383783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383784_consumption": {
      "bus": "28_LVBus383784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383784_production": {
      "bus": "28_LVBus383784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383785_consumption": {
      "bus": "28_LVBus383785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383785_production": {
      "bus": "28_LVBus383785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383786_consumption": {
      "bus": "28_LVBus383786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        687.7744635931222,
        0.0,
        0.0
      ],
      "q_nom": [
        206.33233907793664,
        0.0,
        0.0
      ]
    },
    "28_LVBus383786_production": {
      "bus": "28_LVBus383786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus862125_consumption": {
      "bus": "28_LVBus862125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1798.6412524645013,
        1436.3344313409966,
        3064.926425200269
      ],
      "q_nom": [
        539.5923757393504,
        430.90032940229895,
        919.4779275600807
      ]
    },
    "28_LVBus862125_production": {
      "bus": "28_LVBus862125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384328_consumption": {
      "bus": "28_LVBus384328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5005.948041974786,
        493.05263310619273,
        3714.5174084937303
      ],
      "q_nom": [
        1501.7844125924357,
        147.9157899318578,
        1114.355222548119
      ]
    },
    "28_LVBus384328_production": {
      "bus": "28_LVBus384328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384329_consumption": {
      "bus": "28_LVBus384329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1032.3320027051827,
        2702.9883586876913,
        0.0
      ],
      "q_nom": [
        309.69960081155483,
        810.8965076063074,
        0.0
      ]
    },
    "28_LVBus384329_production": {
      "bus": "28_LVBus384329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384330_consumption": {
      "bus": "28_LVBus384330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2684.2638869218886,
        1632.8620692502825
      ],
      "q_nom": [
        0.0,
        805.2791660765665,
        489.8586207750847
      ]
    },
    "28_LVBus384330_production": {
      "bus": "28_LVBus384330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384331_consumption": {
      "bus": "28_LVBus384331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5479.047519839576
      ],
      "q_nom": [
        0.0,
        0.0,
        1643.7142559518727
      ]
    },
    "28_LVBus384331_production": {
      "bus": "28_LVBus384331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384332_consumption": {
      "bus": "28_LVBus384332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2085.685038239239,
        4017.64063735285
      ],
      "q_nom": [
        0.0,
        625.7055114717717,
        1205.2921912058548
      ]
    },
    "28_LVBus384332_production": {
      "bus": "28_LVBus384332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384333_consumption": {
      "bus": "28_LVBus384333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4716.157202629301,
        3861.0618535741987,
        2660.2385539481947
      ],
      "q_nom": [
        1414.8471607887902,
        1158.3185560722595,
        798.0715661844584
      ]
    },
    "28_LVBus384333_production": {
      "bus": "28_LVBus384333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384334_consumption": {
      "bus": "28_LVBus384334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2313.0989030270644,
        7202.084505445783,
        0.0
      ],
      "q_nom": [
        693.9296709081193,
        2160.6253516337347,
        0.0
      ]
    },
    "28_LVBus384334_production": {
      "bus": "28_LVBus384334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384195_consumption": {
      "bus": "28_LVBus384195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384195_production": {
      "bus": "28_LVBus384195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947228_consumption": {
      "bus": "28_LVBus947228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3208.7540006889367,
        0.0,
        0.0
      ],
      "q_nom": [
        962.626200206681,
        0.0,
        0.0
      ]
    },
    "28_LVBus947228_production": {
      "bus": "28_LVBus947228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947229_consumption": {
      "bus": "28_LVBus947229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947229_production": {
      "bus": "28_LVBus947229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947230_consumption": {
      "bus": "28_LVBus947230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5419.410249674758,
        5690.712114232402,
        3250.667312407723
      ],
      "q_nom": [
        1625.8230749024274,
        1707.2136342697206,
        975.2001937223168
      ]
    },
    "28_LVBus947230_production": {
      "bus": "28_LVBus947230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947231_consumption": {
      "bus": "28_LVBus947231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1295.2468308635127,
        2312.7331920494166
      ],
      "q_nom": [
        0.0,
        388.5740492590538,
        693.819957614825
      ]
    },
    "28_LVBus947231_production": {
      "bus": "28_LVBus947231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384193_consumption": {
      "bus": "28_LVBus384193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        854.7223877867855,
        0.0,
        588.0208071760624
      ],
      "q_nom": [
        256.4167163360356,
        0.0,
        176.4062421528187
      ]
    },
    "28_LVBus384193_production": {
      "bus": "28_LVBus384193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946495_consumption": {
      "bus": "28_LVBus946495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        312.75666702364543,
        0.0,
        0.0
      ],
      "q_nom": [
        93.82700010709362,
        0.0,
        0.0
      ]
    },
    "28_LVBus946495_production": {
      "bus": "28_LVBus946495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946807_consumption": {
      "bus": "28_LVBus946807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2165.7305928442124,
        741.5262953214486,
        2030.162375907179
      ],
      "q_nom": [
        649.7191778532637,
        222.45788859643457,
        609.0487127721536
      ]
    },
    "28_LVBus946807_production": {
      "bus": "28_LVBus946807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946808_consumption": {
      "bus": "28_LVBus946808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        742.271926317592,
        742.271926317592,
        742.271926317592
      ],
      "q_nom": [
        222.6815778952776,
        222.6815778952776,
        222.6815778952776
      ]
    },
    "28_LVBus946808_production": {
      "bus": "28_LVBus946808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946810_consumption": {
      "bus": "28_LVBus946810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4353.038433350893,
        2337.1612239474716
      ],
      "q_nom": [
        0.0,
        1305.9115300052679,
        701.1483671842415
      ]
    },
    "28_LVBus946810_production": {
      "bus": "28_LVBus946810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946809_consumption": {
      "bus": "28_LVBus946809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        918.1624367179465,
        918.1624367179465,
        918.1624367179465
      ],
      "q_nom": [
        275.44873101538394,
        275.44873101538394,
        275.44873101538394
      ]
    },
    "28_LVBus946809_production": {
      "bus": "28_LVBus946809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384191_consumption": {
      "bus": "28_LVBus384191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        663.6531535265514,
        0.0
      ],
      "q_nom": [
        0.0,
        199.0959460579654,
        0.0
      ]
    },
    "28_LVBus384191_production": {
      "bus": "28_LVBus384191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946811_consumption": {
      "bus": "28_LVBus946811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1392.0463328168614,
        1569.4062197745807,
        2129.3362953173814
      ],
      "q_nom": [
        417.6138998450584,
        470.8218659323742,
        638.8008885952144
      ]
    },
    "28_LVBus946811_production": {
      "bus": "28_LVBus946811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946812_consumption": {
      "bus": "28_LVBus946812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        118.58566309814127,
        0.0
      ],
      "q_nom": [
        0.0,
        35.57569892944238,
        0.0
      ]
    },
    "28_LVBus946812_production": {
      "bus": "28_LVBus946812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384101_consumption": {
      "bus": "28_LVBus384101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2441.1102629679726,
        0.0
      ],
      "q_nom": [
        0.0,
        732.3330788903918,
        0.0
      ]
    },
    "28_LVBus384101_production": {
      "bus": "28_LVBus384101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384102_consumption": {
      "bus": "28_LVBus384102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1750.4722499612624
      ],
      "q_nom": [
        0.0,
        0.0,
        525.1416749883787
      ]
    },
    "28_LVBus384102_production": {
      "bus": "28_LVBus384102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384103_consumption": {
      "bus": "28_LVBus384103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        971.3723231363259
      ],
      "q_nom": [
        0.0,
        0.0,
        291.41169694089774
      ]
    },
    "28_LVBus384103_production": {
      "bus": "28_LVBus384103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384104_consumption": {
      "bus": "28_LVBus384104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        865.9128531448756,
        3044.0289419546216,
        0.0
      ],
      "q_nom": [
        259.77385594346265,
        913.2086825863864,
        0.0
      ]
    },
    "28_LVBus384104_production": {
      "bus": "28_LVBus384104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384105_consumption": {
      "bus": "28_LVBus384105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2050.7399125887896,
        4591.578794859212,
        4580.247386932441
      ],
      "q_nom": [
        615.2219737766369,
        1377.4736384577636,
        1374.0742160797324
      ]
    },
    "28_LVBus384105_production": {
      "bus": "28_LVBus384105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384106_consumption": {
      "bus": "28_LVBus384106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2039.0002534642417,
        4549.892621012793,
        5809.305920101709
      ],
      "q_nom": [
        611.7000760392725,
        1364.9677863038378,
        1742.7917760305124
      ]
    },
    "28_LVBus384106_production": {
      "bus": "28_LVBus384106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384107_consumption": {
      "bus": "28_LVBus384107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1764.3895333096075,
        3172.70049836532
      ],
      "q_nom": [
        0.0,
        529.3168599928822,
        951.8101495095959
      ]
    },
    "28_LVBus384107_production": {
      "bus": "28_LVBus384107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384108_consumption": {
      "bus": "28_LVBus384108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1636.683395154855
      ],
      "q_nom": [
        0.0,
        0.0,
        491.0050185464564
      ]
    },
    "28_LVBus384108_production": {
      "bus": "28_LVBus384108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus936642_consumption": {
      "bus": "28_LVBus936642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3707.374430410459
      ],
      "q_nom": [
        0.0,
        0.0,
        1112.2123291231376
      ]
    },
    "28_LVBus936642_production": {
      "bus": "28_LVBus936642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus965357_consumption": {
      "bus": "28_LVBus965357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1884.5196199851548,
        3053.726467635487,
        1377.639193447152
      ],
      "q_nom": [
        565.3558859955464,
        916.1179402906461,
        413.2917580341456
      ]
    },
    "28_LVBus965357_production": {
      "bus": "28_LVBus965357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus965358_consumption": {
      "bus": "28_LVBus965358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3544.597035821454
      ],
      "q_nom": [
        0.0,
        0.0,
        1063.3791107464363
      ]
    },
    "28_LVBus965358_production": {
      "bus": "28_LVBus965358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973107_consumption": {
      "bus": "28_LVBus973107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973107_production": {
      "bus": "28_LVBus973107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973108_consumption": {
      "bus": "28_LVBus973108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        743.0292571306203,
        0.0
      ],
      "q_nom": [
        0.0,
        222.90877713918607,
        0.0
      ]
    },
    "28_LVBus973108_production": {
      "bus": "28_LVBus973108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973109_consumption": {
      "bus": "28_LVBus973109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2354.5883352736273,
        0.0
      ],
      "q_nom": [
        0.0,
        706.3765005820882,
        0.0
      ]
    },
    "28_LVBus973109_production": {
      "bus": "28_LVBus973109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383758_consumption": {
      "bus": "28_LVBus383758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        526.1494850348948,
        2036.3293549715752
      ],
      "q_nom": [
        0.0,
        157.84484551046845,
        610.8988064914726
      ]
    },
    "28_LVBus383758_production": {
      "bus": "28_LVBus383758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383759_consumption": {
      "bus": "28_LVBus383759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2182.217537862211,
        948.2162331275022
      ],
      "q_nom": [
        0.0,
        654.6652613586633,
        284.4648699382506
      ]
    },
    "28_LVBus383759_production": {
      "bus": "28_LVBus383759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383760_consumption": {
      "bus": "28_LVBus383760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        197.58070813746022,
        0.0,
        0.0
      ],
      "q_nom": [
        59.27421244123806,
        0.0,
        0.0
      ]
    },
    "28_LVBus383760_production": {
      "bus": "28_LVBus383760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383761_consumption": {
      "bus": "28_LVBus383761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383761_production": {
      "bus": "28_LVBus383761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383754_consumption": {
      "bus": "28_LVBus383754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        635.2761367977062
      ],
      "q_nom": [
        0.0,
        0.0,
        190.58284103931183
      ]
    },
    "28_LVBus383754_production": {
      "bus": "28_LVBus383754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383755_consumption": {
      "bus": "28_LVBus383755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3476.1260349486824,
        0.0,
        0.0
      ],
      "q_nom": [
        1042.8378104846047,
        0.0,
        0.0
      ]
    },
    "28_LVBus383755_production": {
      "bus": "28_LVBus383755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383756_consumption": {
      "bus": "28_LVBus383756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383756_production": {
      "bus": "28_LVBus383756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383751_consumption": {
      "bus": "28_LVBus383751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2012.5402881682844
      ],
      "q_nom": [
        0.0,
        0.0,
        603.7620864504853
      ]
    },
    "28_LVBus383751_production": {
      "bus": "28_LVBus383751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383752_consumption": {
      "bus": "28_LVBus383752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7600.787338467379,
        3946.786072401145,
        4192.230965241617
      ],
      "q_nom": [
        2280.2362015402136,
        1184.0358217203434,
        1257.669289572485
      ]
    },
    "28_LVBus383752_production": {
      "bus": "28_LVBus383752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383748_consumption": {
      "bus": "28_LVBus383748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3155.3647445458337,
        0.0
      ],
      "q_nom": [
        0.0,
        946.60942336375,
        0.0
      ]
    },
    "28_LVBus383748_production": {
      "bus": "28_LVBus383748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383749_consumption": {
      "bus": "28_LVBus383749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2673.1508659849337
      ],
      "q_nom": [
        0.0,
        0.0,
        801.9452597954801
      ]
    },
    "28_LVBus383749_production": {
      "bus": "28_LVBus383749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383744_consumption": {
      "bus": "28_LVBus383744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1224.3654471999562,
        0.0
      ],
      "q_nom": [
        0.0,
        367.30963415998684,
        0.0
      ]
    },
    "28_LVBus383744_production": {
      "bus": "28_LVBus383744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383745_consumption": {
      "bus": "28_LVBus383745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383745_production": {
      "bus": "28_LVBus383745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383746_consumption": {
      "bus": "28_LVBus383746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        171.40740831389422,
        647.6395291438392
      ],
      "q_nom": [
        0.0,
        51.42222249416827,
        194.29185874315178
      ]
    },
    "28_LVBus383746_production": {
      "bus": "28_LVBus383746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384455_consumption": {
      "bus": "28_LVBus384455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384455_production": {
      "bus": "28_LVBus384455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384458_consumption": {
      "bus": "28_LVBus384458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2091.0873794462264,
        622.8540637551482
      ],
      "q_nom": [
        0.0,
        627.3262138338679,
        186.85621912654446
      ]
    },
    "28_LVBus384458_production": {
      "bus": "28_LVBus384458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384456_consumption": {
      "bus": "28_LVBus384456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2404.315127103387,
        1995.154340650703,
        875.7051032125299
      ],
      "q_nom": [
        721.2945381310161,
        598.5463021952108,
        262.71153096375895
      ]
    },
    "28_LVBus384456_production": {
      "bus": "28_LVBus384456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384457_consumption": {
      "bus": "28_LVBus384457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3093.3762433232996,
        0.0,
        0.0
      ],
      "q_nom": [
        928.0128729969898,
        0.0,
        0.0
      ]
    },
    "28_LVBus384457_production": {
      "bus": "28_LVBus384457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus946600_consumption": {
      "bus": "28_LVBus946600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3925.259887264964,
        0.0,
        0.0
      ],
      "q_nom": [
        1177.5779661794893,
        0.0,
        0.0
      ]
    },
    "28_LVBus946600_production": {
      "bus": "28_LVBus946600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947034_consumption": {
      "bus": "28_LVBus947034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1819.1697108302444
      ],
      "q_nom": [
        0.0,
        0.0,
        545.7509132490733
      ]
    },
    "28_LVBus947034_production": {
      "bus": "28_LVBus947034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384451_consumption": {
      "bus": "28_LVBus384451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3550.2931686098423,
        2325.728273549135,
        1035.6130119907018
      ],
      "q_nom": [
        1065.0879505829525,
        697.7184820647404,
        310.68390359721053
      ]
    },
    "28_LVBus384451_production": {
      "bus": "28_LVBus384451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384452_consumption": {
      "bus": "28_LVBus384452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1838.910249852753,
        0.0
      ],
      "q_nom": [
        0.0,
        551.6730749558259,
        0.0
      ]
    },
    "28_LVBus384452_production": {
      "bus": "28_LVBus384452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384453_consumption": {
      "bus": "28_LVBus384453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384453_production": {
      "bus": "28_LVBus384453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384448_consumption": {
      "bus": "28_LVBus384448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384448_production": {
      "bus": "28_LVBus384448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384449_consumption": {
      "bus": "28_LVBus384449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3332.1119697011486,
        0.0,
        2060.8082020482702
      ],
      "q_nom": [
        999.6335909103445,
        0.0,
        618.242460614481
      ]
    },
    "28_LVBus384449_production": {
      "bus": "28_LVBus384449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384407_consumption": {
      "bus": "28_LVBus384407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        497.1155427042633,
        4891.116763159339,
        497.1155427042633
      ],
      "q_nom": [
        149.134662811279,
        1467.3350289478017,
        149.134662811279
      ]
    },
    "28_LVBus384407_production": {
      "bus": "28_LVBus384407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus958808_consumption": {
      "bus": "28_LVBus958808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4382.196508777279
      ],
      "q_nom": [
        0.0,
        0.0,
        1314.6589526331836
      ]
    },
    "28_LVBus958808_production": {
      "bus": "28_LVBus958808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus958809_consumption": {
      "bus": "28_LVBus958809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3835.8453259588805,
        1051.5704503610066,
        0.0
      ],
      "q_nom": [
        1150.7535977876641,
        315.47113510830195,
        0.0
      ]
    },
    "28_LVBus958809_production": {
      "bus": "28_LVBus958809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus958807_consumption": {
      "bus": "28_LVBus958807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3181.0050888349288,
        54.51820951126978,
        0.0
      ],
      "q_nom": [
        954.3015266504785,
        16.355462853380935,
        0.0
      ]
    },
    "28_LVBus958807_production": {
      "bus": "28_LVBus958807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus958810_consumption": {
      "bus": "28_LVBus958810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        392.46620364626114,
        1799.2008673734924,
        2967.350114996666
      ],
      "q_nom": [
        117.73986109387833,
        539.7602602120477,
        890.2050344989998
      ]
    },
    "28_LVBus958810_production": {
      "bus": "28_LVBus958810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus958811_consumption": {
      "bus": "28_LVBus958811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        119.6695743111388,
        119.6695743111388,
        2002.9360116166913
      ],
      "q_nom": [
        35.90087229334164,
        35.90087229334164,
        600.8808034850074
      ]
    },
    "28_LVBus958811_production": {
      "bus": "28_LVBus958811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384408_consumption": {
      "bus": "28_LVBus384408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        839.884992162958,
        839.884992162958,
        3152.0321095444297
      ],
      "q_nom": [
        251.9654976488874,
        251.9654976488874,
        945.6096328633289
      ]
    },
    "28_LVBus384408_production": {
      "bus": "28_LVBus384408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384405_consumption": {
      "bus": "28_LVBus384405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384405_production": {
      "bus": "28_LVBus384405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384231_consumption": {
      "bus": "28_LVBus384231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7381.594868290611,
        0.0,
        363.7154943011032
      ],
      "q_nom": [
        2214.4784604871834,
        0.0,
        109.11464829033096
      ]
    },
    "28_LVBus384231_production": {
      "bus": "28_LVBus384231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384232_consumption": {
      "bus": "28_LVBus384232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1119.681587841423,
        0.0,
        3654.7043481601877
      ],
      "q_nom": [
        335.90447635242685,
        0.0,
        1096.4113044480562
      ]
    },
    "28_LVBus384232_production": {
      "bus": "28_LVBus384232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384233_consumption": {
      "bus": "28_LVBus384233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384233_production": {
      "bus": "28_LVBus384233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384235_consumption": {
      "bus": "28_LVBus384235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384235_production": {
      "bus": "28_LVBus384235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus899963_consumption": {
      "bus": "28_LVBus899963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        232.25156315975087,
        0.0,
        0.0
      ],
      "q_nom": [
        69.67546894792525,
        0.0,
        0.0
      ]
    },
    "28_LVBus899963_production": {
      "bus": "28_LVBus899963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus862201_consumption": {
      "bus": "28_LVBus862201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus862201_production": {
      "bus": "28_LVBus862201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus867496_consumption": {
      "bus": "28_LVBus867496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.03153725448925,
        3732.0992714797867,
        425.6562242909326
      ],
      "q_nom": [
        84.00946117634678,
        1119.629781443936,
        127.69686728727977
      ]
    },
    "28_LVBus867496_production": {
      "bus": "28_LVBus867496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875700_consumption": {
      "bus": "28_LVBus875700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875700_production": {
      "bus": "28_LVBus875700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875704_consumption": {
      "bus": "28_LVBus875704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875704_production": {
      "bus": "28_LVBus875704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus912140_consumption": {
      "bus": "28_LVBus912140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2049.7648298529407,
        0.0
      ],
      "q_nom": [
        0.0,
        614.9294489558822,
        0.0
      ]
    },
    "28_LVBus912140_production": {
      "bus": "28_LVBus912140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875710_consumption": {
      "bus": "28_LVBus875710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        164.9430789190222
      ],
      "q_nom": [
        0.0,
        0.0,
        49.482923675706665
      ]
    },
    "28_LVBus875710_production": {
      "bus": "28_LVBus875710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875709_consumption": {
      "bus": "28_LVBus875709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        178.63949571140094,
        0.0
      ],
      "q_nom": [
        0.0,
        53.59184871342028,
        0.0
      ]
    },
    "28_LVBus875709_production": {
      "bus": "28_LVBus875709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875705_consumption": {
      "bus": "28_LVBus875705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875705_production": {
      "bus": "28_LVBus875705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875707_consumption": {
      "bus": "28_LVBus875707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875707_production": {
      "bus": "28_LVBus875707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus900517_consumption": {
      "bus": "28_LVBus900517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2878.494575191879
      ],
      "q_nom": [
        0.0,
        0.0,
        863.5483725575637
      ]
    },
    "28_LVBus900517_production": {
      "bus": "28_LVBus900517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus896599_consumption": {
      "bus": "28_LVBus896599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        745.051146755078
      ],
      "q_nom": [
        0.0,
        0.0,
        223.5153440265234
      ]
    },
    "28_LVBus896599_production": {
      "bus": "28_LVBus896599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875706_consumption": {
      "bus": "28_LVBus875706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875706_production": {
      "bus": "28_LVBus875706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875708_consumption": {
      "bus": "28_LVBus875708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        640.1441595592909,
        2398.777795450686,
        1972.1578514202836
      ],
      "q_nom": [
        192.04324786778724,
        719.6333386352057,
        591.647355426085
      ]
    },
    "28_LVBus875708_production": {
      "bus": "28_LVBus875708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus896164_consumption": {
      "bus": "28_LVBus896164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1403.9312178589025
      ],
      "q_nom": [
        0.0,
        0.0,
        421.17936535767075
      ]
    },
    "28_LVBus896164_production": {
      "bus": "28_LVBus896164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875711_consumption": {
      "bus": "28_LVBus875711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875711_production": {
      "bus": "28_LVBus875711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875701_consumption": {
      "bus": "28_LVBus875701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875701_production": {
      "bus": "28_LVBus875701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus876280_consumption": {
      "bus": "28_LVBus876280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3214.0795997883315,
        399.0134009851573,
        0.0
      ],
      "q_nom": [
        964.2238799364994,
        119.7040202955472,
        0.0
      ]
    },
    "28_LVBus876280_production": {
      "bus": "28_LVBus876280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875703_consumption": {
      "bus": "28_LVBus875703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3324.1202057799114,
        0.0
      ],
      "q_nom": [
        0.0,
        997.2360617339734,
        0.0
      ]
    },
    "28_LVBus875703_production": {
      "bus": "28_LVBus875703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875702_consumption": {
      "bus": "28_LVBus875702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus875702_production": {
      "bus": "28_LVBus875702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus909744_consumption": {
      "bus": "28_LVBus909744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus909744_production": {
      "bus": "28_LVBus909744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384234_consumption": {
      "bus": "28_LVBus384234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2522.2791829317216,
        2856.0291314802466,
        0.0
      ],
      "q_nom": [
        756.6837548795164,
        856.8087394440739,
        0.0
      ]
    },
    "28_LVBus384234_production": {
      "bus": "28_LVBus384234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384236_consumption": {
      "bus": "28_LVBus384236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1768.0169552367884,
        0.0,
        4203.935371759054
      ],
      "q_nom": [
        530.4050865710365,
        0.0,
        1261.180611527716
      ]
    },
    "28_LVBus384236_production": {
      "bus": "28_LVBus384236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384226_consumption": {
      "bus": "28_LVBus384226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        565.6162008285046,
        3192.0151485399338,
        0.0
      ],
      "q_nom": [
        169.68486024855136,
        957.6045445619801,
        0.0
      ]
    },
    "28_LVBus384226_production": {
      "bus": "28_LVBus384226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384227_consumption": {
      "bus": "28_LVBus384227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384227_production": {
      "bus": "28_LVBus384227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384228_consumption": {
      "bus": "28_LVBus384228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        352.7270842480951,
        1330.2255700525445,
        0.0
      ],
      "q_nom": [
        105.81812527442852,
        399.0676710157633,
        0.0
      ]
    },
    "28_LVBus384228_production": {
      "bus": "28_LVBus384228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384229_consumption": {
      "bus": "28_LVBus384229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4419.331934678178,
        1324.6599006242593,
        3723.825525151932
      ],
      "q_nom": [
        1325.7995804034533,
        397.3979701872778,
        1117.1476575455797
      ]
    },
    "28_LVBus384229_production": {
      "bus": "28_LVBus384229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384220_consumption": {
      "bus": "28_LVBus384220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3139.6768573810355,
        0.0
      ],
      "q_nom": [
        0.0,
        941.9030572143106,
        0.0
      ]
    },
    "28_LVBus384220_production": {
      "bus": "28_LVBus384220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384221_consumption": {
      "bus": "28_LVBus384221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2248.784691001834,
        2447.5740766180666,
        0.0
      ],
      "q_nom": [
        674.6354073005501,
        734.27222298542,
        0.0
      ]
    },
    "28_LVBus384221_production": {
      "bus": "28_LVBus384221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384222_consumption": {
      "bus": "28_LVBus384222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        376.51898151247076,
        0.0
      ],
      "q_nom": [
        0.0,
        112.95569445374123,
        0.0
      ]
    },
    "28_LVBus384222_production": {
      "bus": "28_LVBus384222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384223_consumption": {
      "bus": "28_LVBus384223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384223_production": {
      "bus": "28_LVBus384223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384224_consumption": {
      "bus": "28_LVBus384224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3444.6293970292777,
        0.0,
        0.0
      ],
      "q_nom": [
        1033.3888191087833,
        0.0,
        0.0
      ]
    },
    "28_LVBus384224_production": {
      "bus": "28_LVBus384224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384469_consumption": {
      "bus": "28_LVBus384469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        425.0418199991503,
        2266.4819923144146,
        0.0
      ],
      "q_nom": [
        127.51254599974507,
        679.9445976943243,
        0.0
      ]
    },
    "28_LVBus384469_production": {
      "bus": "28_LVBus384469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384470_consumption": {
      "bus": "28_LVBus384470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2741.1069480579363,
        2176.273016578361,
        0.0
      ],
      "q_nom": [
        822.3320844173809,
        652.8819049735083,
        0.0
      ]
    },
    "28_LVBus384470_production": {
      "bus": "28_LVBus384470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384464_consumption": {
      "bus": "28_LVBus384464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.002005860944,
        3073.6845307729955,
        0.0
      ],
      "q_nom": [
        239.10060175828318,
        922.1053592318985,
        0.0
      ]
    },
    "28_LVBus384464_production": {
      "bus": "28_LVBus384464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384465_consumption": {
      "bus": "28_LVBus384465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3400.0920580884754,
        1019.4078447835093,
        1366.127404283213
      ],
      "q_nom": [
        1020.0276174265425,
        305.8223534350528,
        409.83822128496394
      ]
    },
    "28_LVBus384465_production": {
      "bus": "28_LVBus384465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384466_consumption": {
      "bus": "28_LVBus384466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3558.9393049499477,
        0.0,
        0.0
      ],
      "q_nom": [
        1067.6817914849842,
        0.0,
        0.0
      ]
    },
    "28_LVBus384466_production": {
      "bus": "28_LVBus384466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384467_consumption": {
      "bus": "28_LVBus384467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2915.120076222944,
        3861.7901595037993,
        4701.210754318348
      ],
      "q_nom": [
        874.5360228668832,
        1158.5370478511397,
        1410.3632262955045
      ]
    },
    "28_LVBus384467_production": {
      "bus": "28_LVBus384467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384460_consumption": {
      "bus": "28_LVBus384460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        648.4480278889289,
        0.0
      ],
      "q_nom": [
        0.0,
        194.53440836667866,
        0.0
      ]
    },
    "28_LVBus384460_production": {
      "bus": "28_LVBus384460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384461_consumption": {
      "bus": "28_LVBus384461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4370.652887829005,
        744.6829000453246,
        4175.195962976798
      ],
      "q_nom": [
        1311.1958663487014,
        223.40487001359736,
        1252.5587888930393
      ]
    },
    "28_LVBus384461_production": {
      "bus": "28_LVBus384461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384462_consumption": {
      "bus": "28_LVBus384462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1079.4167864490691,
        0.0,
        0.0
      ],
      "q_nom": [
        323.82503593472074,
        0.0,
        0.0
      ]
    },
    "28_LVBus384462_production": {
      "bus": "28_LVBus384462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384296_consumption": {
      "bus": "28_LVBus384296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384296_production": {
      "bus": "28_LVBus384296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384293_consumption": {
      "bus": "28_LVBus384293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2422.442287731406,
        241.7999112316161,
        0.0
      ],
      "q_nom": [
        726.7326863194218,
        72.53997336948483,
        0.0
      ]
    },
    "28_LVBus384293_production": {
      "bus": "28_LVBus384293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384294_consumption": {
      "bus": "28_LVBus384294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3038.7959654072743,
        0.0,
        0.0
      ],
      "q_nom": [
        911.6387896221822,
        0.0,
        0.0
      ]
    },
    "28_LVBus384294_production": {
      "bus": "28_LVBus384294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus858252_consumption": {
      "bus": "28_LVBus858252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1640.7406927616705,
        0.0,
        0.0
      ],
      "q_nom": [
        492.22220782850115,
        0.0,
        0.0
      ]
    },
    "28_LVBus858252_production": {
      "bus": "28_LVBus858252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus880508_consumption": {
      "bus": "28_LVBus880508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus880508_production": {
      "bus": "28_LVBus880508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882823_consumption": {
      "bus": "28_LVBus882823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        217.29887807988226
      ],
      "q_nom": [
        0.0,
        0.0,
        65.18966342396467
      ]
    },
    "28_LVBus882823_production": {
      "bus": "28_LVBus882823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882824_consumption": {
      "bus": "28_LVBus882824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882824_production": {
      "bus": "28_LVBus882824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882828_consumption": {
      "bus": "28_LVBus882828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882828_production": {
      "bus": "28_LVBus882828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933882_consumption": {
      "bus": "28_LVBus933882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933882_production": {
      "bus": "28_LVBus933882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933883_consumption": {
      "bus": "28_LVBus933883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933883_production": {
      "bus": "28_LVBus933883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933884_consumption": {
      "bus": "28_LVBus933884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2244.2572627652116,
        0.0,
        0.0
      ],
      "q_nom": [
        673.2771788295635,
        0.0,
        0.0
      ]
    },
    "28_LVBus933884_production": {
      "bus": "28_LVBus933884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933881_consumption": {
      "bus": "28_LVBus933881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        349.14085022056435,
        451.4857745767127
      ],
      "q_nom": [
        0.0,
        104.7422550661693,
        135.4457323730138
      ]
    },
    "28_LVBus933881_production": {
      "bus": "28_LVBus933881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882827_consumption": {
      "bus": "28_LVBus882827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1147.417328783275
      ],
      "q_nom": [
        0.0,
        0.0,
        344.2251986349825
      ]
    },
    "28_LVBus882827_production": {
      "bus": "28_LVBus882827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897753_consumption": {
      "bus": "28_LVBus897753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897753_production": {
      "bus": "28_LVBus897753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus942217_consumption": {
      "bus": "28_LVBus942217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus942217_production": {
      "bus": "28_LVBus942217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus942218_consumption": {
      "bus": "28_LVBus942218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        759.5277841903991,
        99.33086556132407,
        99.33086556132407
      ],
      "q_nom": [
        227.8583352571197,
        29.79925966839722,
        29.79925966839722
      ]
    },
    "28_LVBus942218_production": {
      "bus": "28_LVBus942218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897754_consumption": {
      "bus": "28_LVBus897754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897754_production": {
      "bus": "28_LVBus897754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897755_consumption": {
      "bus": "28_LVBus897755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        436.8626247530723,
        0.0,
        0.0
      ],
      "q_nom": [
        131.05878742592168,
        0.0,
        0.0
      ]
    },
    "28_LVBus897755_production": {
      "bus": "28_LVBus897755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901757_consumption": {
      "bus": "28_LVBus901757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901757_production": {
      "bus": "28_LVBus901757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882826_consumption": {
      "bus": "28_LVBus882826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1243.4791144515887,
        0.0,
        0.0
      ],
      "q_nom": [
        373.0437343354766,
        0.0,
        0.0
      ]
    },
    "28_LVBus882826_production": {
      "bus": "28_LVBus882826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus886578_consumption": {
      "bus": "28_LVBus886578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus886578_production": {
      "bus": "28_LVBus886578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882825_consumption": {
      "bus": "28_LVBus882825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        224.07182128555314,
        0.0
      ],
      "q_nom": [
        0.0,
        67.22154638566595,
        0.0
      ]
    },
    "28_LVBus882825_production": {
      "bus": "28_LVBus882825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882829_consumption": {
      "bus": "28_LVBus882829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        426.8015044505242,
        0.0
      ],
      "q_nom": [
        0.0,
        128.04045133515726,
        0.0
      ]
    },
    "28_LVBus882829_production": {
      "bus": "28_LVBus882829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus915596_consumption": {
      "bus": "28_LVBus915596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus915596_production": {
      "bus": "28_LVBus915596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus915597_consumption": {
      "bus": "28_LVBus915597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3622.372618176611
      ],
      "q_nom": [
        0.0,
        0.0,
        1086.7117854529833
      ]
    },
    "28_LVBus915597_production": {
      "bus": "28_LVBus915597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus880509_consumption": {
      "bus": "28_LVBus880509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        384.50210643679884,
        0.0
      ],
      "q_nom": [
        0.0,
        115.35063193103964,
        0.0
      ]
    },
    "28_LVBus880509_production": {
      "bus": "28_LVBus880509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus868948_consumption": {
      "bus": "28_LVBus868948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4225.048389326563,
        0.0,
        0.0
      ],
      "q_nom": [
        1267.5145167979688,
        0.0,
        0.0
      ]
    },
    "28_LVBus868948_production": {
      "bus": "28_LVBus868948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus899951_consumption": {
      "bus": "28_LVBus899951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2288.9026103327633
      ],
      "q_nom": [
        0.0,
        0.0,
        686.670783099829
      ]
    },
    "28_LVBus899951_production": {
      "bus": "28_LVBus899951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882587_consumption": {
      "bus": "28_LVBus882587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882587_production": {
      "bus": "28_LVBus882587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882588_consumption": {
      "bus": "28_LVBus882588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882588_production": {
      "bus": "28_LVBus882588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882591_consumption": {
      "bus": "28_LVBus882591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        305.08425981779305,
        0.0,
        0.0
      ],
      "q_nom": [
        91.52527794533792,
        0.0,
        0.0
      ]
    },
    "28_LVBus882591_production": {
      "bus": "28_LVBus882591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882589_consumption": {
      "bus": "28_LVBus882589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882589_production": {
      "bus": "28_LVBus882589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882590_consumption": {
      "bus": "28_LVBus882590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2045.8610431990217,
        0.0,
        0.0
      ],
      "q_nom": [
        613.7583129597065,
        0.0,
        0.0
      ]
    },
    "28_LVBus882590_production": {
      "bus": "28_LVBus882590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus882586_consumption": {
      "bus": "28_LVBus882586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2959.345847420627
      ],
      "q_nom": [
        0.0,
        0.0,
        887.8037542261881
      ]
    },
    "28_LVBus882586_production": {
      "bus": "28_LVBus882586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384287_consumption": {
      "bus": "28_LVBus384287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3180.3780299858036,
        0.0
      ],
      "q_nom": [
        0.0,
        954.113408995741,
        0.0
      ]
    },
    "28_LVBus384287_production": {
      "bus": "28_LVBus384287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384288_consumption": {
      "bus": "28_LVBus384288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3038.3332942750426,
        3179.5154499444243,
        918.0499505491226
      ],
      "q_nom": [
        911.4999882825127,
        953.8546349833273,
        275.4149851647368
      ]
    },
    "28_LVBus384288_production": {
      "bus": "28_LVBus384288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384289_consumption": {
      "bus": "28_LVBus384289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384289_production": {
      "bus": "28_LVBus384289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384290_consumption": {
      "bus": "28_LVBus384290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2333.3079021155872,
        0.0,
        0.0
      ],
      "q_nom": [
        699.9923706346761,
        0.0,
        0.0
      ]
    },
    "28_LVBus384290_production": {
      "bus": "28_LVBus384290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384291_consumption": {
      "bus": "28_LVBus384291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384291_production": {
      "bus": "28_LVBus384291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383841_consumption": {
      "bus": "28_LVBus383841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383841_production": {
      "bus": "28_LVBus383841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383842_consumption": {
      "bus": "28_LVBus383842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1249.9272491715926
      ],
      "q_nom": [
        0.0,
        0.0,
        374.97817475147775
      ]
    },
    "28_LVBus383842_production": {
      "bus": "28_LVBus383842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383844_consumption": {
      "bus": "28_LVBus383844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2011.090696369955,
        1292.5472517896617,
        0.0
      ],
      "q_nom": [
        603.3272089109864,
        387.7641755368985,
        0.0
      ]
    },
    "28_LVBus383844_production": {
      "bus": "28_LVBus383844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383846_consumption": {
      "bus": "28_LVBus383846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2821.2137459888804,
        0.0
      ],
      "q_nom": [
        0.0,
        846.3641237966641,
        0.0
      ]
    },
    "28_LVBus383846_production": {
      "bus": "28_LVBus383846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383845_consumption": {
      "bus": "28_LVBus383845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3180.1219238862473,
        0.0,
        0.0
      ],
      "q_nom": [
        954.0365771658742,
        0.0,
        0.0
      ]
    },
    "28_LVBus383845_production": {
      "bus": "28_LVBus383845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383843_consumption": {
      "bus": "28_LVBus383843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3699.7962470891985,
        1874.0421889371614,
        0.0
      ],
      "q_nom": [
        1109.9388741267594,
        562.2126566811484,
        0.0
      ]
    },
    "28_LVBus383843_production": {
      "bus": "28_LVBus383843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383838_consumption": {
      "bus": "28_LVBus383838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383838_production": {
      "bus": "28_LVBus383838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383839_consumption": {
      "bus": "28_LVBus383839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3083.4322846866253,
        0.0
      ],
      "q_nom": [
        0.0,
        925.0296854059875,
        0.0
      ]
    },
    "28_LVBus383839_production": {
      "bus": "28_LVBus383839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383832_consumption": {
      "bus": "28_LVBus383832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383832_production": {
      "bus": "28_LVBus383832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383833_consumption": {
      "bus": "28_LVBus383833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383833_production": {
      "bus": "28_LVBus383833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383834_consumption": {
      "bus": "28_LVBus383834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1688.4412314802507,
        3144.5441763629915,
        4671.352120636702
      ],
      "q_nom": [
        506.5323694440752,
        943.3632529088974,
        1401.4056361910107
      ]
    },
    "28_LVBus383834_production": {
      "bus": "28_LVBus383834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383835_consumption": {
      "bus": "28_LVBus383835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        119.91344921251475,
        3445.938108944066,
        8362.240280880766
      ],
      "q_nom": [
        35.974034763754425,
        1033.7814326832197,
        2508.6720842642294
      ]
    },
    "28_LVBus383835_production": {
      "bus": "28_LVBus383835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383836_consumption": {
      "bus": "28_LVBus383836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2159.848017849627,
        4545.2733664529205,
        0.0
      ],
      "q_nom": [
        647.9544053548881,
        1363.5820099358762,
        0.0
      ]
    },
    "28_LVBus383836_production": {
      "bus": "28_LVBus383836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384284_consumption": {
      "bus": "28_LVBus384284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2052.815981599673
      ],
      "q_nom": [
        0.0,
        0.0,
        615.8447944799018
      ]
    },
    "28_LVBus384284_production": {
      "bus": "28_LVBus384284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384285_consumption": {
      "bus": "28_LVBus384285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1855.1124254865856,
        4208.326695087577,
        5555.84508813561
      ],
      "q_nom": [
        556.5337276459757,
        1262.498008526273,
        1666.7535264406831
      ]
    },
    "28_LVBus384285_production": {
      "bus": "28_LVBus384285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384280_consumption": {
      "bus": "28_LVBus384280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384280_production": {
      "bus": "28_LVBus384280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384281_consumption": {
      "bus": "28_LVBus384281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        405.0768163781648,
        0.0,
        1000.3008615532132
      ],
      "q_nom": [
        121.52304491344943,
        0.0,
        300.0902584659639
      ]
    },
    "28_LVBus384281_production": {
      "bus": "28_LVBus384281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384282_consumption": {
      "bus": "28_LVBus384282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        534.087608837343,
        3021.044744216589
      ],
      "q_nom": [
        0.0,
        160.22628265120292,
        906.3134232649767
      ]
    },
    "28_LVBus384282_production": {
      "bus": "28_LVBus384282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384019_consumption": {
      "bus": "28_LVBus384019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384019_production": {
      "bus": "28_LVBus384019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384020_consumption": {
      "bus": "28_LVBus384020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        601.0217208145269,
        0.0
      ],
      "q_nom": [
        0.0,
        180.30651624435808,
        0.0
      ]
    },
    "28_LVBus384020_production": {
      "bus": "28_LVBus384020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384025_consumption": {
      "bus": "28_LVBus384025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        740.9447733979594,
        603.2648047403256,
        5285.251377671419
      ],
      "q_nom": [
        222.2834320193878,
        180.9794414220977,
        1585.5754133014254
      ]
    },
    "28_LVBus384025_production": {
      "bus": "28_LVBus384025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384021_consumption": {
      "bus": "28_LVBus384021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1459.1651475106405,
        681.8774149905046
      ],
      "q_nom": [
        0.0,
        437.74954425319214,
        204.56322449715137
      ]
    },
    "28_LVBus384021_production": {
      "bus": "28_LVBus384021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384022_consumption": {
      "bus": "28_LVBus384022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        691.4850701730633
      ],
      "q_nom": [
        0.0,
        0.0,
        207.44552105191897
      ]
    },
    "28_LVBus384022_production": {
      "bus": "28_LVBus384022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384023_consumption": {
      "bus": "28_LVBus384023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384023_production": {
      "bus": "28_LVBus384023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384024_consumption": {
      "bus": "28_LVBus384024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        841.8019591132895,
        940.4807547294251,
        478.8097360019286
      ],
      "q_nom": [
        252.54058773398685,
        282.14422641882754,
        143.6429208005786
      ]
    },
    "28_LVBus384024_production": {
      "bus": "28_LVBus384024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384015_consumption": {
      "bus": "28_LVBus384015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3771.3930035753638
      ],
      "q_nom": [
        0.0,
        0.0,
        1131.417901072609
      ]
    },
    "28_LVBus384015_production": {
      "bus": "28_LVBus384015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384016_consumption": {
      "bus": "28_LVBus384016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2890.5694075810557
      ],
      "q_nom": [
        0.0,
        0.0,
        867.1708222743167
      ]
    },
    "28_LVBus384016_production": {
      "bus": "28_LVBus384016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384017_consumption": {
      "bus": "28_LVBus384017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        753.0811238724559,
        2419.947249021277,
        0.0
      ],
      "q_nom": [
        225.92433716173676,
        725.9841747063831,
        0.0
      ]
    },
    "28_LVBus384017_production": {
      "bus": "28_LVBus384017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384011_consumption": {
      "bus": "28_LVBus384011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384011_production": {
      "bus": "28_LVBus384011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384013_consumption": {
      "bus": "28_LVBus384013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        551.3651192476885,
        6905.645126155477
      ],
      "q_nom": [
        0.0,
        165.40953577430656,
        2071.693537846643
      ]
    },
    "28_LVBus384013_production": {
      "bus": "28_LVBus384013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384012_consumption": {
      "bus": "28_LVBus384012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        833.5060697681957,
        3111.3364427209995,
        0.0
      ],
      "q_nom": [
        250.05182093045872,
        933.4009328162998,
        0.0
      ]
    },
    "28_LVBus384012_production": {
      "bus": "28_LVBus384012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384008_consumption": {
      "bus": "28_LVBus384008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1281.7088653380138,
        4312.308250274894
      ],
      "q_nom": [
        0.0,
        384.5126596014041,
        1293.692475082468
      ]
    },
    "28_LVBus384008_production": {
      "bus": "28_LVBus384008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384009_consumption": {
      "bus": "28_LVBus384009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        771.2576194782781,
        9140.704256824116
      ],
      "q_nom": [
        0.0,
        231.37728584348343,
        2742.2112770472345
      ]
    },
    "28_LVBus384009_production": {
      "bus": "28_LVBus384009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383912_consumption": {
      "bus": "28_LVBus383912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383912_production": {
      "bus": "28_LVBus383912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383913_consumption": {
      "bus": "28_LVBus383913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1253.4139599185742,
        0.0
      ],
      "q_nom": [
        0.0,
        376.02418797557226,
        0.0
      ]
    },
    "28_LVBus383913_production": {
      "bus": "28_LVBus383913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383914_consumption": {
      "bus": "28_LVBus383914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4436.911344088929,
        4448.591620221784
      ],
      "q_nom": [
        0.0,
        1331.0734032266785,
        1334.5774860665351
      ]
    },
    "28_LVBus383914_production": {
      "bus": "28_LVBus383914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384266_consumption": {
      "bus": "28_LVBus384266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384266_production": {
      "bus": "28_LVBus384266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384276_consumption": {
      "bus": "28_LVBus384276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5270.144905917208,
        6245.873263927147,
        3399.133517242904
      ],
      "q_nom": [
        1581.0434717751625,
        1873.761979178144,
        1019.7400551728712
      ]
    },
    "28_LVBus384276_production": {
      "bus": "28_LVBus384276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384267_consumption": {
      "bus": "28_LVBus384267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384267_production": {
      "bus": "28_LVBus384267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384272_consumption": {
      "bus": "28_LVBus384272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        504.9779689442623,
        566.5085785239057,
        0.0
      ],
      "q_nom": [
        151.49339068327868,
        169.95257355717172,
        0.0
      ]
    },
    "28_LVBus384272_production": {
      "bus": "28_LVBus384272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384273_consumption": {
      "bus": "28_LVBus384273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1831.6032893790607,
        2955.811269468561,
        1379.8027387039056
      ],
      "q_nom": [
        549.4809868137182,
        886.7433808405683,
        413.94082161117166
      ]
    },
    "28_LVBus384273_production": {
      "bus": "28_LVBus384273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384274_consumption": {
      "bus": "28_LVBus384274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3889.191285013272,
        0.0
      ],
      "q_nom": [
        0.0,
        1166.7573855039816,
        0.0
      ]
    },
    "28_LVBus384274_production": {
      "bus": "28_LVBus384274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384275_consumption": {
      "bus": "28_LVBus384275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2465.0125859363598
      ],
      "q_nom": [
        0.0,
        0.0,
        739.5037757809079
      ]
    },
    "28_LVBus384275_production": {
      "bus": "28_LVBus384275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384268_consumption": {
      "bus": "28_LVBus384268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1855.8809813734906,
        0.0
      ],
      "q_nom": [
        0.0,
        556.7642944120472,
        0.0
      ]
    },
    "28_LVBus384268_production": {
      "bus": "28_LVBus384268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384269_consumption": {
      "bus": "28_LVBus384269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        702.245754990474,
        4660.50403786055,
        4403.054289303716
      ],
      "q_nom": [
        210.67372649714218,
        1398.151211358165,
        1320.9162867911148
      ]
    },
    "28_LVBus384269_production": {
      "bus": "28_LVBus384269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384270_consumption": {
      "bus": "28_LVBus384270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384270_production": {
      "bus": "28_LVBus384270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384271_consumption": {
      "bus": "28_LVBus384271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4829.042857990553,
        495.2794000712051,
        495.2794000712051
      ],
      "q_nom": [
        1448.7128573971659,
        148.58382002136153,
        148.58382002136153
      ]
    },
    "28_LVBus384271_production": {
      "bus": "28_LVBus384271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384410_consumption": {
      "bus": "28_LVBus384410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4467.257628859127,
        2137.1967009418336,
        8959.794400720792
      ],
      "q_nom": [
        1340.177288657738,
        641.1590102825501,
        2687.9383202162376
      ]
    },
    "28_LVBus384410_production": {
      "bus": "28_LVBus384410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384412_consumption": {
      "bus": "28_LVBus384412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.6876336463349,
        0.0,
        0.0
      ],
      "q_nom": [
        188.00629009390047,
        0.0,
        0.0
      ]
    },
    "28_LVBus384412_production": {
      "bus": "28_LVBus384412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384414_consumption": {
      "bus": "28_LVBus384414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4868.033790186773,
        0.0,
        563.5046567984205
      ],
      "q_nom": [
        1460.410137056032,
        0.0,
        169.05139703952614
      ]
    },
    "28_LVBus384414_production": {
      "bus": "28_LVBus384414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384415_consumption": {
      "bus": "28_LVBus384415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2055.8835478280494
      ],
      "q_nom": [
        0.0,
        0.0,
        616.7650643484147
      ]
    },
    "28_LVBus384415_production": {
      "bus": "28_LVBus384415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384416_consumption": {
      "bus": "28_LVBus384416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        852.9140210030798,
        4110.716093264398,
        546.6377625377197
      ],
      "q_nom": [
        255.87420630092393,
        1233.2148279793194,
        163.9913287613159
      ]
    },
    "28_LVBus384416_production": {
      "bus": "28_LVBus384416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384413_consumption": {
      "bus": "28_LVBus384413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384413_production": {
      "bus": "28_LVBus384413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384411_consumption": {
      "bus": "28_LVBus384411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6321.845760185994,
        2612.0019144116154,
        0.0
      ],
      "q_nom": [
        1896.553728055798,
        783.6005743234846,
        0.0
      ]
    },
    "28_LVBus384411_production": {
      "bus": "28_LVBus384411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384061_consumption": {
      "bus": "28_LVBus384061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384061_production": {
      "bus": "28_LVBus384061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384062_consumption": {
      "bus": "28_LVBus384062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1020.2114003464364,
        1022.6191332378452,
        0.0
      ],
      "q_nom": [
        306.0634201039309,
        306.78573997135356,
        0.0
      ]
    },
    "28_LVBus384062_production": {
      "bus": "28_LVBus384062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384063_consumption": {
      "bus": "28_LVBus384063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8153.370408391156,
        729.7606513255804,
        4470.797047048208
      ],
      "q_nom": [
        2446.011122517347,
        218.9281953976741,
        1341.2391141144624
      ]
    },
    "28_LVBus384063_production": {
      "bus": "28_LVBus384063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384051_consumption": {
      "bus": "28_LVBus384051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384051_production": {
      "bus": "28_LVBus384051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384052_consumption": {
      "bus": "28_LVBus384052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2294.1486055172436
      ],
      "q_nom": [
        0.0,
        0.0,
        688.2445816551731
      ]
    },
    "28_LVBus384052_production": {
      "bus": "28_LVBus384052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384053_consumption": {
      "bus": "28_LVBus384053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5292.5161831599335,
        805.3593845283891,
        0.0
      ],
      "q_nom": [
        1587.75485494798,
        241.60781535851672,
        0.0
      ]
    },
    "28_LVBus384053_production": {
      "bus": "28_LVBus384053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384059_consumption": {
      "bus": "28_LVBus384059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3913.8764823426636,
        0.0
      ],
      "q_nom": [
        0.0,
        1174.162944702799,
        0.0
      ]
    },
    "28_LVBus384059_production": {
      "bus": "28_LVBus384059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384054_consumption": {
      "bus": "28_LVBus384054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1301.710845224555,
        798.209549796009,
        0.0
      ],
      "q_nom": [
        390.51325356736646,
        239.46286493880268,
        0.0
      ]
    },
    "28_LVBus384054_production": {
      "bus": "28_LVBus384054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384055_consumption": {
      "bus": "28_LVBus384055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384055_production": {
      "bus": "28_LVBus384055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384056_consumption": {
      "bus": "28_LVBus384056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384056_production": {
      "bus": "28_LVBus384056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384057_consumption": {
      "bus": "28_LVBus384057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1799.9890198608857,
        0.0
      ],
      "q_nom": [
        0.0,
        539.9967059582657,
        0.0
      ]
    },
    "28_LVBus384057_production": {
      "bus": "28_LVBus384057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384058_consumption": {
      "bus": "28_LVBus384058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2566.4852319533047
      ],
      "q_nom": [
        0.0,
        0.0,
        769.9455695859914
      ]
    },
    "28_LVBus384058_production": {
      "bus": "28_LVBus384058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384043_consumption": {
      "bus": "28_LVBus384043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384043_production": {
      "bus": "28_LVBus384043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384044_consumption": {
      "bus": "28_LVBus384044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        727.281092823873,
        0.0,
        0.0
      ],
      "q_nom": [
        218.18432784716188,
        0.0,
        0.0
      ]
    },
    "28_LVBus384044_production": {
      "bus": "28_LVBus384044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384045_consumption": {
      "bus": "28_LVBus384045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1296.2111888384602,
        2435.127954232837,
        1754.199212555942
      ],
      "q_nom": [
        388.863356651538,
        730.5383862698511,
        526.2597637667826
      ]
    },
    "28_LVBus384045_production": {
      "bus": "28_LVBus384045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384046_consumption": {
      "bus": "28_LVBus384046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3396.756281943048,
        866.1272866471039
      ],
      "q_nom": [
        0.0,
        1019.0268845829144,
        259.83818599413115
      ]
    },
    "28_LVBus384046_production": {
      "bus": "28_LVBus384046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384049_consumption": {
      "bus": "28_LVBus384049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2356.7569829772474
      ],
      "q_nom": [
        0.0,
        0.0,
        707.0270948931742
      ]
    },
    "28_LVBus384049_production": {
      "bus": "28_LVBus384049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384047_consumption": {
      "bus": "28_LVBus384047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        599.0215389924587,
        0.0,
        964.251098221377
      ],
      "q_nom": [
        179.70646169773758,
        0.0,
        289.2753294664131
      ]
    },
    "28_LVBus384047_production": {
      "bus": "28_LVBus384047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384048_consumption": {
      "bus": "28_LVBus384048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        596.6232054918346,
        0.0,
        0.0
      ],
      "q_nom": [
        178.98696164755037,
        0.0,
        0.0
      ]
    },
    "28_LVBus384048_production": {
      "bus": "28_LVBus384048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384206_consumption": {
      "bus": "28_LVBus384206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384206_production": {
      "bus": "28_LVBus384206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384207_consumption": {
      "bus": "28_LVBus384207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        481.88259973444224
      ],
      "q_nom": [
        0.0,
        0.0,
        144.56477992033265
      ]
    },
    "28_LVBus384207_production": {
      "bus": "28_LVBus384207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384208_consumption": {
      "bus": "28_LVBus384208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3884.647378005947,
        839.2071160911967,
        0.0
      ],
      "q_nom": [
        1165.394213401784,
        251.76213482735898,
        0.0
      ]
    },
    "28_LVBus384208_production": {
      "bus": "28_LVBus384208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384209_consumption": {
      "bus": "28_LVBus384209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        597.0672906008018,
        4105.236608136058
      ],
      "q_nom": [
        0.0,
        179.12018718024055,
        1231.5709824408173
      ]
    },
    "28_LVBus384209_production": {
      "bus": "28_LVBus384209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384210_consumption": {
      "bus": "28_LVBus384210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4515.526754629274,
        591.753860015749,
        0.0
      ],
      "q_nom": [
        1354.6580263887822,
        177.5261580047247,
        0.0
      ]
    },
    "28_LVBus384210_production": {
      "bus": "28_LVBus384210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384211_consumption": {
      "bus": "28_LVBus384211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2662.994070936669,
        1717.5575103714327
      ],
      "q_nom": [
        0.0,
        798.8982212810006,
        515.2672531114298
      ]
    },
    "28_LVBus384211_production": {
      "bus": "28_LVBus384211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384212_consumption": {
      "bus": "28_LVBus384212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2976.946387969601,
        0.0,
        0.0
      ],
      "q_nom": [
        893.0839163908803,
        0.0,
        0.0
      ]
    },
    "28_LVBus384212_production": {
      "bus": "28_LVBus384212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384214_consumption": {
      "bus": "28_LVBus384214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4984.651515262984,
        0.0,
        0.0
      ],
      "q_nom": [
        1495.395454578895,
        0.0,
        0.0
      ]
    },
    "28_LVBus384214_production": {
      "bus": "28_LVBus384214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384213_consumption": {
      "bus": "28_LVBus384213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.614368274681,
        0.0,
        5325.222499304669
      ],
      "q_nom": [
        213.4843104824043,
        0.0,
        1597.5667497914008
      ]
    },
    "28_LVBus384213_production": {
      "bus": "28_LVBus384213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384215_consumption": {
      "bus": "28_LVBus384215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3086.146304906906,
        2227.368710219083,
        1953.2381615881213
      ],
      "q_nom": [
        925.8438914720718,
        668.2106130657248,
        585.9714484764364
      ]
    },
    "28_LVBus384215_production": {
      "bus": "28_LVBus384215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384201_consumption": {
      "bus": "28_LVBus384201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1480.029658679447,
        0.0,
        0.0
      ],
      "q_nom": [
        444.0088976038341,
        0.0,
        0.0
      ]
    },
    "28_LVBus384201_production": {
      "bus": "28_LVBus384201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384202_consumption": {
      "bus": "28_LVBus384202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2137.7771765398934
      ],
      "q_nom": [
        0.0,
        0.0,
        641.333152961968
      ]
    },
    "28_LVBus384202_production": {
      "bus": "28_LVBus384202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384203_consumption": {
      "bus": "28_LVBus384203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1706.4540678448086,
        3142.687696162815,
        6239.627099158628
      ],
      "q_nom": [
        511.93622035344254,
        942.8063088488444,
        1871.8881297475882
      ]
    },
    "28_LVBus384203_production": {
      "bus": "28_LVBus384203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384204_consumption": {
      "bus": "28_LVBus384204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        679.7678842173435,
        0.0,
        1018.5453888825596
      ],
      "q_nom": [
        203.93036526520305,
        0.0,
        305.56361666476784
      ]
    },
    "28_LVBus384204_production": {
      "bus": "28_LVBus384204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384197_consumption": {
      "bus": "28_LVBus384197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384197_production": {
      "bus": "28_LVBus384197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384198_consumption": {
      "bus": "28_LVBus384198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        873.2967297795667,
        0.0,
        0.0
      ],
      "q_nom": [
        261.98901893387,
        0.0,
        0.0
      ]
    },
    "28_LVBus384198_production": {
      "bus": "28_LVBus384198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384199_consumption": {
      "bus": "28_LVBus384199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5254.703152142072,
        601.8518823356259,
        1783.12639778422
      ],
      "q_nom": [
        1576.4109456426215,
        180.55556470068777,
        534.937919335266
      ]
    },
    "28_LVBus384199_production": {
      "bus": "28_LVBus384199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384180_consumption": {
      "bus": "28_LVBus384180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3379.8987379957766
      ],
      "q_nom": [
        0.0,
        0.0,
        1013.9696213987329
      ]
    },
    "28_LVBus384180_production": {
      "bus": "28_LVBus384180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384181_consumption": {
      "bus": "28_LVBus384181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4809.609185488793,
        0.0,
        0.0
      ],
      "q_nom": [
        1442.8827556466379,
        0.0,
        0.0
      ]
    },
    "28_LVBus384181_production": {
      "bus": "28_LVBus384181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384183_consumption": {
      "bus": "28_LVBus384183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7691.251859093817,
        3944.510020979592,
        3509.655198640728
      ],
      "q_nom": [
        2307.375557728145,
        1183.3530062938776,
        1052.8965595922184
      ]
    },
    "28_LVBus384183_production": {
      "bus": "28_LVBus384183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384182_consumption": {
      "bus": "28_LVBus384182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        583.9832477975236
      ],
      "q_nom": [
        0.0,
        0.0,
        175.19497433925707
      ]
    },
    "28_LVBus384182_production": {
      "bus": "28_LVBus384182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384184_consumption": {
      "bus": "28_LVBus384184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3783.1935469340756,
        0.0
      ],
      "q_nom": [
        0.0,
        1134.9580640802226,
        0.0
      ]
    },
    "28_LVBus384184_production": {
      "bus": "28_LVBus384184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384185_consumption": {
      "bus": "28_LVBus384185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1199.697092831223,
        0.0,
        2752.246384455185
      ],
      "q_nom": [
        359.9091278493669,
        0.0,
        825.6739153365554
      ]
    },
    "28_LVBus384185_production": {
      "bus": "28_LVBus384185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384186_consumption": {
      "bus": "28_LVBus384186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1371.785175624324,
        0.0,
        742.9701354007299
      ],
      "q_nom": [
        411.5355526872972,
        0.0,
        222.89104062021894
      ]
    },
    "28_LVBus384186_production": {
      "bus": "28_LVBus384186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384187_consumption": {
      "bus": "28_LVBus384187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3233.837745904456,
        1795.0823251223928,
        0.0
      ],
      "q_nom": [
        970.1513237713367,
        538.5246975367178,
        0.0
      ]
    },
    "28_LVBus384187_production": {
      "bus": "28_LVBus384187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384176_consumption": {
      "bus": "28_LVBus384176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2773.010560420424,
        0.0,
        967.8196500382056
      ],
      "q_nom": [
        831.9031681261272,
        0.0,
        290.34589501146166
      ]
    },
    "28_LVBus384176_production": {
      "bus": "28_LVBus384176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384177_consumption": {
      "bus": "28_LVBus384177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384177_production": {
      "bus": "28_LVBus384177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384178_consumption": {
      "bus": "28_LVBus384178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1679.229281789108,
        0.0,
        0.0
      ],
      "q_nom": [
        503.76878453673237,
        0.0,
        0.0
      ]
    },
    "28_LVBus384178_production": {
      "bus": "28_LVBus384178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384169_consumption": {
      "bus": "28_LVBus384169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1128.3197232132034,
        0.0,
        1424.809841469026
      ],
      "q_nom": [
        338.495916963961,
        0.0,
        427.44295244070776
      ]
    },
    "28_LVBus384169_production": {
      "bus": "28_LVBus384169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384170_consumption": {
      "bus": "28_LVBus384170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        227.61429132049406,
        4834.646875222273,
        6610.709915692558
      ],
      "q_nom": [
        68.28428739614822,
        1450.3940625666817,
        1983.2129747077672
      ]
    },
    "28_LVBus384170_production": {
      "bus": "28_LVBus384170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384171_consumption": {
      "bus": "28_LVBus384171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        698.9562602443335,
        698.9562602443335,
        698.9562602443335
      ],
      "q_nom": [
        209.68687807330005,
        209.68687807330005,
        209.68687807330005
      ]
    },
    "28_LVBus384171_production": {
      "bus": "28_LVBus384171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384172_consumption": {
      "bus": "28_LVBus384172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1139.8559357741133,
        1575.099469232287,
        2202.57719964197
      ],
      "q_nom": [
        341.956780732234,
        472.5298407696861,
        660.7731598925909
      ]
    },
    "28_LVBus384172_production": {
      "bus": "28_LVBus384172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384173_consumption": {
      "bus": "28_LVBus384173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        590.6132397944373,
        0.0,
        4098.721580588881
      ],
      "q_nom": [
        177.18397193833118,
        0.0,
        1229.6164741766643
      ]
    },
    "28_LVBus384173_production": {
      "bus": "28_LVBus384173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384174_consumption": {
      "bus": "28_LVBus384174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3008.078307243549,
        4283.570749293224
      ],
      "q_nom": [
        0.0,
        902.4234921730646,
        1285.0712247879671
      ]
    },
    "28_LVBus384174_production": {
      "bus": "28_LVBus384174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384243_consumption": {
      "bus": "28_LVBus384243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384243_production": {
      "bus": "28_LVBus384243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384244_consumption": {
      "bus": "28_LVBus384244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384244_production": {
      "bus": "28_LVBus384244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384245_consumption": {
      "bus": "28_LVBus384245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384245_production": {
      "bus": "28_LVBus384245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384246_consumption": {
      "bus": "28_LVBus384246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384246_production": {
      "bus": "28_LVBus384246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384247_consumption": {
      "bus": "28_LVBus384247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        472.6863153026127
      ],
      "q_nom": [
        0.0,
        0.0,
        141.8058945907838
      ]
    },
    "28_LVBus384247_production": {
      "bus": "28_LVBus384247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384248_consumption": {
      "bus": "28_LVBus384248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2400.871193138401,
        2051.1580990358925,
        2051.1580990358925
      ],
      "q_nom": [
        720.2613579415203,
        615.3474297107678,
        615.3474297107678
      ]
    },
    "28_LVBus384248_production": {
      "bus": "28_LVBus384248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384249_consumption": {
      "bus": "28_LVBus384249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        871.312973356808,
        732.5657907807089,
        2159.0800213557095
      ],
      "q_nom": [
        261.3938920070424,
        219.76973723421267,
        647.7240064067129
      ]
    },
    "28_LVBus384249_production": {
      "bus": "28_LVBus384249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384239_consumption": {
      "bus": "28_LVBus384239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384239_production": {
      "bus": "28_LVBus384239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384240_consumption": {
      "bus": "28_LVBus384240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384240_production": {
      "bus": "28_LVBus384240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384241_consumption": {
      "bus": "28_LVBus384241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384241_production": {
      "bus": "28_LVBus384241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384253_consumption": {
      "bus": "28_LVBus384253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384253_production": {
      "bus": "28_LVBus384253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384262_consumption": {
      "bus": "28_LVBus384262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        745.5416321644045
      ],
      "q_nom": [
        0.0,
        0.0,
        223.66248964932134
      ]
    },
    "28_LVBus384262_production": {
      "bus": "28_LVBus384262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384254_consumption": {
      "bus": "28_LVBus384254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1740.6505249591505,
        0.0,
        0.0
      ],
      "q_nom": [
        522.1951574877452,
        0.0,
        0.0
      ]
    },
    "28_LVBus384254_production": {
      "bus": "28_LVBus384254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384255_consumption": {
      "bus": "28_LVBus384255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384255_production": {
      "bus": "28_LVBus384255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384256_consumption": {
      "bus": "28_LVBus384256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        301.62503615946,
        0.0,
        0.0
      ],
      "q_nom": [
        90.48751084783801,
        0.0,
        0.0
      ]
    },
    "28_LVBus384256_production": {
      "bus": "28_LVBus384256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384257_consumption": {
      "bus": "28_LVBus384257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4377.44640293322,
        4783.524727760623,
        4377.44640293322
      ],
      "q_nom": [
        1313.233920879966,
        1435.057418328187,
        1313.233920879966
      ]
    },
    "28_LVBus384257_production": {
      "bus": "28_LVBus384257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384258_consumption": {
      "bus": "28_LVBus384258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384258_production": {
      "bus": "28_LVBus384258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384259_consumption": {
      "bus": "28_LVBus384259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        177.75516429981099,
        177.75516429981099,
        177.75516429981099
      ],
      "q_nom": [
        53.326549289943294,
        53.326549289943294,
        53.326549289943294
      ]
    },
    "28_LVBus384259_production": {
      "bus": "28_LVBus384259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384260_consumption": {
      "bus": "28_LVBus384260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384260_production": {
      "bus": "28_LVBus384260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384261_consumption": {
      "bus": "28_LVBus384261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384261_production": {
      "bus": "28_LVBus384261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384432_consumption": {
      "bus": "28_LVBus384432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384432_production": {
      "bus": "28_LVBus384432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384433_consumption": {
      "bus": "28_LVBus384433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384433_production": {
      "bus": "28_LVBus384433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384427_consumption": {
      "bus": "28_LVBus384427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2377.39450827416,
        0.0,
        0.0
      ],
      "q_nom": [
        713.2183524822481,
        0.0,
        0.0
      ]
    },
    "28_LVBus384427_production": {
      "bus": "28_LVBus384427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384429_consumption": {
      "bus": "28_LVBus384429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1606.4449709472474,
        2746.9957905698548,
        0.0
      ],
      "q_nom": [
        481.9334912841742,
        824.0987371709564,
        0.0
      ]
    },
    "28_LVBus384429_production": {
      "bus": "28_LVBus384429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384430_consumption": {
      "bus": "28_LVBus384430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384430_production": {
      "bus": "28_LVBus384430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384428_consumption": {
      "bus": "28_LVBus384428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        573.67245234181,
        0.0,
        0.0
      ],
      "q_nom": [
        172.10173570254298,
        0.0,
        0.0
      ]
    },
    "28_LVBus384428_production": {
      "bus": "28_LVBus384428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384420_consumption": {
      "bus": "28_LVBus384420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2108.8598334230646,
        5910.239365100803
      ],
      "q_nom": [
        0.0,
        632.6579500269194,
        1773.071809530241
      ]
    },
    "28_LVBus384420_production": {
      "bus": "28_LVBus384420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384421_consumption": {
      "bus": "28_LVBus384421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2270.4922623147136,
        0.0
      ],
      "q_nom": [
        0.0,
        681.147678694414,
        0.0
      ]
    },
    "28_LVBus384421_production": {
      "bus": "28_LVBus384421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384422_consumption": {
      "bus": "28_LVBus384422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384422_production": {
      "bus": "28_LVBus384422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384423_consumption": {
      "bus": "28_LVBus384423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1682.6660751593192,
        0.0,
        0.0
      ],
      "q_nom": [
        504.79982254779577,
        0.0,
        0.0
      ]
    },
    "28_LVBus384423_production": {
      "bus": "28_LVBus384423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384424_consumption": {
      "bus": "28_LVBus384424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3615.319471630802,
        1990.1660176001562,
        0.0
      ],
      "q_nom": [
        1084.5958414892407,
        597.0498052800468,
        0.0
      ]
    },
    "28_LVBus384424_production": {
      "bus": "28_LVBus384424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384425_consumption": {
      "bus": "28_LVBus384425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        435.4807847775819,
        0.0,
        359.1816130209023
      ],
      "q_nom": [
        130.64423543327456,
        0.0,
        107.75448390627069
      ]
    },
    "28_LVBus384425_production": {
      "bus": "28_LVBus384425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384488_consumption": {
      "bus": "28_LVBus384488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384488_production": {
      "bus": "28_LVBus384488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384489_consumption": {
      "bus": "28_LVBus384489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        970.3830447513386,
        970.3830447513386,
        970.3830447513386
      ],
      "q_nom": [
        291.1149134254016,
        291.1149134254016,
        291.1149134254016
      ]
    },
    "28_LVBus384489_production": {
      "bus": "28_LVBus384489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384490_consumption": {
      "bus": "28_LVBus384490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384490_production": {
      "bus": "28_LVBus384490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384491_consumption": {
      "bus": "28_LVBus384491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1405.036950303288,
        1405.036950303288,
        1405.036950303288
      ],
      "q_nom": [
        421.5110850909864,
        421.5110850909864,
        421.5110850909864
      ]
    },
    "28_LVBus384491_production": {
      "bus": "28_LVBus384491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383907_consumption": {
      "bus": "28_LVBus383907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        621.0629890795993,
        0.0
      ],
      "q_nom": [
        0.0,
        186.3188967238798,
        0.0
      ]
    },
    "28_LVBus383907_production": {
      "bus": "28_LVBus383907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383908_consumption": {
      "bus": "28_LVBus383908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383908_production": {
      "bus": "28_LVBus383908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383909_consumption": {
      "bus": "28_LVBus383909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1041.5594420934729,
        1252.5683975366653,
        0.0
      ],
      "q_nom": [
        312.46783262804183,
        375.7705192609996,
        0.0
      ]
    },
    "28_LVBus383909_production": {
      "bus": "28_LVBus383909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383910_consumption": {
      "bus": "28_LVBus383910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383910_production": {
      "bus": "28_LVBus383910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383903_consumption": {
      "bus": "28_LVBus383903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5284.052048839028,
        0.0,
        0.0
      ],
      "q_nom": [
        1585.2156146517084,
        0.0,
        0.0
      ]
    },
    "28_LVBus383903_production": {
      "bus": "28_LVBus383903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383904_consumption": {
      "bus": "28_LVBus383904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2757.613300199348,
        610.6318946717374,
        0.0
      ],
      "q_nom": [
        827.2839900598044,
        183.18956840152123,
        0.0
      ]
    },
    "28_LVBus383904_production": {
      "bus": "28_LVBus383904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383905_consumption": {
      "bus": "28_LVBus383905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1916.9879787507382,
        1465.9109642866088,
        3889.8810832844356
      ],
      "q_nom": [
        575.0963936252215,
        439.7732892859826,
        1166.9643249853307
      ]
    },
    "28_LVBus383905_production": {
      "bus": "28_LVBus383905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383898_consumption": {
      "bus": "28_LVBus383898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1659.9871952885264,
        0.0,
        0.0
      ],
      "q_nom": [
        497.9961585865579,
        0.0,
        0.0
      ]
    },
    "28_LVBus383898_production": {
      "bus": "28_LVBus383898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383899_consumption": {
      "bus": "28_LVBus383899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383899_production": {
      "bus": "28_LVBus383899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus853387_consumption": {
      "bus": "28_LVBus853387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3546.0560987936065,
        421.5112154202308,
        0.0
      ],
      "q_nom": [
        1063.8168296380818,
        126.45336462606924,
        0.0
      ]
    },
    "28_LVBus853387_production": {
      "bus": "28_LVBus853387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus853388_consumption": {
      "bus": "28_LVBus853388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1386.1694051884194,
        1386.1694051884194,
        1386.1694051884194
      ],
      "q_nom": [
        415.85082155652583,
        415.85082155652583,
        415.85082155652583
      ]
    },
    "28_LVBus853388_production": {
      "bus": "28_LVBus853388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383864_consumption": {
      "bus": "28_LVBus383864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383864_production": {
      "bus": "28_LVBus383864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383865_consumption": {
      "bus": "28_LVBus383865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2126.108641892223,
        0.0
      ],
      "q_nom": [
        0.0,
        637.8325925676669,
        0.0
      ]
    },
    "28_LVBus383865_production": {
      "bus": "28_LVBus383865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383866_consumption": {
      "bus": "28_LVBus383866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2174.4513258581374,
        529.2727033559872,
        1416.0739285494112
      ],
      "q_nom": [
        652.3353977574412,
        158.78181100679618,
        424.82217856482333
      ]
    },
    "28_LVBus383866_production": {
      "bus": "28_LVBus383866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383867_consumption": {
      "bus": "28_LVBus383867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1124.343746593726,
        0.0
      ],
      "q_nom": [
        0.0,
        337.3031239781178,
        0.0
      ]
    },
    "28_LVBus383867_production": {
      "bus": "28_LVBus383867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383868_consumption": {
      "bus": "28_LVBus383868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383868_production": {
      "bus": "28_LVBus383868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383860_consumption": {
      "bus": "28_LVBus383860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383860_production": {
      "bus": "28_LVBus383860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383861_consumption": {
      "bus": "28_LVBus383861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        460.7120820867397,
        0.0
      ],
      "q_nom": [
        0.0,
        138.2136246260219,
        0.0
      ]
    },
    "28_LVBus383861_production": {
      "bus": "28_LVBus383861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383862_consumption": {
      "bus": "28_LVBus383862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3466.677915937708,
        793.0214532021254
      ],
      "q_nom": [
        0.0,
        1040.0033747813122,
        237.9064359606376
      ]
    },
    "28_LVBus383862_production": {
      "bus": "28_LVBus383862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383855_consumption": {
      "bus": "28_LVBus383855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383855_production": {
      "bus": "28_LVBus383855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383858_consumption": {
      "bus": "28_LVBus383858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2901.6698625926847,
        884.0000419822445
      ],
      "q_nom": [
        0.0,
        870.5009587778054,
        265.20001259467335
      ]
    },
    "28_LVBus383858_production": {
      "bus": "28_LVBus383858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus976502_consumption": {
      "bus": "28_LVBus976502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2186.827545068103,
        0.0,
        439.21405878955466
      ],
      "q_nom": [
        656.0482635204309,
        0.0,
        131.7642176368664
      ]
    },
    "28_LVBus976502_production": {
      "bus": "28_LVBus976502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus976503_consumption": {
      "bus": "28_LVBus976503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1498.2310572332017,
        4181.614420819618
      ],
      "q_nom": [
        0.0,
        449.4693171699605,
        1254.4843262458855
      ]
    },
    "28_LVBus976503_production": {
      "bus": "28_LVBus976503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus976504_consumption": {
      "bus": "28_LVBus976504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        842.0738462506584,
        1633.1051771206621
      ],
      "q_nom": [
        0.0,
        252.6221538751975,
        489.9315531361986
      ]
    },
    "28_LVBus976504_production": {
      "bus": "28_LVBus976504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus976505_consumption": {
      "bus": "28_LVBus976505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2180.543285281515,
        685.39184970841,
        3193.400304485232
      ],
      "q_nom": [
        654.1629855844545,
        205.617554912523,
        958.0200913455695
      ]
    },
    "28_LVBus976505_production": {
      "bus": "28_LVBus976505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus976506_consumption": {
      "bus": "28_LVBus976506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2966.7416951218,
        2258.2221719386002,
        2151.206663252958
      ],
      "q_nom": [
        890.02250853654,
        677.4666515815801,
        645.3619989758874
      ]
    },
    "28_LVBus976506_production": {
      "bus": "28_LVBus976506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383856_consumption": {
      "bus": "28_LVBus383856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383856_production": {
      "bus": "28_LVBus383856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383857_consumption": {
      "bus": "28_LVBus383857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3294.1807240993535,
        8044.275440736378,
        3294.1807240993535
      ],
      "q_nom": [
        988.254217229806,
        2413.2826322209135,
        988.254217229806
      ]
    },
    "28_LVBus383857_production": {
      "bus": "28_LVBus383857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383848_consumption": {
      "bus": "28_LVBus383848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383848_production": {
      "bus": "28_LVBus383848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383849_consumption": {
      "bus": "28_LVBus383849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1274.8779887652456,
        0.0
      ],
      "q_nom": [
        0.0,
        382.46339662957365,
        0.0
      ]
    },
    "28_LVBus383849_production": {
      "bus": "28_LVBus383849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383850_consumption": {
      "bus": "28_LVBus383850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383850_production": {
      "bus": "28_LVBus383850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383852_consumption": {
      "bus": "28_LVBus383852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        397.79693846549713,
        2868.51595048792,
        0.0
      ],
      "q_nom": [
        119.33908153964913,
        860.5547851463759,
        0.0
      ]
    },
    "28_LVBus383852_production": {
      "bus": "28_LVBus383852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383853_consumption": {
      "bus": "28_LVBus383853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2370.381413359321
      ],
      "q_nom": [
        0.0,
        0.0,
        711.1144240077963
      ]
    },
    "28_LVBus383853_production": {
      "bus": "28_LVBus383853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383851_consumption": {
      "bus": "28_LVBus383851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383851_production": {
      "bus": "28_LVBus383851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384323_consumption": {
      "bus": "28_LVBus384323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2151.457417992064,
        2383.2091734391374
      ],
      "q_nom": [
        0.0,
        645.4372253976193,
        714.9627520317412
      ]
    },
    "28_LVBus384323_production": {
      "bus": "28_LVBus384323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384324_consumption": {
      "bus": "28_LVBus384324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6239.364294202173,
        4134.017077556012,
        0.0
      ],
      "q_nom": [
        1871.809288260652,
        1240.2051232668034,
        0.0
      ]
    },
    "28_LVBus384324_production": {
      "bus": "28_LVBus384324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384325_consumption": {
      "bus": "28_LVBus384325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384325_production": {
      "bus": "28_LVBus384325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384326_consumption": {
      "bus": "28_LVBus384326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5244.966420780258
      ],
      "q_nom": [
        0.0,
        0.0,
        1573.4899262340773
      ]
    },
    "28_LVBus384326_production": {
      "bus": "28_LVBus384326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384390_consumption": {
      "bus": "28_LVBus384390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384390_production": {
      "bus": "28_LVBus384390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384381_consumption": {
      "bus": "28_LVBus384381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384381_production": {
      "bus": "28_LVBus384381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384382_consumption": {
      "bus": "28_LVBus384382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3323.111559762597,
        0.0
      ],
      "q_nom": [
        0.0,
        996.9334679287791,
        0.0
      ]
    },
    "28_LVBus384382_production": {
      "bus": "28_LVBus384382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384383_consumption": {
      "bus": "28_LVBus384383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1420.4434494175885,
        0.0,
        0.0
      ],
      "q_nom": [
        426.1330348252765,
        0.0,
        0.0
      ]
    },
    "28_LVBus384383_production": {
      "bus": "28_LVBus384383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384385_consumption": {
      "bus": "28_LVBus384385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384385_production": {
      "bus": "28_LVBus384385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384386_consumption": {
      "bus": "28_LVBus384386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1396.0427590287034,
        2718.770126357527
      ],
      "q_nom": [
        0.0,
        418.812827708611,
        815.631037907258
      ]
    },
    "28_LVBus384386_production": {
      "bus": "28_LVBus384386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384388_consumption": {
      "bus": "28_LVBus384388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1501.6364638894477,
        3620.207219505676,
        5760.0028516318
      ],
      "q_nom": [
        450.49093916683427,
        1086.0621658517027,
        1728.0008554895398
      ]
    },
    "28_LVBus384388_production": {
      "bus": "28_LVBus384388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384387_consumption": {
      "bus": "28_LVBus384387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4133.684123122621,
        2850.909336685438
      ],
      "q_nom": [
        0.0,
        1240.1052369367862,
        855.2728010056314
      ]
    },
    "28_LVBus384387_production": {
      "bus": "28_LVBus384387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384384_consumption": {
      "bus": "28_LVBus384384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.3728746350896,
        0.0,
        0.0
      ],
      "q_nom": [
        239.21186239052687,
        0.0,
        0.0
      ]
    },
    "28_LVBus384384_production": {
      "bus": "28_LVBus384384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384377_consumption": {
      "bus": "28_LVBus384377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1880.6660913867033,
        2247.311429423135,
        446.519576854183
      ],
      "q_nom": [
        564.199827416011,
        674.1934288269405,
        133.9558730562549
      ]
    },
    "28_LVBus384377_production": {
      "bus": "28_LVBus384377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384378_consumption": {
      "bus": "28_LVBus384378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4126.19569626371,
        5698.621568558353,
        0.0
      ],
      "q_nom": [
        1237.8587088791128,
        1709.5864705675058,
        0.0
      ]
    },
    "28_LVBus384378_production": {
      "bus": "28_LVBus384378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384379_consumption": {
      "bus": "28_LVBus384379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3720.923855786778,
        694.1099264341858
      ],
      "q_nom": [
        0.0,
        1116.2771567360332,
        208.23297793025574
      ]
    },
    "28_LVBus384379_production": {
      "bus": "28_LVBus384379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384374_consumption": {
      "bus": "28_LVBus384374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3430.236878256173,
        0.0
      ],
      "q_nom": [
        0.0,
        1029.0710634768518,
        0.0
      ]
    },
    "28_LVBus384374_production": {
      "bus": "28_LVBus384374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384375_consumption": {
      "bus": "28_LVBus384375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384375_production": {
      "bus": "28_LVBus384375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383968_consumption": {
      "bus": "28_LVBus383968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2743.434363209575,
        481.7249081190567,
        0.0
      ],
      "q_nom": [
        823.0303089628725,
        144.517472435717,
        0.0
      ]
    },
    "28_LVBus383968_production": {
      "bus": "28_LVBus383968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383969_consumption": {
      "bus": "28_LVBus383969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5671.094806245684,
        1829.081929516217
      ],
      "q_nom": [
        0.0,
        1701.328441873705,
        548.7245788548651
      ]
    },
    "28_LVBus383969_production": {
      "bus": "28_LVBus383969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383963_consumption": {
      "bus": "28_LVBus383963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2380.4496521090023,
        948.141344161642
      ],
      "q_nom": [
        0.0,
        714.1348956327007,
        284.4424032484926
      ]
    },
    "28_LVBus383963_production": {
      "bus": "28_LVBus383963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383964_consumption": {
      "bus": "28_LVBus383964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3905.355425974511,
        5189.288335797849
      ],
      "q_nom": [
        0.0,
        1171.6066277923533,
        1556.7865007393546
      ]
    },
    "28_LVBus383964_production": {
      "bus": "28_LVBus383964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383965_consumption": {
      "bus": "28_LVBus383965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2233.752010203454,
        0.0,
        755.7583165526089
      ],
      "q_nom": [
        670.1256030610363,
        0.0,
        226.72749496578265
      ]
    },
    "28_LVBus383965_production": {
      "bus": "28_LVBus383965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383966_consumption": {
      "bus": "28_LVBus383966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6455.18189175063,
        1600.83984097457
      ],
      "q_nom": [
        0.0,
        1936.5545675251888,
        480.251952292371
      ]
    },
    "28_LVBus383966_production": {
      "bus": "28_LVBus383966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383925_consumption": {
      "bus": "28_LVBus383925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3519.6699242165173,
        2272.011317137528
      ],
      "q_nom": [
        0.0,
        1055.9009772649551,
        681.6033951412584
      ]
    },
    "28_LVBus383925_production": {
      "bus": "28_LVBus383925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383926_consumption": {
      "bus": "28_LVBus383926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383926_production": {
      "bus": "28_LVBus383926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383927_consumption": {
      "bus": "28_LVBus383927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        871.9524658792438,
        5295.427058964818,
        0.0
      ],
      "q_nom": [
        261.5857397637731,
        1588.6281176894452,
        0.0
      ]
    },
    "28_LVBus383927_production": {
      "bus": "28_LVBus383927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383928_consumption": {
      "bus": "28_LVBus383928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4283.903898672199,
        4349.158178766707,
        3422.5670276322444
      ],
      "q_nom": [
        1285.1711696016596,
        1304.7474536300122,
        1026.7701082896733
      ]
    },
    "28_LVBus383928_production": {
      "bus": "28_LVBus383928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383929_consumption": {
      "bus": "28_LVBus383929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2364.9713804796243,
        0.0,
        0.0
      ],
      "q_nom": [
        709.4914141438873,
        0.0,
        0.0
      ]
    },
    "28_LVBus383929_production": {
      "bus": "28_LVBus383929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383930_consumption": {
      "bus": "28_LVBus383930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        906.9017757132342,
        6210.34723153459,
        0.0
      ],
      "q_nom": [
        272.07053271397024,
        1863.1041694603769,
        0.0
      ]
    },
    "28_LVBus383930_production": {
      "bus": "28_LVBus383930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383937_consumption": {
      "bus": "28_LVBus383937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3241.5554827122774,
        1999.0355735275703,
        1105.0517565540567
      ],
      "q_nom": [
        972.4666448136832,
        599.710672058271,
        331.515526966217
      ]
    },
    "28_LVBus383937_production": {
      "bus": "28_LVBus383937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383938_consumption": {
      "bus": "28_LVBus383938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7334.9502950731485,
        3460.8134968836803,
        3705.7666888198055
      ],
      "q_nom": [
        2200.4850885219444,
        1038.244049065104,
        1111.7300066459416
      ]
    },
    "28_LVBus383938_production": {
      "bus": "28_LVBus383938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383934_consumption": {
      "bus": "28_LVBus383934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        625.080640688984,
        1215.582310962612,
        6164.555805517823
      ],
      "q_nom": [
        187.52419220669518,
        364.67469328878354,
        1849.3667416553467
      ]
    },
    "28_LVBus383934_production": {
      "bus": "28_LVBus383934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383935_consumption": {
      "bus": "28_LVBus383935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        503.62558199647145,
        0.0,
        3076.5446458567617
      ],
      "q_nom": [
        151.08767459894142,
        0.0,
        922.9633937570285
      ]
    },
    "28_LVBus383935_production": {
      "bus": "28_LVBus383935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384134_consumption": {
      "bus": "28_LVBus384134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5938.526451854878,
        0.0,
        0.0
      ],
      "q_nom": [
        1781.5579355564635,
        0.0,
        0.0
      ]
    },
    "28_LVBus384134_production": {
      "bus": "28_LVBus384134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384135_consumption": {
      "bus": "28_LVBus384135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1430.1311612329362,
        0.0,
        0.0
      ],
      "q_nom": [
        429.0393483698808,
        0.0,
        0.0
      ]
    },
    "28_LVBus384135_production": {
      "bus": "28_LVBus384135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384136_consumption": {
      "bus": "28_LVBus384136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384136_production": {
      "bus": "28_LVBus384136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384137_consumption": {
      "bus": "28_LVBus384137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        735.2827748352533,
        0.0,
        0.0
      ],
      "q_nom": [
        220.584832450576,
        0.0,
        0.0
      ]
    },
    "28_LVBus384137_production": {
      "bus": "28_LVBus384137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384138_consumption": {
      "bus": "28_LVBus384138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1070.0469006726726,
        1141.3613674394735,
        0.0
      ],
      "q_nom": [
        321.01407020180176,
        342.408410231842,
        0.0
      ]
    },
    "28_LVBus384138_production": {
      "bus": "28_LVBus384138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384139_consumption": {
      "bus": "28_LVBus384139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384139_production": {
      "bus": "28_LVBus384139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384141_consumption": {
      "bus": "28_LVBus384141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384141_production": {
      "bus": "28_LVBus384141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384140_consumption": {
      "bus": "28_LVBus384140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384140_production": {
      "bus": "28_LVBus384140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384549_consumption": {
      "bus": "28_LVBus384549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384549_production": {
      "bus": "28_LVBus384549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384550_consumption": {
      "bus": "28_LVBus384550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        89.52506890778272,
        0.0,
        0.0
      ],
      "q_nom": [
        26.857520672334818,
        0.0,
        0.0
      ]
    },
    "28_LVBus384550_production": {
      "bus": "28_LVBus384550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384551_consumption": {
      "bus": "28_LVBus384551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384551_production": {
      "bus": "28_LVBus384551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384552_consumption": {
      "bus": "28_LVBus384552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384552_production": {
      "bus": "28_LVBus384552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384553_consumption": {
      "bus": "28_LVBus384553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        707.1005772415471,
        2809.2473443539643,
        34.12106653972593
      ],
      "q_nom": [
        212.1301731724641,
        842.7742033061893,
        10.23631996191778
      ]
    },
    "28_LVBus384553_production": {
      "bus": "28_LVBus384553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384554_consumption": {
      "bus": "28_LVBus384554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1112.0811731823503,
        0.0,
        0.0
      ],
      "q_nom": [
        333.6243519547051,
        0.0,
        0.0
      ]
    },
    "28_LVBus384554_production": {
      "bus": "28_LVBus384554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384559_consumption": {
      "bus": "28_LVBus384559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2799.361667901981,
        0.0,
        474.48417777582074
      ],
      "q_nom": [
        839.8085003705943,
        0.0,
        142.3452533327462
      ]
    },
    "28_LVBus384559_production": {
      "bus": "28_LVBus384559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384560_consumption": {
      "bus": "28_LVBus384560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3134.8811093793706
      ],
      "q_nom": [
        0.0,
        0.0,
        940.4643328138111
      ]
    },
    "28_LVBus384560_production": {
      "bus": "28_LVBus384560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384556_consumption": {
      "bus": "28_LVBus384556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2700.7666413206434,
        0.0
      ],
      "q_nom": [
        0.0,
        810.229992396193,
        0.0
      ]
    },
    "28_LVBus384556_production": {
      "bus": "28_LVBus384556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384557_consumption": {
      "bus": "28_LVBus384557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384557_production": {
      "bus": "28_LVBus384557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384558_consumption": {
      "bus": "28_LVBus384558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        312.19065135250105,
        0.0,
        526.4675487293446
      ],
      "q_nom": [
        93.65719540575031,
        0.0,
        157.94026461880335
      ]
    },
    "28_LVBus384558_production": {
      "bus": "28_LVBus384558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384555_consumption": {
      "bus": "28_LVBus384555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4556.809267692753,
        1239.9742327526903,
        4424.855633349027
      ],
      "q_nom": [
        1367.0427803078258,
        371.9922698258071,
        1327.456690004708
      ]
    },
    "28_LVBus384555_production": {
      "bus": "28_LVBus384555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384561_consumption": {
      "bus": "28_LVBus384561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        458.73433467053803,
        0.0,
        0.0
      ],
      "q_nom": [
        137.62030040116142,
        0.0,
        0.0
      ]
    },
    "28_LVBus384561_production": {
      "bus": "28_LVBus384561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383735_consumption": {
      "bus": "28_LVBus383735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383735_production": {
      "bus": "28_LVBus383735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383737_consumption": {
      "bus": "28_LVBus383737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383737_production": {
      "bus": "28_LVBus383737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383738_consumption": {
      "bus": "28_LVBus383738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2321.267299359324
      ],
      "q_nom": [
        0.0,
        0.0,
        696.3801898077973
      ]
    },
    "28_LVBus383738_production": {
      "bus": "28_LVBus383738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383739_consumption": {
      "bus": "28_LVBus383739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2794.5319578710805,
        0.0,
        0.0
      ],
      "q_nom": [
        838.3595873613241,
        0.0,
        0.0
      ]
    },
    "28_LVBus383739_production": {
      "bus": "28_LVBus383739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383740_consumption": {
      "bus": "28_LVBus383740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1335.6192224582562,
        0.0,
        1449.2326435542984
      ],
      "q_nom": [
        400.68576673747685,
        0.0,
        434.76979306628954
      ]
    },
    "28_LVBus383740_production": {
      "bus": "28_LVBus383740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383741_consumption": {
      "bus": "28_LVBus383741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        728.6828699510434,
        632.190530225065,
        0.0
      ],
      "q_nom": [
        218.604860985313,
        189.6571590675195,
        0.0
      ]
    },
    "28_LVBus383741_production": {
      "bus": "28_LVBus383741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383742_consumption": {
      "bus": "28_LVBus383742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        488.2150998637367,
        0.0,
        1853.8454018693637
      ],
      "q_nom": [
        146.46452995912102,
        0.0,
        556.1536205608091
      ]
    },
    "28_LVBus383742_production": {
      "bus": "28_LVBus383742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383736_consumption": {
      "bus": "28_LVBus383736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2760.9456036972506,
        0.0
      ],
      "q_nom": [
        0.0,
        828.2836811091752,
        0.0
      ]
    },
    "28_LVBus383736_production": {
      "bus": "28_LVBus383736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383731_consumption": {
      "bus": "28_LVBus383731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        647.0097620337232,
        3039.9153008648373
      ],
      "q_nom": [
        0.0,
        194.10292861011695,
        911.9745902594511
      ]
    },
    "28_LVBus383731_production": {
      "bus": "28_LVBus383731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383732_consumption": {
      "bus": "28_LVBus383732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1383.2805114860616,
        3591.109575855266,
        0.0
      ],
      "q_nom": [
        414.9841534458185,
        1077.3328727565797,
        0.0
      ]
    },
    "28_LVBus383732_production": {
      "bus": "28_LVBus383732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383733_consumption": {
      "bus": "28_LVBus383733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383733_production": {
      "bus": "28_LVBus383733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383723_consumption": {
      "bus": "28_LVBus383723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383723_production": {
      "bus": "28_LVBus383723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383724_consumption": {
      "bus": "28_LVBus383724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383724_production": {
      "bus": "28_LVBus383724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383725_consumption": {
      "bus": "28_LVBus383725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383725_production": {
      "bus": "28_LVBus383725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383726_consumption": {
      "bus": "28_LVBus383726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        978.2041246380332,
        0.0,
        0.0
      ],
      "q_nom": [
        293.46123739140995,
        0.0,
        0.0
      ]
    },
    "28_LVBus383726_production": {
      "bus": "28_LVBus383726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383728_consumption": {
      "bus": "28_LVBus383728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32.80016091790268,
        3361.8392369421786,
        32.80016091790268
      ],
      "q_nom": [
        9.840048275370803,
        1008.5517710826535,
        9.840048275370803
      ]
    },
    "28_LVBus383728_production": {
      "bus": "28_LVBus383728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383727_consumption": {
      "bus": "28_LVBus383727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.3652340206706,
        0.0,
        0.0
      ],
      "q_nom": [
        84.10957020620117,
        0.0,
        0.0
      ]
    },
    "28_LVBus383727_production": {
      "bus": "28_LVBus383727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383729_consumption": {
      "bus": "28_LVBus383729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1353.860699695364,
        2039.0136276910305,
        0.0
      ],
      "q_nom": [
        406.1582099086092,
        611.7040883073091,
        0.0
      ]
    },
    "28_LVBus383729_production": {
      "bus": "28_LVBus383729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383714_consumption": {
      "bus": "28_LVBus383714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2908.967314830823,
        5265.849388624785,
        3411.8148519417464
      ],
      "q_nom": [
        872.6901944492469,
        1579.7548165874355,
        1023.5444555825238
      ]
    },
    "28_LVBus383714_production": {
      "bus": "28_LVBus383714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383715_consumption": {
      "bus": "28_LVBus383715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2426.823816372279,
        0.0,
        850.107912486186
      ],
      "q_nom": [
        728.0471449116836,
        0.0,
        255.0323737458558
      ]
    },
    "28_LVBus383715_production": {
      "bus": "28_LVBus383715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383716_consumption": {
      "bus": "28_LVBus383716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        735.616238685729,
        0.0,
        0.0
      ],
      "q_nom": [
        220.68487160571868,
        0.0,
        0.0
      ]
    },
    "28_LVBus383716_production": {
      "bus": "28_LVBus383716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383721_consumption": {
      "bus": "28_LVBus383721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1921.0047337821431,
        0.0
      ],
      "q_nom": [
        0.0,
        576.301420134643,
        0.0
      ]
    },
    "28_LVBus383721_production": {
      "bus": "28_LVBus383721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383717_consumption": {
      "bus": "28_LVBus383717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        804.9954051798869,
        0.0
      ],
      "q_nom": [
        0.0,
        241.49862155396607,
        0.0
      ]
    },
    "28_LVBus383717_production": {
      "bus": "28_LVBus383717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383718_consumption": {
      "bus": "28_LVBus383718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.9767167888486,
        0.0,
        0.0
      ],
      "q_nom": [
        188.09301503665458,
        0.0,
        0.0
      ]
    },
    "28_LVBus383718_production": {
      "bus": "28_LVBus383718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383719_consumption": {
      "bus": "28_LVBus383719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        585.6390241446065,
        0.0
      ],
      "q_nom": [
        0.0,
        175.69170724338196,
        0.0
      ]
    },
    "28_LVBus383719_production": {
      "bus": "28_LVBus383719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus383720_consumption": {
      "bus": "28_LVBus383720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6170.478715754296,
        0.0,
        0.0
      ],
      "q_nom": [
        1851.1436147262887,
        0.0,
        0.0
      ]
    },
    "28_LVBus383720_production": {
      "bus": "28_LVBus383720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384152_consumption": {
      "bus": "28_LVBus384152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384152_production": {
      "bus": "28_LVBus384152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384153_consumption": {
      "bus": "28_LVBus384153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1617.6128961251743,
        0.0
      ],
      "q_nom": [
        0.0,
        485.2838688375523,
        0.0
      ]
    },
    "28_LVBus384153_production": {
      "bus": "28_LVBus384153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384154_consumption": {
      "bus": "28_LVBus384154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.0361525750068,
        0.0,
        1404.5814209220068
      ],
      "q_nom": [
        379.210845772502,
        0.0,
        421.37442627660204
      ]
    },
    "28_LVBus384154_production": {
      "bus": "28_LVBus384154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384155_consumption": {
      "bus": "28_LVBus384155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.8247836512356,
        0.0,
        1871.8779723323153
      ],
      "q_nom": [
        241.7474350953707,
        0.0,
        561.5633916996945
      ]
    },
    "28_LVBus384155_production": {
      "bus": "28_LVBus384155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384156_consumption": {
      "bus": "28_LVBus384156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4105.13719877778,
        3303.6777036543226
      ],
      "q_nom": [
        0.0,
        1231.541159633334,
        991.1033110962967
      ]
    },
    "28_LVBus384156_production": {
      "bus": "28_LVBus384156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384157_consumption": {
      "bus": "28_LVBus384157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2808.680464137968,
        2808.680464137968,
        2808.680464137968
      ],
      "q_nom": [
        842.6041392413904,
        842.6041392413904,
        842.6041392413904
      ]
    },
    "28_LVBus384157_production": {
      "bus": "28_LVBus384157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384158_consumption": {
      "bus": "28_LVBus384158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4411.056932313093,
        1385.9199992265499,
        2193.5755564340475
      ],
      "q_nom": [
        1323.3170796939278,
        415.77599976796495,
        658.0726669302143
      ]
    },
    "28_LVBus384158_production": {
      "bus": "28_LVBus384158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384532_consumption": {
      "bus": "28_LVBus384532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        194.60996579485192,
        663.0963535372094,
        0.0
      ],
      "q_nom": [
        58.38298973845557,
        198.92890606116282,
        0.0
      ]
    },
    "28_LVBus384532_production": {
      "bus": "28_LVBus384532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384538_consumption": {
      "bus": "28_LVBus384538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384538_production": {
      "bus": "28_LVBus384538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384539_consumption": {
      "bus": "28_LVBus384539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        479.8071347933505,
        0.0,
        1395.2275077619784
      ],
      "q_nom": [
        143.94214043800514,
        0.0,
        418.5682523285935
      ]
    },
    "28_LVBus384539_production": {
      "bus": "28_LVBus384539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384540_consumption": {
      "bus": "28_LVBus384540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1310.5296541166902
      ],
      "q_nom": [
        0.0,
        0.0,
        393.15889623500703
      ]
    },
    "28_LVBus384540_production": {
      "bus": "28_LVBus384540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384541_consumption": {
      "bus": "28_LVBus384541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1716.6807421442647,
        0.0,
        0.0
      ],
      "q_nom": [
        515.0042226432794,
        0.0,
        0.0
      ]
    },
    "28_LVBus384541_production": {
      "bus": "28_LVBus384541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384542_consumption": {
      "bus": "28_LVBus384542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5071.540513830102,
        0.0
      ],
      "q_nom": [
        0.0,
        1521.4621541490305,
        0.0
      ]
    },
    "28_LVBus384542_production": {
      "bus": "28_LVBus384542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384543_consumption": {
      "bus": "28_LVBus384543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1674.8485728133141,
        702.4574500010331,
        702.4574500010331
      ],
      "q_nom": [
        502.45457184399424,
        210.7372350003099,
        210.7372350003099
      ]
    },
    "28_LVBus384543_production": {
      "bus": "28_LVBus384543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384545_consumption": {
      "bus": "28_LVBus384545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        413.48691432694716,
        0.0,
        2707.7517952368926
      ],
      "q_nom": [
        124.04607429808414,
        0.0,
        812.3255385710678
      ]
    },
    "28_LVBus384545_production": {
      "bus": "28_LVBus384545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384544_consumption": {
      "bus": "28_LVBus384544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384544_production": {
      "bus": "28_LVBus384544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384533_consumption": {
      "bus": "28_LVBus384533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        482.52746963707943,
        1798.425996971826
      ],
      "q_nom": [
        0.0,
        144.75824089112382,
        539.5277990915478
      ]
    },
    "28_LVBus384533_production": {
      "bus": "28_LVBus384533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384534_consumption": {
      "bus": "28_LVBus384534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384534_production": {
      "bus": "28_LVBus384534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384535_consumption": {
      "bus": "28_LVBus384535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384535_production": {
      "bus": "28_LVBus384535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384536_consumption": {
      "bus": "28_LVBus384536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        462.0395519494154,
        0.0
      ],
      "q_nom": [
        0.0,
        138.6118655848246,
        0.0
      ]
    },
    "28_LVBus384536_production": {
      "bus": "28_LVBus384536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus384537_consumption": {
      "bus": "28_LVBus384537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2093.7012260046836,
        3781.3316818997746
      ],
      "q_nom": [
        0.0,
        628.110367801405,
        1134.3995045699323
      ]
    },
    "28_LVBus384537_production": {
      "bus": "28_LVBus384537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "28_BOSCH",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:28_MVLV73504_Transformer": {
      "bus": "28_MVLV73504",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV85507_Transformer": {
      "bus": "28_MVLV85507",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV85509_Transformer": {
      "bus": "28_MVLV85509",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV83691_Transformer": {
      "bus": "28_MVLV83691",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV22814_Transformer": {
      "bus": "28_MVLV22814",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV22838_Transformer": {
      "bus": "28_MVLV22838",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
