      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV18717_Transformer": {
      "bus": "28_MVLV18717",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV85508_Transformer": {
      "bus": "28_MVLV85508",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV22827_Transformer": {
      "bus": "28_MVLV22827",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV14352_Transformer": {
      "bus": "28_MVLV14352",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV33691_Transformer": {
      "bus": "28_MVLV33691",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV59632_Transformer": {
      "bus": "28_MVLV59632",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV74260_Transformer": {
      "bus": "28_MVLV74260",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV24890_Transformer": {
      "bus": "28_MVLV24890",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV08188_Transformer": {
      "bus": "28_MVLV08188",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV14467_Transformer": {
      "bus": "28_MVLV14467",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV40704_Transformer": {
      "bus": "28_MVLV40704",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV22458_Transformer": {
      "bus": "28_MVLV22458",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV47709_Transformer": {
      "bus": "28_MVLV47709",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV84937_Transformer": {
      "bus": "28_MVLV84937",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV40732_Transformer": {
      "bus": "28_MVLV40732",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV73895_Transformer": {
      "bus": "28_MVLV73895",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV33534_Transformer": {
      "bus": "28_MVLV33534",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV16392_Transformer": {
      "bus": "28_MVLV16392",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV37764_Transformer": {
      "bus": "28_MVLV37764",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV13569_Transformer": {
      "bus": "28_MVLV13569",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV71097_Transformer": {
      "bus": "28_MVLV71097",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV49362_Transformer": {
      "bus": "28_MVLV49362",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV39089_Transformer": {
      "bus": "28_MVLV39089",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV05502_Transformer": {
      "bus": "28_MVLV05502",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV03883_Transformer": {
      "bus": "28_MVLV03883",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV83715_Transformer": {
      "bus": "28_MVLV83715",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV76001_Transformer": {
      "bus": "28_MVLV76001",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV55097_Transformer": {
      "bus": "28_MVLV55097",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV84792_Transformer": {
      "bus": "28_MVLV84792",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV65090_Transformer": {
      "bus": "28_MVLV65090",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV17793_Transformer": {
      "bus": "28_MVLV17793",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV62365_Transformer": {
      "bus": "28_MVLV62365",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV24455_Transformer": {
      "bus": "28_MVLV24455",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV21714_Transformer": {
      "bus": "28_MVLV21714",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV61324_Transformer": {
      "bus": "28_MVLV61324",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV76010_Transformer": {
      "bus": "28_MVLV76010",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV35938_Transformer": {
      "bus": "28_MVLV35938",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV54793_Transformer": {
      "bus": "28_MVLV54793",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV47948_Transformer": {
      "bus": "28_MVLV47948",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV59378_Transformer": {
      "bus": "28_MVLV59378",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV60724_Transformer": {
      "bus": "28_MVLV60724",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV76035_Transformer": {
      "bus": "28_MVLV76035",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV84943_Transformer": {
      "bus": "28_MVLV84943",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV21705_Transformer": {
      "bus": "28_MVLV21705",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV17854_Transformer": {
      "bus": "28_MVLV17854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV68545_Transformer": {
      "bus": "28_MVLV68545",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV74248_Transformer": {
      "bus": "28_MVLV74248",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV22837_Transformer": {
      "bus": "28_MVLV22837",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV22601_Transformer": {
      "bus": "28_MVLV22601",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV22642_Transformer": {
      "bus": "28_MVLV22642",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV45914_Transformer": {
      "bus": "28_MVLV45914",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV85694_Transformer": {
      "bus": "28_MVLV85694",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV03602_Transformer": {
      "bus": "28_MVLV03602",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV46227_Transformer": {
      "bus": "28_MVLV46227",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV85512_Transformer": {
      "bus": "28_MVLV85512",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "28_MVFeeder0290",
  "transformer": {
    "delta_wye": {
      "28_MVLV73504_Transformer": {
        "bus_from": "28_MVLV73504",
        "bus_to": "28_MVLV73504_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV85507_Transformer": {
        "bus_from": "28_MVLV85507",
        "bus_to": "28_MVLV85507_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV85509_Transformer": {
        "bus_from": "28_MVLV85509",
        "bus_to": "28_MVLV85509_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV83691_Transformer": {
        "bus_from": "28_MVLV83691",
        "bus_to": "28_MVLV83691_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV22814_Transformer": {
        "bus_from": "28_MVLV22814",
        "bus_to": "28_MVLV22814_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV22838_Transformer": {
        "bus_from": "28_MVLV22838",
        "bus_to": "28_MVLV22838_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV18717_Transformer": {
        "bus_from": "28_MVLV18717",
        "bus_to": "28_MVLV18717_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV85508_Transformer": {
        "bus_from": "28_MVLV85508",
        "bus_to": "28_MVLV85508_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV22827_Transformer": {
        "bus_from": "28_MVLV22827",
        "bus_to": "28_MVLV22827_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV14352_Transformer": {
        "bus_from": "28_MVLV14352",
        "bus_to": "28_MVLV14352_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV33691_Transformer": {
        "bus_from": "28_MVLV33691",
        "bus_to": "28_MVLV33691_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV59632_Transformer": {
        "bus_from": "28_MVLV59632",
        "bus_to": "28_MVLV59632_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV74260_Transformer": {
        "bus_from": "28_MVLV74260",
        "bus_to": "28_MVLV74260_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV24890_Transformer": {
        "bus_from": "28_MVLV24890",
        "bus_to": "28_MVLV24890_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV08188_Transformer": {
        "bus_from": "28_MVLV08188",
        "bus_to": "28_MVLV08188_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV14467_Transformer": {
        "bus_from": "28_MVLV14467",
        "bus_to": "28_MVLV14467_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV40704_Transformer": {
        "bus_from": "28_MVLV40704",
        "bus_to": "28_MVLV40704_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV22458_Transformer": {
        "bus_from": "28_MVLV22458",
        "bus_to": "28_MVLV22458_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV47709_Transformer": {
        "bus_from": "28_MVLV47709",
        "bus_to": "28_MVLV47709_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV84937_Transformer": {
        "bus_from": "28_MVLV84937",
        "bus_to": "28_MVLV84937_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV40732_Transformer": {
        "bus_from": "28_MVLV40732",
        "bus_to": "28_MVLV40732_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV73895_Transformer": {
        "bus_from": "28_MVLV73895",
        "bus_to": "28_MVLV73895_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV33534_Transformer": {
        "bus_from": "28_MVLV33534",
        "bus_to": "28_MVLV33534_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV16392_Transformer": {
        "bus_from": "28_MVLV16392",
        "bus_to": "28_MVLV16392_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV37764_Transformer": {
        "bus_from": "28_MVLV37764",
        "bus_to": "28_MVLV37764_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV13569_Transformer": {
        "bus_from": "28_MVLV13569",
        "bus_to": "28_MVLV13569_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV71097_Transformer": {
        "bus_from": "28_MVLV71097",
        "bus_to": "28_MVLV71097_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV49362_Transformer": {
        "bus_from": "28_MVLV49362",
        "bus_to": "28_MVLV49362_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV39089_Transformer": {
        "bus_from": "28_MVLV39089",
        "bus_to": "28_MVLV39089_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV05502_Transformer": {
        "bus_from": "28_MVLV05502",
        "bus_to": "28_MVLV05502_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV03883_Transformer": {
        "bus_from": "28_MVLV03883",
        "bus_to": "28_MVLV03883_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV83715_Transformer": {
        "bus_from": "28_MVLV83715",
        "bus_to": "28_MVLV83715_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV76001_Transformer": {
        "bus_from": "28_MVLV76001",
        "bus_to": "28_MVLV76001_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV55097_Transformer": {
        "bus_from": "28_MVLV55097",
        "bus_to": "28_MVLV55097_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV84792_Transformer": {
        "bus_from": "28_MVLV84792",
        "bus_to": "28_MVLV84792_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV65090_Transformer": {
        "bus_from": "28_MVLV65090",
        "bus_to": "28_MVLV65090_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV17793_Transformer": {
        "bus_from": "28_MVLV17793",
        "bus_to": "28_MVLV17793_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV62365_Transformer": {
        "bus_from": "28_MVLV62365",
        "bus_to": "28_MVLV62365_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV24455_Transformer": {
        "bus_from": "28_MVLV24455",
        "bus_to": "28_MVLV24455_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV21714_Transformer": {
        "bus_from": "28_MVLV21714",
        "bus_to": "28_MVLV21714_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV61324_Transformer": {
        "bus_from": "28_MVLV61324",
        "bus_to": "28_MVLV61324_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV76010_Transformer": {
        "bus_from": "28_MVLV76010",
        "bus_to": "28_MVLV76010_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV35938_Transformer": {
        "bus_from": "28_MVLV35938",
        "bus_to": "28_MVLV35938_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV54793_Transformer": {
        "bus_from": "28_MVLV54793",
        "bus_to": "28_MVLV54793_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV47948_Transformer": {
        "bus_from": "28_MVLV47948",
        "bus_to": "28_MVLV47948_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV59378_Transformer": {
        "bus_from": "28_MVLV59378",
        "bus_to": "28_MVLV59378_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV60724_Transformer": {
        "bus_from": "28_MVLV60724",
        "bus_to": "28_MVLV60724_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV76035_Transformer": {
        "bus_from": "28_MVLV76035",
        "bus_to": "28_MVLV76035_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV84943_Transformer": {
        "bus_from": "28_MVLV84943",
        "bus_to": "28_MVLV84943_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV21705_Transformer": {
        "bus_from": "28_MVLV21705",
        "bus_to": "28_MVLV21705_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV17854_Transformer": {
        "bus_from": "28_MVLV17854",
        "bus_to": "28_MVLV17854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV68545_Transformer": {
        "bus_from": "28_MVLV68545",
        "bus_to": "28_MVLV68545_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV74248_Transformer": {
        "bus_from": "28_MVLV74248",
        "bus_to": "28_MVLV74248_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV22837_Transformer": {
        "bus_from": "28_MVLV22837",
        "bus_to": "28_MVLV22837_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV22601_Transformer": {
        "bus_from": "28_MVLV22601",
        "bus_to": "28_MVLV22601_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV22642_Transformer": {
        "bus_from": "28_MVLV22642",
        "bus_to": "28_MVLV22642_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV45914_Transformer": {
        "bus_from": "28_MVLV45914",
        "bus_to": "28_MVLV45914_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV85694_Transformer": {
        "bus_from": "28_MVLV85694",
        "bus_to": "28_MVLV85694_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV03602_Transformer": {
        "bus_from": "28_MVLV03602",
        "bus_to": "28_MVLV03602_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV46227_Transformer": {
        "bus_from": "28_MVLV46227",
        "bus_to": "28_MVLV46227_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV85512_Transformer": {
        "bus_from": "28_MVLV85512",
        "bus_to": "28_MVLV85512_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "28_MVFeeder0290",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "28_MVFeeder0290.json",
      "source_sha256": "647c72112078824c8496d7e600e564609227daaf578f469d3d32a01896223c30"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV03602_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV03883_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV05502_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV08188_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV13569_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV14352_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV14467_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV16392_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV17793_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV17854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV18717_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV21705_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV21714_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22458_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22601_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22642_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22814_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22827_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22837_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22838_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV24455_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV24890_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV33534_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV33691_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV35938_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV37764_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV39089_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV40704_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV40732_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV45914_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV46227_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV47709_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV47948_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV49362_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV54793_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV55097_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV59378_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV59632_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV60724_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV61324_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV62365_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV65090_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV68545_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV71097_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV73504_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV73895_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV74248_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV74260_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV76001_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV76010_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV76035_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV83691_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV83715_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84792_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84937_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84943_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV85507_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV85508_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV85509_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV85512_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV85694_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "28_BOSCH": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.882126311095916,
              49.281454546750055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09050": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903537844491665,
              49.26139016444833
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73504": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903557368962427,
              49.26096071924022
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73504_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903557368962427,
              49.26096071924022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903576962089269,
              49.26094836418921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903357094973938,
              49.2603340280313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901750138363734,
              49.2553828649696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901840445951977,
              49.25492328978368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902220087706095,
              49.252357637304236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900014080434932,
              49.26080382280434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.899353087441167,
              49.260808436924364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898229290950708,
              49.260825780005064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.896902641973608,
              49.26092790432936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.896744209091948,
              49.26090813155664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903417696603753,
              49.26103812580893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903725060355309,
              49.263464077567264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903360378092756,
              49.26466683287252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903283910294048,
              49.264972196475874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09063": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901330544849799,
              49.26166155039284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09051": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90990129823584,
              49.26122281654926
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09058": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90800849258221,
              49.26409538200473
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09061": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910740890899188,
              49.26727831890688
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910759033197797,
              49.26728512086326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85507_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910759033197797,
              49.26728512086326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910965918328743,
              49.267602457019024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus948190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9112769830295925,
              49.26799636067783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus948191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9120907797860675,
              49.26825797703177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus948192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9129236969893235,
              49.26831023832194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus948193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917138012194702,
              49.268671772600406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09062": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90932062633866,
              49.26881802221674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909239030354148,
              49.268833468828284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85509_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909239030354148,
              49.268833468828284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909217300707601,
              49.268748664712355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909577699283845,
              49.26872140075266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909842976002813,
              49.26869426324309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910626940798129,
              49.26854899819667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911479834147682,
              49.26828582827187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910945513270728,
              49.26929581185367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909758509046258,
              49.26835911083371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909516965706411,
              49.267347189051534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909021074918937,
              49.26801668032965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909184250510245,
              49.26886528256338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909655702034188,
              49.26885612389736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910075088178975,
              49.26937412417384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909080627080601,
              49.26881159233454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908150774998051,
              49.268907263100004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908020984434131,
              49.26952472939203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90760244112221,
              49.26885464107357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90737737636741,
              49.269045903149674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus968426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906864466257185,
              49.269895141918184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV83691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907665682529152,
              49.27172460901568
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV83691_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907665682529152,
              49.27172460901568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907677470134991,
              49.27170170123732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907575691030856,
              49.27169511642477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907042941113823,
              49.27153045658264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907909187098547,
              49.27169435011087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907529867287107,
              49.27317747330313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909400861939232,
              49.273820749749746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90524540966539,
              49.272031651287534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905859058251193,
              49.27137849659577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903518799074605,
              49.27090389127823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09059": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906652518738997,
              49.26462494537336
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22814": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905705899011177,
              49.26416103003841
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22814_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905705899011177,
              49.26416103003841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905750636511685,
              49.2641638366896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905495864146707,
              49.26400777353067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906966471944317,
              49.26499685449177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907744653399309,
              49.2642785595548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906656527689712,
              49.26548858722051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907369044737171,
              49.26567052278355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907796204583515,
              49.26511099402094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09060": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90565438506333,
              49.26709721725508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905587742109916,
              49.26731885355716
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22838_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905587742109916,
              49.26731885355716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905634353377945,
              49.26710898330092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904920164253314,
              49.266739127944135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90495120515241,
              49.266660927593975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9043730674859,
              49.26651691025702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905869993430873,
              49.2672110384077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906404140737984,
              49.26643856321818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906663321632583,
              49.265519282290725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905600703600479,
              49.267346000944194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904906190918498,
              49.26822702022639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90476665311292,
              49.267962346305154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV18717": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904241471938033,
              49.268825513756255
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV18717_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904241471938033,
              49.268825513756255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904310181482653,
              49.268912829262426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904492992853342,
              49.26908468592972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904509673060812,
              49.269677118852705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905445884370091,
              49.27048155193991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905849011715772,
              49.270783475333275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904328454824918,
              49.268898661273795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904636163499744,
              49.26903374692882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905736649367933,
              49.26900282991279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906694184262619,
              49.2689715570712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907403855993515,
              49.268739094089085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907887533724378,
              49.26822542791002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908143437846435,
              49.26776872317613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904220075847508,
              49.26887387974627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904095286695935,
              49.2688245063023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903103472119949,
              49.268452828365525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904372704554204,
              49.26777404329737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902507065777746,
              49.26818053888662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904348164400292,
              49.26888272227574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904466460338198,
              49.26890149378779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90510757866747,
              49.26847189924928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905647396450844,
              49.2680341928297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905726887335993,
              49.26772101129782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905697829531183,
              49.26755736885538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09057": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910186197026393,
              49.26040312219707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85508": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91025896585297,
              49.26039606156972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85508_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91025896585297,
              49.26039606156972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910047219230854,
              49.26021501732805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909495360728105,
              49.260415245009526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911493841449443,
              49.25977372472505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909988426170301,
              49.25687575853026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910393717787366,
              49.260465361010844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91169017770268,
              49.26175532434039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911907985214836,
              49.26196431977482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.912197839968225,
              49.26230043644412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913211090728442,
              49.26382464482915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.912699845630709,
              49.26179824359249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09052": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915180685185116,
              49.26158752306229
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09053": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915630041753902,
              49.26202547663325
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09056": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917346242042956,
              49.26511400411463
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9170588677881,
              49.26707740827577
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22827_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9170588677881,
              49.26707740827577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917027932996823,
              49.26705748076318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916721721763096,
              49.26654045654659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91698029180533,
              49.265383604111655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917040810364001,
              49.26710628120947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917191705430111,
              49.268685077166445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917058343604737,
              49.26709539129635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917670102178371,
              49.26706604332886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09054": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92386275570964,
              49.2619457898335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09055": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926683951796979,
              49.26020488730537
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV03602": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925293371837112,
              49.255066586527
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09065": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924473594189082,
              49.253273898742144
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV14352": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92467661555624,
              49.2533165884193
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV14352_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92467661555624,
              49.2533165884193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924545625425458,
              49.253308236080855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925241168380076,
              49.25397648189103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924299200713928,
              49.253269959591954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923995467282492,
              49.25341642849643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923975592597889,
              49.25341483771409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923978051683067,
              49.253424759942405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924114538971845,
              49.25415181067242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923329915382035,
              49.25353057395725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922946721115053,
              49.2536212106684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922888661944891,
              49.25377367046931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924524993233804,
              49.253312234582594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92665479662909,
              49.25328239054892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927639406664459,
              49.25303029516245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927467048522824,
              49.25284897041082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927971119025113,
              49.25296240218824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925347004405992,
              49.25328755127806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45914": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924595959837845,
              49.252120429626395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09066": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.919606927966862,
              49.25043321855738
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV74435": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.919230982949101,
              49.24381843800288
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09072": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.919246964954037,
              49.24378833560619
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV33691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923580553087494,
              49.24344740587969
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV33691_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923580553087494,
              49.24344740587969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923632442459852,
              49.24343106071779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924407015897245,
              49.2434573155369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09073": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920299269696428,
              49.23725182650958
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV21704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922413824716553,
              49.23580087759693
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV66122": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916891905013854,
              49.233856671215044
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09082": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915695095284359,
              49.23378972736029
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09083": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.912284891023336,
              49.234214325668354
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905044592790744,
              49.235241329396914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09087": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904228168328355,
              49.234822041979264
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV59632": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902613944595173,
              49.23732480751087
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV59632_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902613944595173,
              49.23732480751087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902681728217624,
              49.2372537574033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV74260": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9041887176539,
              49.23476434858304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV74260_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9041887176539,
              49.23476434858304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904443050367853,
              49.234860901576525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904642285721938,
              49.23503343727578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905116080301479,
              49.23681371932259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905573432528808,
              49.237928502649766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906306857154688,
              49.239049108357484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904138362972691,
              49.23467986373425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904276772401028,
              49.234454028682435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903964767164597,
              49.234787994139545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903548096023419,
              49.235826651234476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903157930411954,
              49.23652920831783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09084": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910832385356023,
              49.23241768840852
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV24890": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910380723546925,
              49.231829671558174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV24890_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910380723546925,
              49.231829671558174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910343054151574,
              49.23179268687997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9102125446426,
              49.23153997818611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904847194446416,
              49.23220752517847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09085": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908119289580655,
              49.22895872780141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV08188": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908551165294278,
              49.2285956253557
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV08188_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908551165294278,
              49.2285956253557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908349553978231,
              49.229156851528316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908518871082105,
              49.229508178638305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909062774203301,
              49.22997579398883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909514587434099,
              49.230780748713904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910200351191568,
              49.23152297557781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909297285609213,
              49.23163004860837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908937355121268,
              49.230555395816914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908721604526432,
              49.2293908631778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909081244893203,
              49.22912740704774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908138266798245,
              49.228890507712244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907634964566152,
              49.228255648025794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907097319084592,
              49.227996942687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90885021415126,
              49.22836613423172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909196373916163,
              49.22791131369293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910560283006961,
              49.2282949098071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV14467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905350324597438,
              49.22675487907397
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV14467_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905350324597438,
              49.22675487907397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906136190975375,
              49.226113254882534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902277117918055,
              49.22546844095905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906536185660878,
              49.227868646822444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906374709156162,
              49.22841234987272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905774830036316,
              49.229602261418854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90546727954173,
              49.23007242225005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90709670760238,
              49.22799672872223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907323445368785,
              49.22781784211674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908144348551619,
              49.22687423580768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV03530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.949974865232492,
              49.22764966153516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV61838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974862208362879,
              49.231056071659324
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09094": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974553964846905,
              49.231147605990756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV40704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9747075050908,
              49.23083106291516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV40704_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9747075050908,
              49.23083106291516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97479657596369,
              49.230871746490074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974881946604801,
              49.230886356099525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09095": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97380382168818,
              49.236911042829654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09096": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9728596238472,
              49.241106783933034
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22458": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971763017379304,
              49.241670155915195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22458_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971763017379304,
              49.241670155915195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971729758076133,
              49.24163108503633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971323369595636,
              49.2417268858958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971532081745073,
              49.24242021783292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973153165114413,
              49.24265004809165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971036861330228,
              49.241259395652776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969896014523871,
              49.23930314021758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09097": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972767306111704,
              49.24243478594017
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09098": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970468579895014,
              49.242387940585104
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96489129287289,
              49.24157404386433
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47709_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96489129287289,
              49.24157404386433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.964870924698088,
              49.24152677963226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959828000590959,
              49.241027557633785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957320579690785,
              49.24075896479935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965254951156566,
              49.2415797913683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.966392721156707,
              49.241714609890316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.966941019796144,
              49.24175711872346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV84937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968383234543047,
              49.24582871004588
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84937_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968383234543047,
              49.24582871004588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96832886401494,
              49.24581187987116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970200486573863,
              49.24422132540817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97048662571469,
              49.24385956610115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970610410203049,
              49.243655975377784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96959586271443,
              49.24363312592049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972049483882348,
              49.24447171823891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.967003114852203,
              49.24657147491074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.966607959076549,
              49.24695009600634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965780058377807,
              49.24802973343165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965432412423195,
              49.2487861838576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965143366719043,
              49.24880072630335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96576536726637,
              49.24791871819117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09099": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979531703051306,
              49.24312043690434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV40732": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979292577301266,
              49.24304887467034
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV40732_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979292577301266,
              49.24304887467034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9798364613618256,
              49.243451456982605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977570009125128,
              49.24476593366519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980136980133288,
              49.24254817088173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981589841830373,
              49.241951600668386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981740449262601,
              49.241111071107966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981546666360389,
              49.24057737773748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981473631166529,
              49.23999773781011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980130175343912,
              49.243278415611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979990659291444,
              49.243443028698735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980139580679545,
              49.24326889826037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981265763908585,
              49.243366503556636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985023799284159,
              49.24397342019125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985780835922141,
              49.24412339786235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98502345424334,
              49.24411758254803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985063554285957,
              49.24454843020232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09100": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977150332204999,
              49.236739283223
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73895": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982432091729523,
              49.236602310911806
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73895_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982432091729523,
              49.236602310911806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982020334725005,
              49.23653643354939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981283414573804,
              49.236378093544594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979778614878995,
              49.23710258818286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978929996345128,
              49.236971536205054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978731979321409,
              49.23619245866459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977348470064618,
              49.23668963554106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977181869591073,
              49.23671427379795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982627912423863,
              49.2366894274243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982374578835201,
              49.23714684483447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9821896372456367,
              49.23726228159949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9818557311043055,
              49.2381666866622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus878610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9816169625542194,
              49.23881190201545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus888320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981475975517023,
              49.23992961658178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus888319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981760294444495,
              49.238814805668774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus859398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9815842612711475,
              49.23748890424646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus859399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9811098430725724,
              49.23785703281628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus866721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980521421032836,
              49.238308633367005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982642967476843,
              49.236672182958614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983016101154861,
              49.2361003531681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983407393168044,
              49.23535443014169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983592833917947,
              49.23463903589106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983969015851227,
              49.23398948289313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982817153771123,
              49.234731024314186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981152948362455,
              49.2346978552021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09101": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978543829832938,
              49.23272057156543
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV33534": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978605293140632,
              49.23279212928919
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV33534_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978605293140632,
              49.23279212928919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978979313456948,
              49.232605756266565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978230284695773,
              49.23290490085927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus968024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9777139549137434,
              49.23311647766334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus972582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978409330512668,
              49.2334671153963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9773983493453885,
              49.233362028546566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9774481106776765,
              49.233813997619556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979804642925297,
              49.234339653580584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981118723867417,
              49.2346953029337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978630072912939,
              49.232749062368484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV17793": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987180738461586,
              49.23425955278125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09102": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987121008964397,
              49.23427722980895
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09103": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992426817501846,
              49.23177292796877
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09104": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992702575444182,
              49.231665321976756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09106": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993413516813344,
              49.23025810637994
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV16392": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991361418303729,
              49.22947664703386
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV16392_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991361418303729,
              49.22947664703386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991421659939434,
              49.22952776883903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990706448606619,
              49.229874361225015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990768085741223,
              49.23012119143924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990524664118823,
              49.23027943142786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991165786834382,
              49.230457911154424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991137871205624,
              49.23048597513862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991431619134331,
              49.2295257508928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991756236536813,
              49.22931755982086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991411472245178,
              49.229173964909826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99116481282911,
              49.22894749717222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99211042278521,
              49.22950757205681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV81617": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993565846810442,
              49.23033272261383
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09107": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993658261796497,
              49.23028633035081
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV37764": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993622559282129,
              49.23026218122532
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV37764_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993622559282129,
              49.23026218122532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993976014985779,
              49.23023209981645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99489815498133,
              49.23040532081651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996030840459421,
              49.23050734826292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993337247081657,
              49.23072226626117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992946952453573,
              49.23133239612972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus907924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992266993590741,
              49.23259949865735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993114529379205,
              49.2300761387365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992127251021543,
              49.22951624326029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993388759225929,
              49.23007758789872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9933021845778509,
              49.22981976884656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993164454549068,
              49.22935520687419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9932412218032196,
              49.22889054139748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9940767240049944,
              49.22885536199501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994358080648568,
              49.22906591467259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9945264307089058,
              49.228552166897344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995440942780331,
              49.22869709258395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994660943402931,
              49.22841575792812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus920892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99228922524364,
              49.22882128252547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV55097": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997465692103901,
              49.22842651716143
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09108": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998295410003629,
              49.227833927449026
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09109": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002991629319118,
              49.22653196933842
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV13569": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002961725857565,
              49.22653067535407
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV13569_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002961725857565,
              49.22653067535407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002528864125452,
              49.227302727818724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000861112760906,
              49.22752800440925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000228799148662,
              49.227630497598454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000212253944692,
              49.22765499271519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus862125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998391413611754,
              49.227835411913354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09110": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006094488900956,
              49.224328365206944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV71097": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006045412120807,
              49.22431520468307
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV71097_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006045412120807,
              49.22431520468307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006209300195085,
              49.22429731689529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006681747763396,
              49.223789835590196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.007605801043925,
              49.22341525255114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.005854771740523,
              49.22466287094968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.005891739254714,
              49.22487946153619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.007014480792641,
              49.225510333890064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.007724060510472,
              49.22560816380896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09111": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011306716399249,
              49.22330933339906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09112": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011325986034166,
              49.22308274459822
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV49362": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011444596627505,
              49.222950858609394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV49362_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011444596627505,
              49.222950858609394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.010782666575808,
              49.222599664894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0104915630121445,
              49.22267662230625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.010466574485083,
              49.22270160960522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009055968546293,
              49.222968813898156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.007691777145701,
              49.22338771124291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0114079155103677,
              49.22305747875723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011907402538875,
              49.222297482324436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012732480481821,
              49.22229944030288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012646344062526,
              49.22230505356672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012546647626312,
              49.22288092721858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.013404605550565,
              49.22251458280017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011951858843695,
              49.22227642538706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01156179331102,
              49.22157263349342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01134201721104,
              49.221186492534535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09113": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.014148940898879,
              49.22380138252454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09116": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015191345466704,
              49.22364263636615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09117": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.013329409064329,
              49.219540911204575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV39089": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011172769514265,
              49.21972152251429
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV39089_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011172769514265,
              49.21972152251429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011152124654139,
              49.21972308252113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011139867060806,
              49.21963446352318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01106877107047,
              49.218988566387154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011772902001136,
              49.21813579100343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.010674214496403,
              49.218802340124654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009620515669514,
              49.21950312767403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011190489646138,
              49.22012307060385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0112043374755166,
              49.2201486535529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus936642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0111260218250953,
              49.22068526637988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus965357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01132791676475,
              49.22116990164612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus965358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009734693750864,
              49.22080669892366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0090581792297744,
              49.22059377497797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009122315552375,
              49.22050666939768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.008311390086685,
              49.22049041182667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09118": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012394324724953,
              49.21736757118441
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV05502": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012775045385601,
              49.21659133521062
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV05502_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012775045385601,
              49.21659133521062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012815585240842,
              49.216603392472955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012426739952629,
              49.217367542734884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012956680287863,
              49.21635502626553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.013188810200712,
              49.21618735117646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV03883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0121397806991,
              49.21750402284289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV03883_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0121397806991,
              49.21750402284289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012102725019273,
              49.217604353951856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01188685132007,
              49.216885284656826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011792541689519,
              49.21653865564241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012099760781898,
              49.217623047725525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009797493405046,
              49.2179161906476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012101866014856,
              49.21763291947028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.011962938655776,
              49.21801041706528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.01242184962528,
              49.21737527048269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012104976344014,
              49.21761334669693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.012892059597678,
              49.218746777614875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV83715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015830821514483,
              49.22352039279945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV83715_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015830821514483,
              49.22352039279945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015821314468157,
              49.22361921272122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015462706538646,
              49.22367805565505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.014486619388122,
              49.222879954573614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0144267339057476,
              49.22287363332224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus946600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0138860152880929,
              49.222754090357256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.013421557475268,
              49.22252222805238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015849002947961,
              49.22361054083592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.017904335402934,
              49.22309545675714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.021856362750583,
              49.22211271352878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.015820825190928,
              49.22363719689416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.016231962147521,
              49.22471504955336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09114": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.020082060323419,
              49.23030751564777
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09115": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.022319940119427,
              49.232339251864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV76001": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993832839277759,
              49.22806751942873
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV76001_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993832839277759,
              49.22806751942873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993846590325518,
              49.22793155652031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus958808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9939470369050315,
              49.228089222484634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus958809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995552337559615,
              49.22807316069841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus958807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9941820184549466,
              49.22723748282351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus958810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994409314863095,
              49.22650958838648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus958811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994420083829761,
              49.225763904560324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994143432948726,
              49.22727523164597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99391654254129,
              49.22808242035072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV55097_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997465692103901,
              49.22842651716143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997485130425455,
              49.228380286646555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997849649398175,
              49.22902881594733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998231290594703,
              49.22902558964586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9984130843236353,
              49.22907045761157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus899963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998410804681201,
              49.22908648527277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus862201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0001955453449816,
              49.22765937581788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus867496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.00018371491156,
              49.22765476009219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9993167548760572,
              49.22942783744191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9991850019443052,
              49.229907674615276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus912140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999209493384188,
              49.22989650160838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999160185195879,
              49.22991004153058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999175242313701,
              49.229896119725716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9988443133321852,
              49.23025944428499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9984952160277675,
              49.23056763520805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus900517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998508227841145,
              49.23055850704613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus896599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998831949573001,
              49.23027786201028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9988326393532341,
              49.230097332138094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998817301344564,
              49.23009039928928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus896164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998871303386677,
              49.23024666200655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998820527035733,
              49.230258603921285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9995355137348381,
              49.22931763342886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus876280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999555133104253,
              49.229317681390505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999333035526105,
              49.229433251662755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus875702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999334101612617,
              49.22942655117502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus909744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999300594898996,
              49.22944609908308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998624557182299,
              49.22878700148377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997376570969558,
              49.22944943400805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997515971727626,
              49.228258127729504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997497890014046,
              49.22788341616626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997238269318279,
              49.22794996862945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99563008310881,
              49.22806872827191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99739113169173,
              49.227839173335674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997392529751491,
              49.227424045329535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997541806024417,
              49.22687443331705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997588790841613,
              49.227882750614675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998342907506426,
              49.227836649923596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09105": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992725020238748,
              49.2329350280741
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84792": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992702868600618,
              49.23296671529521
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84792_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992702868600618,
              49.23296671529521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992205823652643,
              49.2329379896258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99226253868924,
              49.23261349347754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99404546572322,
              49.23262467278149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994362177787687,
              49.23243423240063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99599864375912,
              49.231857665825686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994108950478434,
              49.231492215780015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992221569948237,
              49.23294872436021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991859487041968,
              49.2335608642359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991527197471543,
              49.23399263339034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV65090": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996123510616387,
              49.23182073696669
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV65090_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996123510616387,
              49.23182073696669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996005282343483,
              49.23185618547971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996591482049199,
              49.23183376510783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9975335824861502,
              49.232035967276175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus858252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9975353162361,
              49.232019446100246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus880508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9975641055169917,
              49.232273105089156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9981634204963097,
              49.23249554060589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998138538560444,
              49.232484388728096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9984663214428536,
              49.23259169320718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus933882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9985077003242515,
              49.23260631482189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus933883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9982340202324425,
              49.23335480257333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus933884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998247860222718,
              49.23335896012972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus933881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998457033209556,
              49.23260552948922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9987286419756937,
              49.232698212784555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000967586186519,
              49.23345126550578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus942217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0007617385093126,
              49.23389176787231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus942218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.00075091577844,
              49.23390429476699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9986891838913085,
              49.23343406761797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998702613555261,
              49.23344230755932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus901757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998691129652395,
              49.23341641736046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998170610248936,
              49.23248474657007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus886578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997824278768098,
              49.233150383053506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996904058927643,
              49.23260969888498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9968892401974595,
              49.23261836638307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus915596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9968805025825295,
              49.232607189368494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus915597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996866043890124,
              49.23260493421048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus880509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997577662516063,
              49.23226756619057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus868948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997948166903051,
              49.23161568503878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus899951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997972859571013,
              49.231605889805785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9983667420463623,
              49.23101057678717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998349309175932,
              49.2310035692974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998370521837348,
              49.23103099686683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998481032044487,
              49.23057962573816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998348760001941,
              49.231016763255724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus882586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997931464444049,
              49.231609498407174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996167359497023,
              49.231753537222566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996098556829541,
              49.23115993265845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996050547156908,
              49.23050406404708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996639814197088,
              49.22996628990427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997365628596118,
              49.22945865704724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV17793_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987180738461586,
              49.23425955278125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986962863151839,
              49.234163739760554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986024822390708,
              49.23370197163606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984396699933449,
              49.233103545194425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983988213553617,
              49.23398685086645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984235525141776,
              49.23304976358444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985838598313639,
              49.23393562540734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986814943568087,
              49.234319892378906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985446079403163,
              49.234496562187275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987266251932252,
              49.23433913104544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987293504863181,
              49.23440498867141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988482580550698,
              49.23431702472768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989924297654563,
              49.23427481932274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991446544182044,
              49.23410891221607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09088": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.94999902395083,
              49.22768742993569
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09089": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953488197554477,
              49.232376027845106
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09090": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953110010357535,
              49.23379872534308
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV62365": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953305042294932,
              49.233901750494475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV62365_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953305042294932,
              49.233901750494475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95310628191189,
              49.23390007844193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95364690932963,
              49.2347831218596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953297073873875,
              49.23382916094353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954181766780573,
              49.23362633214047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954504323495813,
              49.23408913464868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV24455": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953575328860363,
              49.23553333127976
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV24455_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953575328860363,
              49.23553333127976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953570390400291,
              49.23561592586359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952860401885462,
              49.235670441745036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95295747664754,
              49.23532461006153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952208933666425,
              49.23574399577039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951675701077231,
              49.23605739478707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95177676680542,
              49.23692013888231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952580405460277,
              49.23842677909811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953639364892108,
              49.23534836864367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95365604534332,
              49.234785275945924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954058649584771,
              49.2349606470028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953485244037539,
              49.235943905837274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953197555298409,
              49.23601509906627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953587957714013,
              49.236003605580976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954288532625151,
              49.23607939693065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954945519779851,
              49.23650425694195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09074": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.943914944611104,
              49.21919516302929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09081": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.943821347829355,
              49.21854958409685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09075": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.943840894297517,
              49.21921642653481
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.947333804302727,
              49.22044567464219
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09077": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951549049148156,
              49.22192513502581
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09078": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956839515110936,
              49.22288409593697
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV21714": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956797414855841,
              49.222838951610555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV21714_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956797414855841,
              49.222838951610555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956768965812492,
              49.222874585940765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957240100396032,
              49.22321302317295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957033083308769,
              49.22374118812029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09079": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.958143025919058,
              49.22295467150514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV61324": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956178959941829,
              49.22556602980869
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV61324_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956178959941829,
              49.22556602980869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956168253150672,
              49.22555600412992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956837625121887,
              49.224804398100254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956164609078049,
              49.2256927993503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955940408851606,
              49.22528099221809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953722551114437,
              49.2237823641882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953506310672601,
              49.224148526741345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953099425231449,
              49.223478067680354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956287233621625,
              49.22602165640738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956858166021526,
              49.22596782222252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956609531338737,
              49.226809563109164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956728458990567,
              49.22732704425591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV76010": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956577660526338,
              49.220102338550326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV76010_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956577660526338,
              49.220102338550326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95658674656954,
              49.22012262551755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955250741488455,
              49.22066711358157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954574541705572,
              49.219956838450045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953773026078927,
              49.21979482027819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952272400478482,
              49.21918692432274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955071864673742,
              49.22071362213528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.958799176113025,
              49.2195081749676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV35938": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951551269842461,
              49.22188546082291
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV35938_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951551269842461,
              49.22188546082291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95151034119644,
              49.22187597526158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951454404567674,
              49.22178394230656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.950018460435544,
              49.220239056308756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951578128838727,
              49.221878932706275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952002139391485,
              49.22193800472412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952973371936011,
              49.221636449110626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953937820036042,
              49.22247182381705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953608189468683,
              49.22129023761676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954300378025709,
              49.220949329741565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955002473509712,
              49.22073977158836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954287950400981,
              49.22153225668427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.954656055357181,
              49.22162661868713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951577972206429,
              49.22191277191827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.951576195274676,
              49.22197570683634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95201226857843,
              49.222583562921386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952788752798749,
              49.22329445075251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953032046435069,
              49.22343228896433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95198096720151,
              49.2236984532058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95186937524126,
              49.22376006629745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09080": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948898596544557,
              49.21850247089261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV54793": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948939746829826,
              49.218523965226346
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV54793_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948939746829826,
              49.218523965226346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948954485424728,
              49.21848816494547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.949011388604586,
              49.218455072067336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948564450498263,
              49.217748140617495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.949614159207847,
              49.21752695600487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.950678609431464,
              49.21726997077368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95218350430148,
              49.21697331149026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952638721890298,
              49.216897844853456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952415226209013,
              49.21654439005624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953011563496258,
              49.21682139016987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.950051438236235,
              49.2180898706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948940758252164,
              49.2184879971223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948965050612568,
              49.218442818205496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.947364248087335,
              49.217949502039886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.946466762158638,
              49.21812752881188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.948981171182077,
              49.218515467563186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.949051302730968,
              49.21850052661737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.949965584578966,
              49.22016646750786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09091": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925717190202441,
              49.23535858782547
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09092": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925997782334126,
              49.23566148535565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47948": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926673938211947,
              49.23630109524516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47948_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926673938211947,
              49.23630109524516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926590537418254,
              49.236294858327504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92492853593985,
              49.236515047084005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925355277346508,
              49.236538982985074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92494657178942,
              49.23613797871842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924472384225634,
              49.23656116774296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924080729233375,
              49.236591799627476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925887556057468,
              49.23838995832182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923673604440357,
              49.236456746342334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926701429468594,
              49.23624036837467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926517234556226,
              49.23616658620418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92601478563018,
              49.23564894331878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92673074444892,
              49.236283800100495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928362390944619,
              49.236177296729466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929651291015824,
              49.237651236448876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928909349499154,
              49.23786979425817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928961869104843,
              49.23795498525108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925965323600631,
              49.23834153143405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV59378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925864751308978,
              49.235705146962744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV59378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925864751308978,
              49.235705146962744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925958226084487,
              49.23557622058162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925924531242375,
              49.23554892067768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925792105895949,
              49.235378438032264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926003474649477,
              49.23539993764001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926955530777364,
              49.23531036077302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927923175341933,
              49.23521966546527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929058890078892,
              49.234889789660556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925641424569309,
              49.23541473008829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923309983255315,
              49.23535999675046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923768627719516,
              49.2363721043018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV21705": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931613961345179,
              49.234394534793495
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09093": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937435861749996,
              49.234811696168514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV60724": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93757786454524,
              49.23514143470127
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV60724_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93757786454524,
              49.23514143470127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937588901373742,
              49.235139775225775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937917674196754,
              49.23541233961038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937425933525509,
              49.23482254311561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935621383553739,
              49.235230674233826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935797096149083,
              49.235509391489025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936204978413961,
              49.23695232879424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93960867372956,
              49.23490565203309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940334226994476,
              49.23495431051677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941247748196487,
              49.23514113381129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941932633867476,
              49.235775159256576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV76035": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940128052450381,
              49.23449178134002
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV76035_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940128052450381,
              49.23449178134002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940342649473612,
              49.23468757380964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940216612956378,
              49.23493104305668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940050986412269,
              49.234474161544526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93881060749765,
              49.234123141272306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938742485669886,
              49.233617998231686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940139054387348,
              49.23405126118477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939701644020046,
              49.234405494931835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938705719031576,
              49.233900884969636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938740497609305,
              49.23327768945534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938631243657077,
              49.232640648299615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937061204021684,
              49.23270493951923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938742927641528,
              49.23361032047092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV84943": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931530597036281,
              49.234380025709584
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84943_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931530597036281,
              49.234380025709584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931377496817845,
              49.23436348663241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930912559295912,
              49.23412351734992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930600548082734,
              49.23446867449491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930785832399849,
              49.234054332781014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV21705_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931613961345179,
              49.234394534793495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932425338789209,
              49.2338665897973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934459523992557,
              49.230966530376875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934468659605353,
              49.23152427449215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934696129329779,
              49.23202531717954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932439692494493,
              49.233893212212706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93317397858585,
              49.23331341879837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934168246863617,
              49.23247305970664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931540581821103,
              49.23441486405244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931546234221384,
              49.23438427047006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus853387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932179451453566,
              49.234977060400546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus853388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932686249742294,
              49.23509360828131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV17854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920224041789521,
              49.23737232849061
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV17854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920224041789521,
              49.23737232849061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920103651656953,
              49.23736924473298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.919842259816581,
              49.23748409774062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.918023701214334,
              49.23722877815978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916107382502702,
              49.23679663526782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920127309073371,
              49.23739768576025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920431679113956,
              49.237525059283385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920686309383385,
              49.238060926376576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920670200891943,
              49.23845904345914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92039475814395,
              49.23724622332452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9213334178416045,
              49.23734312405479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus976502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9217056987580274,
              49.2376525627403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus976503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922115413379361,
              49.23797101398582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus976504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922698323808196,
              49.23784443160007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus976505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9236632433726044,
              49.23774332346918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus976506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923201619984217,
              49.237667036980646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920409699337815,
              49.237261289280305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920956912850587,
              49.23796941771117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92046251185259,
              49.2372416315825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.921435588121848,
              49.236275675734994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.921669344703975,
              49.23609055624827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.921907287344738,
              49.236249042611895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922574820819144,
              49.236121710955494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92254158277003,
              49.23558479053653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09070": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917835584767192,
              49.243991376644686
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus09071": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913727455656834,
              49.243788516307
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV68545": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913587215483176,
              49.243781569526234
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV68545_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913587215483176,
              49.243781569526234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913783981641707,
              49.243842319799455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.918977789747195,
              49.24390746162084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91355086897796,
              49.24387540877932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913629333985712,
              49.2445984670941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV74248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911500121899278,
              49.24372313829111
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV74248_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911500121899278,
              49.24372313829111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911571303185203,
              49.24345655630225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911404255533676,
              49.243700307844335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91084101515847,
              49.243652847714465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910127915032228,
              49.24360983059852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908956479100319,
              49.24354943249531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90875779146003,
              49.24405333936887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908343257198563,
              49.24432610402904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.908837269713898,
              49.244392502920306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910072318601102,
              49.24348952320852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911352496810654,
              49.243840024796654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909902290063588,
              49.24577643468908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909591820949014,
              49.24643370357816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911457316833553,
              49.243826038842904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913489179634043,
              49.243859401227404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09067": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916143491483474,
              49.24939291132832
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913227454656273,
              49.24822450540886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22837_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913227454656273,
              49.24822450540886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913799382902086,
              49.2485233440965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91605630931257,
              49.24936432893732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913407425395653,
              49.24778585093736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913650973929175,
              49.24735551603108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915552239407933,
              49.246885786755165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91725829053833,
              49.24679747506596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09068": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916150702878771,
              49.24942203871391
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22601": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916089435936027,
              49.25045805576333
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22601_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916089435936027,
              49.25045805576333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916056475929019,
              49.25045764763468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915984148817014,
              49.251060257383905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910996866768575,
              49.251529217580526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.910438057552332,
              49.24994831501691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91608472107337,
              49.24942996489223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.919624072862673,
              49.25061946214125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916658707895057,
              49.248868623375124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22642": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916624986401203,
              49.24884662253901
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22642_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916624986401203,
              49.24884662253901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91686013031463,
              49.24883962825892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.917203737071225,
              49.24788059694919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.914953200965324,
              49.24845720728213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915539128986212,
              49.24691964273728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45914_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924595959837845,
              49.252120429626395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924291109289053,
              49.25193859236056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924634357980034,
              49.25203733204547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92475708898955,
              49.25206989358336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92384314335267,
              49.251794741599085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923196404383985,
              49.25176609068004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923930470690414,
              49.25275995690226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924011625417227,
              49.252373312617536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92428858212987,
              49.253257236644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus09064": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927179490541266,
              49.25582752862561
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85694": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93052147196,
              49.254063002317
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85694_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93052147196,
              49.254063002317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93054911737934,
              49.254057045200305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930598919200899,
              49.25404505765632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931094132473955,
              49.25388111827797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93105454382567,
              49.253053178587685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930485992080805,
              49.25309120440925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929268692495006,
              49.253040345817965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928902735898001,
              49.2533938290729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928421365643489,
              49.253890707831374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928649040195226,
              49.25299139297731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928001199372773,
              49.25296726608581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928273597829171,
              49.25324402421773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929395396808669,
              49.25293396702702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930672944287202,
              49.25438863962954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV03602_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925293371837112,
              49.255066586527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925193134835031,
              49.25506446426345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924237393745341,
              49.25465969149333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924123612362392,
              49.254170814426196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923595853023735,
              49.25475074920347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9233748387061,
              49.254501012724475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923305427964632,
              49.25475030378374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924903296270312,
              49.25482165806686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925536437269478,
              49.25497602915067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92653975224963,
              49.2561197950422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926266911818038,
              49.25643483560631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924974118602567,
              49.25728961405585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926568958052004,
              49.256107558193726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926773696924377,
              49.2559634605836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927075216604825,
              49.25565416500943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927979218812271,
              49.254409655544606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928323495310393,
              49.25486357420911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928410905548982,
              49.25392026490201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926875655714866,
              49.255617540680895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925198264914764,
              49.25507711357163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92437179026477,
              49.255037864221755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924589442895336,
              49.2562003628655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924437616103792,
              49.25615966845201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923947255578688,
              49.25635473716702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923792521199145,
              49.25604821963959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924130478660531,
              49.25670918689938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus383720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924921945428614,
              49.25623306445867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV46227": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926681787800167,
              49.26018417689158
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV46227_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926681787800167,
              49.26018417689158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926432120464553,
              49.260073182316184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92572448022195,
              49.2595905220204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925501619897808,
              49.25916686055448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925137069968918,
              49.25841317762711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
